Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2011-07-25,2011,7,25,2010,689,0.09,1,63,12,13,13,155,256,0.37,433,0,0,0,0,0,0,63,12,13,13,155,521,216,216,0,0,990.5,966.7,0.22,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
2011-07-26,2011,7,26,2010,677,0.09,1,63,12,13,13,155,256,0.38,421,0,0,0,0,0,0,63,12,13,13,155,509,210,210,0,0,990.5,966.6,0.22,0.05,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
2011-07-27,2011,7,27,2010,661,0.09,1,63,12,13,13,155,256,0.39,405,0,0,0,0,0,0,63,12,13,13,155,493,202,202,0,0,990.5,966.5,0.21,0.05,990.2,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.1,2042
2011-07-28,2011,7,28,2010,648,0.09,1,63,12,13,13,155,256,0.39,392,0,0,0,0,0,0,63,12,13,13,155,480,196,196,0,0,990.5,966.5,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1976
2011-07-29,2011,7,29,2010,638,0.09,1,63,12,13,13,155,256,0.4,382,0,0,0,0,0,0,63,12,13,13,155,470,191,191,0,0,990.5,966.5,0.2,0.05,990.3,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,1923
2011-07-30,2011,7,30,2010,626,0.09,1,63,12,13,13,155,256,0.41,370,0,0,0,0,0,0,63,12,13,13,155,458,185,185,0,0,990.5,966.4,0.2,0.04,990.3,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,1857
2011-07-31,2011,7,31,2010,619,0.09,1,63,12,13,13,155,256,0.41,363,0,0,0,0,0,0,63,12,13,13,155,451,181,181,0,0,990.5,966.4,0.19,0.04,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
2011-08-01,2011,8,1,2010,604,0.1,1,58,10,10,7,117,202,0.33,402,0,0,0,0,0,0,58,10,10,7,117,480,201,201,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.3,2047
2011-08-02,2011,8,2,2010,595,0.1,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2001
2011-08-03,2011,8,3,2010,580,0.1,1,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1920
2011-08-04,2011,8,4,2010,572,0.1,1,58,10,10,7,117,202,0.35,370,0,0,0,0,0,0,58,10,10,7,117,448,185,185,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.4,1880
2011-08-05,2011,8,5,2010,569,0.1,1,58,10,10,7,117,202,0.35,367,0,0,0,0,0,0,58,10,10,7,117,445,183,183,0,0,990.5,966.2,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.6,1861
2011-08-06,2011,8,6,2010,561,0.1,1,58,10,10,7,117,202,0.36,359,0,0,0,0,0,0,58,10,10,7,117,437,179,179,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,1819
2011-08-07,2011,8,7,2010,553,0.1,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1782
2011-08-08,2011,8,8,2010,553,0.1,1,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.5,966.1,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1782
2011-08-09,2011,8,9,2010,542,0.1,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.5,966.0,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1726
2011-08-10,2011,8,10,2010,536,0.1,1,58,10,10,7,117,202,0.38,334,0,0,0,0,0,0,58,10,10,7,117,412,167,167,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
2011-08-11,2011,8,11,2010,531,0.1,1,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
2011-08-12,2011,8,12,2010,517,0.1,1,58,10,10,7,117,202,0.39,315,0,0,0,0,0,0,58,10,10,7,117,393,157,157,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
2011-08-13,2011,8,13,2010,512,0.1,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1579
2011-08-14,2011,8,14,2010,506,0.1,1,58,10,10,7,117,202,0.4,304,0,0,0,0,0,0,58,10,10,7,117,382,152,152,0,0,990.5,965.9,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
2011-08-15,2011,8,15,2010,498,0.1,1,58,10,10,7,117,202,0.41,296,0,0,0,0,0,0,58,10,10,7,117,374,148,148,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2011-08-16,2011,8,16,2010,491,0.1,1,58,10,10,7,117,202,0.41,289,0,0,0,0,0,0,58,10,10,7,117,367,144,144,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
2011-08-17,2011,8,17,2010,486,0.1,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
2011-08-18,2011,8,18,2010,472,0.1,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
2011-08-19,2011,8,19,2010,475,0.1,1,58,10,10,7,117,202,0.43,273,0,0,0,0,0,0,58,10,10,7,117,351,273,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,48.2,1156
2011-08-20,2011,8,20,2010,471,0.1,1,58,10,10,7,117,202,0.43,269,0,0,0,0,0,0,58,10,10,7,117,347,269,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2011-08-21,2011,8,21,2010,466,0.14,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
2011-08-22,2011,8,22,2010,462,0.14,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1419
2011-08-23,2011,8,23,2010,458,0.14,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,274,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
2011-08-24,2011,8,24,2010,455,0.14,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.5,965.6,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
2011-08-25,2011,8,25,2010,447,0.14,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,263,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,48.2,1156
2011-08-26,2011,8,26,2010,444,0.14,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
2011-08-27,2011,8,27,2010,436,0.14,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
2011-08-28,2011,8,28,2010,432,0.14,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
2011-08-29,2011,8,29,2010,427,0.14,2,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2011-08-30,2011,8,30,2010,420,0.14,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
2011-08-31,2011,8,31,2010,417,0.14,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2011-09-01,2011,9,1,2010,410,0.15,2,46,7,6,4,75,138,0.34,272,0,0,0,0,0,0,46,7,6,4,75,331,272,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.6,0.0,0.0,0.0,48.2,1156
2011-09-02,2011,9,2,2010,410,0.15,2,46,7,6,4,75,138,0.34,272,0,0,0,0,0,0,46,7,6,4,75,331,272,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.6,0.0,0.0,0.0,48.2,1156
2011-09-03,2011,9,3,2010,403,0.15,2,46,7,6,4,75,138,0.34,265,0,0,0,0,0,0,46,7,6,4,75,324,265,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,48.2,1156
2011-09-04,2011,9,4,2010,392,0.15,2,46,7,6,4,75,138,0.35,254,0,0,0,0,0,0,46,7,6,4,75,313,254,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2011-09-05,2011,9,5,2010,392,0.15,2,46,7,6,4,75,138,0.35,254,0,0,0,0,0,0,46,7,6,4,75,313,254,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
2011-09-06,2011,9,6,2010,390,0.15,2,46,7,6,4,75,138,0.35,252,0,0,0,0,0,0,46,7,6,4,75,311,252,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
2011-09-07,2011,9,7,2010,385,0.15,2,46,7,6,4,75,138,0.36,247,0,0,0,0,0,0,46,7,6,4,75,306,247,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2011-09-08,2011,9,8,2010,381,0.15,2,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.6,0.0,0.0,0.0,48.2,1156
2011-09-09,2011,9,9,2010,378,0.15,2,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
2011-09-10,2011,9,10,2010,373,0.15,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2011-09-11,2011,9,11,2010,366,0.16,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2011-09-12,2011,9,12,2010,366,0.16,2,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,1156
2011-09-13,2011,9,13,2010,362,0.16,2,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.5,965.2,0.14,0.01,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
2011-09-14,2011,9,14,2010,354,0.16,2,46,7,6,4,75,138,0.39,216,0,0,0,0,0,0,46,7,6,4,75,275,216,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
2011-09-15,2011,9,15,2010,350,0.16,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1146
2011-09-16,2011,9,16,2010,348,0.16,2,46,7,6,4,75,138,0.4,210,0,0,0,0,0,0,46,7,6,4,75,269,210,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
2011-09-17,2011,9,17,2010,345,0.16,2,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
2011-09-18,2011,9,18,2010,341,0.16,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1094
2011-09-19,2011,9,19,2010,341,0.16,2,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1094
2011-09-20,2011,9,20,2010,340,0.16,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
2011-09-21,2011,9,21,2010,335,0.16,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2011-09-22,2011,9,22,2010,332,0.16,2,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2011-09-23,2011,9,23,2010,330,0.16,2,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.2,1035
2011-09-24,2011,9,24,2010,326,0.16,2,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2011-09-25,2011,9,25,2010,324,0.16,2,46,7,6,4,75,138,0.43,186,0,0,0,0,0,0,46,7,6,4,75,245,186,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
2011-09-26,2011,9,26,2010,320,0.16,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
2011-09-27,2011,9,27,2010,319,0.16,2,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
2011-09-28,2011,9,28,2010,312,0.16,2,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2011-09-29,2011,9,29,2010,305,0.16,2,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
2011-09-30,2011,9,30,2010,299,0.16,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2011-10-01,2011,10,1,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
2011-10-02,2011,10,2,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
2011-10-03,2011,10,3,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
2011-10-04,2011,10,4,2011,295,0.16,2,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
2011-10-05,2011,10,5,2011,291,0.16,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
2011-10-06,2011,10,6,2011,288,0.16,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
2011-10-07,2011,10,7,2011,288,0.16,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
2011-10-08,2011,10,8,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2011-10-09,2011,10,9,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2011-10-10,2011,10,10,2011,283,0.16,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2011-10-11,2011,10,11,2011,283,0.19,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2011-10-12,2011,10,12,2011,288,0.19,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
2011-10-13,2011,10,13,2011,291,0.19,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
2011-10-14,2011,10,14,2011,291,0.19,2,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
2011-10-15,2011,10,15,2011,288,0.19,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
2011-10-16,2011,10,16,2011,283,0.19,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2011-10-17,2011,10,17,2011,282,0.19,2,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
2011-10-18,2011,10,18,2011,276,0.19,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
2011-10-19,2011,10,19,2011,274,0.19,2,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
2011-10-20,2011,10,20,2011,271,0.19,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
2011-10-21,2011,10,21,2011,267,0.17,2,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2011-10-22,2011,10,22,2011,264,0.17,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2011-10-23,2011,10,23,2011,259,0.17,2,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2011-10-24,2011,10,24,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2011-10-25,2011,10,25,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2011-10-26,2011,10,26,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2011-10-27,2011,10,27,2011,251,0.17,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2011-10-28,2011,10,28,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2011-10-29,2011,10,29,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2011-10-30,2011,10,30,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2011-10-31,2011,10,31,2011,243,0.17,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2011-11-01,2011,11,1,2011,243,0.4,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2011-11-02,2011,11,2,2011,246,0.4,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
2011-11-03,2011,11,3,2011,251,0.4,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2011-11-04,2011,11,4,2011,251,0.4,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2011-11-05,2011,11,5,2011,256,0.4,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2011-11-06,2011,11,6,2011,256,0.4,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2011-11-07,2011,11,7,2011,259,0.4,2,40,6,4,3,53,106,0.41,153,0,0,0,0,0,0,40,6,4,3,53,203,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2011-11-08,2011,11,8,2011,259,0.4,2,40,6,4,3,53,106,0.41,153,0,0,0,0,0,0,40,6,4,3,53,203,153,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
2011-11-09,2011,11,9,2011,261,0.4,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
2011-11-10,2011,11,10,2011,261,0.4,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
2011-11-11,2011,11,11,2011,271,0.35,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
2011-11-12,2011,11,12,2011,271,0.35,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
2011-11-13,2011,11,13,2011,276,0.35,2,40,6,4,3,53,106,0.38,170,0,0,0,0,0,0,40,6,4,3,53,220,170,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.1,913
2011-11-14,2011,11,14,2011,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
2011-11-15,2011,11,15,2011,305,0.35,2,40,6,4,3,53,106,0.35,199,0,0,0,0,0,0,40,6,4,3,53,249,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1081
2011-11-16,2011,11,16,2011,305,0.35,2,40,6,4,3,53,106,0.35,199,0,0,0,0,0,0,40,6,4,3,53,249,199,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1081
2011-11-17,2011,11,17,2011,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2011-11-18,2011,11,18,2011,320,0.35,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2011-11-19,2011,11,19,2011,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1118
2011-11-20,2011,11,20,2011,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1118
2011-11-21,2011,11,21,2011,312,0.27,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
2011-11-22,2011,11,22,2011,312,0.27,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
2011-11-23,2011,11,23,2011,320,0.27,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2011-11-24,2011,11,24,2011,324,0.27,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
2011-11-25,2011,11,25,2011,326,0.27,2,40,6,4,3,53,106,0.32,220,0,0,0,0,0,0,40,6,4,3,53,270,220,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2011-11-26,2011,11,26,2011,340,0.27,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2011-11-27,2011,11,27,2011,345,0.27,2,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2011-11-28,2011,11,28,2011,345,0.27,2,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2011-11-29,2011,11,29,2011,354,0.27,2,40,6,4,3,53,106,0.3,248,0,0,0,0,0,0,40,6,4,3,53,298,248,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
2011-11-30,2011,11,30,2011,373,0.27,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,48.2,1156
2011-12-01,2011,12,1,2011,390,0.31,2,42,7,5,3,61,118,0.3,272,0,0,0,0,0,0,42,7,5,3,61,326,272,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.9,0.0,0.0,0.0,48.2,1156
2011-12-02,2011,12,2,2011,414,0.31,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1533
2011-12-03,2011,12,3,2011,398,0.31,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2011-12-04,2011,12,4,2011,410,0.31,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
2011-12-05,2011,12,5,2011,417,0.31,2,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1548
2011-12-06,2011,12,6,2011,427,0.31,2,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
2011-12-07,2011,12,7,2011,436,0.31,2,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.5,965.6,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1642
2011-12-08,2011,12,8,2011,447,0.31,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
2011-12-09,2011,12,9,2011,458,0.31,2,42,7,5,3,61,118,0.26,340,0,0,0,0,0,0,42,7,5,3,61,394,170,170,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1754
2011-12-10,2011,12,10,2011,462,0.31,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1774
2011-12-11,2011,12,11,2011,466,0.23,2,42,7,5,3,61,118,0.25,348,0,0,0,0,0,0,42,7,5,3,61,402,174,174,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
2011-12-12,2011,12,12,2011,475,0.23,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2011-12-13,2011,12,13,2011,472,0.23,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
2011-12-14,2011,12,14,2011,486,0.23,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
2011-12-15,2011,12,15,2011,498,0.23,2,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1964
2011-12-16,2011,12,16,2011,512,0.23,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
2011-12-17,2011,12,17,2011,517,0.23,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
2011-12-18,2011,12,18,2011,526,0.23,2,42,7,5,3,61,118,0.22,408,0,0,0,0,0,0,42,7,5,3,61,462,204,204,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.1,2113
2011-12-19,2011,12,19,2011,536,0.23,2,42,7,5,3,61,118,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2164
2011-12-20,2011,12,20,2011,545,0.23,2,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.5,966.1,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2206
2011-12-21,2011,12,21,2011,553,0.25,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2011-12-22,2011,12,22,2011,556,0.25,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.2,2261
2011-12-23,2011,12,23,2011,561,0.25,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2011-12-24,2011,12,24,2011,561,0.25,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2011-12-25,2011,12,25,2011,569,0.25,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2011-12-26,2011,12,26,2011,569,0.25,2,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,225,225,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.4,2313
2011-12-27,2011,12,27,2011,572,0.25,2,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.5,966.2,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,96.4,2313
2011-12-28,2011,12,28,2011,580,0.25,2,42,7,5,3,61,118,0.2,462,0,0,0,0,0,0,42,7,5,3,61,516,231,231,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
2011-12-29,2011,12,29,2011,595,0.25,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2011-12-30,2011,12,30,2011,600,0.25,2,42,7,5,3,61,118,0.2,482,0,0,0,0,0,0,42,7,5,3,61,536,241,241,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,96.4,2313
2011-12-31,2011,12,31,2011,614,0.25,2,42,7,5,3,61,118,0.19,496,0,0,0,0,0,0,42,7,5,3,61,550,248,248,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,96.4,2313
2012-01-01,2012,1,1,2011,614,0.27,2,46,7,6,4,76,139,0.23,475,0,0,0,0,0,0,46,7,6,4,76,534,237,237,0,0,990.5,966.4,0.23,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
2012-01-02,2012,1,2,2011,604,0.27,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,232,232,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
2012-01-03,2012,1,3,2011,661,0.27,2,46,7,6,4,76,139,0.21,522,0,0,0,0,0,0,46,7,6,4,76,581,261,261,0,0,990.5,966.5,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
2012-01-04,2012,1,4,2011,669,0.27,2,46,7,6,4,76,139,0.21,530,0,0,0,0,0,0,46,7,6,4,76,589,265,265,0,0,990.5,966.6,0.26,0.08,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
2012-01-05,2012,1,5,2011,677,0.27,2,46,7,6,4,76,139,0.21,538,0,0,0,0,0,0,46,7,6,4,76,597,269,269,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
2012-01-06,2012,1,6,2011,677,0.27,2,46,7,6,4,76,139,0.21,538,0,0,0,0,0,0,46,7,6,4,76,597,269,269,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
2012-01-07,2012,1,7,2011,689,0.27,2,46,7,6,4,76,139,0.2,550,0,0,0,0,0,0,46,7,6,4,76,609,183,183,183,0,990.5,966.7,0.27,0.09,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,113.0,2712
2012-01-08,2012,1,8,2011,702,0.27,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.6,2774
2012-01-09,2012,1,9,2011,721,0.27,2,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.5,966.8,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
2012-01-10,2012,1,10,2011,736,0.27,2,46,7,6,4,76,139,0.19,597,0,0,0,0,0,0,46,7,6,4,76,656,199,199,199,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,2939
2012-01-11,2012,1,11,2011,749,0.21,2,46,7,6,4,76,139,0.19,610,0,0,0,0,0,0,46,7,6,4,76,669,203,203,203,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.1,3003
2012-01-12,2012,1,12,2011,760,0.21,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
2012-01-13,2012,1,13,2011,785,0.21,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.1,3170
2012-01-14,2012,1,14,2011,785,0.21,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.1,3170
2012-01-15,2012,1,15,2011,798,0.21,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.3,3223
2012-01-16,2012,1,16,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.6,3470
2012-01-17,2012,1,17,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.6,3470
2012-01-18,2012,1,18,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.6,3470
2012-01-19,2012,1,19,2011,869,0.21,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.6,3470
2012-01-20,2012,1,20,2011,892,0.21,2,46,7,6,4,76,139,0.16,753,0,0,0,0,0,0,46,7,6,4,76,812,251,251,251,0,990.5,967.5,0.4,0.17,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
2012-01-21,2012,1,21,2011,926,0.21,2,46,7,6,4,76,139,0.15,787,0,0,0,0,0,0,46,7,6,4,76,846,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,144.6,3470
2012-01-22,2012,1,22,2011,927,0.21,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
2012-01-23,2012,1,23,2011,933,0.21,2,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,264,264,264,0,990.5,967.6,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,144.6,3470
2012-01-24,2012,1,24,2011,952,0.21,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.2,54.2,54.2,0.0,144.6,3470
2012-01-25,2012,1,25,2011,964,0.21,2,46,7,6,4,76,139,0.14,825,0,0,0,0,0,0,46,7,6,4,76,884,206,206,206,206,990.5,967.8,0.46,0.21,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,3847
2012-01-26,2012,1,26,2011,998,0.21,2,46,7,6,4,76,139,0.14,859,0,0,0,0,0,0,46,7,6,4,76,918,214,214,214,214,990.5,967.9,0.5,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.0,3984
2012-01-27,2012,1,27,2011,1025,0.21,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.5,4093
2012-01-28,2012,1,28,2011,1036,0.21,2,46,7,6,4,76,139,0.13,897,0,0,0,0,0,0,46,7,6,4,76,956,224,224,224,224,990.5,968.0,0.53,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4138
2012-01-29,2012,1,29,2011,1062,0.21,2,46,7,6,4,76,139,0.13,923,0,0,0,0,0,0,46,7,6,4,76,982,230,230,230,230,990.5,968.1,0.55,0.29,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,4234
2012-01-30,2012,1,30,2011,1080,0.21,2,46,7,6,4,76,139,0.13,941,0,0,0,0,0,0,46,7,6,4,76,1000,235,235,235,235,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.2,4300
2012-01-31,2012,1,31,2011,1086,0.21,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
2012-02-01,2012,2,1,2011,1099,0.21,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2012-02-02,2012,2,2,2011,1099,0.21,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2012-02-03,2012,2,3,2011,1184,0.21,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
2012-02-04,2012,2,4,2011,1144,0.21,2,49,8,7,5,93,162,0.14,982,0,0,0,0,0,0,49,8,7,5,93,1046,245,245,245,245,990.5,968.4,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4424
2012-02-05,2012,2,5,2011,1198,0.21,2,49,8,7,5,93,162,0.14,1036,0,0,0,0,0,0,49,8,7,5,93,1100,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
2012-02-06,2012,2,6,2011,1213,0.21,2,49,8,7,5,93,162,0.13,1051,0,0,0,0,0,0,49,8,7,5,93,1115,262,262,262,262,990.5,968.6,0.72,0.42,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2012-02-07,2012,2,7,2011,1253,0.21,2,49,8,7,5,93,162,0.13,1091,0,0,0,0,0,0,49,8,7,5,93,1155,272,272,272,272,990.5,968.7,0.78,0.47,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.4,50.4,50.4,50.4,192.8,4627
2012-02-08,2012,2,8,2011,1309,0.21,2,49,8,7,5,93,162,0.12,1100,47,14,2,2,1,27,63,10,9,6,120,1182,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
2012-02-09,2012,2,9,2011,1359,0.21,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2012-02-10,2012,2,10,2011,1390,0.21,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2012-02-11,2012,2,11,2011,1437,0.16,2,49,8,7,5,93,162,0.11,1100,175,50,8,7,5,103,100,16,14,10,196,1231,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4594
2012-02-12,2012,2,12,2011,1460,0.16,2,49,8,7,5,93,162,0.11,1100,198,50,9,8,6,122,100,17,15,11,215,1233,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4575
2012-02-13,2012,2,13,2011,1666,0.16,2,49,8,7,5,93,162,0.1,1100,404,51,10,17,12,313,100,18,24,17,406,1242,275,275,275,275,990.5,970.0,0.92,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2012-02-14,2012,2,14,2011,1570,0.16,2,49,8,7,5,93,162,0.1,1100,308,51,10,13,9,225,100,18,20,14,318,1238,275,275,275,275,990.5,969.7,0.91,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
2012-02-15,2012,2,15,2011,1638,0.16,2,49,8,7,5,93,162,0.1,1100,376,51,10,16,11,287,100,18,23,16,380,1241,275,275,275,275,990.5,969.9,0.92,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4424
2012-02-16,2012,2,16,2011,1666,0.16,2,49,8,7,5,93,162,0.1,1100,404,51,10,17,12,313,100,18,24,17,406,1242,275,275,275,275,990.5,970.0,0.92,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2012-02-17,2012,2,17,2011,1718,0.16,2,49,8,7,5,93,162,0.09,1100,456,51,10,18,14,363,100,18,25,19,456,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2012-02-18,2012,2,18,2011,1747,0.16,2,49,8,7,5,93,162,0.09,1100,485,51,10,18,14,391,100,18,25,19,484,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.6,4334
2012-02-19,2012,2,19,2011,1771,0.16,2,49,8,7,5,93,162,0.09,1100,509,51,9,18,15,414,100,18,25,20,507,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
2012-02-20,2012,2,20,2011,1747,0.16,2,49,8,7,5,93,162,0.09,1100,485,51,10,18,14,391,100,18,25,19,484,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.6,4334
2012-02-21,2012,2,21,2011,1840,0.19,2,49,8,7,5,93,162,0.09,1100,578,51,10,18,17,482,100,18,25,22,575,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2012-02-22,2012,2,22,2011,1850,0.19,2,49,8,7,5,93,162,0.09,1100,588,51,10,17,18,491,100,18,25,23,584,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.1,4250
2012-02-23,2012,2,23,2011,1890,0.19,2,49,8,7,5,93,162,0.09,1100,628,51,10,17,19,529,100,18,25,24,622,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2012-02-24,2012,2,24,2011,1901,0.19,2,49,8,7,5,93,162,0.09,1100,639,51,10,18,19,541,100,18,25,24,634,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
2012-02-25,2012,2,25,2011,1901,0.19,2,49,8,7,5,93,162,0.09,1100,639,51,10,18,19,541,100,18,25,24,634,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
2012-02-26,2012,2,26,2011,1919,0.19,2,49,8,7,5,93,162,0.08,1100,657,51,10,17,20,558,100,18,25,25,651,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.7,4192
2012-02-27,2012,2,27,2011,1957,0.19,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2012-02-28,2012,2,28,2011,1961,0.19,2,49,8,7,5,93,162,0.08,1100,699,51,10,18,21,598,100,18,25,26,691,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
2012-02-29,2012,2,29,2011,1961,0.19,2,49,8,7,5,93,162,0.08,1100,699,51,10,18,21,598,100,18,25,26,691,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
2012-03-01,2012,3,1,2011,1971,0.29,2,59,11,12,13,144,239,0.12,1100,632,41,7,13,34,537,100,18,25,47,681,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.8,4147
2012-03-02,2012,3,2,2011,1975,0.29,2,59,11,12,13,144,239,0.12,1100,636,41,7,13,34,540,100,18,25,47,684,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2012-03-03,2012,3,3,2011,2005,0.29,2,59,11,12,13,144,239,0.12,1100,666,41,7,13,36,569,100,18,25,49,713,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2012-03-04,2012,3,4,2011,2035,0.29,2,59,11,12,13,144,239,0.12,1100,696,41,7,13,37,597,100,18,25,50,741,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
2012-03-05,2012,3,5,2011,2071,0.29,2,59,11,12,13,144,239,0.12,1100,732,41,7,13,39,631,100,18,25,52,775,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.7,4073
2012-03-06,2012,3,6,2011,2095,0.29,2,59,11,12,13,144,239,0.11,1100,756,41,7,13,41,654,100,18,25,54,798,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4057
2012-03-07,2012,3,7,2011,2109,0.29,2,59,11,12,13,144,239,0.11,1100,770,41,7,13,41,667,100,18,25,54,811,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,4047
2012-03-08,2012,3,8,2011,2143,0.29,2,59,11,12,13,144,239,0.11,1100,804,41,7,13,43,699,100,18,25,56,843,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
2012-03-09,2012,3,9,2011,2173,0.29,2,59,11,12,13,144,239,0.11,1100,834,41,7,13,45,728,100,18,25,58,872,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2012-03-10,2012,3,10,2011,2179,0.29,2,59,11,12,13,144,239,0.11,1100,840,41,7,13,45,733,100,18,25,58,877,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
2012-03-11,2012,3,11,2011,2224,0.42,3,49,9,9,9,107,183,0.08,1100,941,51,9,16,46,819,100,18,25,55,926,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
2012-03-12,2012,3,12,2011,2244,0.42,3,49,9,9,9,107,183,0.08,1100,961,51,9,16,47,838,100,18,25,56,945,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2012-03-13,2012,3,13,2011,2275,0.42,3,49,9,9,9,107,183,0.08,1100,992,51,9,16,48,867,100,18,25,57,974,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
2012-03-14,2012,3,14,2011,2299,0.42,3,49,9,9,9,107,183,0.08,1100,1016,51,9,16,49,890,100,18,25,58,997,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,3919
2012-03-15,2012,3,15,2011,2299,0.42,3,49,9,9,9,107,183,0.08,1100,1016,51,9,16,49,890,100,18,25,58,997,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,3919
2012-03-16,2012,3,16,2011,2332,0.42,3,49,9,9,9,107,183,0.08,1100,1049,51,9,16,51,921,100,18,25,60,1028,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.4,3897
2012-03-17,2012,3,17,2011,2376,0.42,3,49,9,9,9,107,183,0.08,1100,1093,51,9,16,53,963,100,18,25,62,1070,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
2012-03-18,2012,3,18,2011,2382,0.42,3,49,9,9,9,107,183,0.08,1100,1099,51,9,16,54,969,100,18,25,63,1076,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
2012-03-19,2012,3,19,2011,2409,0.42,3,49,9,9,9,107,183,0.08,1100,1126,51,8,15,55,994,100,18,25,64,1101,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
