Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2012-03-20,2012,3,20,2011,2433,0.42,3,49,9,9,9,107,183,0.08,1100,1150,51,9,16,56,1018,100,18,25,65,1125,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3829
2012-03-21,2012,3,21,2011,2479,0.5,3,49,9,9,9,107,183,0.07,1100,1196,51,8,15,58,1061,100,18,25,67,1168,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2012-03-22,2012,3,22,2011,2498,0.5,3,49,9,9,9,107,183,0.07,1100,1215,51,9,16,59,1079,100,18,25,68,1186,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3786
2012-03-23,2012,3,23,2011,2510,0.5,3,49,9,9,9,107,183,0.07,1100,1227,51,9,16,60,1091,100,18,25,69,1198,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3778
2012-03-24,2012,3,24,2011,2553,0.5,3,49,9,9,9,107,183,0.07,1100,1270,51,9,16,62,1131,100,18,25,71,1238,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
2012-03-25,2012,3,25,2011,2562,0.5,3,49,9,9,9,107,183,0.07,1100,1279,51,9,16,62,1140,100,18,25,71,1247,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,156.0,3744
2012-03-26,2012,3,26,2011,2579,0.5,3,49,9,9,9,107,183,0.07,1100,1296,51,9,16,63,1156,100,18,25,72,1263,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2012-03-27,2012,3,27,2011,2593,0.5,3,49,9,9,9,107,183,0.07,1100,1310,51,9,16,64,1170,100,18,25,73,1277,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3723
2012-03-28,2012,3,28,2011,2629,0.5,3,49,9,9,9,107,183,0.07,1100,1346,51,9,16,66,1204,100,18,25,75,1311,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2012-03-29,2012,3,29,2011,2677,0.5,3,49,9,9,9,107,183,0.07,1100,1394,51,9,16,68,1249,100,18,25,77,1356,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.7,3664
2012-03-30,2012,3,30,2011,2698,0.5,3,49,9,9,9,107,183,0.07,1100,1415,51,9,16,69,1270,100,18,25,78,1377,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2012-03-31,2012,3,31,2011,2711,0.5,3,49,9,9,9,107,183,0.07,1100,1428,51,9,16,70,1282,100,18,25,79,1389,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2012-04-01,2012,4,1,2011,2726,0.55,3,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.3,3631
2012-04-02,2012,4,2,2011,2750,0.55,3,54,13,14,19,117,217,0.08,1100,1433,46,5,11,61,1310,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2012-04-03,2012,4,3,2011,2755,0.55,3,54,13,14,19,117,217,0.08,1100,1438,46,5,11,61,1315,100,18,25,80,1432,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.5,3612
2012-04-04,2012,4,4,2011,2783,0.55,3,54,13,14,19,117,217,0.08,1100,1466,46,5,11,61,1343,100,18,25,80,1460,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3593
2012-04-05,2012,4,5,2011,2816,0.55,3,54,13,14,19,117,217,0.08,1100,1499,46,5,11,61,1376,100,18,25,80,1493,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.8,3571
2012-04-06,2012,4,6,2011,2840,0.55,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2012-04-07,2012,4,7,2011,2896,0.55,3,54,13,14,19,117,217,0.07,1100,1579,46,5,11,61,1456,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2012-04-08,2012,4,8,2011,2913,0.55,3,54,13,14,19,117,217,0.07,1100,1596,46,5,11,61,1473,100,18,25,80,1590,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3508
2012-04-09,2012,4,9,2011,2939,0.55,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2012-04-10,2012,4,10,2011,2962,0.55,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2012-04-11,2012,4,11,2011,3016,0.55,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2012-04-12,2012,4,12,2011,3056,0.55,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2012-04-13,2012,4,13,2011,3110,0.55,3,54,13,14,19,117,217,0.07,1100,1793,46,5,10,61,1670,100,18,25,80,1787,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2012-04-14,2012,4,14,2011,3138,0.55,3,54,13,14,19,117,217,0.07,1100,1821,46,5,11,61,1698,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2012-04-15,2012,4,15,2011,3185,0.55,3,54,13,14,19,117,217,0.07,1100,1868,46,5,10,61,1745,100,18,25,80,1862,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3333
2012-04-16,2012,4,16,2011,3243,0.55,3,54,13,14,19,117,217,0.07,1100,1926,45,5,11,61,1803,100,18,25,80,1920,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.5,3300
2012-04-17,2012,4,17,2011,3314,0.55,3,54,13,14,19,117,217,0.07,1100,1997,46,5,11,61,1874,100,18,25,80,1991,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.8,3259
2012-04-18,2012,4,18,2011,3367,0.55,3,54,13,14,19,117,217,0.06,1100,2050,46,5,11,61,1927,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
2012-04-19,2012,4,19,2011,3420,0.55,3,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
2012-04-20,2012,4,20,2011,3465,0.55,3,54,13,14,19,117,217,0.06,1100,2148,46,5,11,61,2025,100,18,25,80,2142,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3174
2012-04-21,2012,4,21,2011,3483,0.35,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,3163
2012-04-22,2012,4,22,2011,3496,0.35,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
2012-04-23,2012,4,23,2011,3524,0.35,2,70,14,18,25,168,295,0.08,1100,2129,30,4,7,55,2033,100,18,25,80,2201,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3139
2012-04-24,2012,4,24,2011,3528,0.35,2,70,14,18,25,168,295,0.08,1100,2133,30,4,7,55,2037,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2012-04-25,2012,4,25,2011,3544,0.35,2,70,14,18,25,168,295,0.08,1100,2149,30,4,7,55,2053,100,18,25,80,2221,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.3,3127
2012-04-26,2012,4,26,2011,3544,0.35,2,70,14,18,25,168,295,0.08,1100,2149,30,4,7,55,2053,100,18,25,80,2221,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.3,3127
2012-04-27,2012,4,27,2011,3544,0.35,2,70,14,18,25,168,295,0.08,1100,2149,30,4,7,55,2053,100,18,25,80,2221,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.3,3127
2012-04-28,2012,4,28,2011,3496,0.35,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
2012-04-29,2012,4,29,2011,3498,0.35,2,70,14,18,25,168,295,0.08,1100,2103,30,4,7,55,2007,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2012-04-30,2012,4,30,2011,3498,0.35,2,70,14,18,25,168,295,0.08,1100,2103,30,4,7,55,2007,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2012-05-01,2012,5,1,2011,3478,0.27,2,65,14,17,23,202,321,0.09,1100,2057,35,4,8,57,1953,100,18,25,80,2155,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,132.0,3167
2012-05-02,2012,5,2,2011,3457,0.27,2,65,14,17,23,202,321,0.09,1100,2036,35,4,8,57,1932,100,18,25,80,2134,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.5,3179
2012-05-03,2012,5,3,2011,3411,0.27,2,65,14,17,23,202,321,0.09,1100,1990,35,4,8,57,1886,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2012-05-04,2012,5,4,2011,3367,0.27,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,3229
2012-05-05,2012,5,5,2011,3329,0.27,2,65,14,17,23,202,321,0.1,1100,1908,35,4,8,57,1804,100,18,25,80,2006,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,3251
2012-05-06,2012,5,6,2011,3289,0.27,2,65,14,17,23,202,321,0.1,1100,1868,35,4,8,57,1764,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2012-05-07,2012,5,7,2011,3222,0.27,2,65,14,17,23,202,321,0.1,1100,1801,35,4,8,57,1697,100,18,25,80,1899,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.0,3312
2012-05-08,2012,5,8,2011,3171,0.27,2,65,14,17,23,202,321,0.1,1100,1750,35,4,8,57,1646,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2012-05-09,2012,5,9,2011,3132,0.27,2,65,14,17,23,202,321,0.1,1100,1711,35,4,8,57,1607,100,18,25,80,1809,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2012-05-10,2012,5,10,2011,3096,0.27,2,65,14,17,23,202,321,0.1,1100,1675,35,4,8,57,1571,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2012-05-11,2012,5,11,2011,3040,0.21,2,65,14,17,23,202,321,0.11,1100,1619,35,4,8,57,1515,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2012-05-12,2012,5,12,2011,2995,0.21,2,65,14,17,23,202,321,0.11,1100,1574,35,4,8,56,1470,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2012-05-13,2012,5,13,2011,2924,0.21,2,65,14,17,23,202,321,0.11,1100,1503,35,4,8,57,1399,100,18,25,80,1601,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2012-05-14,2012,5,14,2011,2896,0.21,2,65,14,17,23,202,321,0.11,1100,1475,35,4,8,56,1371,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2012-05-15,2012,5,15,2011,2839,0.21,2,65,14,17,23,202,321,0.11,1100,1418,35,4,8,57,1314,100,18,25,80,1516,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2012-05-16,2012,5,16,2011,2801,0.21,2,65,14,17,23,202,321,0.11,1100,1380,35,4,8,57,1276,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
2012-05-17,2012,5,17,2011,2726,0.21,2,65,14,17,23,202,321,0.12,1100,1305,35,4,8,57,1201,100,18,25,80,1403,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.3,3631
2012-05-18,2012,5,18,2011,2698,0.21,2,65,14,17,23,202,321,0.12,1100,1277,35,4,8,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2012-05-19,2012,5,19,2011,2653,0.21,2,65,14,17,23,202,321,0.12,1100,1232,34,4,8,57,1128,100,18,25,80,1330,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,3681
2012-05-20,2012,5,20,2011,2606,0.21,2,65,14,17,23,202,321,0.12,1100,1185,35,4,8,57,1081,100,18,25,80,1283,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2012-05-21,2012,5,21,2011,2579,0.22,2,65,14,17,23,202,321,0.12,1100,1158,35,4,8,57,1054,100,18,25,80,1256,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2012-05-22,2012,5,22,2011,2529,0.22,2,65,14,17,23,202,321,0.13,1100,1108,35,4,7,57,1004,100,18,25,80,1206,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,156.9,3766
2012-05-23,2012,5,23,2011,2479,0.22,2,65,14,17,23,202,321,0.13,1100,1058,34,4,8,57,954,100,18,25,80,1156,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2012-05-24,2012,5,24,2011,2397,0.22,2,65,14,17,23,202,321,0.13,1100,976,35,4,8,57,872,100,18,25,80,1074,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
2012-05-25,2012,5,25,2011,2353,0.22,2,65,14,17,23,202,321,0.14,1100,932,35,4,7,57,828,100,18,25,80,1030,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2012-05-26,2012,5,26,2011,2320,0.22,2,65,14,17,23,202,321,0.14,1100,899,35,4,8,57,795,100,18,25,80,997,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
2012-05-27,2012,5,27,2011,2283,0.22,2,65,14,17,23,202,321,0.14,1100,862,35,4,8,57,758,100,18,25,80,960,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.8,3930
2012-05-28,2012,5,28,2011,2244,0.22,2,65,14,17,23,202,321,0.14,1100,823,35,4,8,57,719,100,18,25,80,921,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2012-05-29,2012,5,29,2011,2201,0.22,2,65,14,17,23,202,321,0.15,1100,780,35,4,8,55,677,100,18,25,78,879,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,3984
2012-05-30,2012,5,30,2011,2162,0.22,2,65,14,17,23,202,321,0.15,1100,741,35,4,8,53,641,100,18,25,76,843,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
2012-05-31,2012,5,31,2011,2122,0.22,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
2012-06-01,2012,6,1,2011,2106,0.24,2,62,12,14,16,153,257,0.12,1100,749,38,6,11,46,647,100,18,25,62,800,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.7,4049
2012-06-02,2012,6,2,2011,2071,0.24,2,62,12,14,16,153,257,0.12,1100,714,38,6,11,44,614,100,18,25,60,767,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.7,4073
2012-06-03,2012,6,3,2011,2005,0.24,2,62,12,14,16,153,257,0.13,1100,648,38,6,11,40,553,100,18,25,56,706,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2012-06-04,2012,6,4,2011,1961,0.24,2,62,12,14,16,153,257,0.13,1100,604,38,5,11,37,511,100,18,25,53,664,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
2012-06-05,2012,6,5,2011,1919,0.24,2,62,12,14,16,153,257,0.13,1100,562,38,6,11,35,472,100,18,25,51,625,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.7,4192
2012-06-06,2012,6,6,2011,1850,0.24,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.1,4250
2012-06-07,2012,6,7,2011,1807,0.24,2,62,12,14,16,153,257,0.14,1100,450,38,6,10,28,367,100,18,25,44,520,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.6,4285
2012-06-08,2012,6,8,2011,1756,0.24,2,62,12,14,16,153,257,0.15,1100,399,38,6,11,24,319,100,18,25,40,472,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,4327
2012-06-09,2012,6,9,2011,1718,0.24,2,62,12,14,16,153,257,0.15,1100,361,38,6,11,22,283,100,18,25,38,436,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2012-06-10,2012,6,10,2011,1651,0.24,2,62,12,14,16,153,257,0.16,1100,294,38,6,11,18,221,100,18,25,34,374,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.8,4412
2012-06-11,2012,6,11,2011,1590,0.24,2,62,12,14,16,153,257,0.16,1100,233,38,6,10,14,164,100,18,25,30,317,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2012-06-12,2012,6,12,2011,1536,0.24,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4507
2012-06-13,2012,6,13,2011,1483,0.24,2,62,12,14,16,153,257,0.17,1100,126,30,5,6,7,75,92,17,20,23,228,1231,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4556
2012-06-14,2012,6,14,2011,1448,0.24,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4591
2012-06-15,2012,6,15,2011,1406,0.24,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2012-06-16,2012,6,16,2011,1371,0.24,2,62,12,14,16,153,257,0.19,1100,14,3,0,0,0,8,65,12,14,16,161,1193,275,275,275,275,990.5,969.1,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2012-06-17,2012,6,17,2011,1309,0.24,2,62,12,14,16,153,257,0.2,1052,0,0,0,0,0,0,62,12,14,16,153,1140,263,263,263,263,990.5,968.9,0.76,0.42,989.3,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,4555
2012-06-18,2012,6,18,2011,1253,0.24,2,62,12,14,16,153,257,0.2,996,0,0,0,0,0,0,62,12,14,16,153,1084,249,249,249,249,990.5,968.7,0.68,0.35,989.5,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4395
2012-06-19,2012,6,19,2011,1203,0.24,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.5,968.5,0.6,0.31,989.6,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4233
2012-06-20,2012,6,20,2011,1173,0.24,2,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.5,968.4,0.57,0.28,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
2012-06-21,2012,6,21,2011,1148,0.32,2,62,12,14,16,153,257,0.22,891,0,0,0,0,0,0,62,12,14,16,153,979,222,222,222,222,990.5,968.4,0.55,0.26,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.9,4029
2012-06-22,2012,6,22,2011,1130,0.32,2,62,12,14,16,153,257,0.23,873,0,0,0,0,0,0,62,12,14,16,153,961,218,218,218,218,990.5,968.3,0.53,0.25,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.9,3956
2012-06-23,2012,6,23,2011,1093,0.32,2,62,12,14,16,153,257,0.24,836,0,0,0,0,0,0,62,12,14,16,153,924,209,209,209,209,990.5,968.2,0.5,0.22,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3807
2012-06-24,2012,6,24,2011,1080,0.32,2,62,12,14,16,153,257,0.24,823,0,0,0,0,0,0,62,12,14,16,153,911,274,274,274,0,990.5,968.2,0.49,0.21,989.8,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
2012-06-25,2012,6,25,2011,1062,0.32,2,62,12,14,16,153,257,0.24,805,0,0,0,0,0,0,62,12,14,16,153,893,268,268,268,0,990.5,968.1,0.47,0.19,989.8,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,144.6,3470
2012-06-26,2012,6,26,2011,1024,0.32,2,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,255,255,255,0,990.5,968.0,0.44,0.17,989.9,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,144.6,3470
2012-06-27,2012,6,27,2011,958,0.32,2,62,12,14,16,153,257,0.27,701,0,0,0,0,0,0,62,12,14,16,153,789,233,233,233,0,990.5,967.7,0.38,0.14,990.0,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
2012-06-28,2012,6,28,2011,927,0.32,2,62,12,14,16,153,257,0.28,670,0,0,0,0,0,0,62,12,14,16,153,758,223,223,223,0,990.5,967.6,0.36,0.13,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
2012-06-29,2012,6,29,2011,892,0.32,2,62,12,14,16,153,257,0.29,635,0,0,0,0,0,0,62,12,14,16,153,723,211,211,211,0,990.5,967.5,0.34,0.12,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,126.9,3045
2012-06-30,2012,6,30,2011,853,0.32,2,62,12,14,16,153,257,0.3,596,0,0,0,0,0,0,62,12,14,16,153,684,198,198,198,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2866
2012-07-01,2012,7,1,2011,838,0.39,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.5,967.3,0.32,0.11,990.1,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2952
2012-07-02,2012,7,2,2011,820,0.39,2,58,11,11,11,136,227,0.28,593,0,0,0,0,0,0,58,11,11,11,136,673,197,197,197,0,990.5,967.2,0.31,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
2012-07-03,2012,7,3,2011,785,0.39,2,58,11,11,11,136,227,0.29,558,0,0,0,0,0,0,58,11,11,11,136,638,186,186,186,0,990.5,967.0,0.29,0.09,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.7,2705
2012-07-04,2012,7,4,2011,756,0.39,2,58,11,11,11,136,227,0.3,529,0,0,0,0,0,0,58,11,11,11,136,609,264,264,0,0,990.5,966.9,0.27,0.08,990.1,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
2012-07-05,2012,7,5,2011,736,0.39,2,58,11,11,11,136,227,0.31,509,0,0,0,0,0,0,58,11,11,11,136,589,254,254,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
2012-07-06,2012,7,6,2011,721,0.39,2,58,11,11,11,136,227,0.31,494,0,0,0,0,0,0,58,11,11,11,136,574,247,247,0,0,990.5,966.8,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
2012-07-07,2012,7,7,2011,708,0.39,2,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,240,240,0,0,990.5,966.7,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,96.4,2313
2012-07-08,2012,7,8,2011,687,0.39,2,58,11,11,11,136,227,0.33,460,0,0,0,0,0,0,58,11,11,11,136,540,230,230,0,0,990.5,966.6,0.23,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
2012-07-09,2012,7,9,2011,661,0.39,2,58,11,11,11,136,227,0.34,434,0,0,0,0,0,0,58,11,11,11,136,514,217,217,0,0,990.5,966.5,0.22,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.4,2194
2012-07-10,2012,7,10,2011,648,0.39,2,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.5,966.5,0.21,0.05,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,89.0,2135
2012-07-11,2012,7,11,2011,632,0.4,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.5,966.4,0.21,0.05,990.2,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.7,2056
2012-07-12,2012,7,12,2011,619,0.4,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.5,966.4,0.2,0.05,990.2,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1984
2012-07-13,2012,7,13,2011,604,0.4,2,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.5,966.3,0.2,0.05,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,1904
2012-07-14,2012,7,14,2011,595,0.4,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.5,966.3,0.19,0.04,990.3,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1859
2012-07-15,2012,7,15,2011,580,0.4,2,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.5,966.2,0.19,0.04,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
2012-07-16,2012,7,16,2011,569,0.4,2,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.5,966.2,0.18,0.04,990.3,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
2012-07-17,2012,7,17,2011,565,0.4,2,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.5,966.1,0.18,0.04,990.3,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1709
2012-07-18,2012,7,18,2011,556,0.4,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.5,966.1,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1666
2012-07-19,2012,7,19,2011,553,0.4,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.5,966.1,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1650
2012-07-20,2012,7,20,2011,542,0.4,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.5,966.0,0.18,0.03,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
2012-07-21,2012,7,21,2011,526,0.41,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
2012-07-22,2012,7,22,2011,526,0.41,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
2012-07-23,2012,7,23,2011,526,0.41,3,50,10,9,9,108,186,0.35,340,0,0,0,0,0,0,50,10,9,9,108,409,170,170,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
2012-07-24,2012,7,24,2011,517,0.41,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1687
2012-07-25,2012,7,25,2011,512,0.41,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
2012-07-26,2012,7,26,2011,498,0.41,3,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
2012-07-27,2012,7,27,2011,493,0.41,3,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
2012-07-28,2012,7,28,2011,481,0.41,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
2012-07-29,2012,7,29,2011,475,0.41,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
2012-07-30,2012,7,30,2011,471,0.41,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2012-07-31,2012,7,31,2011,466,0.41,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
2012-08-01,2012,8,1,2011,466,0.42,3,47,8,6,5,89,155,0.33,311,0,0,0,0,0,0,47,8,6,5,89,372,155,155,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1594
2012-08-02,2012,8,2,2011,462,0.42,3,47,8,6,5,89,155,0.34,307,0,0,0,0,0,0,47,8,6,5,89,368,153,153,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.7,1575
2012-08-03,2012,8,3,2011,462,0.42,3,47,8,6,5,89,155,0.34,307,0,0,0,0,0,0,47,8,6,5,89,368,153,153,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.7,1575
2012-08-04,2012,8,4,2011,447,0.42,3,47,8,6,5,89,155,0.35,292,0,0,0,0,0,0,47,8,6,5,89,353,146,146,0,0,990.5,965.6,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1498
2012-08-05,2012,8,5,2011,447,0.42,3,47,8,6,5,89,155,0.35,292,0,0,0,0,0,0,47,8,6,5,89,353,146,146,0,0,990.5,965.6,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1498
2012-08-06,2012,8,6,2011,444,0.42,3,47,8,6,5,89,155,0.35,289,0,0,0,0,0,0,47,8,6,5,89,350,144,144,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.8,1484
2012-08-07,2012,8,7,2011,440,0.42,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
2012-08-08,2012,8,8,2011,436,0.42,3,47,8,6,5,89,155,0.36,281,0,0,0,0,0,0,47,8,6,5,89,342,140,140,0,0,990.5,965.6,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
2012-08-09,2012,8,9,2011,432,0.42,3,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.5,965.5,0.15,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2012-08-10,2012,8,10,2011,432,0.42,3,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.5,965.5,0.15,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2012-08-11,2012,8,11,2011,432,0.41,3,47,8,6,5,89,155,0.36,277,0,0,0,0,0,0,47,8,6,5,89,338,138,138,0,0,990.5,965.5,0.15,0.03,990.3,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2012-08-12,2012,8,12,2011,420,0.41,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
2012-08-13,2012,8,13,2011,420,0.41,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
2012-08-14,2012,8,14,2011,414,0.41,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,259,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
2012-08-15,2012,8,15,2011,414,0.41,3,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,259,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,48.2,1156
2012-08-16,2012,8,16,2011,403,0.41,3,47,8,6,5,89,155,0.38,248,0,0,0,0,0,0,47,8,6,5,89,309,248,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2012-08-17,2012,8,17,2011,398,0.41,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
2012-08-18,2012,8,18,2011,392,0.41,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
2012-08-19,2012,8,19,2011,390,0.41,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
2012-08-20,2012,8,20,2011,385,0.41,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
2012-08-21,2012,8,21,2011,381,0.4,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2012-08-22,2012,8,22,2011,378,0.4,2,54,9,8,6,107,184,0.49,194,0,0,0,0,0,0,54,9,8,6,107,265,194,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1036
2012-08-23,2012,8,23,2011,378,0.4,2,54,9,8,6,107,184,0.49,194,0,0,0,0,0,0,54,9,8,6,107,265,194,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1036
2012-08-24,2012,8,24,2011,373,0.4,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1009
2012-08-25,2012,8,25,2011,366,0.4,2,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.5,965.2,0.12,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,967
2012-08-26,2012,8,26,2011,362,0.4,2,54,9,8,6,107,184,0.51,178,0,0,0,0,0,0,54,9,8,6,107,249,178,0,0,0,990.5,965.2,0.12,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,943
2012-08-27,2012,8,27,2011,354,0.4,2,54,9,8,6,107,184,0.52,170,0,0,0,0,0,0,54,9,8,6,107,241,170,0,0,0,990.5,965.2,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,898
2012-08-28,2012,8,28,2011,348,0.4,2,54,9,8,6,107,184,0.53,164,0,0,0,0,0,0,54,9,8,6,107,235,164,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,866
2012-08-29,2012,8,29,2011,345,0.4,2,54,9,8,6,107,184,0.53,161,0,0,0,0,0,0,54,9,8,6,107,232,161,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,849
2012-08-30,2012,8,30,2011,341,0.4,2,54,9,8,6,107,184,0.54,157,0,0,0,0,0,0,54,9,8,6,107,228,157,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,828
2012-08-31,2012,8,31,2011,340,0.4,2,54,9,8,6,107,184,0.54,156,0,0,0,0,0,0,54,9,8,6,107,227,156,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
2012-09-01,2012,9,1,2011,340,0.41,3,40,6,4,3,65,118,0.35,222,0,0,0,0,0,0,40,6,4,3,65,272,222,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2012-09-02,2012,9,2,2011,340,0.41,3,40,6,4,3,65,118,0.35,222,0,0,0,0,0,0,40,6,4,3,65,272,222,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
2012-09-03,2012,9,3,2011,335,0.41,3,40,6,4,3,65,118,0.35,217,0,0,0,0,0,0,40,6,4,3,65,267,217,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
2012-09-04,2012,9,4,2011,330,0.41,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
2012-09-05,2012,9,5,2011,324,0.41,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
2012-09-06,2012,9,6,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
2012-09-07,2012,9,7,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
2012-09-08,2012,9,8,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
2012-09-09,2012,9,9,2011,312,0.41,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
2012-09-10,2012,9,10,2011,305,0.41,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
2012-09-11,2012,9,11,2011,301,0.41,3,40,6,4,3,65,118,0.39,183,0,0,0,0,0,0,40,6,4,3,65,233,183,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2012-09-12,2012,9,12,2011,301,0.41,3,40,6,4,3,65,118,0.39,183,0,0,0,0,0,0,40,6,4,3,65,233,183,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2012-09-13,2012,9,13,2011,299,0.41,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,974
2012-09-14,2012,9,14,2011,291,0.41,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
2012-09-15,2012,9,15,2011,288,0.41,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
2012-09-16,2012,9,16,2011,288,0.41,3,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
2012-09-17,2012,9,17,2011,283,0.41,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,885
2012-09-18,2012,9,18,2011,282,0.41,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2012-09-19,2012,9,19,2011,276,0.41,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2012-09-20,2012,9,20,2011,276,0.41,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2012-09-21,2012,9,21,2011,274,0.43,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2012-09-22,2012,9,22,2011,274,0.43,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2012-09-23,2012,9,23,2011,267,0.43,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2012-09-24,2012,9,24,2011,267,0.43,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2012-09-25,2012,9,25,2011,267,0.43,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2012-09-26,2012,9,26,2011,264,0.43,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2012-09-27,2012,9,27,2011,261,0.43,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2012-09-28,2012,9,28,2011,256,0.43,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,733
2012-09-29,2012,9,29,2011,256,0.43,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,733
2012-09-30,2012,9,30,2011,251,0.43,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2012-10-01,2012,10,1,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-02,2012,10,2,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-03,2012,10,3,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-04,2012,10,4,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-05,2012,10,5,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-06,2012,10,6,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-07,2012,10,7,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-08,2012,10,8,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-09,2012,10,9,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-10,2012,10,10,2012,246,0.49,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-11,2012,10,11,2012,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2012-10-12,2012,10,12,2012,243,0.42,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
2012-10-13,2012,10,13,2012,243,0.42,3,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
2012-10-14,2012,10,14,2012,240,0.42,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2012-10-15,2012,10,15,2012,240,0.42,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2012-10-16,2012,10,16,2012,236,0.42,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
2012-10-17,2012,10,17,2012,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
2012-10-18,2012,10,18,2012,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,728
2012-10-19,2012,10,19,2012,230,0.42,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2012-10-20,2012,10,20,2012,230,0.42,3,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2012-10-21,2012,10,21,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2012-10-22,2012,10,22,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2012-10-23,2012,10,23,2012,223,0.45,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2012-10-24,2012,10,24,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2012-10-25,2012,10,25,2012,223,0.45,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
2012-10-26,2012,10,26,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2012-10-27,2012,10,27,2012,224,0.45,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
2012-10-28,2012,10,28,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-29,2012,10,29,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-30,2012,10,30,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-10-31,2012,10,31,2012,226,0.45,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
2012-11-01,2012,11,1,2012,230,0.48,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2012-11-02,2012,11,2,2012,236,0.48,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
2012-11-03,2012,11,3,2012,243,0.48,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2012-11-04,2012,11,4,2012,243,0.48,3,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2012-11-05,2012,11,5,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2012-11-06,2012,11,6,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
