Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2012-11-07,2012,11,7,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2012-11-08,2012,11,8,2012,259,0.48,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2012-11-09,2012,11,9,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2012-11-10,2012,11,10,2012,261,0.48,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2012-11-11,2012,11,11,2012,264,0.35,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,844
2012-11-12,2012,11,12,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,35.9,862
2012-11-13,2012,11,13,2012,267,0.35,2,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,35.9,862
2012-11-14,2012,11,14,2012,274,0.35,2,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,902
2012-11-15,2012,11,15,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
2012-11-16,2012,11,16,2012,330,0.35,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
2012-11-17,2012,11,17,2012,324,0.35,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
2012-11-18,2012,11,18,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
2012-11-19,2012,11,19,2012,312,0.35,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
2012-11-20,2012,11,20,2012,299,0.35,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.7,1047
2012-11-21,2012,11,21,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1118
2012-11-22,2012,11,22,2012,312,0.28,2,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
2012-11-23,2012,11,23,2012,324,0.28,2,40,6,4,3,53,106,0.33,218,0,0,0,0,0,0,40,6,4,3,53,268,218,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
2012-11-24,2012,11,24,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
2012-11-25,2012,11,25,2012,330,0.28,2,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.5,965.1,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
2012-11-26,2012,11,26,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
2012-11-27,2012,11,27,2012,332,0.28,2,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
2012-11-28,2012,11,28,2012,335,0.28,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
2012-11-29,2012,11,29,2012,340,0.28,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
2012-11-30,2012,11,30,2012,341,0.28,2,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
2012-12-01,2012,12,1,2012,345,0.36,2,42,7,5,3,61,118,0.34,227,0,0,0,0,0,0,42,7,5,3,61,281,227,0,0,0,990.5,965.1,0.13,0.02,990.3,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
2012-12-02,2012,12,2,2012,348,0.36,2,42,7,5,3,61,118,0.34,230,0,0,0,0,0,0,42,7,5,3,61,284,230,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
2012-12-03,2012,12,3,2012,354,0.36,2,42,7,5,3,61,118,0.33,236,0,0,0,0,0,0,42,7,5,3,61,290,236,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
2012-12-04,2012,12,4,2012,366,0.36,2,42,7,5,3,61,118,0.32,248,0,0,0,0,0,0,42,7,5,3,61,302,248,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
2012-12-05,2012,12,5,2012,378,0.36,2,42,7,5,3,61,118,0.31,260,0,0,0,0,0,0,42,7,5,3,61,314,260,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
2012-12-06,2012,12,6,2012,385,0.36,2,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,267,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,48.2,1156
2012-12-07,2012,12,7,2012,392,0.36,2,42,7,5,3,61,118,0.3,274,0,0,0,0,0,0,42,7,5,3,61,328,274,0,0,0,990.5,965.4,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.3,0.0,0.0,0.0,48.2,1156
2012-12-08,2012,12,8,2012,403,0.36,2,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1474
2012-12-09,2012,12,9,2012,410,0.36,2,42,7,5,3,61,118,0.29,292,0,0,0,0,0,0,42,7,5,3,61,346,146,146,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
2012-12-10,2012,12,10,2012,414,0.36,2,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,1533
2012-12-11,2012,12,11,2012,420,0.33,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.5,965.5,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.1,1562
2012-12-12,2012,12,12,2012,432,0.33,2,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.5,965.5,0.17,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.5,1620
2012-12-13,2012,12,13,2012,440,0.33,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.5,965.6,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1664
2012-12-14,2012,12,14,2012,447,0.33,2,42,7,5,3,61,118,0.26,329,0,0,0,0,0,0,42,7,5,3,61,383,164,164,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
2012-12-15,2012,12,15,2012,462,0.33,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.9,1774
2012-12-16,2012,12,16,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2012-12-17,2012,12,17,2012,475,0.33,2,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2012-12-18,2012,12,18,2012,506,0.33,2,42,7,5,3,61,118,0.23,388,0,0,0,0,0,0,42,7,5,3,61,442,194,194,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2012
2012-12-19,2012,12,19,2012,517,0.33,2,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
2012-12-20,2012,12,20,2012,542,0.33,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
2012-12-21,2012,12,21,2012,545,0.27,2,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,213,213,0,0,990.5,966.1,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2206
2012-12-22,2012,12,22,2012,553,0.27,2,42,7,5,3,61,118,0.21,435,0,0,0,0,0,0,42,7,5,3,61,489,217,217,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.6,2246
2012-12-23,2012,12,23,2012,561,0.27,2,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,221,221,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
2012-12-24,2012,12,24,2012,595,0.27,2,42,7,5,3,61,118,0.2,477,0,0,0,0,0,0,42,7,5,3,61,531,238,238,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
2012-12-25,2012,12,25,2012,619,0.27,2,42,7,5,3,61,118,0.19,501,0,0,0,0,0,0,42,7,5,3,61,555,250,250,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
2012-12-26,2012,12,26,2012,638,0.27,2,42,7,5,3,61,118,0.18,520,0,0,0,0,0,0,42,7,5,3,61,574,260,260,0,0,990.5,966.5,0.25,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
2012-12-27,2012,12,27,2012,648,0.27,2,42,7,5,3,61,118,0.18,530,0,0,0,0,0,0,42,7,5,3,61,584,265,265,0,0,990.5,966.5,0.26,0.08,990.2,2,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
2012-12-28,2012,12,28,2012,689,0.27,2,42,7,5,3,61,118,0.17,571,0,0,0,0,0,0,42,7,5,3,61,625,190,190,190,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2824
2012-12-29,2012,12,29,2012,708,0.27,2,42,7,5,3,61,118,0.17,590,0,0,0,0,0,0,42,7,5,3,61,644,196,196,196,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.5,2916
2012-12-30,2012,12,30,2012,721,0.27,2,42,7,5,3,61,118,0.16,603,0,0,0,0,0,0,42,7,5,3,61,657,201,201,201,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
2012-12-31,2012,12,31,2012,736,0.27,2,42,7,5,3,61,118,0.16,618,0,0,0,0,0,0,42,7,5,3,61,672,206,206,206,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.2,3053
2013-01-01,2013,1,1,2012,749,0.12,2,46,7,6,4,76,139,0.19,610,0,0,0,0,0,0,46,7,6,4,76,669,203,203,203,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.1,3003
2013-01-02,2013,1,2,2012,760,0.12,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
2013-01-03,2013,1,3,2012,785,0.12,2,46,7,6,4,76,139,0.18,646,0,0,0,0,0,0,46,7,6,4,76,705,215,215,215,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.1,3170
2013-01-04,2013,1,4,2012,798,0.12,2,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.3,3223
2013-01-05,2013,1,5,2012,824,0.12,2,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.5,967.2,0.35,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3336
2013-01-06,2013,1,6,2012,869,0.12,2,46,7,6,4,76,139,0.16,730,0,0,0,0,0,0,46,7,6,4,76,789,243,243,243,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.6,3470
2013-01-07,2013,1,7,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,3470
2013-01-08,2013,1,8,2012,906,0.12,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,3470
2013-01-09,2013,1,9,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
2013-01-10,2013,1,10,2012,927,0.12,2,46,7,6,4,76,139,0.15,788,0,0,0,0,0,0,46,7,6,4,76,847,262,262,262,0,990.5,967.6,0.43,0.18,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,144.6,3470
2013-01-11,2013,1,11,2012,945,0.08,1,49,8,7,5,81,150,0.16,795,0,0,0,0,0,0,49,8,7,5,81,859,265,265,265,0,990.5,967.7,0.44,0.19,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,144.6,3470
2013-01-12,2013,1,12,2012,958,0.08,1,49,8,7,5,81,150,0.16,808,0,0,0,0,0,0,49,8,7,5,81,872,269,269,269,0,990.5,967.7,0.45,0.2,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,53.9,53.9,53.9,0.0,144.6,3470
2013-01-13,2013,1,13,2012,972,0.08,1,49,8,7,5,81,150,0.15,822,0,0,0,0,0,0,49,8,7,5,81,886,274,274,274,0,990.5,967.8,0.47,0.21,989.8,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,54.5,54.5,54.5,0.0,144.6,3470
2013-01-14,2013,1,14,2012,989,0.08,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.5,967.9,0.48,0.22,989.8,4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3895
2013-01-15,2013,1,15,2012,1025,0.08,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.5,968.0,0.51,0.25,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
2013-01-16,2013,1,16,2012,1054,0.08,1,49,8,7,5,81,150,0.14,904,0,0,0,0,0,0,49,8,7,5,81,968,226,226,226,226,990.5,968.1,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
2013-01-17,2013,1,17,2012,1080,0.08,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.5,968.2,0.57,0.29,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4253
2013-01-18,2013,1,18,2012,1099,0.08,1,49,8,7,5,81,150,0.14,949,0,0,0,0,0,0,49,8,7,5,81,1013,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4318
2013-01-19,2013,1,19,2012,1131,0.08,1,49,8,7,5,81,150,0.13,981,0,0,0,0,0,0,49,8,7,5,81,1045,245,245,245,245,990.5,968.3,0.62,0.34,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
2013-01-20,2013,1,20,2012,1144,0.08,1,49,8,7,5,81,150,0.13,994,0,0,0,0,0,0,49,8,7,5,81,1058,248,248,248,248,990.5,968.4,0.64,0.35,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4471
2013-01-21,2013,1,21,2012,1198,0.09,1,49,8,7,5,81,150,0.13,1048,0,0,0,0,0,0,49,8,7,5,81,1112,262,262,262,262,990.5,968.5,0.72,0.41,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2013-01-22,2013,1,22,2012,1253,0.09,1,49,8,7,5,81,150,0.12,1100,3,1,0,0,0,2,50,8,7,5,83,1165,275,275,275,275,990.5,968.7,0.79,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
2013-01-23,2013,1,23,2012,1371,0.09,1,49,8,7,5,81,150,0.11,1100,121,39,6,5,4,65,88,14,12,9,146,1215,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,4627
2013-01-24,2013,1,24,2012,1460,0.09,1,49,8,7,5,81,150,0.1,1100,210,51,10,9,7,132,100,18,16,12,213,1234,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
2013-01-25,2013,1,25,2012,1590,0.09,1,49,8,7,5,81,150,0.09,1100,340,51,10,15,11,252,100,18,22,16,333,1240,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
2013-01-26,2013,1,26,2012,1726,0.09,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2013-01-27,2013,1,27,2012,1890,0.09,1,49,8,7,5,81,150,0.08,1100,640,51,10,18,21,539,100,18,25,26,620,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2013-01-28,2013,1,28,2012,2005,0.09,1,49,8,7,5,81,150,0.07,1100,755,51,10,18,25,651,100,18,25,30,732,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2013-01-29,2013,1,29,2012,2157,0.09,1,49,8,7,5,81,150,0.07,1100,907,51,10,18,30,798,100,18,25,35,879,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4014
2013-01-30,2013,1,30,2012,2196,0.09,1,49,8,7,5,81,150,0.07,1100,946,51,10,18,31,835,100,18,25,36,916,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.2,3988
2013-01-31,2013,1,31,2012,2224,0.09,1,49,8,7,5,81,150,0.07,1100,974,51,10,18,32,863,100,18,25,37,944,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
2013-02-01,2013,2,1,2012,2320,0.06,1,55,10,10,8,114,197,0.08,1100,1023,45,8,15,41,913,100,18,25,49,1027,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
2013-02-02,2013,2,2,2012,2593,0.06,1,55,10,10,8,114,197,0.08,1100,1296,45,8,15,52,1175,100,18,25,60,1289,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3723
2013-02-03,2013,2,3,2012,2632,0.06,1,55,10,10,8,114,197,0.07,1100,1335,45,8,15,54,1213,100,18,25,62,1327,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
2013-02-04,2013,2,4,2012,2684,0.06,1,55,10,10,8,114,197,0.07,1100,1387,45,8,15,56,1263,100,18,25,64,1377,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.5,3659
2013-02-05,2013,2,5,2012,2698,0.06,1,55,10,10,8,114,197,0.07,1100,1401,45,8,15,56,1276,100,18,25,64,1390,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2013-02-06,2013,2,6,2012,2711,0.06,1,55,10,10,8,114,197,0.07,1100,1414,45,8,15,57,1289,100,18,25,65,1403,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2013-02-07,2013,2,7,2012,2717,0.06,1,55,10,10,8,114,197,0.07,1100,1420,45,8,15,57,1294,100,18,25,65,1408,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
2013-02-08,2013,2,8,2012,2772,0.06,1,55,10,10,8,114,197,0.07,1100,1475,45,8,15,59,1347,100,18,25,67,1461,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2013-02-09,2013,2,9,2012,2830,0.06,1,55,10,10,8,114,197,0.07,1100,1533,45,8,15,62,1402,100,18,25,70,1516,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
2013-02-10,2013,2,10,2012,2910,0.06,1,55,10,10,8,114,197,0.07,1100,1613,45,8,15,65,1479,100,18,25,73,1593,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
2013-02-11,2013,2,11,2012,2995,0.05,1,55,10,10,8,114,197,0.07,1100,1698,45,8,15,68,1561,100,18,25,76,1675,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-02-12,2013,2,12,2012,3056,0.05,1,55,10,10,8,114,197,0.06,1100,1759,45,8,15,71,1620,100,18,25,79,1734,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2013-02-13,2013,2,13,2012,3108,0.05,1,55,10,10,8,114,197,0.06,1100,1811,45,8,15,72,1671,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2013-02-14,2013,2,14,2012,3171,0.05,1,55,10,10,8,114,197,0.06,1100,1874,45,8,15,72,1734,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2013-02-15,2013,2,15,2012,3222,0.05,1,55,10,10,8,114,197,0.06,1100,1925,45,8,15,72,1785,100,18,25,80,1899,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.0,3312
2013-02-16,2013,2,16,2012,3314,0.05,1,55,10,10,8,114,197,0.06,1100,2017,45,8,15,72,1877,100,18,25,80,1991,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.8,3259
2013-02-17,2013,2,17,2012,3390,0.05,1,55,10,10,8,114,197,0.06,1100,2093,45,8,15,72,1953,100,18,25,80,2067,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3216
2013-02-18,2013,2,18,2012,3441,0.05,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3187
2013-02-19,2013,2,19,2012,3465,0.05,1,55,10,10,8,114,197,0.06,1100,2168,45,8,15,72,2028,100,18,25,80,2142,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3174
2013-02-20,2013,2,20,2012,3478,0.05,1,55,10,10,8,114,197,0.06,1100,2181,45,8,15,72,2041,100,18,25,80,2155,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,132.0,3167
2013-02-21,2013,2,21,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2013-02-22,2013,2,22,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2013-02-23,2013,2,23,2012,3498,0.06,1,55,10,10,8,114,197,0.06,1100,2201,45,8,15,72,2061,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2013-02-24,2013,2,24,2012,3511,0.06,1,55,10,10,8,114,197,0.06,1100,2214,45,8,15,72,2074,100,18,25,80,2188,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3147
2013-02-25,2013,2,25,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3139
2013-02-26,2013,2,26,2012,3524,0.06,1,55,10,10,8,114,197,0.06,1100,2227,45,8,15,72,2087,100,18,25,80,2201,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3139
2013-02-27,2013,2,27,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-02-28,2013,2,28,2012,3528,0.06,1,55,10,10,8,114,197,0.06,1100,2231,45,8,15,72,2091,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-03-01,2013,3,1,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-03-02,2013,3,2,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-03-03,2013,3,3,2012,3528,0.1,1,68,14,17,21,195,315,0.09,1100,2113,32,4,8,59,2010,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-03-04,2013,3,4,2012,3558,0.1,1,68,14,17,21,195,315,0.09,1100,2143,31,4,7,59,2040,100,18,25,80,2235,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.0,3119
2013-03-05,2013,3,5,2012,3574,0.1,1,68,14,17,21,195,315,0.09,1100,2159,32,4,8,59,2056,100,18,25,80,2251,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.5,3109
2013-03-06,2013,3,6,2012,3590,0.1,1,68,14,17,21,195,315,0.09,1100,2175,32,4,8,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,3099
2013-03-07,2013,3,7,2012,3614,0.1,1,68,14,17,21,195,315,0.09,1100,2199,32,4,8,59,2096,100,18,25,80,2291,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.6,3085
2013-03-08,2013,3,8,2012,3614,0.1,1,68,14,17,21,195,315,0.09,1100,2199,32,4,8,59,2096,100,18,25,80,2291,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.6,3085
2013-03-09,2013,3,9,2012,3590,0.1,1,68,14,17,21,195,315,0.09,1100,2175,32,4,8,59,2072,100,18,25,80,2267,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,3099
2013-03-10,2013,3,10,2012,3558,0.1,1,68,14,17,21,195,315,0.09,1100,2143,31,4,7,59,2040,100,18,25,80,2235,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.0,3119
2013-03-11,2013,3,11,2012,3544,0.16,2,59,11,12,13,144,239,0.07,1100,2205,41,7,13,66,2077,100,18,25,80,2221,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.3,3127
2013-03-12,2013,3,12,2012,3528,0.16,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-03-13,2013,3,13,2012,3528,0.16,2,59,11,12,13,144,239,0.07,1100,2189,41,7,13,67,2061,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2013-03-14,2013,3,14,2012,3511,0.16,2,59,11,12,13,144,239,0.07,1100,2172,41,7,13,66,2044,100,18,25,80,2188,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3147
2013-03-15,2013,3,15,2012,3498,0.16,2,59,11,12,13,144,239,0.07,1100,2159,41,7,13,67,2031,100,18,25,80,2175,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.4,3154
2013-03-16,2013,3,16,2012,3478,0.16,2,59,11,12,13,144,239,0.07,1100,2139,41,7,13,67,2011,100,18,25,80,2155,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,132.0,3167
2013-03-17,2013,3,17,2012,3457,0.16,2,59,11,12,13,144,239,0.07,1100,2118,41,7,13,67,1990,100,18,25,80,2134,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.5,3179
2013-03-18,2013,3,18,2012,3411,0.16,2,59,11,12,13,144,239,0.07,1100,2072,41,7,13,67,1944,100,18,25,80,2088,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.5,3205
2013-03-19,2013,3,19,2012,3346,0.16,2,59,11,12,13,144,239,0.07,1100,2007,41,7,13,67,1879,100,18,25,80,2023,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.1,3241
2013-03-20,2013,3,20,2012,3289,0.16,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2013-03-21,2013,3,21,2012,3222,0.25,2,59,11,12,13,144,239,0.07,1100,1883,41,7,13,67,1755,100,18,25,80,1899,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.0,3312
2013-03-22,2013,3,22,2012,3171,0.25,2,59,11,12,13,144,239,0.08,1100,1832,41,7,13,67,1704,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2013-03-23,2013,3,23,2012,3171,0.25,2,59,11,12,13,144,239,0.08,1100,1832,41,7,13,67,1704,100,18,25,80,1848,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2013-03-24,2013,3,24,2012,3156,0.25,2,59,11,12,13,144,239,0.08,1100,1817,41,7,13,67,1689,100,18,25,80,1833,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.6,3349
2013-03-25,2013,3,25,2012,3138,0.25,2,59,11,12,13,144,239,0.08,1100,1799,41,7,13,67,1671,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2013-03-26,2013,3,26,2012,3132,0.25,2,59,11,12,13,144,239,0.08,1100,1793,41,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2013-03-27,2013,3,27,2012,3108,0.25,2,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
2013-03-28,2013,3,28,2012,3110,0.25,2,59,11,12,13,144,239,0.08,1100,1771,41,7,13,67,1643,100,18,25,80,1787,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2013-03-29,2013,3,29,2012,3096,0.25,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2013-03-30,2013,3,30,2012,3096,0.25,2,59,11,12,13,144,239,0.08,1100,1757,41,7,13,67,1629,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2013-03-31,2013,3,31,2012,3056,0.25,2,59,11,12,13,144,239,0.08,1100,1717,41,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2013-04-01,2013,4,1,2012,3040,0.44,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2013-04-02,2013,4,2,2012,3016,0.44,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2013-04-03,2013,4,3,2012,3016,0.44,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.4,3441
2013-04-04,2013,4,4,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-05,2013,4,5,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-06,2013,4,6,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-07,2013,4,7,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-08,2013,4,8,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-09,2013,4,9,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-10,2013,4,10,2012,2995,0.44,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-11,2013,4,11,2012,2995,0.52,3,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,3455
2013-04-12,2013,4,12,2012,3030,0.52,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,3431
2013-04-13,2013,4,13,2012,3056,0.52,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2013-04-14,2013,4,14,2012,3040,0.52,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2013-04-15,2013,4,15,2012,3040,0.52,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2013-04-16,2013,4,16,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2013-04-17,2013,4,17,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2013-04-18,2013,4,18,2012,3071,0.52,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2013-04-19,2013,4,19,2012,3096,0.52,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2013-04-20,2013,4,20,2012,3096,0.52,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2013-04-21,2013,4,21,2012,3096,0.45,3,54,13,14,19,117,217,0.07,1100,1779,46,5,10,61,1656,100,18,25,80,1773,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.2,3389
2013-04-22,2013,4,22,2012,3071,0.45,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2013-04-23,2013,4,23,2012,3071,0.45,3,54,13,14,19,117,217,0.07,1100,1754,46,5,11,61,1631,100,18,25,80,1748,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,141.9,3405
2013-04-24,2013,4,24,2012,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2013-04-25,2013,4,25,2012,3056,0.45,3,54,13,14,19,117,217,0.07,1100,1739,46,5,11,61,1616,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
2013-04-26,2013,4,26,2012,3040,0.45,3,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3425
2013-04-27,2013,4,27,2012,3030,0.45,3,54,13,14,19,117,217,0.07,1100,1713,46,5,11,61,1590,100,18,25,80,1707,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,3431
2013-04-28,2013,4,28,2012,2975,0.45,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2013-04-29,2013,4,29,2012,2962,0.45,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2013-04-30,2013,4,30,2012,2939,0.45,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2013-05-01,2013,5,1,2012,2913,0.42,3,55,13,13,17,178,276,0.09,1100,1537,45,5,12,63,1412,100,18,25,80,1590,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3508
2013-05-02,2013,5,2,2012,2876,0.42,3,55,13,13,17,178,276,0.1,1100,1500,45,5,12,63,1375,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2013-05-03,2013,5,3,2012,2830,0.42,3,55,13,13,17,178,276,0.1,1100,1454,45,5,12,63,1329,100,18,25,80,1507,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,3563
2013-05-04,2013,5,4,2012,2783,0.42,3,55,13,13,17,178,276,0.1,1100,1407,45,5,12,63,1282,100,18,25,80,1460,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3593
2013-05-05,2013,5,5,2012,2750,0.42,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2013-05-06,2013,5,6,2012,2711,0.42,3,55,13,13,17,178,276,0.1,1100,1335,45,5,12,63,1210,100,18,25,80,1388,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2013-05-07,2013,5,7,2012,2677,0.42,3,55,13,13,17,178,276,0.1,1100,1301,45,5,12,63,1176,100,18,25,80,1354,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.7,3664
2013-05-08,2013,5,8,2012,2629,0.42,3,55,13,13,17,178,276,0.1,1100,1253,44,5,12,63,1128,100,18,25,80,1306,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2013-05-09,2013,5,9,2012,2593,0.42,3,55,13,13,17,178,276,0.11,1100,1217,45,5,12,63,1092,100,18,25,80,1270,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3723
2013-05-10,2013,5,10,2012,2553,0.42,3,55,13,13,17,178,276,0.11,1100,1177,45,4,11,63,1052,100,18,25,80,1230,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
2013-05-11,2013,5,11,2012,2479,0.41,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2013-05-12,2013,5,12,2012,2479,0.41,3,55,13,13,17,178,276,0.11,1100,1103,45,5,12,63,978,100,18,25,80,1156,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2013-05-13,2013,5,13,2012,2397,0.41,3,55,13,13,17,178,276,0.12,1100,1021,45,5,12,62,896,100,18,25,79,1074,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
2013-05-14,2013,5,14,2012,2353,0.41,3,55,13,13,17,178,276,0.12,1100,977,45,5,12,60,855,100,18,25,77,1033,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2013-05-15,2013,5,15,2012,2320,0.41,3,55,13,13,17,178,276,0.12,1100,944,45,5,12,58,824,100,18,25,75,1002,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
2013-05-16,2013,5,16,2012,2275,0.41,3,55,13,13,17,178,276,0.12,1100,899,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3935
2013-05-17,2013,5,17,2012,2224,0.41,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,3969
2013-05-18,2013,5,18,2012,2179,0.41,3,55,13,13,17,178,276,0.13,1100,803,45,5,12,49,692,100,18,25,66,870,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
2013-05-19,2013,5,19,2012,2157,0.41,3,55,13,13,17,178,276,0.13,1100,781,45,5,12,48,671,100,18,25,65,849,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4014
2013-05-20,2013,5,20,2012,2109,0.41,3,55,13,13,17,178,276,0.13,1100,733,45,5,12,45,626,100,18,25,62,804,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,4047
2013-05-21,2013,5,21,2012,2083,0.48,3,55,13,13,17,178,276,0.13,1100,707,45,5,12,43,601,100,18,25,60,779,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2013-05-22,2013,5,22,2012,2029,0.48,3,55,13,13,17,178,276,0.14,1100,653,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2013-05-23,2013,5,23,2012,1975,0.48,3,55,13,13,17,178,276,0.14,1100,599,45,5,12,36,500,100,18,25,53,678,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2013-05-24,2013,5,24,2012,1957,0.48,3,55,13,13,17,178,276,0.14,1100,581,45,4,11,35,483,100,18,25,52,661,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2013-05-25,2013,5,25,2012,1901,0.48,3,55,13,13,17,178,276,0.15,1100,525,45,5,12,32,431,100,18,25,49,609,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
2013-05-26,2013,5,26,2012,1850,0.48,3,55,13,13,17,178,276,0.15,1100,474,44,5,12,29,383,100,18,25,46,561,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.1,4250
2013-05-27,2013,5,27,2012,1788,0.48,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,325,100,18,25,42,503,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,4301
2013-05-28,2013,5,28,2012,1726,0.48,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2013-05-29,2013,5,29,2012,1666,0.48,3,55,13,13,17,178,276,0.17,1100,290,44,5,12,17,210,100,18,25,34,388,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2013-05-30,2013,5,30,2012,1621,0.48,3,55,13,13,17,178,276,0.17,1100,245,45,5,11,15,168,100,18,24,32,346,1242,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
2013-05-31,2013,5,31,2012,1570,0.48,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,12,129,93,18,22,29,307,1234,275,275,275,275,990.5,969.7,0.9,0.48,989.1,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,4484
2013-06-01,2013,6,1,2012,1536,0.55,3,53,12,12,13,120,210,0.14,1100,226,47,6,12,13,146,100,18,24,26,266,1242,275,275,275,275,990.5,969.6,0.93,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4506
2013-06-02,2013,6,2,2012,1483,0.55,3,53,12,12,13,120,210,0.14,1100,173,43,6,9,10,103,96,18,21,23,223,1236,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
2013-06-03,2013,6,3,2012,1448,0.55,3,53,12,12,13,120,210,0.14,1100,138,34,6,7,8,81,87,18,19,21,201,1225,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
2013-06-04,2013,6,4,2012,1424,0.55,3,53,12,12,13,120,210,0.15,1100,114,28,5,6,7,65,81,18,18,20,185,1218,275,275,275,275,990.5,969.2,0.87,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.2,4612
2013-06-05,2013,6,5,2012,1346,0.55,3,53,12,12,13,120,210,0.16,1100,36,9,2,2,2,20,62,14,14,15,140,1190,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
2013-06-06,2013,6,6,2012,1256,0.55,3,53,12,12,13,120,210,0.17,1046,0,0,0,0,0,0,53,12,12,13,120,1123,261,261,261,261,990.5,968.7,0.73,0.41,989.4,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.7,4576
2013-06-07,2013,6,7,2012,1198,0.55,3,53,12,12,13,120,210,0.18,988,0,0,0,0,0,0,53,12,12,13,120,1065,247,247,247,247,990.5,968.5,0.65,0.34,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4406
2013-06-08,2013,6,8,2012,1148,0.55,3,53,12,12,13,120,210,0.18,938,0,0,0,0,0,0,53,12,12,13,120,1015,234,234,234,234,990.5,968.4,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4239
2013-06-09,2013,6,9,2012,1120,0.55,3,53,12,12,13,120,210,0.19,910,0,0,0,0,0,0,53,12,12,13,120,987,227,227,227,227,990.5,968.3,0.56,0.28,989.7,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4139
2013-06-10,2013,6,10,2012,1086,0.55,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,4004
2013-06-11,2013,6,11,2012,1062,0.6900000000000001,3,53,12,12,13,120,210,0.2,852,0,0,0,0,0,0,53,12,12,13,120,929,213,213,213,213,990.5,968.1,0.51,0.23,989.8,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.7,3904
2013-06-12,2013,6,12,2012,1036,0.6900000000000001,3,53,12,12,13,120,210,0.2,826,0,0,0,0,0,0,53,12,12,13,120,903,206,206,206,206,990.5,968.0,0.48,0.21,989.8,4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2013-06-13,2013,6,13,2012,998,0.6900000000000001,3,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,262,262,262,0,990.5,967.9,0.45,0.18,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,144.6,3470
2013-06-14,2013,6,14,2012,972,0.6900000000000001,3,53,12,12,13,120,210,0.22,762,0,0,0,0,0,0,53,12,12,13,120,839,254,254,254,0,990.5,967.8,0.42,0.17,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,144.6,3470
2013-06-15,2013,6,15,2012,958,0.6900000000000001,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.5,967.7,0.41,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,144.6,3470
2013-06-16,2013,6,16,2012,958,0.6900000000000001,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.5,967.7,0.41,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,144.6,3470
