Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2014-09-26,2014,9,26,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2014-09-27,2014,9,27,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2014-09-28,2014,9,28,2013,295,0.29,2,46,7,6,4,75,138,0.47,157,0,0,0,0,0,0,46,7,6,4,75,216,157,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2014-09-29,2014,9,29,2013,291,0.29,2,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2014-09-30,2014,9,30,2013,288,0.29,2,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
2014-10-01,2014,10,1,2014,288,0.23,2,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
2014-10-02,2014,10,2,2014,283,0.23,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,931
2014-10-03,2014,10,3,2014,276,0.23,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
2014-10-04,2014,10,4,2014,276,0.23,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
2014-10-05,2014,10,5,2014,276,0.23,2,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,890
2014-10-06,2014,10,6,2014,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
2014-10-07,2014,10,7,2014,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
2014-10-08,2014,10,8,2014,261,0.23,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,807
2014-10-09,2014,10,9,2014,259,0.23,2,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2014-10-10,2014,10,10,2014,256,0.23,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2014-10-11,2014,10,11,2014,251,0.33,2,41,6,4,3,56,110,0.44,141,0,0,0,0,0,0,41,6,4,3,56,192,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2014-10-12,2014,10,12,2014,246,0.33,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,723
2014-10-13,2014,10,13,2014,246,0.33,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,723
2014-10-14,2014,10,14,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-15,2014,10,15,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-16,2014,10,16,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-17,2014,10,17,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-18,2014,10,18,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-19,2014,10,19,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-20,2014,10,20,2014,243,0.33,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-21,2014,10,21,2014,240,0.37,2,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
2014-10-22,2014,10,22,2014,240,0.37,2,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
2014-10-23,2014,10,23,2014,236,0.37,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2014-10-24,2014,10,24,2014,236,0.37,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2014-10-25,2014,10,25,2014,236,0.37,2,41,6,4,3,56,110,0.46,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
2014-10-26,2014,10,26,2014,234,0.37,2,41,6,4,3,56,110,0.47,124,0,0,0,0,0,0,41,6,4,3,56,175,124,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,655
2014-10-27,2014,10,27,2014,246,0.37,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,723
2014-10-28,2014,10,28,2014,246,0.37,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,723
2014-10-29,2014,10,29,2014,243,0.37,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-10-30,2014,10,30,2014,240,0.37,2,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
2014-10-31,2014,10,31,2014,243,0.37,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2014-11-01,2014,11,1,2014,243,0.39,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2014-11-02,2014,11,2,2014,251,0.39,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2014-11-03,2014,11,3,2014,246,0.39,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
2014-11-04,2014,11,4,2014,243,0.39,2,40,6,4,3,53,106,0.44,137,0,0,0,0,0,0,40,6,4,3,53,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,727
2014-11-05,2014,11,5,2014,240,0.39,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2014-11-06,2014,11,6,2014,240,0.39,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2014-11-07,2014,11,7,2014,240,0.39,2,40,6,4,3,53,106,0.44,134,0,0,0,0,0,0,40,6,4,3,53,184,134,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
2014-11-08,2014,11,8,2014,246,0.39,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
2014-11-09,2014,11,9,2014,251,0.39,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2014-11-10,2014,11,10,2014,251,0.39,2,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2014-11-11,2014,11,11,2014,251,0.45,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
2014-11-12,2014,11,12,2014,251,0.45,3,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,847
2014-11-13,2014,11,13,2014,259,0.45,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2014-11-14,2014,11,14,2014,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2014-11-15,2014,11,15,2014,259,0.45,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2014-11-16,2014,11,16,2014,259,0.45,3,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,891
2014-11-17,2014,11,17,2014,261,0.45,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2014-11-18,2014,11,18,2014,264,0.45,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,918
2014-11-19,2014,11,19,2014,267,0.45,3,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,938
2014-11-20,2014,11,20,2014,271,0.45,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.1,962
2014-11-21,2014,11,21,2014,282,0.5,3,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1027
2014-11-22,2014,11,22,2014,283,0.5,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1035
2014-11-23,2014,11,23,2014,288,0.5,3,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
2014-11-24,2014,11,24,2014,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
2014-11-25,2014,11,25,2014,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2014-11-26,2014,11,26,2014,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2014-11-27,2014,11,27,2014,291,0.5,3,36,5,3,2,47,93,0.32,198,0,0,0,0,0,0,36,5,3,2,47,242,198,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2014-11-28,2014,11,28,2014,295,0.5,3,36,5,3,2,47,93,0.31,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
2014-11-29,2014,11,29,2014,301,0.5,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
2014-11-30,2014,11,30,2014,301,0.5,3,36,5,3,2,47,93,0.31,208,0,0,0,0,0,0,36,5,3,2,47,252,208,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
2014-12-01,2014,12,1,2014,305,0.59,3,38,5,4,3,54,104,0.34,201,0,0,0,0,0,0,38,5,4,3,54,248,201,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.5,1093
2014-12-02,2014,12,2,2014,312,0.59,3,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1130
2014-12-03,2014,12,3,2014,324,0.59,3,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.5,965.0,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2014-12-04,2014,12,4,2014,332,0.59,3,38,5,4,3,54,104,0.31,228,0,0,0,0,0,0,38,5,4,3,54,275,228,0,0,0,990.5,965.1,0.13,0.02,990.4,1,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
2014-12-05,2014,12,5,2014,348,0.59,3,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,244,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
2014-12-06,2014,12,6,2014,341,0.59,3,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2014-12-07,2014,12,7,2014,345,0.59,3,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,241,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
2014-12-08,2014,12,8,2014,350,0.59,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
2014-12-09,2014,12,9,2014,350,0.59,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
2014-12-10,2014,12,10,2014,350,0.59,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
2014-12-11,2014,12,11,2014,354,0.55,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,250,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2014-12-12,2014,12,12,2014,354,0.55,3,38,5,4,3,54,104,0.29,250,0,0,0,0,0,0,38,5,4,3,54,297,250,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
2014-12-13,2014,12,13,2014,366,0.55,3,38,5,4,3,54,104,0.28,262,0,0,0,0,0,0,38,5,4,3,54,309,262,0,0,0,990.5,965.2,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2014-12-14,2014,12,14,2014,373,0.55,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
2014-12-15,2014,12,15,2014,373,0.55,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
2014-12-16,2014,12,16,2014,378,0.55,3,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,274,0,0,0,990.5,965.3,0.15,0.02,990.3,1,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.4,0.0,0.0,0.0,48.2,1156
2014-12-17,2014,12,17,2014,385,0.55,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
2014-12-18,2014,12,18,2014,392,0.55,3,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1496
2014-12-19,2014,12,19,2014,385,0.55,3,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.5,965.3,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1460
2014-12-20,2014,12,20,2014,390,0.55,3,38,5,4,3,54,104,0.27,286,0,0,0,0,0,0,38,5,4,3,54,333,143,143,0,0,990.5,965.4,0.15,0.03,990.3,2,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
2014-12-21,2014,12,21,2014,403,0.64,3,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.5,965.4,0.16,0.03,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
2014-12-22,2014,12,22,2014,420,0.64,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.5,965.5,0.16,0.03,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1638
2014-12-23,2014,12,23,2014,436,0.64,3,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1718
2014-12-24,2014,12,24,2014,444,0.64,3,38,5,4,3,54,104,0.23,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.5,965.6,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
2014-12-25,2014,12,25,2014,455,0.64,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1815
2014-12-26,2014,12,26,2014,462,0.64,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.2,1851
2014-12-27,2014,12,27,2014,458,0.64,3,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1830
2014-12-28,2014,12,28,2014,458,0.64,3,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1830
2014-12-29,2014,12,29,2014,466,0.64,3,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,78.0,1872
2014-12-30,2014,12,30,2014,471,0.64,3,38,5,4,3,54,104,0.22,367,0,0,0,0,0,0,38,5,4,3,54,414,183,183,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,1899
2014-12-31,2014,12,31,2014,475,0.64,3,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
2015-01-01,2015,1,1,2014,472,0.5700000000000001,3,41,6,4,3,66,120,0.25,352,0,0,0,0,0,0,41,6,4,3,66,403,176,176,0,0,990.5,965.7,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1813
2015-01-02,2015,1,2,2014,481,0.5700000000000001,3,41,6,4,3,66,120,0.25,361,0,0,0,0,0,0,41,6,4,3,66,412,180,180,0,0,990.5,965.8,0.18,0.04,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.6,1863
2015-01-03,2015,1,3,2014,491,0.5700000000000001,3,41,6,4,3,66,120,0.24,371,0,0,0,0,0,0,41,6,4,3,66,422,185,185,0,0,990.5,965.8,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,79.9,1918
2015-01-04,2015,1,4,2014,498,0.5700000000000001,3,41,6,4,3,66,120,0.24,378,0,0,0,0,0,0,41,6,4,3,66,429,189,189,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1952
2015-01-05,2015,1,5,2014,506,0.5700000000000001,3,41,6,4,3,66,120,0.24,386,0,0,0,0,0,0,41,6,4,3,66,437,193,193,0,0,990.5,965.9,0.19,0.05,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2000
2015-01-06,2015,1,6,2014,517,0.5700000000000001,3,41,6,4,3,66,120,0.23,397,0,0,0,0,0,0,41,6,4,3,66,448,198,198,0,0,990.5,965.9,0.19,0.05,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.7,2057
2015-01-07,2015,1,7,2014,531,0.5700000000000001,3,41,6,4,3,66,120,0.23,411,0,0,0,0,0,0,41,6,4,3,66,462,205,205,0,0,990.5,966.0,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2126
2015-01-08,2015,1,8,2014,542,0.5700000000000001,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.5,966.0,0.2,0.05,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,90.9,2181
2015-01-09,2015,1,9,2014,553,0.5700000000000001,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.2,2236
2015-01-10,2015,1,10,2014,553,0.5700000000000001,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.2,2236
2015-01-11,2015,1,11,2014,553,0.56,3,41,6,4,3,66,120,0.22,433,0,0,0,0,0,0,41,6,4,3,66,484,216,216,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.2,2236
2015-01-12,2015,1,12,2014,556,0.56,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
2015-01-13,2015,1,13,2014,561,0.56,3,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,220,220,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
2015-01-14,2015,1,14,2014,569,0.56,3,41,6,4,3,66,120,0.21,449,0,0,0,0,0,0,41,6,4,3,66,500,224,224,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2310
2015-01-15,2015,1,15,2014,580,0.56,3,41,6,4,3,66,120,0.21,460,0,0,0,0,0,0,41,6,4,3,66,511,230,230,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
2015-01-16,2015,1,16,2014,586,0.56,3,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,233,233,0,0,990.5,966.2,0.22,0.06,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
2015-01-17,2015,1,17,2014,600,0.56,3,41,6,4,3,66,120,0.2,480,0,0,0,0,0,0,41,6,4,3,66,531,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
2015-01-18,2015,1,18,2014,600,0.56,3,41,6,4,3,66,120,0.2,480,0,0,0,0,0,0,41,6,4,3,66,531,240,240,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
2015-01-19,2015,1,19,2014,604,0.56,3,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.5,966.3,0.23,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,96.4,2313
2015-01-20,2015,1,20,2014,619,0.56,3,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,249,249,0,0,990.5,966.4,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.0,54.0,0.0,0.0,96.4,2313
2015-01-21,2015,1,21,2014,632,0.6,3,41,6,4,3,66,120,0.19,512,0,0,0,0,0,0,41,6,4,3,66,563,256,256,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
2015-01-22,2015,1,22,2014,661,0.6,3,41,6,4,3,66,120,0.18,541,0,0,0,0,0,0,41,6,4,3,66,592,270,270,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.0,58.0,0.0,0.0,96.4,2313
2015-01-23,2015,1,23,2014,677,0.6,3,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.5,966.6,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,114.8,2755
2015-01-24,2015,1,24,2014,689,0.6,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2813
2015-01-25,2015,1,25,2014,689,0.6,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.5,966.7,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2813
2015-01-26,2015,1,26,2014,702,0.6,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.5,966.7,0.29,0.1,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2878
2015-01-27,2015,1,27,2014,708,0.6,3,41,6,4,3,66,120,0.17,588,0,0,0,0,0,0,41,6,4,3,66,639,196,196,196,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2905
2015-01-28,2015,1,28,2014,713,0.6,3,41,6,4,3,66,120,0.17,593,0,0,0,0,0,0,41,6,4,3,66,644,197,197,197,0,990.5,966.8,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,122.1,2929
2015-01-29,2015,1,29,2014,721,0.6,3,41,6,4,3,66,120,0.17,601,0,0,0,0,0,0,41,6,4,3,66,652,200,200,200,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.7,2969
2015-01-30,2015,1,30,2014,736,0.6,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.5,966.8,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.2,43.2,43.2,0.0,126.8,3043
2015-01-31,2015,1,31,2014,736,0.6,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.5,966.8,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.2,43.2,43.2,0.0,126.8,3043
2015-02-01,2015,2,1,2014,736,0.5700000000000001,3,43,7,5,4,78,137,0.19,599,0,0,0,0,0,0,43,7,5,4,78,654,199,199,199,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.9,2950
2015-02-02,2015,2,2,2014,743,0.5700000000000001,3,43,7,5,4,78,137,0.18,606,0,0,0,0,0,0,43,7,5,4,78,661,202,202,202,0,990.5,966.9,0.3,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2982
2015-02-03,2015,2,3,2014,749,0.5700000000000001,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.5,966.9,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.6,3014
2015-02-04,2015,2,4,2014,760,0.5700000000000001,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.5,966.9,0.31,0.12,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
2015-02-05,2015,2,5,2014,785,0.5700000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3181
2015-02-06,2015,2,6,2014,774,0.5700000000000001,3,43,7,5,4,78,137,0.18,637,0,0,0,0,0,0,43,7,5,4,78,692,212,212,212,0,990.5,967.0,0.32,0.12,990.1,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.5,3130
2015-02-07,2015,2,7,2014,785,0.5700000000000001,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.5,967.0,0.33,0.12,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3181
2015-02-08,2015,2,8,2014,794,0.5700000000000001,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3218
2015-02-09,2015,2,9,2014,798,0.5700000000000001,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,220,220,220,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3233
2015-02-10,2015,2,10,2014,798,0.5700000000000001,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,220,220,220,0,990.5,967.1,0.33,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3233
2015-02-11,2015,2,11,2014,808,0.61,3,43,7,5,4,78,137,0.17,671,0,0,0,0,0,0,43,7,5,4,78,726,223,223,223,0,990.5,967.1,0.34,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.7,3280
2015-02-12,2015,2,12,2014,820,0.61,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.5,967.2,0.35,0.13,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.6,3326
2015-02-13,2015,2,13,2014,838,0.61,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.5,967.3,0.36,0.14,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.8,3402
2015-02-14,2015,2,14,2014,847,0.61,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.5,967.3,0.36,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.4,3441
2015-02-15,2015,2,15,2014,853,0.61,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
2015-02-16,2015,2,16,2014,853,0.61,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.5,967.3,0.37,0.15,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
2015-02-17,2015,2,17,2014,869,0.61,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.5,967.4,0.38,0.16,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,144.6,3470
2015-02-18,2015,2,18,2014,906,0.61,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.5,967.5,0.41,0.17,989.9,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,144.6,3470
2015-02-19,2015,2,19,2014,927,0.61,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,263,263,263,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.1,53.1,53.1,0.0,144.6,3470
2015-02-20,2015,2,20,2014,945,0.61,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,269,269,269,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
2015-02-21,2015,2,21,2014,945,0.6,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,269,269,269,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
2015-02-22,2015,2,22,2014,945,0.6,3,43,7,5,4,78,137,0.14,808,0,0,0,0,0,0,43,7,5,4,78,863,269,269,269,0,990.5,967.7,0.45,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.0,54.0,54.0,0.0,144.6,3470
2015-02-23,2015,2,23,2014,958,0.6,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,273,273,273,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
2015-02-24,2015,2,24,2014,958,0.6,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,273,273,273,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
2015-02-25,2015,2,25,2014,964,0.6,3,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.5,967.8,0.46,0.21,989.8,4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.7,3857
2015-02-26,2015,2,26,2014,972,0.6,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.5,967.8,0.47,0.22,989.8,4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3890
2015-02-27,2015,2,27,2014,998,0.6,3,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.5,967.9,0.49,0.24,989.8,4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3994
2015-02-28,2015,2,28,2014,1025,0.6,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,4103
2015-03-01,2015,3,1,2014,1045,0.68,3,49,9,9,9,107,183,0.18,862,0,0,0,0,0,0,49,9,9,9,107,929,215,215,215,215,990.5,968.0,0.51,0.24,989.8,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.1,3963
2015-03-02,2015,3,2,2014,1054,0.68,3,49,9,9,9,107,183,0.17,871,0,0,0,0,0,0,49,9,9,9,107,938,217,217,217,217,990.5,968.1,0.51,0.25,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.7,4001
2015-03-03,2015,3,3,2014,1062,0.68,3,49,9,9,9,107,183,0.17,879,0,0,0,0,0,0,49,9,9,9,107,946,219,219,219,219,990.5,968.1,0.52,0.25,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4033
2015-03-04,2015,3,4,2014,1072,0.68,3,49,9,9,9,107,183,0.17,889,0,0,0,0,0,0,49,9,9,9,107,956,222,222,222,222,990.5,968.1,0.53,0.26,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.9,4076
2015-03-05,2015,3,5,2014,1080,0.68,3,49,9,9,9,107,183,0.17,897,0,0,0,0,0,0,49,9,9,9,107,964,224,224,224,224,990.5,968.2,0.54,0.27,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4107
2015-03-06,2015,3,6,2014,1086,0.68,3,49,9,9,9,107,183,0.17,903,0,0,0,0,0,0,49,9,9,9,107,970,225,225,225,225,990.5,968.2,0.54,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.2,4133
2015-03-07,2015,3,7,2014,1093,0.68,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
2015-03-08,2015,3,8,2014,1099,0.68,3,49,9,9,9,107,183,0.17,916,0,0,0,0,0,0,49,9,9,9,107,983,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4178
2015-03-09,2015,3,9,2014,1110,0.68,3,49,9,9,9,107,183,0.16,927,0,0,0,0,0,0,49,9,9,9,107,994,231,231,231,231,990.5,968.2,0.57,0.29,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.9,4220
2015-03-10,2015,3,10,2014,1130,0.68,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.5,968.3,0.58,0.31,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
2015-03-11,2015,3,11,2014,1134,0.72,4,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.5,968.3,0.64,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4522
2015-03-12,2015,3,12,2014,1134,0.72,4,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.5,968.3,0.64,0.36,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4522
2015-03-13,2015,3,13,2014,1130,0.72,4,41,8,7,6,67,129,0.11,1001,0,0,0,0,0,0,41,8,7,6,67,1057,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,188.0,4511
2015-03-14,2015,3,14,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2015-03-15,2015,3,15,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2015-03-16,2015,3,16,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2015-03-17,2015,3,17,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2015-03-18,2015,3,18,2014,1131,0.72,4,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.5,968.3,0.64,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2015-03-19,2015,3,19,2014,1148,0.72,4,41,8,7,6,67,129,0.11,1019,0,0,0,0,0,0,41,8,7,6,67,1075,254,254,254,254,990.5,968.4,0.66,0.38,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4566
2015-03-20,2015,3,20,2014,1148,0.72,4,41,8,7,6,67,129,0.11,1019,0,0,0,0,0,0,41,8,7,6,67,1075,254,254,254,254,990.5,968.4,0.66,0.38,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,4566
2015-03-21,2015,3,21,2014,1144,0.78,4,41,8,7,6,67,129,0.11,1015,0,0,0,0,0,0,41,8,7,6,67,1071,253,253,253,253,990.5,968.4,0.66,0.37,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
2015-03-22,2015,3,22,2014,1173,0.78,4,41,8,7,6,67,129,0.11,1044,0,0,0,0,0,0,41,8,7,6,67,1100,261,261,261,261,990.5,968.4,0.7,0.41,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2015-03-23,2015,3,23,2014,1184,0.78,4,41,8,7,6,67,129,0.11,1055,0,0,0,0,0,0,41,8,7,6,67,1111,263,263,263,263,990.5,968.5,0.72,0.42,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-03-24,2015,3,24,2014,1191,0.78,4,41,8,7,6,67,129,0.11,1062,0,0,0,0,0,0,41,8,7,6,67,1118,265,265,265,265,990.5,968.5,0.73,0.43,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-03-25,2015,3,25,2014,1198,0.78,4,41,8,7,6,67,129,0.11,1069,0,0,0,0,0,0,41,8,7,6,67,1125,267,267,267,267,990.5,968.5,0.74,0.44,989.3,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-03-26,2015,3,26,2014,1213,0.78,4,41,8,7,6,67,129,0.11,1084,0,0,0,0,0,0,41,8,7,6,67,1140,271,271,271,271,990.5,968.6,0.76,0.46,989.3,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
2015-03-27,2015,3,27,2014,1238,0.78,4,41,8,7,6,67,129,0.1,1100,9,3,0,0,0,5,44,8,7,6,72,1160,275,275,275,275,990.5,968.7,0.79,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.8,50.8,50.8,50.8,192.8,4627
2015-03-28,2015,3,28,2014,1256,0.78,4,41,8,7,6,67,129,0.1,1100,27,8,1,1,1,14,49,9,8,7,81,1167,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
2015-03-29,2015,3,29,2014,1256,0.78,4,41,8,7,6,67,129,0.1,1100,27,8,1,1,1,14,49,9,8,7,81,1167,275,275,275,275,990.5,968.7,0.8,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
2015-03-30,2015,3,30,2014,1291,0.78,4,41,8,7,6,67,129,0.1,1100,62,19,3,3,2,32,60,11,10,8,99,1183,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
2015-03-31,2015,3,31,2014,1291,0.78,4,41,8,7,6,67,129,0.1,1100,62,19,3,3,2,32,60,11,10,8,99,1183,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
2015-04-01,2015,4,1,2014,1291,0.81,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.5,968.8,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
2015-04-02,2015,4,2,2014,1309,0.81,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-04-03,2015,4,3,2014,1316,0.81,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-04-04,2015,4,4,2014,1316,0.81,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-04-05,2015,4,5,2014,1316,0.81,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-04-06,2015,4,6,2014,1330,0.81,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-04-07,2015,4,7,2014,1330,0.81,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-04-08,2015,4,8,2014,1330,0.81,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-04-09,2015,4,9,2014,1346,0.81,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-10,2015,4,10,2014,1346,0.81,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-11,2015,4,11,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-12,2015,4,12,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-04-13,2015,4,13,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-04-14,2015,4,14,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-04-15,2015,4,15,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-04-16,2015,4,16,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-04-17,2015,4,17,2014,1359,0.86,4,45,11,10,10,72,148,0.11,1100,111,33,7,7,7,55,78,18,17,17,127,1214,275,275,275,275,990.5,969.0,0.87,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-04-18,2015,4,18,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-19,2015,4,19,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-20,2015,4,20,2014,1346,0.86,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-21,2015,4,21,2014,1346,0.9,4,45,11,10,10,72,148,0.11,1100,98,29,7,6,6,48,74,18,16,16,120,1209,275,275,275,275,990.5,969.0,0.86,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-04-22,2015,4,22,2014,1330,0.9,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-04-23,2015,4,23,2014,1330,0.9,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-04-24,2015,4,24,2014,1316,0.9,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-04-25,2015,4,25,2014,1309,0.9,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-04-26,2015,4,26,2014,1309,0.9,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-04-27,2015,4,27,2014,1309,0.9,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-04-28,2015,4,28,2014,1309,0.9,4,45,11,10,10,72,148,0.11,1100,61,18,4,4,4,30,63,15,14,14,102,1193,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-04-29,2015,4,29,2014,1316,0.9,4,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.5,968.9,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-04-30,2015,4,30,2014,1330,0.9,4,45,11,10,10,72,148,0.11,1100,82,25,6,5,5,40,70,17,15,15,112,1202,275,275,275,275,990.5,968.9,0.85,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-05-01,2015,5,1,2014,1330,0.87,4,47,10,10,10,115,192,0.14,1100,38,9,2,2,2,23,56,12,12,12,138,1180,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-05-02,2015,5,2,2014,1330,0.87,4,47,10,10,10,115,192,0.14,1100,38,9,2,2,2,23,56,12,12,12,138,1180,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-05-03,2015,5,3,2014,1346,0.87,4,47,10,10,10,115,192,0.14,1100,54,13,2,2,2,32,60,12,12,12,147,1186,275,275,275,275,990.5,969.0,0.82,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
2015-05-04,2015,5,4,2014,1359,0.87,4,47,10,10,10,115,192,0.14,1100,67,16,3,3,3,40,63,13,13,13,155,1190,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-05-05,2015,5,5,2014,1371,0.87,4,47,10,10,10,115,192,0.14,1100,79,19,4,4,4,47,66,14,14,14,162,1194,275,275,275,275,990.5,969.1,0.84,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2015-05-06,2015,5,6,2014,1390,0.87,4,47,10,10,10,115,192,0.14,1100,98,24,5,5,5,58,71,15,15,15,173,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2015-05-07,2015,5,7,2014,1390,0.87,4,47,10,10,10,115,192,0.14,1100,98,24,5,5,5,58,71,15,15,15,173,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2015-05-08,2015,5,8,2014,1399,0.87,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.5,969.2,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2015-05-09,2015,5,9,2014,1406,0.87,4,47,10,10,10,115,192,0.14,1100,114,27,5,5,5,68,74,15,15,15,183,1206,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2015-05-10,2015,5,10,2014,1406,0.87,4,47,10,10,10,115,192,0.14,1100,114,27,5,5,5,68,74,15,15,15,183,1206,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2015-05-11,2015,5,11,2014,1424,0.85,4,47,10,10,10,115,192,0.13,1100,132,32,6,6,6,79,79,16,16,16,194,1213,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.3,4614
2015-05-12,2015,5,12,2014,1437,0.85,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
2015-05-13,2015,5,13,2014,1437,0.85,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
2015-05-14,2015,5,14,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2015-05-15,2015,5,15,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2015-05-16,2015,5,16,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2015-05-17,2015,5,17,2014,1448,0.85,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2015-05-18,2015,5,18,2014,1460,0.85,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
2015-05-19,2015,5,19,2014,1460,0.85,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
