Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015-05-20,2015,5,20,2014,1460,0.85,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
2015-05-21,2015,5,21,2014,1460,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
2015-05-22,2015,5,22,2014,1460,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,168,41,8,8,8,101,88,18,18,18,216,1224,275,275,275,275,990.5,969.4,0.88,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4580
2015-05-23,2015,5,23,2014,1448,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2015-05-24,2015,5,24,2014,1448,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,156,38,8,8,8,93,85,18,18,18,208,1221,275,275,275,275,990.5,969.3,0.88,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2015-05-25,2015,5,25,2014,1437,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
2015-05-26,2015,5,26,2014,1437,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,145,35,7,7,7,87,82,17,17,17,202,1217,275,275,275,275,990.5,969.3,0.87,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
2015-05-27,2015,5,27,2014,1424,0.8200000000000001,4,47,10,10,10,115,192,0.13,1100,132,32,6,6,6,79,79,16,16,16,194,1213,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.3,4614
2015-05-28,2015,5,28,2014,1406,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,114,27,5,5,5,68,74,15,15,15,183,1206,275,275,275,275,990.5,969.2,0.86,0.48,989.2,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2015-05-29,2015,5,29,2014,1390,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,98,24,5,5,5,58,71,15,15,15,173,1201,275,275,275,275,990.5,969.1,0.85,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,4627
2015-05-30,2015,5,30,2014,1359,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,67,16,3,3,3,40,63,13,13,13,155,1190,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-05-31,2015,5,31,2014,1359,0.8200000000000001,4,47,10,10,10,115,192,0.14,1100,67,16,3,3,3,40,63,13,13,13,155,1190,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2015-06-01,2015,6,1,2014,1346,0.74,4,45,10,9,9,88,161,0.12,1100,85,23,5,4,4,46,68,15,13,13,134,1197,275,275,275,275,990.5,969.0,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
2015-06-02,2015,6,2,2014,1330,0.74,4,45,10,9,9,88,161,0.12,1100,69,19,4,3,3,38,64,14,12,12,126,1191,275,275,275,275,990.5,968.9,0.83,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,4627
2015-06-03,2015,6,3,2014,1316,0.74,4,45,10,9,9,88,161,0.12,1100,55,15,3,3,3,30,60,13,12,12,118,1186,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-06-04,2015,6,4,2014,1309,0.74,4,45,10,9,9,88,161,0.12,1100,48,13,3,2,2,26,58,13,11,11,114,1183,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,4627
2015-06-05,2015,6,5,2014,1291,0.74,4,45,10,9,9,88,161,0.12,1100,30,8,1,1,1,16,53,11,10,10,104,1176,275,275,275,275,990.5,968.8,0.81,0.48,989.2,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.3,50.3,50.3,50.3,192.8,4627
2015-06-06,2015,6,6,2014,1256,0.74,4,45,10,9,9,88,161,0.13,1095,0,0,0,0,0,0,45,10,9,9,88,1159,273,273,273,273,990.5,968.7,0.79,0.47,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
2015-06-07,2015,6,7,2014,1238,0.74,4,45,10,9,9,88,161,0.13,1077,0,0,0,0,0,0,45,10,9,9,88,1141,269,269,269,269,990.5,968.7,0.76,0.45,989.3,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2015-06-08,2015,6,8,2014,1213,0.74,4,45,10,9,9,88,161,0.13,1052,0,0,0,0,0,0,45,10,9,9,88,1116,263,263,263,263,990.5,968.6,0.72,0.42,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2015-06-09,2015,6,9,2014,1198,0.74,4,45,10,9,9,88,161,0.13,1037,0,0,0,0,0,0,45,10,9,9,88,1101,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4593
2015-06-10,2015,6,10,2014,1184,0.74,4,45,10,9,9,88,161,0.14,1023,0,0,0,0,0,0,45,10,9,9,88,1087,255,255,255,255,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4551
2015-06-11,2015,6,11,2014,1159,0.6,3,53,12,12,13,120,210,0.18,949,0,0,0,0,0,0,53,12,12,13,120,1026,237,237,237,237,990.5,968.4,0.59,0.31,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.3,4279
2015-06-12,2015,6,12,2014,1148,0.6,3,53,12,12,13,120,210,0.18,938,0,0,0,0,0,0,53,12,12,13,120,1015,234,234,234,234,990.5,968.4,0.58,0.3,989.6,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4239
2015-06-13,2015,6,13,2014,1131,0.6,3,53,12,12,13,120,210,0.19,921,0,0,0,0,0,0,53,12,12,13,120,998,230,230,230,230,990.5,968.3,0.57,0.29,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4178
2015-06-14,2015,6,14,2014,1110,0.6,3,53,12,12,13,120,210,0.19,900,0,0,0,0,0,0,53,12,12,13,120,977,225,225,225,225,990.5,968.2,0.55,0.27,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,4099
2015-06-15,2015,6,15,2014,1086,0.6,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.5,968.2,0.53,0.25,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,4004
2015-06-16,2015,6,16,2014,1072,0.6,3,53,12,12,13,120,210,0.2,862,0,0,0,0,0,0,53,12,12,13,120,939,215,215,215,215,990.5,968.1,0.52,0.24,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3947
2015-06-17,2015,6,17,2014,1052,0.6,3,53,12,12,13,120,210,0.2,842,0,0,0,0,0,0,53,12,12,13,120,919,210,210,210,210,990.5,968.1,0.5,0.22,989.8,4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3864
2015-06-18,2015,6,18,2014,1025,0.6,3,53,12,12,13,120,210,0.2,815,0,0,0,0,0,0,53,12,12,13,120,892,271,271,271,0,990.5,968.0,0.47,0.2,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.6,53.6,53.6,0.0,144.6,3470
2015-06-19,2015,6,19,2014,998,0.6,3,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,262,262,262,0,990.5,967.9,0.45,0.18,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,144.6,3470
2015-06-20,2015,6,20,2014,958,0.6,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.5,967.7,0.41,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,144.6,3470
2015-06-21,2015,6,21,2014,927,0.5700000000000001,3,53,12,12,13,120,210,0.23,717,0,0,0,0,0,0,53,12,12,13,120,794,239,239,239,0,990.5,967.6,0.38,0.15,990.0,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.5,3420
2015-06-22,2015,6,22,2014,892,0.5700000000000001,3,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,227,227,227,0,990.5,967.5,0.36,0.13,990.0,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.6,3277
2015-06-23,2015,6,23,2014,853,0.5700000000000001,3,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.5,967.3,0.34,0.12,990.0,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.8,3115
2015-06-24,2015,6,24,2014,820,0.5700000000000001,3,53,12,12,13,120,210,0.26,610,0,0,0,0,0,0,53,12,12,13,120,687,203,203,203,0,990.5,967.2,0.32,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.2,2957
2015-06-25,2015,6,25,2014,798,0.5700000000000001,3,53,12,12,13,120,210,0.26,588,0,0,0,0,0,0,53,12,12,13,120,665,196,196,196,0,990.5,967.1,0.3,0.11,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2852
2015-06-26,2015,6,26,2014,785,0.5700000000000001,3,53,12,12,13,120,210,0.27,575,0,0,0,0,0,0,53,12,12,13,120,652,191,191,191,0,990.5,967.0,0.3,0.1,990.1,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.4,2793
2015-06-27,2015,6,27,2014,743,0.5700000000000001,3,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,266,266,0,0,990.5,966.9,0.27,0.08,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
2015-06-28,2015,6,28,2014,721,0.5700000000000001,3,53,12,12,13,120,210,0.29,511,0,0,0,0,0,0,53,12,12,13,120,588,255,255,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
2015-06-29,2015,6,29,2014,702,0.5700000000000001,3,53,12,12,13,120,210,0.3,492,0,0,0,0,0,0,53,12,12,13,120,569,246,246,0,0,990.5,966.7,0.25,0.07,990.2,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
2015-06-30,2015,6,30,2014,677,0.5700000000000001,3,53,12,12,13,120,210,0.31,467,0,0,0,0,0,0,53,12,12,13,120,544,233,233,0,0,990.5,966.6,0.24,0.06,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
2015-07-01,2015,7,1,2014,657,0.59,3,50,10,9,9,108,186,0.28,471,0,0,0,0,0,0,50,10,9,9,108,540,235,235,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
2015-07-02,2015,7,2,2014,632,0.59,3,50,10,9,9,108,186,0.29,446,0,0,0,0,0,0,50,10,9,9,108,515,223,223,0,0,990.5,966.4,0.22,0.06,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.6,2270
2015-07-03,2015,7,3,2014,619,0.59,3,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
2015-07-04,2015,7,4,2014,604,0.59,3,50,10,9,9,108,186,0.31,418,0,0,0,0,0,0,50,10,9,9,108,487,209,209,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,2133
2015-07-05,2015,7,5,2014,595,0.59,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.5,966.3,0.2,0.05,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2091
2015-07-06,2015,7,6,2014,580,0.59,3,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,197,197,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2011
2015-07-07,2015,7,7,2014,569,0.59,3,50,10,9,9,108,186,0.33,383,0,0,0,0,0,0,50,10,9,9,108,452,191,191,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1953
2015-07-08,2015,7,8,2014,561,0.59,3,50,10,9,9,108,186,0.33,375,0,0,0,0,0,0,50,10,9,9,108,444,187,187,0,0,990.5,966.1,0.19,0.05,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1910
2015-07-09,2015,7,9,2014,553,0.59,3,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.9,1870
2015-07-10,2015,7,10,2014,542,0.59,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
2015-07-11,2015,7,11,2014,531,0.6,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
2015-07-12,2015,7,12,2014,517,0.6,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1687
2015-07-13,2015,7,13,2014,506,0.6,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
2015-07-14,2015,7,14,2014,498,0.6,3,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
2015-07-15,2015,7,15,2014,486,0.6,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.5,965.8,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
2015-07-16,2015,7,16,2014,472,0.6,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1459
2015-07-17,2015,7,17,2014,471,0.6,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2015-07-18,2015,7,18,2014,462,0.6,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1409
2015-07-19,2015,7,19,2014,458,0.6,3,50,10,9,9,108,186,0.41,272,0,0,0,0,0,0,50,10,9,9,108,341,272,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,48.2,1156
2015-07-20,2015,7,20,2014,455,0.6,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
2015-07-21,2015,7,21,2014,447,0.65,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
2015-07-22,2015,7,22,2014,444,0.65,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
2015-07-23,2015,7,23,2014,440,0.65,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
2015-07-24,2015,7,24,2014,432,0.65,3,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.5,965.5,0.15,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,1156
2015-07-25,2015,7,25,2014,420,0.65,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
2015-07-26,2015,7,26,2014,420,0.65,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
2015-07-27,2015,7,27,2014,420,0.65,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
2015-07-28,2015,7,28,2014,414,0.65,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2015-07-29,2015,7,29,2014,410,0.65,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2015-07-30,2015,7,30,2014,403,0.65,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2015-07-31,2015,7,31,2014,398,0.65,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.5,965.4,0.14,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
2015-08-01,2015,8,1,2014,392,0.6,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
2015-08-02,2015,8,2,2014,385,0.6,3,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,1156
2015-08-03,2015,8,3,2014,381,0.6,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
2015-08-04,2015,8,4,2014,378,0.6,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.5,965.3,0.14,0.01,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2015-08-05,2015,8,5,2014,378,0.6,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.5,965.3,0.14,0.01,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2015-08-06,2015,8,6,2014,373,0.6,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.5,965.3,0.13,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
2015-08-07,2015,8,7,2014,366,0.6,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
2015-08-08,2015,8,8,2014,366,0.6,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
2015-08-09,2015,8,9,2014,362,0.6,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2015-08-10,2015,8,10,2014,354,0.6,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
2015-08-11,2015,8,11,2014,354,0.62,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
2015-08-12,2015,8,12,2014,348,0.62,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
2015-08-13,2015,8,13,2014,348,0.62,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
2015-08-14,2015,8,14,2014,341,0.62,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2015-08-15,2015,8,15,2014,335,0.62,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,966
2015-08-16,2015,8,16,2014,330,0.62,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
2015-08-17,2015,8,17,2014,326,0.62,3,47,8,6,5,89,155,0.47,171,0,0,0,0,0,0,47,8,6,5,89,232,171,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2015-08-18,2015,8,18,2014,324,0.62,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,901
2015-08-19,2015,8,19,2014,312,0.62,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2015-08-20,2015,8,20,2014,305,0.62,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2015-08-21,2015,8,21,2014,305,0.6900000000000001,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2015-08-22,2015,8,22,2014,305,0.6900000000000001,3,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,797
2015-08-23,2015,8,23,2014,301,0.6900000000000001,3,47,8,6,5,89,155,0.51,146,0,0,0,0,0,0,47,8,6,5,89,207,146,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
2015-08-24,2015,8,24,2014,299,0.6900000000000001,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2015-08-25,2015,8,25,2014,299,0.6900000000000001,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2015-08-26,2015,8,26,2014,295,0.6900000000000001,3,47,8,6,5,89,155,0.52,140,0,0,0,0,0,0,47,8,6,5,89,201,140,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
2015-08-27,2015,8,27,2014,291,0.6900000000000001,3,47,8,6,5,89,155,0.53,136,0,0,0,0,0,0,47,8,6,5,89,197,136,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2015-08-28,2015,8,28,2014,291,0.6900000000000001,3,47,8,6,5,89,155,0.53,136,0,0,0,0,0,0,47,8,6,5,89,197,136,0,0,0,990.5,964.9,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2015-08-29,2015,8,29,2014,288,0.6900000000000001,3,47,8,6,5,89,155,0.54,133,0,0,0,0,0,0,47,8,6,5,89,194,133,0,0,0,990.5,964.9,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
2015-08-30,2015,8,30,2014,288,0.6900000000000001,3,47,8,6,5,89,155,0.54,133,0,0,0,0,0,0,47,8,6,5,89,194,133,0,0,0,990.5,964.9,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
2015-08-31,2015,8,31,2014,283,0.6900000000000001,3,47,8,6,5,89,155,0.55,128,0,0,0,0,0,0,47,8,6,5,89,189,128,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,677
2015-09-01,2015,9,1,2014,282,0.67,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2015-09-02,2015,9,2,2014,282,0.67,3,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
2015-09-03,2015,9,3,2014,276,0.67,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2015-09-04,2015,9,4,2014,271,0.67,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2015-09-05,2015,9,5,2014,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2015-09-06,2015,9,6,2014,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2015-09-07,2015,9,7,2014,261,0.67,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2015-09-08,2015,9,8,2014,259,0.67,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2015-09-09,2015,9,9,2014,251,0.67,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2015-09-10,2015,9,10,2014,243,0.67,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2015-09-11,2015,9,11,2014,243,0.75,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
2015-09-12,2015,9,12,2014,240,0.75,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
2015-09-13,2015,9,13,2014,236,0.75,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2015-09-14,2015,9,14,2014,232,0.75,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
2015-09-15,2015,9,15,2014,232,0.75,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
2015-09-16,2015,9,16,2014,232,0.75,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
2015-09-17,2015,9,17,2014,230,0.75,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,739
2015-09-18,2015,9,18,2014,230,0.75,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,739
2015-09-19,2015,9,19,2014,226,0.75,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2015-09-20,2015,9,20,2014,226,0.75,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2015-09-21,2015,9,21,2014,226,0.75,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2015-09-22,2015,9,22,2014,226,0.75,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2015-09-23,2015,9,23,2014,226,0.75,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2015-09-24,2015,9,24,2014,226,0.75,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2015-09-25,2015,9,25,2014,224,0.75,4,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2015-09-26,2015,9,26,2014,224,0.75,4,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2015-09-27,2015,9,27,2014,220,0.75,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2015-09-28,2015,9,28,2014,213,0.75,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2015-09-29,2015,9,29,2014,209,0.75,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
2015-09-30,2015,9,30,2014,208,0.75,4,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,615
2015-10-01,2015,10,1,2015,208,0.77,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2015-10-02,2015,10,2,2015,208,0.77,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2015-10-03,2015,10,3,2015,208,0.77,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2015-10-04,2015,10,4,2015,209,0.77,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
2015-10-05,2015,10,5,2015,209,0.77,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
2015-10-06,2015,10,6,2015,209,0.77,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
2015-10-07,2015,10,7,2015,208,0.77,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2015-10-08,2015,10,8,2015,203,0.77,4,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
2015-10-09,2015,10,9,2015,201,0.77,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2015-10-10,2015,10,10,2015,200,0.77,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2015-10-11,2015,10,11,2015,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2015-10-12,2015,10,12,2015,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2015-10-13,2015,10,13,2015,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2015-10-14,2015,10,14,2015,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
2015-10-15,2015,10,15,2015,196,0.71,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2015-10-16,2015,10,16,2015,193,0.71,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2015-10-17,2015,10,17,2015,193,0.71,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2015-10-18,2015,10,18,2015,191,0.71,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
2015-10-19,2015,10,19,2015,187,0.71,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,598
2015-10-20,2015,10,20,2015,187,0.71,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,598
2015-10-21,2015,10,21,2015,187,0.8300000000000001,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,598
2015-10-22,2015,10,22,2015,190,0.8300000000000001,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2015-10-23,2015,10,23,2015,190,0.8300000000000001,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2015-10-24,2015,10,24,2015,191,0.8300000000000001,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
2015-10-25,2015,10,25,2015,181,0.8300000000000001,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,561
2015-10-26,2015,10,26,2015,178,0.8300000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2015-10-27,2015,10,27,2015,178,0.8300000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2015-10-28,2015,10,28,2015,178,0.8300000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2015-10-29,2015,10,29,2015,179,0.8300000000000001,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
2015-10-30,2015,10,30,2015,178,0.8300000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2015-10-31,2015,10,31,2015,176,0.8300000000000001,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
2015-11-01,2015,11,1,2015,176,0.86,4,29,4,2,2,30,67,0.38,109,0,0,0,0,0,0,29,4,2,2,30,144,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
2015-11-02,2015,11,2,2015,176,0.86,4,29,4,2,2,30,67,0.38,109,0,0,0,0,0,0,29,4,2,2,30,144,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
2015-11-03,2015,11,3,2015,176,0.86,4,29,4,2,2,30,67,0.38,109,0,0,0,0,0,0,29,4,2,2,30,144,109,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
2015-11-04,2015,11,4,2015,179,0.86,4,29,4,2,2,30,67,0.37,112,0,0,0,0,0,0,29,4,2,2,30,147,112,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
2015-11-05,2015,11,5,2015,184,0.86,4,29,4,2,2,30,67,0.36,117,0,0,0,0,0,0,29,4,2,2,30,152,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,614
2015-11-06,2015,11,6,2015,187,0.86,4,29,4,2,2,30,67,0.36,120,0,0,0,0,0,0,29,4,2,2,30,155,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2015-11-07,2015,11,7,2015,187,0.86,4,29,4,2,2,30,67,0.36,120,0,0,0,0,0,0,29,4,2,2,30,155,120,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2015-11-08,2015,11,8,2015,191,0.86,4,29,4,2,2,30,67,0.35,124,0,0,0,0,0,0,29,4,2,2,30,159,124,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,651
2015-11-09,2015,11,9,2015,190,0.86,4,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
2015-11-10,2015,11,10,2015,193,0.86,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,666
2015-11-11,2015,11,11,2015,196,0.87,4,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2015-11-12,2015,11,12,2015,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2015-11-13,2015,11,13,2015,201,0.87,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2015-11-14,2015,11,14,2015,201,0.87,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2015-11-15,2015,11,15,2015,201,0.87,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
2015-11-16,2015,11,16,2015,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2015-11-17,2015,11,17,2015,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2015-11-18,2015,11,18,2015,208,0.87,4,29,4,2,2,30,67,0.32,141,0,0,0,0,0,0,29,4,2,2,30,176,141,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2015-11-19,2015,11,19,2015,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
2015-11-20,2015,11,20,2015,209,0.87,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,756
2015-11-21,2015,11,21,2015,216,0.8300000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,795
2015-11-22,2015,11,22,2015,216,0.8300000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,795
2015-11-23,2015,11,23,2015,216,0.8300000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,795
2015-11-24,2015,11,24,2015,223,0.8300000000000001,4,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
2015-11-25,2015,11,25,2015,224,0.8300000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
2015-11-26,2015,11,26,2015,226,0.8300000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.5,964.6,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
2015-11-27,2015,11,27,2015,232,0.8300000000000001,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,884
2015-11-28,2015,11,28,2015,230,0.8300000000000001,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2015-11-29,2015,11,29,2015,230,0.8300000000000001,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
2015-11-30,2015,11,30,2015,234,0.8300000000000001,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
2015-12-01,2015,12,1,2015,240,0.9,4,31,5,3,2,36,77,0.32,163,0,0,0,0,0,0,31,5,3,2,36,202,163,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
2015-12-02,2015,12,2,2015,243,0.9,4,31,5,3,2,36,77,0.32,166,0,0,0,0,0,0,31,5,3,2,36,205,166,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
2015-12-03,2015,12,3,2015,251,0.9,4,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2015-12-04,2015,12,4,2015,251,0.9,4,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
2015-12-05,2015,12,5,2015,256,0.9,4,31,5,3,2,36,77,0.3,179,0,0,0,0,0,0,31,5,3,2,36,218,179,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
2015-12-06,2015,12,6,2015,259,0.9,4,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,989
2015-12-07,2015,12,7,2015,261,0.9,4,31,5,3,2,36,77,0.29,184,0,0,0,0,0,0,31,5,3,2,36,223,184,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
2015-12-08,2015,12,8,2015,261,0.9,4,31,5,3,2,36,77,0.29,184,0,0,0,0,0,0,31,5,3,2,36,223,184,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
2015-12-09,2015,12,9,2015,261,0.9,4,31,5,3,2,36,77,0.29,184,0,0,0,0,0,0,31,5,3,2,36,223,184,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
2015-12-10,2015,12,10,2015,261,0.9,4,31,5,3,2,36,77,0.29,184,0,0,0,0,0,0,31,5,3,2,36,223,184,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1003
2015-12-11,2015,12,11,2015,264,0.92,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2015-12-12,2015,12,12,2015,271,0.92,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
2015-12-13,2015,12,13,2015,274,0.92,5,26,4,3,2,24,59,0.21,215,0,0,0,0,0,0,26,4,3,2,24,248,215,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,48.2,1156
2015-12-14,2015,12,14,2015,282,0.92,5,26,4,3,2,24,59,0.21,223,0,0,0,0,0,0,26,4,3,2,24,256,223,0,0,0,990.5,964.8,0.13,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2015-12-15,2015,12,15,2015,288,0.92,5,26,4,3,2,24,59,0.2,229,0,0,0,0,0,0,26,4,3,2,24,262,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
2015-12-16,2015,12,16,2015,299,0.92,5,26,4,3,2,24,59,0.2,240,0,0,0,0,0,0,26,4,3,2,24,273,240,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
2015-12-17,2015,12,17,2015,312,0.92,5,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,253,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
2015-12-18,2015,12,18,2015,312,0.92,5,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,253,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
2015-12-19,2015,12,19,2015,318,0.92,5,26,4,3,2,24,59,0.19,259,0,0,0,0,0,0,26,4,3,2,24,292,259,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,48.2,1156
2015-12-20,2015,12,20,2015,320,0.92,5,26,4,3,2,24,59,0.18,261,0,0,0,0,0,0,26,4,3,2,24,294,261,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.3,0.0,0.0,0.0,48.2,1156
2015-12-21,2015,12,21,2015,324,0.9,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2015-12-22,2015,12,22,2015,330,0.9,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
2015-12-23,2015,12,23,2015,335,0.9,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
2015-12-24,2015,12,24,2015,341,0.9,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
2015-12-25,2015,12,25,2015,345,0.9,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,268,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.5,0.0,0.0,0.0,48.2,1156
2015-12-26,2015,12,26,2015,348,0.9,4,31,5,3,2,36,77,0.22,271,0,0,0,0,0,0,31,5,3,2,36,310,271,0,0,0,990.5,965.1,0.15,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,62.2,0.0,0.0,0.0,48.2,1156
2015-12-27,2015,12,27,2015,362,0.9,4,31,5,3,2,36,77,0.21,285,0,0,0,0,0,0,31,5,3,2,36,324,142,142,0,0,990.5,965.2,0.15,0.03,990.3,2,25.0,25.0,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
2015-12-28,2015,12,28,2015,366,0.9,4,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.5,965.2,0.15,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
2015-12-29,2015,12,29,2015,378,0.9,4,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1568
2015-12-30,2015,12,30,2015,381,0.9,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,1586
2015-12-31,2015,12,31,2015,385,0.9,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.5,965.3,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,1607
2016-01-01,2016,1,1,2015,392,0.92,5,29,5,4,2,33,73,0.19,319,0,0,0,0,0,0,29,5,4,2,33,357,159,159,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
2016-01-02,2016,1,2,2015,398,0.92,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
2016-01-03,2016,1,3,2015,410,0.92,5,29,5,4,2,33,73,0.18,337,0,0,0,0,0,0,29,5,4,2,33,375,168,168,0,0,990.5,965.4,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1753
2016-01-04,2016,1,4,2015,417,0.92,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1792
2016-01-05,2016,1,5,2015,420,0.92,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1806
2016-01-06,2016,1,6,2015,427,0.92,5,29,5,4,2,33,73,0.17,354,0,0,0,0,0,0,29,5,4,2,33,392,177,177,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1840
2016-01-07,2016,1,7,2015,432,0.92,5,29,5,4,2,33,73,0.17,359,0,0,0,0,0,0,29,5,4,2,33,397,179,179,0,0,990.5,965.5,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1867
2016-01-08,2016,1,8,2015,436,0.92,5,29,5,4,2,33,73,0.17,363,0,0,0,0,0,0,29,5,4,2,33,401,181,181,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
2016-01-09,2016,1,9,2015,440,0.92,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,1914
2016-01-10,2016,1,10,2015,447,0.92,5,29,5,4,2,33,73,0.16,374,0,0,0,0,0,0,29,5,4,2,33,412,187,187,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
2016-01-11,2016,1,11,2015,458,0.9,4,34,5,4,3,45,91,0.2,367,0,0,0,0,0,0,34,5,4,3,45,410,183,183,0,0,990.5,965.7,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,1906
2016-01-12,2016,1,12,2015,466,0.9,4,34,5,4,3,45,91,0.2,375,0,0,0,0,0,0,34,5,4,3,45,418,187,187,0,0,990.5,965.7,0.18,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.2,1948
2016-01-13,2016,1,13,2015,475,0.9,4,34,5,4,3,45,91,0.19,384,0,0,0,0,0,0,34,5,4,3,45,427,192,192,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1996
2016-01-14,2016,1,14,2015,481,0.9,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,2032
2016-01-15,2016,1,15,2015,481,0.9,4,34,5,4,3,45,91,0.19,390,0,0,0,0,0,0,34,5,4,3,45,433,195,195,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,2032
2016-01-16,2016,1,16,2015,486,0.9,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2058
