Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2016-01-17,2016,1,17,2015,491,0.9,4,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
2016-01-18,2016,1,18,2015,506,0.9,4,34,5,4,3,45,91,0.18,415,0,0,0,0,0,0,34,5,4,3,45,458,207,207,0,0,990.5,965.9,0.2,0.05,990.2,2,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2162
2016-01-19,2016,1,19,2015,512,0.9,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
2016-01-20,2016,1,20,2015,512,0.9,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
2016-01-21,2016,1,21,2015,512,0.86,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.5,965.9,0.2,0.05,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
2016-01-22,2016,1,22,2015,517,0.86,4,34,5,4,3,45,91,0.18,426,0,0,0,0,0,0,34,5,4,3,45,469,213,213,0,0,990.5,965.9,0.2,0.06,990.2,2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.2,2213
2016-01-23,2016,1,23,2015,526,0.86,4,34,5,4,3,45,91,0.17,435,0,0,0,0,0,0,34,5,4,3,45,478,217,217,0,0,990.5,966.0,0.2,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.0,2256
2016-01-24,2016,1,24,2015,542,0.86,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.5,966.0,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
2016-01-25,2016,1,25,2015,553,0.86,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,231,231,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
2016-01-26,2016,1,26,2015,561,0.86,4,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,235,235,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,96.4,2313
2016-01-27,2016,1,27,2015,565,0.86,4,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,237,237,0,0,990.5,966.1,0.22,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
2016-01-28,2016,1,28,2015,569,0.86,4,34,5,4,3,45,91,0.16,478,0,0,0,0,0,0,34,5,4,3,45,521,239,239,0,0,990.5,966.2,0.22,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
2016-01-29,2016,1,29,2015,580,0.86,4,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,244,244,0,0,990.5,966.2,0.23,0.07,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
2016-01-30,2016,1,30,2015,595,0.86,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.5,966.3,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
2016-01-31,2016,1,31,2015,600,0.86,4,34,5,4,3,45,91,0.15,509,0,0,0,0,0,0,34,5,4,3,45,552,254,254,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
2016-02-01,2016,2,1,2015,604,0.87,4,36,6,5,4,54,105,0.17,499,0,0,0,0,0,0,36,6,5,4,54,546,249,249,0,0,990.5,966.3,0.24,0.07,990.2,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,96.4,2313
2016-02-02,2016,2,2,2015,619,0.87,4,36,6,5,4,54,105,0.17,514,0,0,0,0,0,0,36,6,5,4,54,561,257,257,0,0,990.5,966.4,0.25,0.08,990.2,2,23.3,23.3,0.0,0.0,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,96.4,2313
2016-02-03,2016,2,3,2015,648,0.87,4,36,6,5,4,54,105,0.16,543,0,0,0,0,0,0,36,6,5,4,54,590,271,271,0,0,990.5,966.5,0.26,0.09,990.2,2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,58.3,58.3,0.0,0.0,96.4,2313
2016-02-04,2016,2,4,2015,661,0.87,4,36,6,5,4,54,105,0.16,556,0,0,0,0,0,0,36,6,5,4,54,603,185,185,185,0,990.5,966.5,0.27,0.09,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2757
2016-02-05,2016,2,5,2015,657,0.87,4,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.5,966.5,0.27,0.09,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2739
2016-02-06,2016,2,6,2015,657,0.87,4,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.5,966.5,0.27,0.09,990.1,3,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2739
2016-02-07,2016,2,7,2015,669,0.87,4,36,6,5,4,54,105,0.16,564,0,0,0,0,0,0,36,6,5,4,54,611,188,188,188,0,990.5,966.6,0.27,0.1,990.1,3,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2796
2016-02-08,2016,2,8,2015,687,0.87,4,36,6,5,4,54,105,0.15,582,0,0,0,0,0,0,36,6,5,4,54,629,194,194,194,0,990.5,966.6,0.28,0.1,990.1,3,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.2,2885
2016-02-09,2016,2,9,2015,702,0.87,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.5,966.7,0.29,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.4,2960
2016-02-10,2016,2,10,2015,708,0.87,4,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.5,966.7,0.3,0.11,990.1,3,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.5,2987
2016-02-11,2016,2,11,2015,713,0.81,4,36,6,5,4,54,105,0.15,608,0,0,0,0,0,0,36,6,5,4,54,655,202,202,202,0,990.5,966.8,0.3,0.11,990.1,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.5,3012
2016-02-12,2016,2,12,2015,730,0.81,4,36,6,5,4,54,105,0.14,625,0,0,0,0,0,0,36,6,5,4,54,672,208,208,208,0,990.5,966.8,0.31,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.0,3097
2016-02-13,2016,2,13,2015,743,0.81,4,36,6,5,4,54,105,0.14,638,0,0,0,0,0,0,36,6,5,4,54,685,212,212,212,0,990.5,966.9,0.32,0.12,990.1,3,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,3152
2016-02-14,2016,2,14,2015,756,0.81,4,36,6,5,4,54,105,0.14,651,0,0,0,0,0,0,36,6,5,4,54,698,217,217,217,0,990.5,966.9,0.32,0.13,990.1,3,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.8,3210
2016-02-15,2016,2,15,2015,774,0.81,4,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.5,967.0,0.33,0.13,990.0,3,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3288
2016-02-16,2016,2,16,2015,798,0.81,4,36,6,5,4,54,105,0.13,693,0,0,0,0,0,0,36,6,5,4,54,740,231,231,231,0,990.5,967.1,0.35,0.14,990.0,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.2,3389
2016-02-17,2016,2,17,2015,838,0.81,4,36,6,5,4,54,105,0.13,733,0,0,0,0,0,0,36,6,5,4,54,780,244,244,244,0,990.5,967.3,0.37,0.16,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,144.6,3470
2016-02-18,2016,2,18,2015,869,0.81,4,36,6,5,4,54,105,0.12,764,0,0,0,0,0,0,36,6,5,4,54,811,254,254,254,0,990.5,967.4,0.4,0.17,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,52.1,52.1,52.1,0.0,144.6,3470
2016-02-19,2016,2,19,2015,879,0.81,4,36,6,5,4,54,105,0.12,774,0,0,0,0,0,0,36,6,5,4,54,821,258,258,258,0,990.5,967.4,0.41,0.18,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
2016-02-20,2016,2,20,2015,879,0.81,4,36,6,5,4,54,105,0.12,774,0,0,0,0,0,0,36,6,5,4,54,821,258,258,258,0,990.5,967.4,0.41,0.18,989.9,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,144.6,3470
2016-02-21,2016,2,21,2015,927,0.67,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,263,263,263,0,990.5,967.6,0.43,0.19,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,53.1,53.1,53.1,0.0,144.6,3470
2016-02-22,2016,2,22,2015,958,0.67,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,273,273,273,0,990.5,967.7,0.46,0.21,989.8,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,54.6,54.6,54.6,0.0,144.6,3470
2016-02-23,2016,2,23,2015,1024,0.67,3,43,7,5,4,78,137,0.13,887,0,0,0,0,0,0,43,7,5,4,78,942,221,221,221,221,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4101
2016-02-24,2016,2,24,2015,1054,0.67,3,43,7,5,4,78,137,0.13,917,0,0,0,0,0,0,43,7,5,4,78,972,229,229,229,229,990.5,968.1,0.55,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4215
2016-02-25,2016,2,25,2015,1088,0.67,3,43,7,5,4,78,137,0.13,951,0,0,0,0,0,0,43,7,5,4,78,1006,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,4336
2016-02-26,2016,2,26,2015,1134,0.67,3,43,7,5,4,78,137,0.12,997,0,0,0,0,0,0,43,7,5,4,78,1052,249,249,249,249,990.5,968.3,0.63,0.35,989.5,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4492
2016-02-27,2016,2,27,2015,1173,0.67,3,43,7,5,4,78,137,0.12,1036,0,0,0,0,0,0,43,7,5,4,78,1091,259,259,259,259,990.5,968.4,0.69,0.4,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
2016-02-28,2016,2,28,2015,1256,0.67,3,43,7,5,4,78,137,0.11,1100,19,6,0,0,0,10,49,7,5,4,88,1162,275,275,275,275,990.5,968.7,0.79,0.48,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,4627
2016-02-29,2016,2,29,2015,1359,0.67,3,43,7,5,4,78,137,0.1,1100,122,38,6,4,3,69,81,13,9,7,147,1204,275,275,275,275,990.5,969.0,0.85,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2016-03-01,2016,3,1,2015,1478,0.55,3,49,9,9,9,107,183,0.12,1100,195,50,9,9,9,116,100,18,18,18,223,1236,275,275,275,275,990.5,969.4,0.91,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.9,4557
2016-03-02,2016,3,2,2015,1638,0.55,3,49,9,9,9,107,183,0.11,1100,355,51,9,16,17,261,100,18,25,26,368,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.3,4423
2016-03-03,2016,3,3,2015,1820,0.55,3,49,9,9,9,107,183,0.1,1100,537,51,9,16,26,435,100,18,25,35,542,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2016-03-04,2016,3,4,2015,1935,0.55,3,49,9,9,9,107,183,0.09,1100,652,51,9,16,32,544,100,18,25,41,651,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.1,4178
2016-03-05,2016,3,5,2015,2029,0.55,3,49,9,9,9,107,183,0.09,1100,746,51,9,16,36,633,100,18,25,45,740,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2016-03-06,2016,3,6,2015,2143,0.55,3,49,9,9,9,107,183,0.09,1100,860,51,9,16,42,742,100,18,25,51,849,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
2016-03-07,2016,3,7,2015,2244,0.55,3,49,9,9,9,107,183,0.08,1100,961,51,9,16,47,838,100,18,25,56,945,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2016-03-08,2016,3,8,2015,2320,0.55,3,49,9,9,9,107,183,0.08,1100,1037,51,9,16,51,910,100,18,25,60,1017,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
2016-03-09,2016,3,9,2015,2382,0.55,3,49,9,9,9,107,183,0.08,1100,1099,51,9,16,54,969,100,18,25,63,1076,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,3863
2016-03-10,2016,3,10,2015,2479,0.55,3,49,9,9,9,107,183,0.07,1100,1196,51,8,15,58,1061,100,18,25,67,1168,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
2016-03-11,2016,3,11,2015,2498,0.34,2,59,11,12,13,144,239,0.1,1100,1159,41,7,13,63,1035,100,18,25,76,1179,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,3786
2016-03-12,2016,3,12,2015,2457,0.34,2,59,11,12,13,144,239,0.1,1100,1118,41,7,13,60,997,100,18,25,73,1141,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,3813
2016-03-13,2016,3,13,2015,2457,0.34,2,59,11,12,13,144,239,0.1,1100,1118,41,7,13,60,997,100,18,25,73,1141,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,3813
2016-03-14,2016,3,14,2015,2491,0.34,2,59,11,12,13,144,239,0.1,1100,1152,41,7,13,62,1028,100,18,25,75,1172,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
2016-03-15,2016,3,15,2015,2510,0.34,2,59,11,12,13,144,239,0.1,1100,1171,41,6,13,63,1047,100,18,25,76,1191,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3778
2016-03-16,2016,3,16,2015,2553,0.34,2,59,11,12,13,144,239,0.09,1100,1214,41,7,13,66,1087,100,18,25,79,1231,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
2016-03-17,2016,3,17,2015,2573,0.34,2,59,11,12,13,144,239,0.09,1100,1234,41,7,13,67,1106,100,18,25,80,1250,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3736
2016-03-18,2016,3,18,2015,2593,0.34,2,59,11,12,13,144,239,0.09,1100,1254,41,6,13,67,1126,100,18,25,80,1270,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3723
2016-03-19,2016,3,19,2015,2632,0.34,2,59,11,12,13,144,239,0.09,1100,1293,41,7,13,67,1165,100,18,25,80,1309,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
2016-03-20,2016,3,20,2015,2632,0.34,2,59,11,12,13,144,239,0.09,1100,1293,41,7,13,67,1165,100,18,25,80,1309,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
2016-03-21,2016,3,21,2015,2632,0.43,3,49,9,9,9,107,183,0.07,1100,1349,51,9,16,66,1207,100,18,25,75,1314,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,3696
2016-03-22,2016,3,22,2015,2606,0.43,3,49,9,9,9,107,183,0.07,1100,1323,51,9,16,65,1182,100,18,25,74,1289,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2016-03-23,2016,3,23,2015,2606,0.43,3,49,9,9,9,107,183,0.07,1100,1323,51,9,16,65,1182,100,18,25,74,1289,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2016-03-24,2016,3,24,2015,2606,0.43,3,49,9,9,9,107,183,0.07,1100,1323,51,9,16,65,1182,100,18,25,74,1289,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2016-03-25,2016,3,25,2015,2606,0.43,3,49,9,9,9,107,183,0.07,1100,1323,51,9,16,65,1182,100,18,25,74,1289,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2016-03-26,2016,3,26,2015,2629,0.43,3,49,9,9,9,107,183,0.07,1100,1346,51,9,16,66,1204,100,18,25,75,1311,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2016-03-27,2016,3,27,2015,2677,0.43,3,49,9,9,9,107,183,0.07,1100,1394,51,9,16,68,1249,100,18,25,77,1356,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.7,3664
2016-03-28,2016,3,28,2015,2684,0.43,3,49,9,9,9,107,183,0.07,1100,1401,51,9,16,68,1256,100,18,25,77,1363,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.5,3659
2016-03-29,2016,3,29,2015,2698,0.43,3,49,9,9,9,107,183,0.07,1100,1415,51,9,16,69,1270,100,18,25,78,1377,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2016-03-30,2016,3,30,2015,2711,0.43,3,49,9,9,9,107,183,0.07,1100,1428,51,9,16,70,1282,100,18,25,79,1389,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2016-03-31,2016,3,31,2015,2717,0.43,3,49,9,9,9,107,183,0.07,1100,1434,51,9,16,70,1287,100,18,25,79,1394,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
2016-04-01,2016,4,1,2015,2755,0.53,3,54,13,14,19,117,217,0.08,1100,1438,46,5,11,61,1315,100,18,25,80,1432,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.5,3612
2016-04-02,2016,4,2,2015,2783,0.53,3,54,13,14,19,117,217,0.08,1100,1466,46,5,11,61,1343,100,18,25,80,1460,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3593
2016-04-03,2016,4,3,2015,2816,0.53,3,54,13,14,19,117,217,0.08,1100,1499,46,5,11,61,1376,100,18,25,80,1493,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.8,3571
2016-04-04,2016,4,4,2015,2839,0.53,3,54,13,14,19,117,217,0.08,1100,1522,46,5,11,61,1399,100,18,25,80,1516,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2016-04-05,2016,4,5,2015,2876,0.53,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2016-04-06,2016,4,6,2015,2910,0.53,3,54,13,14,19,117,217,0.07,1100,1593,46,5,11,61,1470,100,18,25,80,1587,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
2016-04-07,2016,4,7,2015,2924,0.53,3,54,13,14,19,117,217,0.07,1100,1607,46,5,11,61,1484,100,18,25,80,1601,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2016-04-08,2016,4,8,2015,2939,0.53,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2016-04-09,2016,4,9,2015,2948,0.53,3,54,13,14,19,117,217,0.07,1100,1631,46,5,11,61,1508,100,18,25,80,1625,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3485
2016-04-10,2016,4,10,2015,2962,0.53,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-11,2016,4,11,2015,2975,0.54,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-12,2016,4,12,2015,2975,0.54,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-13,2016,4,13,2015,2975,0.54,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-14,2016,4,14,2015,2975,0.54,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-15,2016,4,15,2015,2975,0.54,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-16,2016,4,16,2015,2962,0.54,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-17,2016,4,17,2015,2962,0.54,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-18,2016,4,18,2015,2962,0.54,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-19,2016,4,19,2015,2962,0.54,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-20,2016,4,20,2015,2962,0.54,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-21,2016,4,21,2015,2962,0.5,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-22,2016,4,22,2015,2962,0.5,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-23,2016,4,23,2015,2962,0.5,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-24,2016,4,24,2015,2975,0.5,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-25,2016,4,25,2015,2975,0.5,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-26,2016,4,26,2015,2975,0.5,3,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3468
2016-04-27,2016,4,27,2015,2962,0.5,3,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,3476
2016-04-28,2016,4,28,2015,2939,0.5,3,54,13,14,19,117,217,0.07,1100,1622,46,5,11,61,1499,100,18,25,80,1616,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,3491
2016-04-29,2016,4,29,2015,2913,0.5,3,54,13,14,19,117,217,0.07,1100,1596,46,5,11,61,1473,100,18,25,80,1590,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3508
2016-04-30,2016,4,30,2015,2910,0.5,3,54,13,14,19,117,217,0.07,1100,1593,46,5,11,61,1470,100,18,25,80,1587,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
2016-05-01,2016,5,1,2015,2896,0.43,3,55,13,13,17,178,276,0.1,1100,1520,45,5,12,63,1395,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2016-05-02,2016,5,2,2015,2896,0.43,3,55,13,13,17,178,276,0.1,1100,1520,45,5,12,63,1395,100,18,25,80,1573,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,3519
2016-05-03,2016,5,3,2015,2876,0.43,3,55,13,13,17,178,276,0.1,1100,1500,45,5,12,63,1375,100,18,25,80,1553,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,3532
2016-05-04,2016,5,4,2015,2839,0.43,3,55,13,13,17,178,276,0.1,1100,1463,45,5,12,63,1338,100,18,25,80,1516,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2016-05-05,2016,5,5,2015,2816,0.43,3,55,13,13,17,178,276,0.1,1100,1440,45,5,12,63,1315,100,18,25,80,1493,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.8,3571
2016-05-06,2016,5,6,2015,2801,0.43,3,55,13,13,17,178,276,0.1,1100,1425,45,5,12,63,1300,100,18,25,80,1478,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.2,3581
2016-05-07,2016,5,7,2015,2772,0.43,3,55,13,13,17,178,276,0.1,1100,1396,45,5,12,63,1271,100,18,25,80,1449,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3600
2016-05-08,2016,5,8,2015,2750,0.43,3,55,13,13,17,178,276,0.1,1100,1374,45,5,12,63,1249,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,3615
2016-05-09,2016,5,9,2015,2717,0.43,3,55,13,13,17,178,276,0.1,1100,1341,45,5,12,63,1216,100,18,25,80,1394,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
2016-05-10,2016,5,10,2015,2698,0.43,3,55,13,13,17,178,276,0.1,1100,1322,45,4,11,63,1197,100,18,25,80,1375,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2016-05-11,2016,5,11,2015,2653,0.36,2,65,14,17,23,202,321,0.12,1100,1232,34,4,8,57,1128,100,18,25,80,1330,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,3681
2016-05-12,2016,5,12,2015,2606,0.36,2,65,14,17,23,202,321,0.12,1100,1185,35,4,8,57,1081,100,18,25,80,1283,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.8,3714
2016-05-13,2016,5,13,2015,2573,0.36,2,65,14,17,23,202,321,0.12,1100,1152,34,3,8,57,1048,100,18,25,80,1250,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.7,3736
2016-05-14,2016,5,14,2015,2553,0.36,2,65,14,17,23,202,321,0.13,1100,1132,35,4,8,57,1028,100,18,25,80,1230,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
2016-05-15,2016,5,15,2015,2510,0.36,2,65,14,17,23,202,321,0.13,1100,1089,34,4,8,57,985,100,18,25,80,1187,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3778
2016-05-16,2016,5,16,2015,2491,0.36,2,65,14,17,23,202,321,0.13,1100,1070,35,4,8,57,966,100,18,25,80,1168,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
2016-05-17,2016,5,17,2015,2433,0.36,2,65,14,17,23,202,321,0.13,1100,1012,35,4,8,57,908,100,18,25,80,1110,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3829
2016-05-18,2016,5,18,2015,2397,0.36,2,65,14,17,23,202,321,0.13,1100,976,35,4,8,57,872,100,18,25,80,1074,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
2016-05-19,2016,5,19,2015,2353,0.36,2,65,14,17,23,202,321,0.14,1100,932,35,4,7,57,828,100,18,25,80,1030,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2016-05-20,2016,5,20,2015,2320,0.36,2,65,14,17,23,202,321,0.14,1100,899,35,4,8,57,795,100,18,25,80,997,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
2016-05-21,2016,5,21,2015,2283,0.34,2,65,14,17,23,202,321,0.14,1100,862,35,4,8,57,758,100,18,25,80,960,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.8,3930
2016-05-22,2016,5,22,2015,2244,0.34,2,65,14,17,23,202,321,0.14,1100,823,35,4,8,57,719,100,18,25,80,921,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2016-05-23,2016,5,23,2015,2222,0.34,2,65,14,17,23,202,321,0.14,1100,801,35,4,8,57,697,100,18,25,80,899,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,3971
2016-05-24,2016,5,24,2015,2179,0.34,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,3999
2016-05-25,2016,5,25,2015,2157,0.34,2,65,14,17,23,202,321,0.15,1100,736,35,4,8,52,637,100,18,25,75,839,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,4014
2016-05-26,2016,5,26,2015,2122,0.34,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4038
2016-05-27,2016,5,27,2015,2083,0.34,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,4065
2016-05-28,2016,5,28,2015,2029,0.34,2,65,14,17,23,202,321,0.16,1100,608,34,4,8,43,517,100,18,25,66,719,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,4102
2016-05-29,2016,5,29,2015,2005,0.34,2,65,14,17,23,202,321,0.16,1100,584,35,4,8,41,495,100,18,25,64,697,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,4118
2016-05-30,2016,5,30,2015,1975,0.34,2,65,14,17,23,202,321,0.16,1100,554,35,4,7,39,467,100,18,25,62,669,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2016-05-31,2016,5,31,2015,1957,0.34,2,65,14,17,23,202,321,0.16,1100,536,34,3,8,38,451,100,18,25,61,653,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,4160
2016-06-01,2016,6,1,2015,1890,0.37,2,62,12,14,16,153,257,0.14,1100,533,38,6,11,33,445,100,18,25,49,598,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2016-06-02,2016,6,2,2015,1820,0.37,2,62,12,14,16,153,257,0.14,1100,463,38,6,11,28,379,100,18,25,44,532,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2016-06-03,2016,6,3,2015,1771,0.37,2,62,12,14,16,153,257,0.15,1100,414,38,6,10,25,333,100,18,25,41,486,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
2016-06-04,2016,6,4,2015,1726,0.37,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2016-06-05,2016,6,5,2015,1666,0.37,2,62,12,14,16,153,257,0.15,1100,309,38,6,11,19,235,100,18,25,35,388,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2016-06-06,2016,6,6,2015,1621,0.37,2,62,12,14,16,153,257,0.16,1100,264,38,6,11,16,192,100,18,25,32,345,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4437
2016-06-07,2016,6,7,2015,1570,0.37,2,62,12,14,16,153,257,0.16,1100,213,37,5,11,13,145,100,18,25,29,298,1243,275,275,275,275,990.5,969.7,0.93,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
2016-06-08,2016,6,8,2015,1536,0.37,2,62,12,14,16,153,257,0.17,1100,179,38,6,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.8,4507
2016-06-09,2016,6,9,2015,1478,0.37,2,62,12,14,16,153,257,0.17,1100,121,29,5,6,7,72,91,17,20,23,225,1229,275,275,275,275,990.5,969.4,0.89,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4562
2016-06-10,2016,6,10,2015,1437,0.37,2,62,12,14,16,153,257,0.18,1100,80,19,3,4,5,48,81,15,18,21,201,1215,275,275,275,275,990.5,969.3,0.87,0.48,989.2,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
2016-06-11,2016,6,11,2015,1371,0.4,2,62,12,14,16,153,257,0.19,1100,14,3,0,0,0,8,65,12,14,16,161,1193,275,275,275,275,990.5,969.1,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2016-06-12,2016,6,12,2015,1371,0.4,2,62,12,14,16,153,257,0.19,1100,14,3,0,0,0,8,65,12,14,16,161,1193,275,275,275,275,990.5,969.1,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,4627
2016-06-13,2016,6,13,2015,1359,0.4,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.5,969.0,0.83,0.48,989.2,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.7,49.7,49.7,49.7,192.8,4627
2016-06-14,2016,6,14,2015,1256,0.4,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.5,968.7,0.68,0.35,989.5,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4402
2016-06-15,2016,6,15,2015,1222,0.4,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.5,968.6,0.63,0.32,989.5,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.0,4295
2016-06-16,2016,6,16,2015,1184,0.4,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.5,968.5,0.58,0.29,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4167
2016-06-17,2016,6,17,2015,1173,0.4,2,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.5,968.4,0.57,0.28,989.6,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
2016-06-18,2016,6,18,2015,1120,0.4,2,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,215,215,215,215,990.5,968.3,0.53,0.24,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.3,3918
2016-06-19,2016,6,19,2015,1093,0.4,2,62,12,14,16,153,257,0.24,836,0,0,0,0,0,0,62,12,14,16,153,924,209,209,209,209,990.5,968.2,0.5,0.22,989.8,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3807
2016-06-20,2016,6,20,2015,1054,0.4,2,62,12,14,16,153,257,0.24,797,0,0,0,0,0,0,62,12,14,16,153,885,265,265,265,0,990.5,968.1,0.47,0.19,989.8,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,144.6,3470
2016-06-21,2016,6,21,2015,998,0.43,3,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,262,262,262,0,990.5,967.9,0.45,0.18,989.9,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,144.6,3470
2016-06-22,2016,6,22,2015,958,0.43,3,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,249,249,249,0,990.5,967.7,0.41,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,144.6,3470
2016-06-23,2016,6,23,2015,952,0.43,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.5,967.7,0.4,0.16,989.9,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,144.6,3470
2016-06-24,2016,6,24,2015,906,0.43,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.5,967.5,0.37,0.14,990.0,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3335
2016-06-25,2016,6,25,2015,869,0.43,3,53,12,12,13,120,210,0.24,659,0,0,0,0,0,0,53,12,12,13,120,736,219,219,219,0,990.5,967.4,0.35,0.13,990.0,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.6,3183
2016-06-26,2016,6,26,2015,820,0.43,3,53,12,12,13,120,210,0.26,610,0,0,0,0,0,0,53,12,12,13,120,687,203,203,203,0,990.5,967.2,0.32,0.11,990.1,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.2,2957
2016-06-27,2016,6,27,2015,794,0.43,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.5,967.1,0.3,0.1,990.1,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.2,2835
2016-06-28,2016,6,28,2015,760,0.43,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.5,966.9,0.28,0.09,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,111.5,2674
2016-06-29,2016,6,29,2015,743,0.43,3,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,266,266,0,0,990.5,966.9,0.27,0.08,990.1,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.3,56.3,0.0,0.0,96.4,2313
2016-06-30,2016,6,30,2015,721,0.43,3,53,12,12,13,120,210,0.29,511,0,0,0,0,0,0,53,12,12,13,120,588,255,255,0,0,990.5,966.8,0.26,0.07,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
2016-07-01,2016,7,1,2015,708,0.55,3,50,10,9,9,108,186,0.26,522,0,0,0,0,0,0,50,10,9,9,108,591,261,261,0,0,990.5,966.7,0.26,0.08,990.2,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2016-07-02,2016,7,2,2015,669,0.55,3,50,10,9,9,108,186,0.28,483,0,0,0,0,0,0,50,10,9,9,108,552,241,241,0,0,990.5,966.6,0.24,0.07,990.2,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,96.4,2313
2016-07-03,2016,7,3,2015,657,0.55,3,50,10,9,9,108,186,0.28,471,0,0,0,0,0,0,50,10,9,9,108,540,235,235,0,0,990.5,966.5,0.23,0.06,990.2,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,96.4,2313
2016-07-04,2016,7,4,2015,619,0.55,3,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.5,966.4,0.21,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
2016-07-05,2016,7,5,2015,600,0.55,3,50,10,9,9,108,186,0.31,414,0,0,0,0,0,0,50,10,9,9,108,483,207,207,0,0,990.5,966.3,0.21,0.05,990.2,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.1,2113
2016-07-06,2016,7,6,2015,572,0.55,3,50,10,9,9,108,186,0.32,386,0,0,0,0,0,0,50,10,9,9,108,455,193,193,0,0,990.5,966.2,0.2,0.05,990.3,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1972
2016-07-07,2016,7,7,2015,556,0.55,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.5,966.1,0.19,0.04,990.3,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1887
2016-07-08,2016,7,8,2015,542,0.55,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
2016-07-09,2016,7,9,2015,542,0.55,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.5,966.0,0.19,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
2016-07-10,2016,7,10,2015,536,0.55,3,50,10,9,9,108,186,0.35,350,0,0,0,0,0,0,50,10,9,9,108,419,175,175,0,0,990.5,966.0,0.18,0.04,990.3,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1783
2016-07-11,2016,7,11,2015,531,0.65,3,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.5,966.0,0.18,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
2016-07-12,2016,7,12,2015,517,0.65,3,50,10,9,9,108,186,0.36,331,0,0,0,0,0,0,50,10,9,9,108,400,165,165,0,0,990.5,965.9,0.18,0.04,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1687
2016-07-13,2016,7,13,2015,506,0.65,3,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.5,965.9,0.17,0.03,990.3,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
2016-07-14,2016,7,14,2015,491,0.65,3,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.5,965.8,0.17,0.03,990.3,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
2016-07-15,2016,7,15,2015,481,0.65,3,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.5,965.8,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
2016-07-16,2016,7,16,2015,472,0.65,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1459
2016-07-17,2016,7,17,2015,475,0.65,3,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,144,144,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
2016-07-18,2016,7,18,2015,471,0.65,3,50,10,9,9,108,186,0.39,285,0,0,0,0,0,0,50,10,9,9,108,354,142,142,0,0,990.5,965.7,0.16,0.03,990.3,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2016-07-19,2016,7,19,2015,466,0.65,3,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.5,965.7,0.16,0.03,990.3,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1428
2016-07-20,2016,7,20,2015,458,0.65,3,50,10,9,9,108,186,0.41,272,0,0,0,0,0,0,50,10,9,9,108,341,272,0,0,0,990.5,965.7,0.16,0.02,990.3,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.0,0.0,0.0,0.0,48.2,1156
2016-07-21,2016,7,21,2015,447,0.58,3,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
2016-07-22,2016,7,22,2015,444,0.58,3,50,10,9,9,108,186,0.42,258,0,0,0,0,0,0,50,10,9,9,108,327,258,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,1156
2016-07-23,2016,7,23,2015,440,0.58,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,48.2,1156
2016-07-24,2016,7,24,2015,436,0.58,3,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.5,965.6,0.15,0.02,990.3,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
2016-07-25,2016,7,25,2015,427,0.58,3,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
2016-07-26,2016,7,26,2015,420,0.58,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
2016-07-27,2016,7,27,2015,414,0.58,3,50,10,9,9,108,186,0.45,228,0,0,0,0,0,0,50,10,9,9,108,297,228,0,0,0,990.5,965.5,0.14,0.02,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
2016-07-28,2016,7,28,2015,410,0.58,3,50,10,9,9,108,186,0.45,224,0,0,0,0,0,0,50,10,9,9,108,293,224,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
2016-07-29,2016,7,29,2015,403,0.58,3,50,10,9,9,108,186,0.46,217,0,0,0,0,0,0,50,10,9,9,108,286,217,0,0,0,990.5,965.4,0.14,0.01,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
2016-07-30,2016,7,30,2015,398,0.58,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.5,965.4,0.14,0.01,990.4,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
2016-07-31,2016,7,31,2015,392,0.58,3,50,10,9,9,108,186,0.47,206,0,0,0,0,0,0,50,10,9,9,108,275,206,0,0,0,990.5,965.4,0.13,0.01,990.4,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1102
2016-08-01,2016,8,1,2015,392,0.62,3,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
2016-08-02,2016,8,2,2015,390,0.62,3,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.5,965.4,0.14,0.02,990.3,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
2016-08-03,2016,8,3,2015,381,0.62,3,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.5,965.3,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
2016-08-04,2016,8,4,2015,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.5,965.3,0.14,0.01,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2016-08-05,2016,8,5,2015,378,0.62,3,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.5,965.3,0.14,0.01,990.3,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
2016-08-06,2016,8,6,2015,366,0.62,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
2016-08-07,2016,8,7,2015,362,0.62,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1111
2016-08-08,2016,8,8,2015,354,0.62,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1070
2016-08-09,2016,8,9,2015,350,0.62,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.5,965.2,0.13,0.01,990.4,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
2016-08-10,2016,8,10,2015,348,0.62,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
2016-08-11,2016,8,11,2015,348,0.68,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
2016-08-12,2016,8,12,2015,348,0.68,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.5,965.1,0.13,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
2016-08-13,2016,8,13,2015,345,0.68,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
2016-08-14,2016,8,14,2015,340,0.68,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2016-08-15,2016,8,15,2015,335,0.68,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,966
2016-08-16,2016,8,16,2015,330,0.68,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.5,965.1,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
2016-08-17,2016,8,17,2015,324,0.68,3,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,901
2016-08-18,2016,8,18,2015,312,0.68,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2016-08-19,2016,8,19,2015,312,0.68,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2016-08-20,2016,8,20,2015,312,0.68,3,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.5,965.0,0.11,0.01,990.4,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
2016-08-21,2016,8,21,2015,312,0.74,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2016-08-22,2016,8,22,2015,312,0.74,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.5,965.0,0.12,0.01,990.4,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2016-08-23,2016,8,23,2015,305,0.74,4,39,7,5,4,60,115,0.38,190,0,0,0,0,0,0,39,7,5,4,60,241,190,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2016-08-24,2016,8,24,2015,301,0.74,4,39,7,5,4,60,115,0.38,186,0,0,0,0,0,0,39,7,5,4,60,237,186,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,1009
2016-08-25,2016,8,25,2015,299,0.74,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
2016-08-26,2016,8,26,2015,295,0.74,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2016-08-27,2016,8,27,2015,291,0.74,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
2016-08-28,2016,8,28,2015,291,0.74,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
2016-08-29,2016,8,29,2015,291,0.74,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.5,964.9,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,948
2016-08-30,2016,8,30,2015,288,0.74,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.5,964.9,0.11,0.01,990.4,1,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
