Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2016-08-31,2016,8,31,2015,282,0.74,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,894
2016-09-01,2016,9,1,2015,276,0.67,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2016-09-02,2016,9,2,2015,276,0.67,3,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2016-09-03,2016,9,3,2015,274,0.67,3,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
2016-09-04,2016,9,4,2015,271,0.67,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2016-09-05,2016,9,5,2015,267,0.67,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
2016-09-06,2016,9,6,2015,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2016-09-07,2016,9,7,2015,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2016-09-08,2016,9,8,2015,264,0.67,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2016-09-09,2016,9,9,2015,259,0.67,3,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2016-09-10,2016,9,10,2015,251,0.67,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.5,964.7,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2016-09-11,2016,9,11,2015,246,0.71,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.5,964.7,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
2016-09-12,2016,9,12,2015,243,0.71,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
2016-09-13,2016,9,13,2015,240,0.71,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,792
2016-09-14,2016,9,14,2015,236,0.71,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2016-09-15,2016,9,15,2015,236,0.71,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,774
2016-09-16,2016,9,16,2015,234,0.71,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2016-09-17,2016,9,17,2015,234,0.71,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2016-09-18,2016,9,18,2015,232,0.71,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
2016-09-19,2016,9,19,2015,232,0.71,4,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
2016-09-20,2016,9,20,2015,230,0.71,4,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,739
2016-09-21,2016,9,21,2015,226,0.74,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,718
2016-09-22,2016,9,22,2015,224,0.74,4,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
2016-09-23,2016,9,23,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
2016-09-24,2016,9,24,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
2016-09-25,2016,9,25,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
2016-09-26,2016,9,26,2015,223,0.74,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
2016-09-27,2016,9,27,2015,220,0.74,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2016-09-28,2016,9,28,2015,220,0.74,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
2016-09-29,2016,9,29,2015,216,0.74,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
2016-09-30,2016,9,30,2015,213,0.74,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.5,964.5,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
2016-10-01,2016,10,1,2016,209,0.73,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
2016-10-02,2016,10,2,2016,208,0.73,4,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.5,964.5,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
2016-10-03,2016,10,3,2016,203,0.73,4,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
2016-10-04,2016,10,4,2016,201,0.73,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2016-10-05,2016,10,5,2016,200,0.73,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2016-10-06,2016,10,6,2016,200,0.73,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
2016-10-07,2016,10,7,2016,196,0.73,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2016-10-08,2016,10,8,2016,195,0.73,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2016-10-09,2016,10,9,2016,190,0.73,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2016-10-10,2016,10,10,2016,190,0.73,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2016-10-11,2016,10,11,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2016-10-12,2016,10,12,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2016-10-13,2016,10,13,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2016-10-14,2016,10,14,2016,190,0.84,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2016-10-15,2016,10,15,2016,191,0.84,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
2016-10-16,2016,10,16,2016,187,0.84,4,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,598
2016-10-17,2016,10,17,2016,184,0.84,4,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
2016-10-18,2016,10,18,2016,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,561
2016-10-19,2016,10,19,2016,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,561
2016-10-20,2016,10,20,2016,181,0.84,4,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.4,561
2016-10-21,2016,10,21,2016,179,0.89,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
2016-10-22,2016,10,22,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2016-10-23,2016,10,23,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2016-10-24,2016,10,24,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2016-10-25,2016,10,25,2016,178,0.89,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,22.6,543
2016-10-26,2016,10,26,2016,176,0.89,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
2016-10-27,2016,10,27,2016,176,0.89,4,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
2016-10-28,2016,10,28,2016,173,0.89,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
2016-10-29,2016,10,29,2016,173,0.89,4,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,21.5,515
2016-10-30,2016,10,30,2016,166,0.89,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,19.7,473
2016-10-31,2016,10,31,2016,166,0.89,4,31,4,3,2,33,73,0.44,93,0,0,0,0,0,0,31,4,3,2,33,131,93,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,19.7,473
2016-11-01,2016,11,1,2016,164,0.9,4,29,4,2,2,30,67,0.41,97,0,0,0,0,0,0,29,4,2,2,30,132,97,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,493
2016-11-02,2016,11,2,2016,163,0.9,4,29,4,2,2,30,67,0.41,96,0,0,0,0,0,0,29,4,2,2,30,131,96,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,486
2016-11-03,2016,11,3,2016,163,0.9,4,29,4,2,2,30,67,0.41,96,0,0,0,0,0,0,29,4,2,2,30,131,96,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,486
2016-11-04,2016,11,4,2016,159,0.9,4,29,4,2,2,30,67,0.42,92,0,0,0,0,0,0,29,4,2,2,30,127,92,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.1,0.0,0.0,0.0,19.4,464
2016-11-05,2016,11,5,2016,156,0.9,4,29,4,2,2,30,67,0.43,89,0,0,0,0,0,0,29,4,2,2,30,124,89,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.5,0.0,0.0,0.0,18.7,448
2016-11-06,2016,11,6,2016,163,0.9,4,29,4,2,2,30,67,0.41,96,0,0,0,0,0,0,29,4,2,2,30,131,96,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,486
2016-11-07,2016,11,7,2016,164,0.9,4,29,4,2,2,30,67,0.41,97,0,0,0,0,0,0,29,4,2,2,30,132,97,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,493
2016-11-08,2016,11,8,2016,166,0.9,4,29,4,2,2,30,67,0.4,99,0,0,0,0,0,0,29,4,2,2,30,134,99,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
2016-11-09,2016,11,9,2016,166,0.9,4,29,4,2,2,30,67,0.4,99,0,0,0,0,0,0,29,4,2,2,30,134,99,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
2016-11-10,2016,11,10,2016,166,0.9,4,29,4,2,2,30,67,0.4,99,0,0,0,0,0,0,29,4,2,2,30,134,99,0,0,0,990.5,964.5,0.08,0.0,990.4,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
2016-11-11,2016,11,11,2016,178,0.95,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
2016-11-12,2016,11,12,2016,181,0.95,5,23,4,2,2,19,50,0.28,131,0,0,0,0,0,0,23,4,2,2,19,160,131,0,0,0,990.5,964.4,0.09,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
2016-11-13,2016,11,13,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
2016-11-14,2016,11,14,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
2016-11-15,2016,11,15,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
2016-11-16,2016,11,16,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
2016-11-17,2016,11,17,2016,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,743
2016-11-18,2016,11,18,2016,193,0.95,5,23,4,2,2,19,50,0.26,143,0,0,0,0,0,0,23,4,2,2,19,172,143,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.8,762
2016-11-19,2016,11,19,2016,195,0.95,5,23,4,2,2,19,50,0.26,145,0,0,0,0,0,0,23,4,2,2,19,174,145,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,770
2016-11-20,2016,11,20,2016,200,0.95,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.5,964.4,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2016-11-21,2016,11,21,2016,203,0.93,5,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.5,964.4,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
2016-11-22,2016,11,22,2016,196,0.93,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2016-11-23,2016,11,23,2016,196,0.93,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2016-11-24,2016,11,24,2016,196,0.93,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.5,964.4,0.1,0.0,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,775
2016-11-25,2016,11,25,2016,200,0.93,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.5,964.4,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2016-11-26,2016,11,26,2016,203,0.93,5,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.5,964.4,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
2016-11-27,2016,11,27,2016,209,0.93,5,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
2016-11-28,2016,11,28,2016,216,0.93,5,23,4,2,2,19,50,0.23,166,0,0,0,0,0,0,23,4,2,2,19,195,166,0,0,0,990.5,964.5,0.1,0.01,990.4,1,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
2016-11-29,2016,11,29,2016,223,0.93,5,23,4,2,2,19,50,0.22,173,0,0,0,0,0,0,23,4,2,2,19,202,173,0,0,0,990.5,964.5,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
2016-11-30,2016,11,30,2016,226,0.93,5,23,4,2,2,19,50,0.22,176,0,0,0,0,0,0,23,4,2,2,19,205,176,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
2016-12-01,2016,12,1,2016,236,0.93,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.5,964.6,0.11,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,961
2016-12-02,2016,12,2,2016,251,0.93,5,26,4,3,2,24,59,0.23,192,0,0,0,0,0,0,26,4,3,2,24,225,192,0,0,0,990.5,964.7,0.12,0.01,990.4,1,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1053
2016-12-03,2016,12,3,2016,264,0.93,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2016-12-04,2016,12,4,2016,276,0.93,5,26,4,3,2,24,59,0.21,217,0,0,0,0,0,0,26,4,3,2,24,250,217,0,0,0,990.5,964.8,0.12,0.01,990.4,1,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,48.2,1156
2016-12-05,2016,12,5,2016,288,0.93,5,26,4,3,2,24,59,0.2,229,0,0,0,0,0,0,26,4,3,2,24,262,229,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
2016-12-06,2016,12,6,2016,295,0.93,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.5,964.9,0.13,0.02,990.4,1,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
2016-12-07,2016,12,7,2016,301,0.93,5,26,4,3,2,24,59,0.2,242,0,0,0,0,0,0,26,4,3,2,24,275,242,0,0,0,990.5,964.9,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
2016-12-08,2016,12,8,2016,305,0.93,5,26,4,3,2,24,59,0.19,246,0,0,0,0,0,0,26,4,3,2,24,279,246,0,0,0,990.5,964.9,0.13,0.02,990.3,1,25.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2016-12-09,2016,12,9,2016,312,0.93,5,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,253,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
2016-12-10,2016,12,10,2016,324,0.93,5,26,4,3,2,24,59,0.18,265,0,0,0,0,0,0,26,4,3,2,24,298,265,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,48.2,1156
2016-12-11,2016,12,11,2016,324,0.77,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2016-12-12,2016,12,12,2016,312,0.77,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
2016-12-13,2016,12,13,2016,312,0.77,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.5,965.0,0.13,0.02,990.4,1,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
2016-12-14,2016,12,14,2016,324,0.77,4,31,5,3,2,36,77,0.24,247,0,0,0,0,0,0,31,5,3,2,36,286,247,0,0,0,990.5,965.0,0.14,0.02,990.3,1,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
2016-12-15,2016,12,15,2016,330,0.77,4,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
2016-12-16,2016,12,16,2016,335,0.77,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
2016-12-17,2016,12,17,2016,341,0.77,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.5,965.1,0.14,0.02,990.3,1,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
2016-12-18,2016,12,18,2016,378,0.77,4,31,5,3,2,36,77,0.2,301,0,0,0,0,0,0,31,5,3,2,36,340,150,150,0,0,990.5,965.3,0.16,0.03,990.3,2,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.3,1568
2016-12-19,2016,12,19,2016,390,0.77,4,31,5,3,2,36,77,0.2,313,0,0,0,0,0,0,31,5,3,2,36,352,156,156,0,0,990.5,965.4,0.16,0.03,990.3,2,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
2016-12-20,2016,12,20,2016,403,0.77,4,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.5,965.4,0.16,0.04,990.3,2,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1697
2016-12-21,2016,12,21,2016,414,0.7000000000000001,4,31,5,3,2,36,77,0.19,337,0,0,0,0,0,0,31,5,3,2,36,376,168,168,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
2016-12-22,2016,12,22,2016,420,0.7000000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.5,965.5,0.17,0.04,990.3,2,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1785
2016-12-23,2016,12,23,2016,432,0.7000000000000001,4,31,5,3,2,36,77,0.18,355,0,0,0,0,0,0,31,5,3,2,36,394,177,177,0,0,990.5,965.5,0.17,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
2016-12-24,2016,12,24,2016,440,0.7000000000000001,4,31,5,3,2,36,77,0.17,363,0,0,0,0,0,0,31,5,3,2,36,402,181,181,0,0,990.5,965.6,0.18,0.04,990.3,2,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
2016-12-25,2016,12,25,2016,447,0.7000000000000001,4,31,5,3,2,36,77,0.17,370,0,0,0,0,0,0,31,5,3,2,36,409,185,185,0,0,990.5,965.6,0.18,0.04,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.3,1927
2016-12-26,2016,12,26,2016,462,0.7000000000000001,4,31,5,3,2,36,77,0.17,385,0,0,0,0,0,0,31,5,3,2,36,424,192,192,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2010
2016-12-27,2016,12,27,2016,481,0.7000000000000001,4,31,5,3,2,36,77,0.16,404,0,0,0,0,0,0,31,5,3,2,36,443,202,202,0,0,990.5,965.8,0.19,0.05,990.3,2,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
2016-12-28,2016,12,28,2016,531,0.7000000000000001,4,31,5,3,2,36,77,0.14,454,0,0,0,0,0,0,31,5,3,2,36,493,227,227,0,0,990.5,966.0,0.21,0.06,990.2,2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
2016-12-29,2016,12,29,2016,586,0.7000000000000001,4,31,5,3,2,36,77,0.13,509,0,0,0,0,0,0,31,5,3,2,36,548,254,254,0,0,990.5,966.2,0.24,0.07,990.2,2,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
2016-12-30,2016,12,30,2016,466,0.7000000000000001,4,31,5,3,2,36,77,0.17,389,0,0,0,0,0,0,31,5,3,2,36,428,194,194,0,0,990.5,965.7,0.19,0.05,990.3,2,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.6,2030
2016-12-31,2016,12,31,2016,458,0.7000000000000001,4,31,5,3,2,36,77,0.17,381,0,0,0,0,0,0,31,5,3,2,36,420,190,190,0,0,990.5,965.7,0.18,0.05,990.3,2,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1988
2017-01-01,2017,1,1,2016,458,0.39,2,46,7,6,4,76,139,0.3,319,0,0,0,0,0,0,46,7,6,4,76,378,159,159,0,0,990.5,965.7,0.17,0.03,990.3,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,1641
2017-01-02,2017,1,2,2016,462,0.39,2,46,7,6,4,76,139,0.3,323,0,0,0,0,0,0,46,7,6,4,76,382,161,161,0,0,990.5,965.7,0.17,0.03,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,1661
2017-01-03,2017,1,3,2016,475,0.39,2,46,7,6,4,76,139,0.29,336,0,0,0,0,0,0,46,7,6,4,76,395,168,168,0,0,990.5,965.7,0.17,0.04,990.3,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,1725
2017-01-04,2017,1,4,2016,506,0.39,2,46,7,6,4,76,139,0.27,367,0,0,0,0,0,0,46,7,6,4,76,426,183,183,0,0,990.5,965.9,0.19,0.04,990.3,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
2017-01-05,2017,1,5,2016,561,0.39,2,46,7,6,4,76,139,0.25,422,0,0,0,0,0,0,46,7,6,4,76,481,211,211,0,0,990.5,966.1,0.21,0.05,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2172
2017-01-06,2017,1,6,2016,604,0.39,2,46,7,6,4,76,139,0.23,465,0,0,0,0,0,0,46,7,6,4,76,524,232,232,0,0,990.5,966.3,0.22,0.06,990.2,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,96.4,2313
2017-01-07,2017,1,7,2016,569,0.39,2,46,7,6,4,76,139,0.24,430,0,0,0,0,0,0,46,7,6,4,76,489,215,215,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2211
2017-01-08,2017,1,8,2016,565,0.39,2,46,7,6,4,76,139,0.25,426,0,0,0,0,0,0,46,7,6,4,76,485,213,213,0,0,990.5,966.1,0.21,0.06,990.2,2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2193
2017-01-09,2017,1,9,2016,572,0.39,2,46,7,6,4,76,139,0.24,433,0,0,0,0,0,0,46,7,6,4,76,492,216,216,0,0,990.5,966.2,0.21,0.06,990.2,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.8,2228
2017-01-10,2017,1,10,2016,677,0.39,2,46,7,6,4,76,139,0.21,538,0,0,0,0,0,0,46,7,6,4,76,597,269,269,0,0,990.5,966.6,0.27,0.09,990.1,2,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
2017-01-11,2017,1,11,2016,736,0.47,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.5,966.8,0.31,0.11,990.1,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,43.2,43.2,43.2,0.0,126.8,3043
2017-01-12,2017,1,12,2016,794,0.47,3,41,6,4,3,66,120,0.15,674,0,0,0,0,0,0,41,6,4,3,66,725,224,224,224,0,990.5,967.1,0.34,0.13,990.0,3,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.6,3302
2017-01-13,2017,1,13,2016,869,0.47,3,41,6,4,3,66,120,0.14,749,0,0,0,0,0,0,41,6,4,3,66,800,249,249,249,0,990.5,967.4,0.39,0.16,989.9,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,3470
2017-01-14,2017,1,14,2016,927,0.47,3,41,6,4,3,66,120,0.13,807,0,0,0,0,0,0,41,6,4,3,66,858,269,269,269,0,990.5,967.6,0.44,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.2,54.2,54.2,0.0,144.6,3470
2017-01-15,2017,1,15,2016,927,0.47,3,41,6,4,3,66,120,0.13,807,0,0,0,0,0,0,41,6,4,3,66,858,269,269,269,0,990.5,967.6,0.44,0.2,989.9,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,54.2,54.2,54.2,0.0,144.6,3470
2017-01-16,2017,1,16,2016,1025,0.47,3,41,6,4,3,66,120,0.12,905,0,0,0,0,0,0,41,6,4,3,66,956,226,226,226,226,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4182
2017-01-17,2017,1,17,2016,1025,0.47,3,41,6,4,3,66,120,0.12,905,0,0,0,0,0,0,41,6,4,3,66,956,226,226,226,226,990.5,968.0,0.53,0.27,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4182
2017-01-18,2017,1,18,2016,972,0.47,3,41,6,4,3,66,120,0.12,852,0,0,0,0,0,0,41,6,4,3,66,903,213,213,213,213,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.6,3973
2017-01-19,2017,1,19,2016,972,0.47,3,41,6,4,3,66,120,0.12,852,0,0,0,0,0,0,41,6,4,3,66,903,213,213,213,213,990.5,967.8,0.48,0.23,989.8,4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.6,3973
2017-01-20,2017,1,20,2016,989,0.47,3,41,6,4,3,66,120,0.12,869,0,0,0,0,0,0,41,6,4,3,66,920,217,217,217,217,990.5,967.9,0.5,0.25,989.8,4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4041
2017-01-21,2017,1,21,2016,1024,0.14,2,46,7,6,4,76,139,0.14,885,0,0,0,0,0,0,46,7,6,4,76,944,221,221,221,221,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.4,4090
2017-01-22,2017,1,22,2016,1025,0.14,2,46,7,6,4,76,139,0.14,886,0,0,0,0,0,0,46,7,6,4,76,945,221,221,221,221,990.5,968.0,0.52,0.26,989.7,4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.5,4093
2017-01-23,2017,1,23,2016,1045,0.14,2,46,7,6,4,76,139,0.13,906,0,0,0,0,0,0,46,7,6,4,76,965,226,226,226,226,990.5,968.0,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.8,4172
2017-01-24,2017,1,24,2016,1045,0.14,2,46,7,6,4,76,139,0.13,906,0,0,0,0,0,0,46,7,6,4,76,965,226,226,226,226,990.5,968.0,0.54,0.27,989.7,4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.8,4172
2017-01-25,2017,1,25,2016,1054,0.14,2,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.5,968.1,0.55,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4206
2017-01-26,2017,1,26,2016,1054,0.14,2,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.5,968.1,0.55,0.28,989.7,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4206
2017-01-27,2017,1,27,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
2017-01-28,2017,1,28,2016,1093,0.14,2,46,7,6,4,76,139,0.13,954,0,0,0,0,0,0,46,7,6,4,76,1013,238,238,238,238,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.1,4346
2017-01-29,2017,1,29,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
2017-01-30,2017,1,30,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
2017-01-31,2017,1,31,2016,1086,0.14,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,4323
2017-02-01,2017,2,1,2016,1093,0.17,2,49,8,7,5,93,162,0.15,931,0,0,0,0,0,0,49,8,7,5,93,995,232,232,232,232,990.5,968.2,0.57,0.3,989.6,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,4248
2017-02-02,2017,2,2,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-03,2017,2,3,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-04,2017,2,4,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-05,2017,2,5,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-06,2017,2,6,2016,1110,0.17,2,49,8,7,5,93,162,0.15,948,0,0,0,0,0,0,49,8,7,5,93,1012,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
2017-02-07,2017,2,7,2016,1110,0.17,2,49,8,7,5,93,162,0.15,948,0,0,0,0,0,0,49,8,7,5,93,1012,237,237,237,237,990.5,968.2,0.58,0.31,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
2017-02-08,2017,2,8,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-09,2017,2,9,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-10,2017,2,10,2016,1099,0.17,2,49,8,7,5,93,162,0.15,937,0,0,0,0,0,0,49,8,7,5,93,1001,234,234,234,234,990.5,968.2,0.57,0.3,989.6,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
2017-02-11,2017,2,11,2016,1080,0.25,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.5,968.2,0.55,0.28,989.7,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
2017-02-12,2017,2,12,2016,1148,0.25,2,49,8,7,5,93,162,0.14,986,0,0,0,0,0,0,49,8,7,5,93,1050,246,246,246,246,990.5,968.4,0.63,0.34,989.5,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
2017-02-13,2017,2,13,2016,1173,0.25,2,49,8,7,5,93,162,0.14,1011,0,0,0,0,0,0,49,8,7,5,93,1075,252,252,252,252,990.5,968.4,0.66,0.36,989.5,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
2017-02-14,2017,2,14,2016,1184,0.25,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.5,968.5,0.68,0.38,989.4,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
2017-02-15,2017,2,15,2016,1238,0.25,2,49,8,7,5,93,162,0.13,1076,0,0,0,0,0,0,49,8,7,5,93,1140,269,269,269,269,990.5,968.7,0.76,0.45,989.3,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,4627
2017-02-16,2017,2,16,2016,1198,0.25,2,49,8,7,5,93,162,0.14,1036,0,0,0,0,0,0,49,8,7,5,93,1100,259,259,259,259,990.5,968.5,0.7,0.4,989.4,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
2017-02-17,2017,2,17,2016,1213,0.25,2,49,8,7,5,93,162,0.13,1051,0,0,0,0,0,0,49,8,7,5,93,1115,262,262,262,262,990.5,968.6,0.72,0.42,989.4,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.8,4627
2017-02-18,2017,2,18,2016,1256,0.25,2,49,8,7,5,93,162,0.13,1094,0,0,0,0,0,0,49,8,7,5,93,1158,273,273,273,273,990.5,968.7,0.78,0.47,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
2017-02-19,2017,2,19,2016,1256,0.25,2,49,8,7,5,93,162,0.13,1094,0,0,0,0,0,0,49,8,7,5,93,1158,273,273,273,273,990.5,968.7,0.78,0.47,989.2,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,4627
2017-02-20,2017,2,20,2016,1309,0.25,2,49,8,7,5,93,162,0.12,1100,47,14,2,2,1,27,63,10,9,6,120,1182,275,275,275,275,990.5,968.9,0.82,0.48,989.2,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.2,50.2,50.2,50.2,192.8,4627
2017-02-21,2017,2,21,2016,1346,0.31,2,49,8,7,5,93,162,0.12,1100,84,25,4,3,2,48,74,12,10,7,141,1197,275,275,275,275,990.5,969.0,0.84,0.48,989.2,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,4627
2017-02-22,2017,2,22,2016,1390,0.31,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2017-02-23,2017,2,23,2016,1478,0.31,2,49,8,7,5,93,162,0.11,1100,216,51,10,9,6,139,100,18,16,11,232,1234,275,275,275,275,990.5,969.4,0.9,0.48,989.1,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
2017-02-24,2017,2,24,2016,1390,0.31,2,49,8,7,5,93,162,0.12,1100,128,38,6,5,3,73,87,14,12,8,166,1214,275,275,275,275,990.5,969.1,0.87,0.48,989.2,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,4627
2017-02-25,2017,2,25,2016,1424,0.31,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.5,969.2,0.89,0.48,989.1,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
2017-02-26,2017,2,26,2016,1437,0.31,2,49,8,7,5,93,162,0.11,1100,175,50,8,7,5,103,100,16,14,10,196,1231,275,275,275,275,990.5,969.3,0.9,0.48,989.1,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4594
2017-02-27,2017,2,27,2016,1590,0.31,2,49,8,7,5,93,162,0.1,1100,328,51,10,14,10,243,100,18,21,15,336,1239,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4464
2017-02-28,2017,2,28,2016,1518,0.31,2,49,8,7,5,93,162,0.11,1100,256,51,10,11,7,176,100,18,18,12,269,1236,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
2017-03-01,2017,3,1,2016,1518,0.42,3,49,9,9,9,107,183,0.12,1100,235,51,9,11,11,152,100,18,20,20,259,1238,275,275,275,275,990.5,969.5,0.91,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4523
2017-03-02,2017,3,2,2016,1536,0.42,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.5,969.6,0.92,0.48,989.1,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4508
2017-03-03,2017,3,3,2016,1570,0.42,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4479
2017-03-04,2017,3,4,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2017-03-05,2017,3,5,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2017-03-06,2017,3,6,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2017-03-07,2017,3,7,2016,1590,0.42,3,49,9,9,9,107,183,0.12,1100,307,51,9,15,15,217,100,18,24,24,324,1242,275,275,275,275,990.5,969.8,0.92,0.48,989.1,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
2017-03-08,2017,3,8,2016,1612,0.42,3,49,9,9,9,107,183,0.11,1100,329,50,9,16,16,237,100,18,25,25,344,1243,275,275,275,275,990.5,969.8,0.93,0.48,989.1,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
2017-03-09,2017,3,9,2016,1638,0.42,3,49,9,9,9,107,183,0.11,1100,355,51,9,16,17,261,100,18,25,26,368,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.3,4423
2017-03-10,2017,3,10,2016,1666,0.42,3,49,9,9,9,107,183,0.11,1100,383,51,9,16,18,288,100,18,25,27,395,1243,275,275,275,275,990.5,970.0,0.93,0.48,989.1,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4400
2017-03-11,2017,3,11,2016,1726,0.54,3,49,9,9,9,107,183,0.11,1100,443,51,9,16,21,345,100,18,25,30,452,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,4351
2017-03-12,2017,3,12,2016,1788,0.54,3,49,9,9,9,107,183,0.1,1100,505,51,9,16,24,404,100,18,25,33,511,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,4301
2017-03-13,2017,3,13,2016,1890,0.54,3,49,9,9,9,107,183,0.1,1100,607,51,8,15,29,501,100,18,25,38,608,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,4216
2017-03-14,2017,3,14,2016,1961,0.54,3,49,9,9,9,107,183,0.09,1100,678,51,9,16,33,568,100,18,25,42,675,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4157
2017-03-15,2017,3,15,2016,2035,0.54,3,49,9,9,9,107,183,0.09,1100,752,51,9,16,37,639,100,18,25,46,746,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
2017-03-16,2017,3,16,2016,2143,0.54,3,49,9,9,9,107,183,0.09,1100,860,51,9,16,42,742,100,18,25,51,849,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
2017-03-17,2017,3,17,2016,2244,0.54,3,49,9,9,9,107,183,0.08,1100,961,51,9,16,47,838,100,18,25,56,945,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.8,3956
2017-03-18,2017,3,18,2016,2338,0.54,3,49,9,9,9,107,183,0.08,1100,1055,51,9,16,51,927,100,18,25,60,1034,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3893
2017-03-19,2017,3,19,2016,2457,0.54,3,49,9,9,9,107,183,0.07,1100,1174,51,9,16,57,1041,100,18,25,66,1148,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,3813
2017-03-20,2017,3,20,2016,2579,0.54,3,49,9,9,9,107,183,0.07,1100,1296,51,9,16,63,1156,100,18,25,72,1263,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.5,3733
2017-03-21,2017,3,21,2016,2717,0.52,3,49,9,9,9,107,183,0.07,1100,1434,51,9,16,70,1287,100,18,25,79,1394,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,3637
2017-03-22,2017,3,22,2016,2910,0.52,3,49,9,9,9,107,183,0.06,1100,1627,51,9,16,71,1480,100,18,25,80,1587,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.3,3510
2017-03-23,2017,3,23,2016,3110,0.52,3,49,9,9,9,107,183,0.06,1100,1827,51,9,16,71,1680,100,18,25,80,1787,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2017-03-24,2017,3,24,2016,3289,0.52,3,49,9,9,9,107,183,0.06,1100,2006,51,9,16,71,1859,100,18,25,80,1966,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,3273
2017-03-25,2017,3,25,2016,3465,0.52,3,49,9,9,9,107,183,0.05,1100,2182,51,9,16,71,2035,100,18,25,80,2142,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3174
2017-03-26,2017,3,26,2016,3528,0.52,3,49,9,9,9,107,183,0.05,1100,2245,51,9,16,71,2098,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2017-03-27,2017,3,27,2016,3694,0.52,3,49,9,9,9,107,183,0.05,1100,2411,51,9,16,71,2264,100,18,25,80,2371,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3037
2017-03-28,2017,3,28,2016,3784,0.52,3,49,9,9,9,107,183,0.05,1100,2501,51,8,15,70,2354,100,18,25,80,2461,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,2985
2017-03-29,2017,3,29,2016,3813,0.52,3,49,9,9,9,107,183,0.05,1100,2530,51,9,16,71,2383,100,18,25,80,2490,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.6,2967
2017-03-30,2017,3,30,2016,3846,0.52,3,49,9,9,9,107,183,0.05,1100,2563,51,9,16,71,2416,100,18,25,80,2523,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,122.8,2948
2017-03-31,2017,3,31,2016,3857,0.52,3,49,9,9,9,107,183,0.05,1100,2574,51,8,15,70,2427,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2017-04-01,2017,4,1,2016,3889,0.3,2,70,14,18,25,168,295,0.08,1100,2494,30,4,7,55,2398,100,18,25,80,2566,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.8,2922
2017-04-02,2017,4,2,2016,3857,0.3,2,70,14,18,25,168,295,0.08,1100,2462,30,4,7,55,2366,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2017-04-03,2017,4,3,2016,3857,0.3,2,70,14,18,25,168,295,0.08,1100,2462,30,4,7,55,2366,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2017-04-04,2017,4,4,2016,3857,0.3,2,70,14,18,25,168,295,0.08,1100,2462,30,4,7,55,2366,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2017-04-05,2017,4,5,2016,3857,0.3,2,70,14,18,25,168,295,0.08,1100,2462,30,4,7,55,2366,100,18,25,80,2534,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2941
2017-04-06,2017,4,6,2016,3830,0.3,2,70,14,18,25,168,295,0.08,1100,2435,30,4,7,55,2339,100,18,25,80,2507,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.2,2957
2017-04-07,2017,4,7,2016,3800,0.3,2,70,14,18,25,168,295,0.08,1100,2405,30,4,7,55,2309,100,18,25,80,2477,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2017-04-08,2017,4,8,2016,3747,0.3,2,70,14,18,25,168,295,0.08,1100,2352,30,4,7,55,2256,100,18,25,80,2424,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,3006
2017-04-09,2017,4,9,2016,3676,0.3,2,70,14,18,25,168,295,0.08,1100,2281,30,4,7,55,2185,100,18,25,80,2353,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
2017-04-10,2017,4,10,2016,3590,0.3,2,70,14,18,25,168,295,0.08,1100,2195,30,4,7,55,2099,100,18,25,80,2267,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,3099
2017-04-11,2017,4,11,2016,3558,0.28,2,70,14,18,25,168,295,0.08,1100,2163,30,4,7,55,2067,100,18,25,80,2235,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.0,3119
2017-04-12,2017,4,12,2016,3544,0.28,2,70,14,18,25,168,295,0.08,1100,2149,30,4,7,55,2053,100,18,25,80,2221,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.3,3127
2017-04-13,2017,4,13,2016,3528,0.28,2,70,14,18,25,168,295,0.08,1100,2133,30,4,7,55,2037,100,18,25,80,2205,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.7,3136
2017-04-14,2017,4,14,2016,3496,0.28,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,3156
2017-04-15,2017,4,15,2016,3483,0.28,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,3163
2017-04-16,2017,4,16,2016,3478,0.28,2,70,14,18,25,168,295,0.08,1100,2083,30,4,7,55,1987,100,18,25,80,2155,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,132.0,3167
2017-04-17,2017,4,17,2016,3441,0.28,2,70,14,18,25,168,295,0.09,1100,2046,30,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.8,3187
2017-04-18,2017,4,18,2016,3390,0.28,2,70,14,18,25,168,295,0.09,1100,1995,30,4,7,55,1899,100,18,25,80,2067,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,134.0,3216
2017-04-19,2017,4,19,2016,3329,0.28,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,3251
2017-04-20,2017,4,20,2016,3268,0.28,2,70,14,18,25,168,295,0.09,1100,1873,29,4,7,55,1777,100,18,25,80,1945,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3286
2017-04-21,2017,4,21,2016,3190,0.33,2,70,14,18,25,168,295,0.09,1100,1795,30,4,7,55,1699,100,18,25,80,1867,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.8,3330
2017-04-22,2017,4,22,2016,3138,0.33,2,70,14,18,25,168,295,0.09,1100,1743,30,4,7,55,1647,100,18,25,80,1815,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
2017-04-23,2017,4,23,2016,3110,0.33,2,70,14,18,25,168,295,0.09,1100,1715,30,4,7,55,1619,100,18,25,80,1787,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2017-04-24,2017,4,24,2016,3056,0.33,2,70,14,18,25,168,295,0.1,1100,1661,30,4,7,55,1565,100,18,25,80,1733,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,3415
