ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.0,8865.175952966993,0.001411764705882353,0.7659512023363482,137.61586691882897,0.01586705755308628,0.026323529411764707,1.1029411764705883,65.73529411764706,12.338235294117647,14.691176470588236,16.926470588235293,166.94117647058823,276.63235294117646,0.03159882308448247,8588.543600025816,0.0,,0.0,275.0,275.0,275.0,275.0,8588.543600025816,1134.264705882353,5.661764705882353,10.308823529411764,63.0735294117647,7375.234776496404,1200.0,18.0,25.0,80.0,7542.175952966993,1243.0,991.0276422287121,981.7781043930673,9.249537835644784,0.800008100042886,0.48,989.7476341286691,0.5349,0.5349,0.5349,0.5349,7.4346297356018844,7.4346297356018844,7.4346297356018844,7.4346297356018844,1.0,0.5351229640318949,0.5351229640318949,0.5351229640318949,0.5351229640318949,10.738992782484996,10.738992782484996,10.738992782484996,10.738992782484996,0.21871675728075343,0.21871675728075343,0.21871675728075343,0.21871675728075343,0.96,0.96,0.96,0.96,10.309433071185595,10.309433071185595,10.309433071185595,10.309433071185595,41.23773228474238,989.7055748338171,0.004688640946394362,inf
0.005,6478.790089096897,0.004988505747126418,0.5597674636979718,115.2699341767018,0.017455567404730307,0.04114942528735632,1.0919540229885059,72.4367816091954,13.850574712643677,17.701149425287355,22.597701149425287,197.93103448275863,324.51724137931035,0.050476297457674055,6154.272847717586,0.0,,0.0,275.0,275.0,275.0,275.0,6154.272847717586,1127.5632183908046,4.149425287356322,7.298850574712641,57.40229885057471,4957.859054614138,1200.0,18.0,25.0,80.0,5155.790089096897,1243.0,990.6282092954174,979.6120755707816,11.016133724635786,0.8785817647872456,0.48,989.26962753063,0.5349,0.5349,0.5349,0.5349,9.122651959848524,9.122651959848524,9.122651959848524,9.122651959848524,1.0,0.6566218803350139,0.6566218803350139,0.6566218803350139,0.6566218803350139,16.22337000963987,16.22337000963987,16.22337000963987,16.22337000963987,0.3304148678134392,0.3304148678134392,0.3304148678134392,0.3304148678134392,0.96,0.96,0.96,0.96,15.574435209254272,15.574435209254272,15.574435209254272,15.574435209254272,62.29774083701709,1495.14578008841,0.009785207560405209,inf
0.01,5544.712707091356,0.010047337278106508,0.4790631778926932,68.65904658876865,0.012348943347482412,0.07704142011834321,1.2899408284023668,72.68047337278107,13.65680473372781,17.674556213017752,23.076923076923077,194.07692307692307,321.1656804733728,0.0579731901399189,5223.547026617983,995.8579881656805,,3.621301775147929,275.0,275.0,275.0,275.0,4227.689038452303,131.46153846153845,4.34319526627219,7.325443786982247,56.92307692307692,4027.635784014433,204.14201183431953,18.0,25.0,80.0,4221.712707091357,1243.0,990.5508239560754,978.3488575689207,12.201966387154835,0.9073040346625058,0.4799999999999999,989.1635199214129,0.5349,0.5349,0.5349,0.5349,10.279762352492307,10.279762352492307,10.279762352492307,10.279762352492307,1.0,0.7399073114922016,0.7399073114922016,0.7399073114922016,0.7399073114922016,20.52003124718308,20.52003124718308,20.52003124718308,20.52003124718308,0.41792324332348435,0.41792324332348435,0.41792324332348435,0.41792324332348435,0.9618814569738875,0.9618814569738875,0.9618814569738875,0.9618814569738875,19.738876403557086,19.738876403557086,19.738876403557086,19.738876403557086,78.95550561422834,1894.9321347414802,0.014260683168509402,inf
0.015,5190.964012416778,0.014953488372093024,0.4484992906728096,88.79828347698552,0.017178101586464642,0.10534883720930233,1.4011627906976745,71.54069767441861,12.94186046511628,16.6453488372093,21.261627906976745,183.5581395348837,305.94767441860466,0.058954937669836206,4885.016337998173,1100.0,,4.0,275.0,275.0,275.0,275.0,3785.0163379981736,28.459302325581394,5.058139534883721,8.354651162790697,58.73837209302326,3684.4058728818945,100.0,18.0,25.0,80.0,3867.964012416778,1243.0,990.5220617109576,977.8040845791219,12.71797713183577,0.9180482217292024,0.48000000000000004,989.1240134892283,0.5349,0.5349,0.5349,0.5349,10.785028910106554,10.785028910106554,10.785028910106554,10.785028910106554,,0.7762749246151485,0.7762749246151485,0.7762749246151485,0.7762749246151485,22.583658387674333,22.583658387674333,22.583658387674333,22.583658387674333,0.45995230932126946,0.45995230932126946,0.45995230932126946,0.45995230932126946,0.965995230932127,0.965995230932127,0.965995230932127,0.965995230932127,21.816531316893588,21.816531316893588,21.816531316893588,21.816531316893588,87.26612526757435,2094.3870064217845,0.016828450581596478,2.2036900320094532e-05
0.02,4777.593170614508,0.020075581395348836,0.4127840499410935,113.35002959280116,0.02365560606125124,0.11046511627906977,1.4069767441860466,69.97674418604652,13.156976744186046,16.61627906976744,21.203488372093023,181.56976744186048,302.5232558139535,0.0633511574211708,4475.069914800555,1100.0,,4.0,275.0,275.0,275.0,275.0,3375.0699148005547,30.023255813953487,4.843023255813954,8.383720930232558,58.79651162790697,3273.0234031726477,100.0,18.0,25.0,80.0,3454.5931706145084,1243.0,990.5,977.1029955022244,13.397004497775482,0.9262894125183112,0.48000000000000004,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.455815085257207,11.455815085257207,11.455815085257207,11.455815085257207,,0.824556157042815,0.824556157042815,0.824556157042815,0.824556157042815,25.485083933292724,25.485083933292724,25.485083933292724,25.485083933292724,0.5190444792931308,0.5190444792931308,0.5190444792931308,0.5190444792931308,0.9697905188540463,0.9697905188540463,0.9697905188540463,0.9697905188540463,24.715517446149537,24.715517446149537,24.715517446149537,24.715517446149537,98.86206978459815,2372.6896748303557,0.020727798813276247,2.4965169137524786e-05
0.025,4488.692014422617,0.025111764705882354,0.3878229900461141,79.42077627575061,0.0177169475075707,0.11952941176470588,1.423529411764706,66.68235294117648,12.623529411764705,15.411764705882353,18.958823529411763,169.4294117647059,283.1058823529412,0.06307471058103271,4205.586132069676,1100.0,,4.0,275.0,275.0,275.0,275.0,3105.586132069676,33.31764705882353,5.376470588235295,9.588235294117647,61.04117647058823,2996.2626026579114,100.0,18.0,25.0,80.0,3165.692014422617,1243.0,990.5,976.5743063863933,13.925693613606635,0.9262894125183112,0.48,989.0937105874817,0.5349,0.5349,0.5349,0.5349,11.98450420108836,11.98450420108836,11.98450420108836,11.98450420108836,,0.8614400232108658,0.8614400232108658,0.8614400232108658,0.8614400232108658,27.843670541224157,27.843670541224157,27.843670541224157,27.843670541224157,0.5670808664200438,0.5670808664200438,0.5670808664200438,0.5670808664200438,0.9700000000000001,0.9700000000000001,0.9700000000000001,0.9700000000000001,27.00836042498743,27.00836042498743,27.00836042498743,27.00836042498743,108.0334416999497,2592.8026007987933,0.024071830813049675,2.7281172146451945e-05
0.03,4308.483888063277,0.029951515151515153,0.3722530079286671,85.4394621115135,0.019837578161446913,0.1544848484848485,1.690909090909091,67.27272727272727,12.915151515151516,15.981818181818182,20.503030303030304,168.71515151515152,285.3878787878788,0.06625501415338864,4023.0960092753985,1100.0,,4.0,275.0,275.0,275.0,275.0,2923.0960092753985,32.72727272727273,5.084848484848485,9.018181818181818,59.4969696969697,2816.7687365481256,100.0,18.0,25.0,80.0,2985.483888063277,1243.0,990.5,976.2445255151558,14.255474484844243,0.9262894125183112,0.48000000000000004,989.0937105874817,0.5349,0.5349,0.5349,0.5349,12.314285072325964,12.314285072325964,12.314285072325964,12.314285072325964,,0.8706597001208723,0.8706597001208723,0.8706597001208723,0.8706597001208723,28.91613952931329,28.91613952931329,28.91613952931329,28.91613952931329,0.5889234120023072,0.5889234120023072,0.5889234120023072,0.5889234120023072,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,28.048655343433886,28.048655343433886,28.048655343433886,28.048655343433886,112.19462137373554,2692.6709129696533,0.026050144603548587,2.8331975094377665e-05
0.035,4073.0230211988455,0.03502312138728324,0.35190918903158025,77.77766408737914,0.019056881703184182,0.15664739884393064,1.6242774566473988,67.6878612716763,13.052023121387283,16.23121387283237,20.971098265895954,172.635838150289,290.5780346820809,0.07134222420155914,3782.4449865167644,1100.0,,4.0,275.0,275.0,275.0,275.0,2682.444986516765,32.3121387283237,4.947976878612717,8.76878612716763,59.028901734104046,2577.387183048557,100.0,18.0,25.0,80.0,2750.023021198846,1243.0,990.5,975.8134524536863,14.686547546313765,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.745358133795488,12.745358133795488,12.745358133795488,12.745358133795488,,0.8801713272221975,0.8801713272221975,0.8801713272221975,0.8801713272221975,30.25517142838691,30.25517142838691,30.25517142838691,30.25517142838691,0.6161949374416886,0.6161949374416886,0.6161949374416886,0.6161949374416886,0.97,0.97,0.97,0.97,29.347516285535303,29.347516285535303,29.347516285535303,29.347516285535303,117.39006514214121,2817.3615634113894,0.02883089826187098,2.9643955843975053e-05
0.04,3920.2680644442667,0.04001775147928994,0.33871116076798463,48.39497074642513,0.012329328359550269,0.16994082840236685,1.7455621301775148,66.50887573964496,12.899408284023668,15.85207100591716,20.414201183431953,168.24852071005918,283.9230769230769,0.07241643807166664,3636.34498752119,1100.0,,4.0,275.0,275.0,275.0,275.0,2536.3449875211895,33.49112426035503,5.100591715976332,9.14792899408284,59.585798816568044,2429.019543734207,100.0,18.0,25.0,80.0,2597.268064444266,1243.0,990.5,975.5110442317985,14.98895576820148,0.9262894125183112,0.4799999999999999,989.0937105874815,0.5349,0.5349,0.5349,0.5349,13.047766355683203,13.047766355683203,13.047766355683203,13.047766355683203,,0.886488228812221,0.886488228812221,0.886488228812221,0.886488228812221,31.19495338009286,31.19495338009286,31.19495338009286,31.19495338009286,0.6353350993908932,0.6353350993908932,0.6353350993908932,0.6353350993908932,0.9700000000000001,0.9700000000000001,0.9700000000000001,0.9700000000000001,30.25910477869007,30.25910477869007,30.25910477869007,30.25910477869007,121.03641911476028,2904.8740587542466,0.030879151125246595,3.0564752301707143e-05
0.045,3799.047289733393,0.04509039548022599,0.32823768583296514,64.5626300067357,0.017022482602582614,0.20485875706214687,1.8135593220338984,65.07909604519774,12.858757062146893,15.559322033898304,19.903954802259886,168.0677966101695,281.4689265536723,0.07409107566212425,3517.5783631797203,1100.0,,4.0,275.0,275.0,275.0,275.0,2417.578363179721,34.92090395480226,5.141242937853107,9.440677966101696,60.09604519774011,2307.9794931232236,100.0,18.0,25.0,80.0,2476.047289733393,1243.0,990.5,975.2541716377684,15.245828362231668,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.304638949713391,13.304638949713391,13.304638949713391,13.304638949713391,,0.8907327669590998,0.8907327669590998,0.8907327669590998,0.8907327669590998,31.96131963632855,31.96131963632855,31.96131963632855,31.96131963632855,0.6509433734486467,0.6509433734486467,0.6509433734486467,0.6509433734486467,0.97,0.97,0.97,0.97,31.002480047238695,31.002480047238695,31.002480047238695,31.002480047238695,124.00992018895478,2976.2380845349144,0.03264653023907274,3.1315636411352214e-05
0.05,3633.7714864936343,0.05028571428571428,0.31395785643305,70.31902556786149,0.019336892968472335,0.22972527472527474,1.89010989010989,65.42857142857143,13.0,15.824175824175825,20.571428571428573,166.27472527472528,281.0989010989011,0.07737475627622349,3352.6725853947332,1100.0,,4.0,275.0,275.0,275.0,275.0,2252.6725853947332,34.57142857142857,5.0,9.175824175824175,59.41074723298673,2144.514585414494,100.0,18.0,25.0,79.9821758044153,2310.7893106892193,1243.0,990.5,974.9039443404268,15.596055659573054,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.654866247054777,13.654866247054777,13.654866247054777,13.654866247054777,,0.8964152048584638,0.8964152048584638,0.8964152048584638,0.8964152048584638,33.01212121008006,33.01212121008006,33.01212121008006,33.01212121008006,0.6723446274965388,0.6723446274965388,0.6723446274965388,0.6723446274965388,0.97,0.97,0.97,0.97,32.021757573777656,32.021757573777656,32.021757573777656,32.021757573777656,128.08703029511062,3074.0887270826547,0.03525848449584689,3.234520967048248e-05
0.055,3516.2042555557796,0.0553125,0.30380004768001934,45.22794708387306,0.012871274463648908,0.24206249999999999,1.88125,64.625,12.9375,15.61875,20.2,162.3625,275.74375,0.07842307554945604,3240.4605055557795,1100.0,,4.0,275.0,275.0,275.0,275.0,2140.4605055557795,35.375000000000014,5.0625,9.38125,59.79924300740608,2030.8425125483732,100.0,18.0,25.0,79.99924300740608,2193.205012548374,1243.0,990.5,974.6548137796301,15.845186220369929,0.9262894125183113,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.903996807851652,13.903996807851652,13.903996807851652,13.903996807851652,,0.900457348207393,0.900457348207393,0.900457348207393,0.900457348207393,33.76567308267961,33.76567308267961,33.76567308267961,33.76567308267961,0.6876919161441875,0.6876919161441875,0.6876919161441875,0.6876919161441875,0.97,0.97,0.97,0.97,32.75270289019922,32.75270289019922,32.75270289019922,32.75270289019922,131.01081156079687,3144.259477459125,0.03726156693070855,3.30835382729285e-05
0.06,3456.559634158585,0.05988888888888889,0.2986467523913017,39.698563539895794,0.011496379065498292,0.2700584795321637,2.0,64.05847953216374,13.099415204678362,15.771929824561404,20.730994152046783,164.8421052631579,278.5029239766082,0.08056983145423743,3178.056710181977,1100.0,,4.0,275.0,275.0,275.0,275.0,2078.0567101819765,35.94152046783625,4.900584795321638,9.228070175438596,59.2122032433204,1968.7743315000596,100.0,18.0,25.0,79.94319739536718,2133.6164367632177,1243.0,990.5,974.5284239866693,15.971576013330665,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.03038660081239,14.03038660081239,14.03038660081239,14.03038660081239,,0.9023365653577013,0.9023365653577013,0.9023365653577013,0.9023365653577013,34.143654175232676,34.143654175232676,34.143654175232676,34.143654175232676,0.6953901054018875,0.6953901054018875,0.6953901054018875,0.6953901054018875,0.97,0.97,0.97,0.97,33.11934454997569,33.11934454997569,33.11934454997569,33.11934454997569,132.47737819990277,3179.457076797667,0.038327516676852164,3.345388338381383e-05
0.065,3382.0791469270325,0.06500602409638555,0.2922116382944956,56.069453752749624,0.0165991817905641,0.2943373493975904,2.0783132530120483,62.2289156626506,12.813253012048193,15.090361445783133,19.49397590361446,158.3734939759036,268.0,0.07923271122785634,3114.079146927033,1100.0,,4.0,275.0,275.0,275.0,275.0,2014.079146927033,37.7710843373494,5.186746987951807,9.909638554216865,60.409845298597645,1900.8018317489168,100.0,18.0,25.0,79.9038212022121,2059.1753257248206,1243.0,990.5,974.3705962875359,16.129403712464146,0.9262894125183113,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.188214299945868,14.188214299945868,14.188214299945868,14.188214299945868,,0.904111707301397,0.904111707301397,0.904111707301397,0.904111707301397,34.59575125453695,34.59575125453695,34.59575125453695,34.59575125453695,0.704597785224785,0.704597785224785,0.704597785224785,0.704597785224785,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,33.55787871690084,33.55787871690084,33.55787871690084,33.55787871690084,134.23151486760335,3221.5563568224807,0.03969408760485241,3.389684718878873e-05
0.07,3262.0386418419916,0.07036216216216216,0.28184013865514806,77.67273174259718,0.02383997704100875,0.29302702702702704,2.091891891891892,61.14054054054054,12.545945945945945,14.545945945945945,18.416216216216217,152.94054054054055,259.5891891891892,0.0795901524290549,3002.4494526528024,1100.0,,4.0,275.0,275.0,275.0,275.0,1902.4494526528024,38.85945945945946,5.454054054054056,10.454054054054053,61.426080673163234,1786.2558044120713,100.0,18.0,25.0,79.84229688937945,1939.196344952612,1243.0,990.5,974.1162247410462,16.383775258953914,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.44258584643564,14.44258584643564,14.44258584643564,14.44258584643564,,0.906945406329293,0.906945406329293,0.906945406329293,0.906945406329293,35.32644470125877,35.32644470125877,35.32644470125877,35.32644470125877,0.7194795254838854,0.7194795254838854,0.7194795254838854,0.7194795254838854,0.97,0.97,0.97,0.97,34.26665136022101,34.26665136022101,34.26665136022101,34.26665136022101,137.06660544088405,3289.5985305812164,0.042027749687155176,3.4612779151738395e-05
0.075,3154.6655849809604,0.07548780487804878,0.27256310654235494,62.9458016966908,0.019951899262253287,0.30640243902439024,2.1707317073170733,60.926829268292686,12.573170731707316,14.542682926829269,18.51219512195122,152.22560975609755,258.780487804878,0.08203760036561314,2895.885097176082,1100.0,,4.0,275.0,275.0,275.0,275.0,1795.8850971760821,39.07317073170732,5.426829268292683,10.457317073170733,61.42395081502825,1679.5038292878833,100.0,18.0,25.0,79.93614593697947,1831.7294390439808,1243.0,990.5,973.8846754464407,16.61532455355928,0.9262894125183112,0.48,989.0937105874815,0.5349,0.5349,0.5349,0.5349,14.674135141041003,14.674135141041003,14.674135141041003,14.674135141041003,,0.9095248654711968,0.9095248654711968,0.9095248654711968,0.9095248654711968,35.994780719697204,35.994780719697204,35.994780719697204,35.994780719697204,0.7330912570203095,0.7330912570203095,0.7330912570203095,0.7330912570203095,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,34.91493729810629,34.91493729810629,34.91493729810629,34.91493729810629,139.65974919242515,3351.833980618203,0.04427473497540588,3.526761343243059e-05
0.08,3085.180255745715,0.08010322580645159,0.2665595740964298,47.82840326495178,0.015488661015094461,0.33741935483870966,2.3096774193548386,59.63870967741936,12.574193548387097,14.374193548387098,18.44516129032258,147.18064516129033,252.21290322580646,0.08175294287893488,2832.967352519908,1100.0,,4.0,275.0,275.0,275.0,275.0,1732.9673525199084,40.36129032258064,5.425806451612903,10.625806451612902,61.4644374931752,1615.0900118009267,100.0,18.0,25.0,79.90959878349777,1762.2706569622173,1243.0,990.5,973.7194006173171,16.78059938268279,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.839409970164516,14.839409970164516,14.839409970164516,14.839409970164516,,0.9113660270676326,0.9113660270676326,0.9113660270676326,0.9113660270676326,36.473849367476475,36.473849367476475,36.473849367476475,36.473849367476475,0.7428482559567511,0.7428482559567511,0.7428482559567511,0.7428482559567511,0.97,0.97,0.97,0.97,35.37963388645218,35.37963388645218,35.37963388645218,35.37963388645218,141.51853554580873,3396.44485309941,0.045873143227157534,3.573700392570928e-05
0.085,3023.139023730367,0.08491758241758242,0.2611992116503037,41.666883717240346,0.013781328227440335,0.35505494505494506,2.412087912087912,58.95054945054945,12.851648351648352,14.576923076923077,19.065934065934066,143.6098901098901,249.05494505494505,0.08239166298764544,2774.0840786754216,1100.0,,4.0,275.0,275.0,275.0,275.0,1674.0840786754216,41.04945054945055,5.148351648351649,10.423076923076923,60.63930806613548,1556.823891488407,100.0,18.0,25.0,79.70524213206954,1700.4337815982972,1243.0,990.5,973.5696459193491,16.930354080650865,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.989164668132586,14.989164668132586,14.989164668132586,14.989164668132586,,0.9130276091769138,0.9130276091769138,0.9130276091769138,0.9130276091769138,36.90909297641776,36.90909297641776,36.90909297641776,36.90909297641776,0.7517126879107486,0.7517126879107486,0.7517126879107486,0.7517126879107486,0.97,0.97,0.97,0.97,35.80182018712523,35.80182018712523,35.80182018712523,35.80182018712523,143.20728074850092,3436.9747379640216,0.04737296741209808,3.6163454734469934e-05
0.09,2953.2615483416357,0.09026708074534161,0.25516179777671727,53.27394050051178,0.018047934774294744,0.3556521739130435,2.3540372670807455,58.91925465838509,12.459627329192546,14.136645962732919,18.124223602484474,146.14285714285714,249.7826086956522,0.08457891899026497,2703.4789396459832,1100.0,,4.0,275.0,275.0,275.0,275.0,1603.4789396459832,41.08074534161491,5.540372670807454,10.863354037267081,61.10362705471334,1484.8908405415807,100.0,18.0,25.0,79.2278506571978,1631.0336976844378,1243.0,990.5,973.4009761511694,17.09902384883055,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.157834436312275,15.157834436312275,15.157834436312275,15.157834436312275,,0.9148359367467258,0.9148359367467258,0.9148359367467258,0.9148359367467258,37.39832637324022,37.39832637324022,37.39832637324022,37.39832637324022,0.7616767082126316,0.7616767082126316,0.7616767082126316,0.7616767082126316,0.97,0.97,0.97,0.97,36.27637658204301,36.27637658204301,36.27637658204301,36.27637658204301,145.10550632817203,3482.532151876129,0.0491357796785828,3.664280462832627e-05
0.095,2893.959626862808,0.09480246913580247,0.2500381117609466,52.21394415884221,0.018053175248086254,0.3387037037037037,2.2777777777777777,59.864197530864196,12.691358024691358,14.481481481481481,18.62962962962963,155.75925925925927,261.4259259259259,0.09033460937033434,2632.5337009368823,1100.0,,4.0,275.0,275.0,275.0,275.0,1532.533700936882,40.135802469135804,5.308641975308642,10.518518518518519,61.025351068580484,1415.5453869053385,100.0,18.0,25.0,79.65498069821011,1571.304646164598,1243.0,990.5,973.2578335820826,17.242166417917364,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.300977005399087,15.300977005399087,15.300977005399087,15.300977005399087,,0.9163604051075003,0.9163604051075003,0.9163604051075003,0.9163604051075003,37.814444592060156,37.814444592060156,37.814444592060156,37.814444592060156,0.770151621019555,0.770151621019555,0.770151621019555,0.770151621019555,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,36.68001125429834,36.68001125429834,36.68001125429834,36.68001125429834,146.72004501719337,3521.281080412641,0.050702870891508864,3.705051641848318e-05
0.1,2815.755624188002,0.10003333333333334,0.24328128592984335,51.02894014656913,0.018107081374435452,0.32666666666666666,2.261111111111111,58.77777777777778,12.277777777777779,13.661111111111111,16.994444444444444,154.79444444444445,256.50555555555553,0.09111309444414115,2559.2500686324465,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.2500686324468,41.22222222222222,5.722222222222223,11.338888888888889,61.609234765542055,1339.3575005335713,100.0,18.0,25.0,78.6036792099865,1494.1519449780158,1243.0,990.5,973.0690652997642,17.430934700235863,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.489745287717586,15.489745287717586,15.489745287717586,15.489745287717586,,0.9183707873141922,0.9183707873141922,0.9183707873141922,0.9183707873141922,38.36494543375365,38.36494543375365,38.36494543375365,38.36494543375365,0.7813634507892798,0.7813634507892798,0.7813634507892798,0.7813634507892798,0.97,0.97,0.97,0.97,37.21399707074103,37.21399707074103,37.21399707074103,37.21399707074103,148.85598828296415,3572.5437187911393,0.0528699563424198,3.758989603105155e-05
0.105,2743.829892428012,0.10536263736263736,0.2370669027057802,52.616204477251536,0.019184770203917647,0.3514285714285714,2.3461538461538463,58.379120879120876,12.280219780219781,13.637362637362637,17.021978021978022,153.56043956043956,254.87912087912088,0.09289755099074107,2488.950771548891,1100.0,,4.0,275.0,275.0,275.0,275.0,1388.9507715488912,41.620879120879124,5.71978021978022,11.362637362637363,62.00774077798987,1268.2397340676046,100.0,18.0,25.0,79.0297187999679,1421.8001736280441,1243.0,990.5,972.8954514644814,17.604548535518596,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.663359123000319,15.663359123000319,15.663359123000319,15.663359123000319,,0.9202197746599533,0.9202197746599533,0.9202197746599533,0.9202197746599533,38.87304457572885,38.87304457572885,38.87304457572885,38.87304457572885,0.791711702153337,0.791711702153337,0.791711702153337,0.791711702153337,0.97,0.97,0.97,0.97,37.70685323845698,37.70685323845698,37.70685323845698,37.70685323845698,150.82741295382792,3619.8579108918702,0.054973746644624205,3.808773054389594e-05
0.11,2686.222890465811,0.10994230769230769,0.23208965773624604,46.129270201565745,0.017194745762561175,0.3892948717948718,2.467948717948718,56.80769230769231,12.064102564102564,13.243589743589743,16.46794871794872,144.67307692307693,243.25641025641025,0.09055886281520836,2442.9664802094007,1100.0,,4.0,275.0,275.0,275.0,275.0,1342.966480209401,43.19230769230769,5.935897435897436,11.756410256410257,61.606814362368425,1220.4750504624171,100.0,18.0,25.0,78.07476308031714,1365.148127385494,1243.0,990.5,972.7564000804349,17.743599919565277,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.802410507047002,15.802410507047002,15.802410507047002,15.802410507047002,,0.9217006719000506,0.9217006719000506,0.9217006719000506,0.9217006719000506,39.28122276338371,39.28122276338371,39.28122276338371,39.28122276338371,0.8000249035312363,0.8000249035312363,0.8000249035312363,0.8000249035312363,0.9700939151459778,0.9700939151459778,0.9700939151459778,0.9700939151459778,38.10648379014799,38.10648379014799,38.10648379014799,38.10648379014799,152.42593516059196,3658.222443854207,0.05674589481105417,3.849139776782625e-05
0.115,2622.768579449941,0.11480116959064328,0.22660720526447492,50.24738010536191,0.019170160903325434,0.394093567251462,2.4502923976608186,57.50877192982456,12.333333333333334,13.660818713450292,17.292397660818715,149.0233918128655,249.8187134502924,0.09526679510040231,2372.949865999649,1100.0,,4.0,275.0,275.0,275.0,275.0,1272.9498659996489,42.49122807017543,5.666666666666667,11.339181286549708,60.762446725858446,1152.6903432503989,100.0,18.0,25.0,78.05484438667716,1301.7137350632643,1243.0,990.5,972.6032345021205,17.896765497879436,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.955576085361159,15.955576085361159,15.955576085361159,15.955576085361159,,0.9232971042105492,0.9232971042105492,0.9232971042105492,0.9232971042105492,39.73068507293336,39.73068507293336,39.73068507293336,39.73068507293336,0.8091789220556691,0.8091789220556691,0.8091789220556691,0.8091789220556691,0.9709178922055669,0.9709178922055669,0.9709178922055669,0.9709178922055669,38.57527528695625,38.57527528695625,38.57527528695625,38.57527528695625,154.30110114782497,3703.226427547799,0.058836814515965924,3.896492453227903e-05
0.12,2560.0394930260713,0.12001807228915662,0.22118741219745253,54.358169067651495,0.021228013435304144,0.3879518072289157,2.3734939759036147,57.65060240963855,12.204819277108435,13.421686746987952,16.728915662650603,150.90361445783134,250.90963855421685,0.09802153775388749,2309.1298544718543,1100.0,,4.0,275.0,275.0,275.0,275.0,1209.1298544718543,42.34939759036145,5.795180722891566,11.578313253012048,59.83007480638009,1089.576888099209,100.0,18.0,25.0,76.55899046903069,1240.4805025570404,1243.0,990.5,972.451819465925,18.048180534075,0.9262894125183113,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.106991121556725,16.106991121556725,16.106991121556725,16.106991121556725,,0.9243378157853525,0.9243378157853525,0.9243378157853525,0.9243378157853525,40.15287983524706,40.15287983524706,40.15287983524706,40.15287983524706,0.8177775933858872,0.8177775933858872,0.8177775933858872,0.8177775933858872,0.9717777593385888,0.9717777593385888,0.9717777593385888,0.9717777593385888,39.01969263529083,39.01969263529083,39.01969263529083,39.01969263529083,156.07877054116332,3745.89049298792,0.06096997180601839,3.941383094473821e-05
0.125,2493.5849951618707,0.12487078651685393,0.2154457435819856,48.576330988223695,0.019490376784747653,0.41331460674157305,2.4887640449438204,57.241573033707866,12.348314606741573,13.48314606741573,17.03370786516854,153.25280898876406,253.35955056179776,0.10162302797464193,2240.225444600073,1100.0,,4.0,275.0,275.0,275.0,275.0,1140.225444600073,42.758426966292134,5.651685393258427,11.51685393258427,59.31538653967658,1020.9830917682616,100.0,18.0,25.0,76.34909440484512,1174.2359007570255,1243.0,990.5,972.2914120572872,18.208587942712725,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.267398530194445,16.267398530194445,16.267398530194445,16.267398530194445,,0.9251366446803684,0.9251366446803684,0.9251366446803684,0.9251366446803684,40.5878136998612,40.5878136998612,40.5878136998612,40.5878136998612,0.8266357169014501,0.8266357169014501,0.8266357169014501,0.8266357169014501,0.9726635716901451,0.9726635716901451,0.9726635716901451,0.9726635716901451,39.47831651397532,39.47831651397532,39.47831651397532,39.47831651397532,157.9132660559013,3789.9183853416307,0.06333260416496193,3.987708738785386e-05
0.13,2418.4314191869034,0.13044811320754718,0.20895247461774846,46.61118146674793,0.01926971207772906,0.45433962264150946,2.669811320754717,55.34905660377358,12.023584905660377,12.768867924528301,15.80188679245283,143.92924528301887,239.87264150943398,0.099193830835487,2178.5587776774696,1100.0,,4.0,275.0,275.0,275.0,275.0,1078.5587776774698,44.65094339622642,5.976415094339623,12.231132075471699,59.183123928284374,956.5171631831477,100.0,18.0,25.0,74.98501072073721,1100.4464084661665,1243.0,990.5,972.1100068738995,18.38999312610058,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.4488037135823,16.4488037135823,16.4488037135823,16.4488037135823,,0.9260400424936399,0.9260400424936399,0.9260400424936399,0.9260400424936399,41.08051145176552,41.08051145176552,41.08051145176552,41.08051145176552,0.83667029433331,0.83667029433331,0.83667029433331,0.83667029433331,0.9736670294333309,0.9736670294333309,0.9736670294333309,0.9736670294333309,39.99877815233757,39.99877815233757,39.99877815233757,39.99877815233757,159.9951126093503,3839.882702624407,0.06616360173229914,4.04028062144824e-05
0.135,2368.6044515523513,0.13562406015037595,0.20464742461412297,41.47454095023553,0.017507825966808978,0.4054887218045113,2.511278195488722,56.31578947368421,11.962406015037594,12.789473684210526,15.654135338345865,149.49624060150376,246.21804511278197,0.10394479388891052,2122.3864064395693,1100.0,,4.0,275.0,275.0,275.0,275.0,1022.3864064395688,43.68421052631579,6.037593984962407,12.210526315789474,57.02778253573356,903.4262930767676,100.0,18.0,25.0,72.68191787407942,1052.9225336782715,1243.0,990.5,971.9897348830575,18.510265116942556,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.56907570442428,16.56907570442428,16.56907570442428,16.56907570442428,,0.9266389970080329,0.9266389970080329,0.9266389970080329,0.9266389970080329,41.40762799765915,41.40762799765915,41.40762799765915,41.40762799765915,0.8433325457771719,0.8433325457771719,0.8433325457771719,0.8433325457771719,0.9743332545777171,0.9743332545777171,0.9743332545777171,0.9743332545777171,40.34484010794537,40.34484010794537,40.34484010794537,40.34484010794537,161.3793604317815,3873.1046503627554,0.06813484346416646,4.0752363745399366e-05
0.14,2329.2235364496637,0.1398961038961039,0.2012449135492509,36.06027072015798,0.01547234997863787,0.4172727272727273,2.564935064935065,56.577922077922075,12.194805194805195,13.14935064935065,16.305194805194805,152.16233766233765,250.3896103896104,0.10749927647632919,2078.8339260600533,1100.0,,4.0,275.0,275.0,275.0,275.0,978.8339260600532,43.422077922077925,5.805194805194805,11.85064935064935,56.79065908037404,860.965344901757,100.0,18.0,25.0,73.09585388556884,1013.1276825640947,1243.0,990.5,971.894677501775,18.605322498224922,0.9262894125183111,0.48000000000000004,989.0937105874817,0.5349,0.5349,0.5349,0.5349,16.664133085706645,16.664133085706645,16.664133085706645,16.664133085706645,,0.927112382766819,0.927112382766819,0.927112382766819,0.927112382766819,41.66646135333846,41.66646135333846,41.66646135333846,41.66646135333846,0.8486041008826571,0.8486041008826571,0.8486041008826571,0.8486041008826571,0.9748604100882656,0.9748604100882656,0.9748604100882656,0.9748604100882656,40.61899633375894,40.61899633375894,40.61899633375894,40.61899633375894,162.47598533503577,3899.4236480408595,0.06975803369532181,4.102928922601914e-05
0.145,2285.441481422948,0.14507486631016042,0.1974621439949427,37.693564271701554,0.016489297550439104,0.3893048128342246,2.443850267379679,55.75401069518717,11.614973262032086,12.406417112299465,14.711229946524064,140.29946524064172,234.7860962566845,0.10272856424814526,2050.6553851662634,1100.0,,4.0,275.0,275.0,275.0,275.0,950.6553851662635,44.24598930481283,6.385026737967916,12.593582887700535,53.29013482191241,834.1406514138697,100.0,18.0,25.0,68.00136476843647,974.4401166545114,1243.0,990.5,971.7889966792967,18.71100332070322,0.9262894125183112,0.4799999999999999,989.0937105874817,0.5349,0.5349,0.5349,0.5349,16.769813908184947,16.769813908184947,16.769813908184947,16.769813908184947,,0.927638673262761,0.927638673262761,0.927638673262761,0.927638673262761,41.95450715712271,41.95450715712271,41.95450715712271,41.95450715712271,0.8544706141980185,0.8544706141980185,0.8544706141980185,0.8544706141980185,0.9754470614198019,0.9754470614198019,0.9754470614198019,0.9754470614198019,40.92441608376524,40.92441608376524,40.92441608376524,40.92441608376524,163.69766433506095,3928.743944041463,0.07162959875618943,4.133779402400529e-05
0.15,2248.519303569672,0.14943624161073824,0.19427206782841966,31.544486492497704,0.014060173647194505,0.41966442953020133,2.563758389261745,55.604026845637584,11.838926174496644,12.664429530201343,15.295302013422818,141.71812080536913,237.1208053691275,0.10548122820182901,2011.3984982005447,1100.0,,4.0,275.0,275.0,275.0,275.0,911.3984982005449,44.39597315436242,6.161073825503357,12.335570469798657,53.085104167769174,795.4207765831112,100.0,18.0,25.0,68.38040618119199,937.1388973884802,1243.0,990.5,971.6998741810303,18.80012581896977,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.858936406451495,16.858936406451495,16.858936406451495,16.858936406451495,,0.9280825033041283,0.9280825033041283,0.9280825033041283,0.9280825033041283,42.19765646374061,42.19765646374061,42.19765646374061,42.19765646374061,0.8594227385690552,0.8594227385690552,0.8594227385690552,0.8594227385690552,0.9759422738569055,0.9759422738569055,0.9759422738569055,0.9759422738569055,41.182496691732474,41.182496691732474,41.182496691732474,41.182496691732474,164.7299867669299,3953.519682406318,0.07326606031134329,4.159848150680048e-05
0.155,2202.514394831809,0.15495081967213115,0.1902972437134683,38.00850077798854,0.01724420611906389,0.47234972677595627,2.726775956284153,53.557377049180324,11.382513661202186,11.754098360655737,13.721311475409836,133.24590163934425,223.66120218579235,0.10154906348654864,1978.853192646017,1100.0,,4.0,275.0,275.0,275.0,275.0,878.8531926460169,46.442622950819676,6.617486338797814,13.245901639344263,50.66914572890082,761.8780359881542,100.0,18.0,25.0,64.39045720431066,895.1239376274984,1243.0,990.5,971.5888278495939,18.91117215040597,0.9262894125183112,0.48000000000000004,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.969982737887694,16.969982737887694,16.969982737887694,16.969982737887694,,0.9286358137239534,0.9286358137239534,0.9286358137239534,0.9286358137239534,42.500924416882846,42.500924416882846,42.500924416882846,42.500924416882846,0.8655992752929296,0.8655992752929296,0.8655992752929296,0.8655992752929296,0.9765599275292929,0.9765599275292929,0.9765599275292929,0.9765599275292929,41.50471667848247,41.50471667848247,41.50471667848247,41.50471667848247,166.01886671392987,3984.4528011343164,0.07538105973589317,4.192395624089138e-05
0.16,2157.183232967119,0.15994444444444444,0.18638063132835903,40.50288150958462,0.018787051793148882,0.40755555555555556,2.511111111111111,56.12777777777778,11.683333333333334,12.472222222222221,14.766666666666667,148.03333333333333,243.08333333333334,0.11266515626084017,1914.0998996337855,1100.0,,4.0,275.0,275.0,275.0,275.0,814.0998996337856,43.87222222222222,6.316666666666666,12.527777777777779,47.45596413050376,703.9272688366152,100.0,18.0,25.0,62.222630797170424,851.9606021699486,1243.0,990.5,971.4794078037138,19.020592196286245,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.079402783767968,17.079402783767968,17.079402783767968,17.079402783767968,,0.9291927332946486,0.9291927332946486,0.9291927332946486,0.9291927332946486,42.80061249977323,42.80061249977323,42.80061249977323,42.80061249977323,0.8717029022357073,0.8717029022357073,0.8717029022357073,0.8717029022357073,0.9771702902235706,0.9771702902235706,0.9771702902235706,0.9771702902235706,41.82349842111566,41.82349842111566,41.82349842111566,41.82349842111566,167.29399368446263,4015.055848427103,0.07755497849983177,4.2245958001126933e-05
0.165,2109.6702679631567,0.16532335329341313,0.1822755111520167,39.646924546046584,0.018800764406302115,0.40904191616766467,2.497005988023952,55.82035928143713,11.604790419161677,12.29940119760479,14.508982035928144,146.07185628742516,240.30538922155688,0.11391265467734464,1869.3648787415998,1100.0,,4.0,275.0,275.0,275.0,275.0,769.3648787415999,44.17964071856287,6.395209580838324,12.70059880239521,44.5525430603453,661.5368865794582,100.0,18.0,25.0,59.06152509627345,807.6087428668833,1243.0,990.5,971.3647213364628,19.1352786635372,0.9262894125183113,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.194089251018923,17.194089251018923,17.194089251018923,17.194089251018923,,0.9297816483039821,0.9297816483039821,0.9297816483039821,0.9297816483039821,43.11532576711234,43.11532576711234,43.11532576711234,43.11532576711234,0.8781125410817177,0.8781125410817177,0.8781125410817177,0.8781125410817177,0.9778112541081717,0.9778112541081717,0.9778112541081717,0.9778112541081717,42.15866526498244,42.15866526498244,42.15866526498244,42.15866526498244,168.63466105992975,4047.231865438314,0.07993806049398537,4.258451036866913e-05
0.17,2062.6291104842735,0.17028323699421963,0.17821115514584118,43.658612634920736,0.021186620558252572,0.4327167630057803,2.578034682080925,55.884393063583815,11.820809248554914,12.531791907514451,15.023121387283236,149.16184971098266,244.42196531791907,0.11850579644359048,1818.2071451663546,1100.0,,4.0,275.0,275.0,275.0,275.0,718.2071451663547,44.115606936416185,6.179190751445087,12.468208092485549,42.63179758186296,612.8123418041449,100.0,18.0,25.0,57.6549189691462,761.9741915151276,1243.0,990.5,971.251173714962,19.248826285037925,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.30763687251965,17.30763687251965,17.30763687251965,17.30763687251965,,0.9303647153403882,0.9303647153403882,0.9303647153403882,0.9303647153403882,43.42727542153766,43.42727542153766,43.42727542153766,43.42727542153766,0.884465894532335,0.884465894532335,0.884465894532335,0.884465894532335,0.9784465894532334,0.9784465894532334,0.9784465894532334,0.9784465894532334,42.49128995296583,42.49128995296583,42.49128995296583,42.49128995296583,169.9651598118633,4079.1638354847187,0.08240813596573666,4.292049490198568e-05
0.175,2014.6726603684147,0.1748723404255319,0.174067717855831,41.48325150759375,0.020584828942415333,0.4442553191489362,2.6382978723404253,55.01418439716312,11.432624113475176,12.049645390070921,13.964539007092199,141.61702127659575,234.07801418439718,0.1161906298930621,1780.5946461840174,1100.0,,4.0,275.0,275.0,275.0,275.0,680.5946461840174,44.98581560283688,6.567375886524822,12.950354609929079,39.28452305323566,576.806577031491,100.0,18.0,25.0,53.24906206032785,718.4235983080866,1243.0,990.5,971.1353984044736,19.364601595526437,0.9262894125183112,0.4799999999999999,989.0937105874815,0.5349,0.5349,0.5349,0.5349,17.42341218300816,17.42341218300816,17.42341218300816,17.42341218300816,,0.9309592215597469,0.9309592215597469,0.9309592215597469,0.9309592215597469,43.74569824631286,43.74569824631286,43.74569824631286,43.74569824631286,0.8909510844462905,0.8909510844462905,0.8909510844462905,0.8909510844462905,0.9790951084446289,0.9790951084446289,0.9790951084446289,0.9790951084446289,42.8312093363875,42.8312093363875,42.8312093363875,42.8312093363875,171.32483734555,4111.7960962932,0.08504169626427971,4.3263847814532834e-05
0.18,1965.9420897187726,0.18026,0.16985739655170193,42.79943800699489,0.02177205042841853,0.41095,2.505,55.045,11.285,11.77,13.355,140.57,232.025,0.11801992522818551,1733.9170897187726,1100.0,,4.0,275.0,275.0,275.0,275.0,633.9170897187726,44.955,6.715,13.23,35.09214749823284,533.9249422205397,100.0,18.0,25.0,48.447147498232844,674.4949422205397,1243.0,990.5,970.9899667513992,19.510033248600877,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.5688438360826,17.5688438360826,17.5688438360826,17.5688438360826,,0.9317060130982842,0.9317060130982842,0.9317060130982842,0.9317060130982842,44.14623742170796,44.14623742170796,44.14623742170796,44.14623742170796,0.899108705126435,0.899108705126435,0.899108705126435,0.899108705126435,0.9798551990816484,0.9798551990816484,0.9798551990816484,0.9798551990816484,43.25693886232675,43.25693886232675,43.25693886232675,43.25693886232675,173.02775544930697,4152.666130783367,0.08801765087195554,4.369387763871388e-05
0.185,1913.8132331953648,0.1850967741935484,0.16535346334807946,48.452986707725444,0.025349197378161176,0.4649677419354839,2.703225806451613,53.806451612903224,11.12258064516129,11.470967741935484,12.793548387096774,133.61935483870968,222.81290322580645,0.11641602398726,1691.0003299695582,1100.0,,4.0,275.0,275.0,275.0,275.0,591.0003299695582,46.193548387096776,6.877419354838709,13.529032258064516,32.89987200172766,491.50045796783047,100.0,18.0,25.0,45.693420388824435,625.1198128065402,1243.0,990.5,970.8215504457081,19.67844955429188,0.9262894125183112,0.4799999999999999,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.737260141773604,17.737260141773604,17.737260141773604,17.737260141773604,,0.9325708308280074,0.9325708308280074,0.9325708308280074,0.9325708308280074,44.610793920014075,44.610793920014075,44.610793920014075,44.610793920014075,0.9085701409371503,0.9085701409371503,0.9085701409371503,0.9085701409371503,0.98,0.98,0.98,0.98,43.71857804161379,43.71857804161379,43.71857804161379,43.71857804161379,174.87431216645516,4196.9834919949235,0.09137962104448867,4.4160179840013924e-05
0.19,1861.5574507157335,0.18985057471264366,0.16083856374183933,45.6281499042812,0.024524150905120463,0.4914942528735632,2.793103448275862,53.60919540229885,11.275862068965518,11.545977011494253,13.011494252873563,134.95402298850576,224.39655172413794,0.12057738108245661,1637.1608989915956,1100.0,,4.0,275.0,275.0,275.0,275.0,537.1608989915954,46.39080459770115,6.724137931034483,13.454022988505747,30.346689636156817,440.24524383819727,100.0,18.0,25.0,43.35818388903038,575.1992668267029,1243.0,990.5,970.6527240715432,19.84727592845685,0.9262894125183113,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.906086515938572,17.906086515938572,17.906086515938572,17.906086515938572,,0.9334377542593445,0.9334377542593445,0.9334377542593445,0.9334377542593445,45.07729276980699,45.07729276980699,45.07729276980699,45.07729276980699,0.918071135841283,0.918071135841283,0.918071135841283,0.918071135841283,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,44.17574691441085,44.17574691441085,44.17574691441085,44.17574691441085,176.7029876576434,4240.871703783441,0.09493269031034916,4.462196658021298e-05
0.195,1814.338617921694,0.1946319018404908,0.1567588565884343,43.59244383671376,0.023997979759993043,0.4852147239263804,2.8098159509202456,53.43558282208589,11.141104294478527,11.45398773006135,12.736196319018404,131.19631901840492,219.96319018404907,0.12126407467325324,1594.3754277376447,1100.0,,4.0,275.0,275.0,275.0,275.0,494.3754277376449,46.56441717791411,6.858895705521473,13.54601226993865,27.944110740572366,399.4619918436982,100.0,18.0,25.0,40.680307059590774,530.6583108621031,1243.0,990.5,970.5001709194393,19.99982908056068,0.9262894125183112,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.058639668042403,18.058639668042403,18.058639668042403,18.058639668042403,,0.93410462925651,0.93410462925651,0.93410462925651,0.93410462925651,45.49378701735869,45.49378701735869,45.49378701735869,45.49378701735869,0.926553707074515,0.926553707074515,0.926553707074515,0.926553707074515,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,44.583911277011524,44.583911277011524,44.583911277011524,44.583911277011524,178.3356451080461,4280.055482593106,0.09829897945760849,4.503425381516315e-05
0.2,1759.9051355103836,0.20026500000000003,0.15205580370809715,41.88953317210658,0.023810396661831216,0.50605,2.885,51.935,10.795,10.85,11.65,119.84,205.07,0.11656767663638642,1554.8351355103837,1100.0,,4.0,275.0,275.0,275.0,275.0,454.83513551038385,48.065,7.205,14.1399930713319,25.266412912659035,360.1587295263929,100.0,18.0,24.989993071331902,36.916412912659034,479.99872952639294,1242.9899930713318,990.5,970.3243088993413,20.17569110065874,0.9262634912276121,0.48,989.0937365087723,0.5349,0.5349,0.5349,0.5349,18.234527609431158,18.234527609431158,18.234527609431158,18.234527609431158,,0.9346587619697081,0.9346587619697081,0.9346587619697081,0.9346587619697081,45.96414210280202,45.96414210280202,45.96414210280202,45.96414210280202,0.9361332403829333,0.9361332403829333,0.9361332403829333,0.9361332403829333,0.98,0.98,0.98,0.98,45.04485926074598,45.04485926074598,45.04485926074598,45.04485926074598,180.17943704298392,4324.306489031614,0.10238890949875205,4.549985783913736e-05
0.205,1716.541711787261,0.20507692307692305,0.1483092038984193,40.25019054630839,0.023422303696485437,0.519020979020979,2.937062937062937,52.11888111888112,10.916083916083917,11.027972027972028,11.923076923076923,124.3076923076923,210.2937062937063,0.1224764278683093,1506.2480054935547,1100.0,,4.0,275.0,275.0,275.0,275.0,406.2480054935546,47.88111888111888,7.083916083916084,13.972027972027972,22.486947883128977,314.82399467336273,100.0,18.0,25.0,34.410024806205904,439.13168698105505,1243.0,990.5,970.1842116842358,20.315788315764216,0.9262894125183112,0.48,989.0937105874817,0.5349,0.5349,0.5349,0.5349,18.374598903245943,18.374598903245943,18.374598903245943,18.374598903245943,,0.9350999865452247,0.9350999865452247,0.9350999865452247,0.9350999865452247,46.339075391863204,46.339075391863204,46.339075391863204,46.339075391863204,0.9437693562497596,0.9437693562497596,0.9437693562497596,0.9437693562497596,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.412293884025935,45.412293884025935,45.412293884025935,45.412293884025935,181.64917553610374,4359.58021286649,0.1058257359620098,4.587100392325852e-05
0.21,1675.625746381994,0.2099879518072289,0.14477406448740426,41.61329685213849,0.024804182712139303,0.5021686746987952,2.8493975903614457,52.734939759036145,10.897590361445783,11.114457831325302,11.951807228915662,124.10240963855422,210.8012048192771,0.12580592260847204,1464.8245415627168,1100.0,,4.0,275.0,275.0,275.0,275.0,364.82454156271695,47.265060240963855,7.102409638554217,13.85797052538478,20.219735756575368,276.3793654012387,100.0,18.0,24.972428356710083,32.17154298549104,400.4817750397929,1242.97242835671,990.5,970.0520216421571,20.44797835784276,0.9262179927446249,0.48,989.0937820072552,0.5349,0.5349,0.5349,0.5349,18.50686036509817,18.50686036509817,18.50686036509817,18.50686036509817,,0.9355166101500592,0.9355166101500592,0.9355166101500592,0.9355166101500592,46.693431921761814,46.693431921761814,46.693431921761814,46.693431921761814,0.9509863935185705,0.9509863935185705,0.9509863935185705,0.9509863935185705,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,45.75956328332658,45.75956328332658,45.75956328332658,45.75956328332658,183.03825313330628,4392.918075199352,0.10924504441272466,4.622178109426927e-05
