ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.65,402.90237744418727,0.648,0.0348107654111777,5.03338348089901,0.012492811565988483,0.4565463917525774,2.6907216494845363,42.2680412371134,7.06701030927835,5.747422680412371,4.046391752577319,67.0721649484536,126.20103092783505,0.31322979955688457,276.7013465163522,276.7013465163522,,1.6030927835051547,187.11480486436793,89.5865416519843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.2680412371134,7.06701030927835,5.747422680412371,4.046391752577319,67.0721649484536,331.78382074315635,990.5,965.413060698499,25.086939301501157,0.1526285673712704,0.025340269303270387,990.3220311633255,0.2650427101895181,0.09437473367775333,0.0,0.0,24.643927754637122,14.922472007682458,0.0,0.0,,0.9273987389367306,0.5526941835029502,0.0,0.0,42.04037055670017,19.924136133007558,0.0,0.0,0.8562193596069282,0.4057868866192985,0.0,0.0,0.9739690721649484,0.9660309278350515,0.9599999999999999,0.9599999999999999,38.456419514243606,19.326412049017332,0.0,0.0,57.782831563260935,1386.7879575182626,0.14341645718202636,5.791438350069977e-05
0.655,398.3438397159037,0.6563924050632912,0.03441690775145405,5.872655279760976,0.014743475846438236,0.490126582278481,2.8544303797468356,43.03164556962025,7.379746835443038,6.037974683544304,4.360759493670886,71.01898734177215,131.82911392405063,0.3309491478519592,266.5147257918531,266.5147257918531,,1.481012658227848,195.09407331498218,71.42065247687087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.03164556962025,7.379746835443038,6.037974683544304,4.360759493670886,71.01898734177215,322.96409288046067,990.5,965.3917134862767,25.108286513723417,0.14951581176035653,0.02330294515837059,990.3271812430813,0.2852605205676257,0.0752759483423156,0.0,0.0,24.65020723623705,11.912365592384758,0.0,0.0,,0.9301742401582809,0.4407980206679304,0.0,0.0,43.969150998079826,15.898183750343321,0.0,0.0,0.8955020569873691,0.3237919297422265,0.0,0.0,0.9751898734177215,0.9648101265822785,0.9600000000000001,0.9600000000000001,40.301870538456185,15.421238237833018,0.0,0.0,55.7231087762892,1337.354610630941,0.13988572713343853,5.8045895150985025e-05
0.66,391.95403684994994,0.6599664429530202,0.033864828783835635,6.275008657716079,0.016010954466347538,0.5085906040268456,2.9194630872483223,42.53691275167785,7.147651006711409,5.738255033557047,4.1879194630872485,69.94630872483222,129.55704697986576,0.33053223729389347,262.3969898700842,262.3969898700842,,1.3691275167785235,207.0626865392528,55.33430333083139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.53691275167785,7.147651006711409,5.738255033557047,4.1879194630872485,69.94630872483222,317.8198086620305,990.5,965.3597701842498,25.140229815750256,0.14770023424885723,0.022479397974016786,990.3298203677772,0.3191812127383167,0.05886523014343176,0.0,0.0,24.65086897078907,9.152174134700791,0.0,0.0,,0.9335058543812945,0.3384983421457535,0.0,0.0,46.818782816989106,12.340021033441044,0.0,0.0,0.9535393649081285,0.2513242573002249,0.0,0.0,0.9763087248322148,0.9636912751677853,0.96,0.96,42.06522439437015,11.969820402437811,0.0,0.0,54.03504479680796,1296.841075123391,0.1378621256988179,5.718722955803618e-05
0.665,389.1339363713416,0.6629999999999999,0.0336211721024839,4.766617531450525,0.012249297956120274,0.5224305555555556,2.9930555555555554,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,124.125,0.318977576608868,265.00893637134163,265.00893637134163,,1.4583333333333333,197.5233815084647,67.48555486287688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.50694444444444,7.0,5.666666666666667,4.055555555555555,65.89583333333333,319.18254748245266,990.5,965.3456696818567,25.15433031814337,0.14818118706004554,0.0230017872742683,990.3288170256658,0.2931654576838916,0.0705192007833611,0.0,0.0,24.689981886125157,11.374102102770241,0.0,0.0,,0.930662499428082,0.4197941698178387,0.0,0.0,44.61487176744968,15.045100549969748,0.0,0.0,0.908653192819749,0.3064175264759623,0.0,0.0,0.9754166666666667,0.9645833333333333,0.9600000000000001,0.9600000000000001,40.370048718627665,14.593747533470655,0.0,0.0,54.96379625209832,1319.13111005036,0.14124647355261152,5.7553214559603865e-05
0.67,386.4413722532134,0.6711767955801105,0.03338853456267762,4.491333961361275,0.011622872493079377,0.5083977900552485,2.9171270718232045,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,126.38121546961327,0.3270428210299046,260.0601567836001,260.0601567836001,,1.3535911602209945,208.07617062006824,51.98398616353188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.033149171270715,7.082872928176796,5.662983425414365,4.0497237569060776,67.5524861878453,314.839162308462,990.5,965.3322068612658,25.167793138733998,0.1466482716706848,0.022012123345620672,990.3313396049838,0.3230426618804009,0.05423789509431153,0.0,0.0,24.676090081837305,8.77994046445981,0.0,0.0,,0.9336274020645225,0.32382506607841544,0.0,0.0,47.10877182508453,11.59482649979581,0.0,0.0,0.9594454546860394,0.23614717922191059,0.0,0.0,0.9764640883977901,0.96353591160221,0.96,0.96,42.08594804022906,11.246981704801936,0.0,0.0,53.332929745030995,1279.990313880744,0.13801060421791886,5.6959218760039287e-05
0.675,380.9483517679724,0.6747466063348416,0.03291393759275281,5.2206163488354065,0.013702925680084427,0.4281447963800905,2.6199095022624435,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,125.15837104072398,0.32854080782974177,255.78998072724846,255.78998072724846,,1.253393665158371,218.62889770037145,37.161083026877016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.25339366515837,7.009049773755656,5.6289592760181,3.8506787330316743,66.41628959276018,310.68138344218056,990.5,965.3047417588399,25.19525824116016,0.1451808625060895,0.021182465791427078,990.3336366717025,0.3532751799531318,0.03866697382236144,0.0,0.0,24.67561973290951,6.299335753439179,0.0,0.0,,0.9365558925079669,0.232028351455671,0.0,0.0,49.63265062836082,8.29703179638855,0.0,0.0,1.0108482816366766,0.16898231764538796,0.0,0.0,0.9774660633484162,0.9625339366515837,0.96,0.96,43.69462800561779,8.048120842496893,0.0,0.0,51.74274884811468,1241.8259723547526,0.13582514652547056,5.625687198050005e-05
0.68,377.39123120361535,0.6797732558139535,0.03260660237599236,4.799910429804616,0.01271696012263413,0.43226744186046506,2.5872093023255816,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,129.6453488372093,0.3435141539755308,247.74588236640602,247.74588236640602,,1.1104651162790697,231.09696356135498,16.648918805051025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.127906976744185,7.25,5.8895348837209305,4.034883720930233,69.34302325581395,304.01332422687113,990.5,965.2869561560182,25.213043843981936,0.1428274975202886,0.019607612564962677,990.3375648899147,0.38695933249465564,0.017773389840915067,0.0,0.0,24.663649401402026,2.746805620390257,0.0,0.0,,0.9403870256332717,0.10134716651928405,0.0,0.0,52.60356873826629,3.7250543864893757,0.0,0.0,1.0713557787834274,0.07586668811587323,0.0,0.0,0.9788480576092512,0.9611046511627908,0.9600000000000001,0.9600000000000001,46.01210383606876,3.6133027548946943,0.0,0.0,49.62540659096346,1191.009758183123,0.13149614062787457,5.587895854166437e-05
0.685,373.9114242367359,0.684,0.03230594705405396,5.314101385464503,0.014215701672751513,0.5324242424242425,3.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,138.0909090909091,0.3693362063769556,235.82051514582682,235.82051514582682,,1.0909090909090908,222.54277961861646,13.277735527210343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.06060606060606,7.484848484848484,5.96969696969697,4.606060606060606,75.96969696969697,293.33566666097835,990.5,965.2695571211837,25.23044287881637,0.13905902087145344,0.017289031360400324,990.3436519477681,0.3582871382658949,0.013735385996622412,0.0,0.0,24.71580768831861,2.263208373223942,0.0,0.0,,0.9389425144939842,0.08323233680025206,0.0,0.0,50.68316956633933,2.9681094795259826,0.0,0.0,1.03224377935518,0.06045029489869617,0.0,0.0,0.9788137515087256,0.9609090909090908,0.96,0.96,45.958761976872744,2.879066195140203,0.0,0.0,48.83782817201295,1172.1078761283106,0.13060667364315137,5.78638350991317e-05
0.69,371.6789048296081,0.6885157480314961,0.03211305737727809,4.5860718067032,0.012336534994229553,0.4766141732283465,2.811023622047244,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,125.93307086614173,0.3388308123315636,245.7458339634664,245.7458339634664,,1.141732283464567,224.64720740416877,21.098626559297625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.18503937007874,7.15748031496063,5.751968503937008,3.984251968503937,66.85433070866142,300.84032215244275,990.5,965.2583945241479,25.241605475852023,0.14170764664003713,0.01925802074704595,990.3390343326129,0.3670460661792516,0.022236261958926983,0.0,0.0,24.71359374228568,3.529340345382285,0.0,0.0,,0.9389705455166268,0.12993711880894043,0.0,0.0,51.1738457399498,4.723766719630425,0.0,0.0,1.0422371841130302,0.09620706149960132,0.0,0.0,0.9782943515126057,0.9614173228346456,0.96,0.96,45.37184001570405,4.582053718041512,0.0,0.0,49.953893733745566,1198.8934496098937,0.13440270962158032,5.666278024005126e-05
0.695,364.8509398597789,0.694093023255814,0.03152312120388487,6.3168036147648,0.01730793741762547,0.507093023255814,2.9244186046511627,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,128.80232558139534,0.3530436232906685,236.04861427838358,236.04861427838358,,1.1046511627906976,220.8960928921178,15.152521386265812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.55813953488372,7.127906976744186,5.604651162790698,4.098837209302325,69.41279069767442,291.3393119528022,990.5,965.2242546992989,25.275745300701125,0.13835444535438635,0.01736517041622715,990.3442803842294,0.35383763141017316,0.015533571643449626,0.0,0.0,24.766188053520352,2.6108116339095755,0.0,0.0,,0.938510128969924,0.09577154377086876,0.0,0.0,50.395872372292615,3.3927493106447537,0.0,0.0,1.0263925126739841,0.0690987639642516,0.0,0.0,0.9784351990928655,0.9610465116279069,0.9600000000000001,0.9600000000000001,45.45677182465215,3.2909668313254117,0.0,0.0,48.747738655977564,1169.9457277434615,0.133609239562212,5.7666375668208916e-05
0.7,360.3710518649143,0.7000219780219781,0.031136058881128557,4.906765407014416,0.013616254061376495,0.47912087912087914,2.8626373626373627,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,122.8021978021978,0.3407638766264479,237.56885406271653,237.56885406271653,,1.0934065934065933,224.20088143679644,13.367972625920101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.66483516483517,7.0989010989010985,5.554945054945055,3.8736263736263736,64.60989010989012,291.88753538139787,990.5,965.2018552593245,25.298144740675465,0.1385479304119711,0.017631826192991116,990.343820243395,0.36349123965438024,0.013547748836875009,0.0,0.0,24.77847374441611,2.3328919227067804,0.0,0.0,,0.9394044944255193,0.08541199228367642,0.0,0.0,51.22294367864846,2.9941319052973867,0.0,0.0,1.0432371421313331,0.06098028320361276,0.0,0.0,0.9786404244328272,0.9609340659340658,0.96,0.96,45.82434271025045,2.904307948138465,0.0,0.0,48.72865065838891,1169.487615801334,0.13521778846378504,5.720061205584851e-05
0.705,354.0276331934452,0.7038333333333334,0.03058798750791364,6.643027768329734,0.018761462269689548,0.45782051282051284,2.7371794871794872,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,125.26923076923077,0.3538518345141137,228.75840242421438,228.75840242421438,,1.1217948717948718,211.61432792580104,17.144074498413364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.243589743589745,7.044871794871795,5.621794871794871,3.878205128205128,66.48076923076923,283.6686588344708,990.5,965.1701381659672,25.329861834032794,0.1356472338729017,0.015868223144082347,990.348484542983,0.32427740212769074,0.017092668833695125,0.0,0.0,24.85406897488813,3.0466608339355234,0.0,0.0,,0.936611131674029,0.11124491541622049,0.0,0.0,48.35878212846299,3.8416065935948374,0.0,0.0,0.9849039130033196,0.07824046015468102,0.0,0.0,0.9784615384615384,0.9612179487179486,0.96,0.96,44.95043080483751,3.7263583957869924,0.0,0.0,48.676789200624505,1168.2429408149883,0.1374929826726125,5.9296899732772406e-05
0.71,348.75976680623717,0.7104106463878328,0.030132843852058815,5.495127749229781,0.015750945628549624,0.5058555133079847,2.901140684410646,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,122.29657794676807,0.3506939456973785,226.46318885946908,226.46318885946908,,1.0456273764258555,219.91725780541805,6.545931054051035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.4828897338403,6.840304182509506,5.3726235741444865,3.802281368821293,64.79847908745248,280.1590063499634,990.5,965.1437988340311,25.35620116596885,0.1344085684792001,0.015477509259764495,990.350113922261,0.34798225951070655,0.006649634432031514,0.0,0.0,24.858332828719185,1.142054884980048,0.0,0.0,,0.9389059827846024,0.04173259254067898,0.0,0.0,50.36215851155441,1.469702476110886,0.0,0.0,1.0257058759990714,0.029932840653989528,0.0,0.0,0.9792775423629586,0.9604562737642586,0.96,0.96,46.098555056212994,1.4256114018275592,0.0,0.0,47.524166458040554,1140.579994992973,0.1362628003533035,5.863933668449651e-05
0.715,345.27607812035103,0.715,0.029831853149598245,3.131146078354015,0.009069057004393878,0.6082608695652174,3.217391304347826,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,119.1304347826087,0.3450441580480933,226.14564333774234,226.14564333774234,,1.0,226.14564333774234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.26086956521739,6.608695652173913,4.869565217391305,3.608695652173913,63.78260869565217,277.88477377252497,990.5,965.1263803906016,25.373619609398283,0.13360592006612115,0.01569505485795511,990.350699025076,0.3703122220146922,0.0,0.0,0.0,24.854006412459533,0.0,0.0,0.0,,0.9396355045175665,0.0,0.0,0.0,51.811860011121986,0.0,0.0,0.0,1.055231364788635,0.0,0.0,0.0,0.9791114839856176,0.96,0.96,0.96,45.776827167941875,0.0,0.0,0.0,45.776827167941875,1098.643852030605,0.13257950816965683,5.6999104464329745e-05
0.72,342.18639330390994,0.7197400611620794,0.02956490438145777,3.5544901933445567,0.010381785612218202,0.48529051987767585,2.8623853211009176,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,121.60550458715596,0.3553982517168179,220.58088871675398,220.58088871675398,,1.0214067278287462,217.53282361000714,3.0480651067468316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.43730886850153,6.871559633027523,5.314984709480123,3.7492354740061162,64.23241590214067,274.20474192776317,990.5,965.1109319665196,25.38906803348044,0.13230712290237545,0.014432012138613485,990.353260864959,0.3397473098201754,0.003072382035506275,0.0,0.0,24.902581588619263,0.5365158316182845,0.0,0.0,,0.9386188859729643,0.019569831137152226,0.0,0.0,49.884509323266656,0.6849074182811612,0.0,0.0,1.0159777866245756,0.013949234588211021,0.0,0.0,0.9790804525292156,0.9602140672782875,0.9600000000000001,0.9600000000000001,45.93347176221742,0.6643601957327264,0.0,0.0,46.597831957950156,1118.3479669908038,0.13617606023347895,5.901518939888814e-05
0.725,338.5882224907993,0.727,0.029254022423205,3.291738667847259,0.009721307117808659,0.46549019607843134,2.7516339869281046,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,124.34640522875817,0.3672201305276657,214.24181726204114,214.24181726204114,,1.0130718954248366,212.41618953849212,1.8256277235490177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.12418300653595,6.869281045751634,5.287581699346405,3.803921568627451,66.26143790849673,268.52286301367513,990.5,965.0929411124538,25.407058887546068,0.1303018106272642,0.013266569379101242,990.3564316199937,0.3234714377291375,0.0018044628817243098,0.0,0.0,24.94001906981054,0.32808796894003606,0.0,0.0,,0.9375688038081894,0.011934278790920282,0.0,0.0,48.72931898374493,0.41026103940381753,0.0,0.0,0.9924504884673102,0.00835562198378447,0.0,0.0,0.9787996054125719,0.9601307189542484,0.96,0.96,45.55003329379656,0.397953208221703,0.0,0.0,45.94798650201826,1102.7516760484382,0.13570971643767066,5.9836560240295095e-05
0.73,335.6038488177574,0.730775641025641,0.028996172537854196,4.1560513209027174,0.012380483521772722,0.46826923076923077,2.7628205128205128,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,119.47435897435898,0.3560057056717792,216.12948984339846,216.12948984339846,,1.0256410256410255,212.58343791851019,3.546051924888247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.22435897435897,6.705128205128205,5.153846153846154,3.5961538461538463,62.794871794871796,269.2128231767318,990.5,965.0780192440888,25.421980755911274,0.13054532095057683,0.01358775330588077,990.3558669257435,0.32430234115198725,0.0034716484265908906,0.0,0.0,24.95354534050283,0.6440136063498115,0.0,0.0,,0.93751570027907,0.023393949829147255,0.0,0.0,48.793351421983836,0.7969142618528107,0.0,0.0,0.9937546114456993,0.01623043303162547,0.0,0.0,0.9787761104555298,0.9602564102564102,0.96,0.96,45.644130612024405,0.7730068339972264,0.0,0.0,46.417137446021634,1114.0112987045193,0.13830975895558525,5.99325310677975e-05
0.735,331.8356711777966,0.7358086419753086,0.02867060198976155,3.8252251796908108,0.011527548015429287,0.4753703703703704,2.802469135802469,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,118.51851851851852,0.3571625371502216,213.3171526592781,213.3171526592781,,1.0,213.3171526592781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.03703703703704,6.679012345679013,5.08641975308642,3.6049382716049383,62.111111111111114,266.11962179508055,990.5,965.059178355889,25.440821644111043,0.12945363421076866,0.013068524661689765,990.3574778411275,0.32536950034803597,0.0,0.0,0.0,24.97292998489054,0.0,0.0,0.0,,0.9379351671829658,0.0,0.0,0.0,49.012894388577585,0.0,0.0,0.0,0.998225954960847,0.0,0.0,0.0,0.9791084624399062,0.9599999999999999,0.9599999999999999,0.9599999999999999,46.07193182765449,0.0,0.0,0.0,46.07193182765449,1105.7263638637078,0.13884214031511372,6.025416982017532e-05
0.74,329.4426335440842,0.7414933333333333,0.028463843538208834,5.025247649640341,0.015253379294148663,0.5240666666666667,3.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,115.50666666666666,0.35060729300919535,213.93596687741748,213.93596687741748,,1.0,213.93596687741748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.14666666666667,6.486666666666666,4.84,3.466666666666667,60.56666666666667,265.40930021075087,990.5,965.0472131677204,25.452786832279557,0.12920293828151666,0.013274283066283749,990.3575227786521,0.3279285505274686,0.0,0.0,0.0,24.98238106040429,0.0,0.0,0.0,,0.9379421754625962,0.0,0.0,0.0,49.177964471596994,0.0,0.0,0.0,1.001587871111955,0.0,0.0,0.0,0.9786760749767652,0.96,0.96,0.96,46.01914325315843,0.0,0.0,0.0,46.01914325315843,1104.4594380758024,0.13968954040269008,6.0043688875813714e-05
0.745,325.8583410317052,0.7457025641025641,0.0281541606651393,3.5292111912775184,0.01083000023423969,0.4971794871794872,2.9076923076923076,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,117.55384615384615,0.36073739147843426,208.3044948778591,208.3044948778591,,1.0,208.3044948778591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.712820512820514,6.641025641025641,5.005128205128205,3.5435897435897434,61.65128205128205,260.6634692368334,990.5,965.0292917051586,25.47070829484146,0.1275279821431795,0.012293035081167572,990.3601789827757,0.31115137485183453,0.0,0.0,0.0,25.019735902765298,0.0,0.0,0.0,,0.936529156617755,0.0,0.0,0.0,47.88502043370624,0.0,0.0,0.0,0.9752549986498215,0.0,0.0,0.0,0.9782518700190057,0.96,0.96,0.96,45.33827797780129,0.0,0.0,0.0,45.33827797780129,1088.1186714672308,0.1391382701278286,6.071424220531459e-05
0.75,323.78929559919703,0.7508518518518517,0.027975395139770605,3.2267589718215093,0.00995789496276784,0.4638271604938272,2.802469135802469,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,117.62139917695474,0.36326476661256923,206.16789642224228,206.16789642224228,,1.0,206.16789642224228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.91769547325103,6.650205761316872,5.020576131687243,3.4979423868312756,61.534979423868315,258.7563737884974,990.5,965.0189464779959,25.481053522004036,0.12685490908216485,0.011872923587795712,990.3612721673301,0.30420309998672285,0.0,0.0,0.0,25.038122589347353,0.0,0.0,0.0,,0.9361325408080695,0.0,0.0,0.0,47.40653090421995,0.0,0.0,0.0,0.9655097943832982,0.0,0.0,0.0,0.9781875093288024,0.96,0.96,0.96,45.201896829476524,0.0,0.0,0.0,45.201896829476524,1084.8455239074365,0.13960482442049688,6.109324444351109e-05
0.755,320.5301254937642,0.757,0.02769380284266114,4.853872032735886,0.015140885611709147,0.5156190476190476,3.0095238095238095,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,115.2,0.359429893430993,205.33012549376423,205.33012549376423,,1.0,205.33012549376423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.161904761904765,6.552380952380952,4.828571428571428,3.4571428571428573,60.2,256.8729826366214,990.5,965.0026506274688,25.497349372531197,0.12619019769703751,0.011694611947883808,990.3621151903551,0.30166943449403627,0.0,0.0,0.0,25.057795128392243,0.0,0.0,0.0,,0.9359141798862705,0.0,0.0,0.0,47.241000637648646,0.0,0.0,0.0,0.9621385058584245,0.0,0.0,0.0,0.9782087766839064,0.96,0.96,0.96,45.20349610566683,0.0,0.0,0.0,45.20349610566683,1084.883906536004,0.14102639100502934,6.131572384913394e-05
0.76,319.56820676319114,0.7599999999999999,0.02761069306433966,3.7683779337367374,0.011795298923943914,0.5499999999999999,3.090909090909091,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,111.36363636363636,0.3484786289749632,208.2045703995548,208.2045703995548,,1.0,208.2045703995548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.22727272727273,6.2727272727272725,4.545454545454546,3.3636363636363638,57.95454545454545,258.25002494500933,990.5,964.997841033816,25.50215896618404,0.12667619948462813,0.012301099986236281,990.3610227005291,0.31152820481388105,0.0,0.0,0.0,25.051653461899306,0.0,0.0,0.0,,0.9363707960491708,0.0,0.0,0.0,47.91631222758165,0.0,0.0,0.0,0.975892306060726,0.0,0.0,0.0,0.9781363463620214,0.9599999999999999,0.9599999999999999,0.9599999999999999,45.14123707454983,0.0,0.0,0.0,45.14123707454983,1083.389689789196,0.14125361378531728,6.056837379339933e-05
0.765,313.48211404716346,0.764691616766467,0.027084854653674884,4.242433931712193,0.013530401416098787,0.4905389221556886,2.8832335329341316,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,115.83233532934132,0.36954357263899895,197.64977871782216,197.64977871782216,,1.0,197.64977871782216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.44311377245509,6.470059880239521,4.796407185628743,3.44311377245509,60.67964071856287,249.3593595561455,990.5,964.9674105702358,25.53258942976424,0.12353839850967885,0.010461407318529358,990.3660001941718,0.2797570626146407,0.0,0.0,0.0,25.118832561321398,0.0,0.0,0.0,,0.933759979364186,0.0,0.0,0.0,45.48245080115042,0.0,0.0,0.0,0.9263228269073405,0.0,0.0,0.0,0.9775986951205098,0.96,0.96,0.96,43.7996510448212,0.0,0.0,0.0,43.7996510448212,1051.191625075709,0.1397115471160339,6.167645316116304e-05
0.77,309.04761098552643,0.77,0.026701713589149433,2.710084657507357,0.008769159198709383,0.4984516129032258,2.935483870967742,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,115.45161290322581,0.373575802792869,193.5959980823006,193.5959980823006,,1.0,193.5959980823006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3741935483871,6.561290322580645,4.832258064516129,3.470967741935484,60.21290322580645,245.3637400177845,990.5,964.9452380549275,25.554761945072418,0.1221282114066691,0.009807453584596143,990.3680643350087,0.26816799290306215,0.0,0.0,0.0,25.15465828717809,0.0,0.0,0.0,,0.9326523082320614,0.0,0.0,0.0,44.56097944056356,0.0,0.0,0.0,0.9075555894208462,0.0,0.0,0.0,0.977333331746042,0.9599999999999999,0.9599999999999999,0.9599999999999999,43.076373423566274,0.0,0.0,0.0,43.076373423566274,1033.8329621655905,0.139383787227299,6.187861272663944e-05
0.775,306.07550189414013,0.775,0.026444923363653616,5.006316054306484,0.016356903129336756,0.5215068493150685,3.0136986301369864,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,108.32876712328768,0.35392171290318025,197.7467347708525,197.7467347708525,,1.0,197.7467347708525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.84931506849315,6.1506849315068495,4.383561643835616,3.143835616438356,55.8013698630137,247.13029641468813,990.5,964.9303775094706,25.56962249052937,0.12275168503285853,0.010423372611041263,990.3668249423561,0.27996248510953303,0.0,0.0,0.0,25.156484947775922,0.0,0.0,0.0,,0.9338406180887235,0.0,0.0,0.0,45.57882427198287,0.0,0.0,0.0,0.9282856267206288,0.0,0.0,0.0,0.9781717416139587,0.96,0.96,0.96,43.90559027232744,0.0,0.0,0.0,43.90559027232744,1053.7341665358585,0.14344853697115983,6.177192256425383e-05
0.78,302.8981835912437,0.7806168224299065,0.026170403062283427,4.006514720483401,0.013221490470085594,0.4914018691588785,2.8878504672897196,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,115.57009345794393,0.38150549280874924,187.32809013329978,187.32809013329978,,1.0,187.32809013329978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38317757009346,6.44392523364486,4.742990654205608,3.3738317757009346,60.626168224299064,238.8981835912437,990.5,964.9144909179562,25.585509082043824,0.11984629573484618,0.009105719207129707,990.3710479850581,0.2515848754049102,0.0,0.0,0.0,25.204972191696953,0.0,0.0,0.0,,0.9307132456495639,0.0,0.0,0.0,43.11896355960856,0.0,0.0,0.0,0.8781866305419258,0.0,0.0,0.0,0.9763857282582675,0.96,0.96,0.96,41.7336773087767,0.0,0.0,0.0,41.7336773087767,1001.6082554106406,0.13779125203014103,6.193666146625996e-05
0.785,299.6354018693253,0.7858372093023255,0.025888498721509647,3.957024856786044,0.013208091610833346,0.47000000000000003,2.806201550387597,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,113.06201550387597,0.3773249905951803,186.57338636544927,186.57338636544927,,1.0,186.57338636544927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.116279069767444,6.333333333333333,4.596899224806202,3.2868217054263567,58.72868217054263,237.61989799335623,990.5,964.898829500918,25.601170499081956,0.11939515922180842,0.008894682568336492,990.3717101582098,0.24852375293623316,0.0,0.0,0.0,25.22435690435556,0.0,0.0,0.0,,0.9306963911609138,0.0,0.0,0.0,42.97081518899228,0.0,0.0,0.0,0.8751693521179692,0.0,0.0,0.0,0.9766790075008849,0.96,0.96,0.96,41.77326236980099,0.0,0.0,0.0,41.77326236980099,1002.5582968752237,0.13941612066018813,6.22109199624768e-05
0.79,297.15672026891673,0.7896027397260275,0.02567434063123436,3.8193747177217325,0.012855354908549098,0.5523287671232877,3.1506849315068495,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,111.36986301369863,0.3746439028723203,185.7868572552181,185.7868572552181,,1.0,185.7868572552181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97260273972603,6.068493150684931,4.383561643835616,3.191780821917808,58.75342465753425,235.21151478946467,990.5,964.8886268810758,25.611373118924345,0.11854511567242973,0.009252188230716994,990.3722026960969,0.250107985530186,0.0,0.0,0.0,25.233467829490998,0.0,0.0,0.0,,0.9297101888984548,0.0,0.0,0.0,42.78306086009161,0.0,0.0,0.0,0.8713454350324157,0.0,0.0,0.0,0.9751975549303679,0.96,0.96,0.96,40.860043563466476,0.0,0.0,0.0,40.860043563466476,980.6410455231954,0.13753191168099435,6.12766486745418e-05
0.795,292.0616599738619,0.7958776595744681,0.025234127421741623,3.6317252321253393,0.012415407791339478,0.5020744680851064,2.9547872340425534,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,111.46808510638297,0.3816906230432599,180.59357486747888,180.59357486747888,,1.0,180.59357486747888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.56117021276596,6.276595744680851,4.457446808510638,3.228723404255319,57.944148936170215,230.88878763343635,990.5,964.8682466398956,25.63175336010453,0.1170194998139363,0.00825577279013194,990.374724727396,0.23332142234707667,0.0,0.0,0.0,25.273156665153373,0.0,0.0,0.0,,0.9286545776098131,0.0,0.0,0.0,41.586668134493,0.0,0.0,0.0,0.8469789844092261,0.0,0.0,0.0,0.9747146495072874,0.96,0.96,0.96,40.38412691182523,0.0,0.0,0.0,40.38412691182523,969.2190458838055,0.13826708420350484,6.211810474879184e-05
0.805,287.42508752818003,0.8029999999999999,0.024833527562434687,3.517308723156698,0.012239303515089783,0.5296153846153846,3.0384615384615383,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,108.7032967032967,0.3781903059055296,178.72179082488333,178.72179082488333,,1.0,178.72179082488333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92857142857143,6.15934065934066,4.329670329670329,3.142857142857143,56.142857142857146,228.13937324246578,990.5,964.8497003501127,25.650299649887273,0.11604912417437098,0.008054214738564713,990.375896661087,0.22841390392692468,0.0,0.0,0.0,25.29746878500745,0.0,0.0,0.0,,0.9280187107527103,0.0,0.0,0.0,41.16609330570973,0.0,0.0,0.0,0.8384133056152693,0.0,0.0,0.0,0.9738308786221036,0.96,0.96,0.96,39.92390201438551,0.0,0.0,0.0,39.92390201438551,958.1736483452522,0.13890371290723907,6.206447162167147e-05
0.815,282.7530651927208,0.8143226544622426,0.024429864832651,3.2206295495008685,0.011389319659540502,0.5073226544622426,2.965675057208238,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,106.40732265446225,0.3763403070300539,176.34574253825855,176.34574253825855,,1.0,176.34574253825855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.58352402745995,6.038901601830664,4.173913043478261,3.0205949656750573,54.59038901601831,225.14208121102743,990.5,964.8310122607709,25.668987739229127,0.11499125951503043,0.007806304396527947,990.3772024360884,0.22247161272027724,0.0,0.0,0.0,25.322301438191378,0.0,0.0,0.0,,0.9271915811691358,0.0,0.0,0.0,40.62392848052314,0.0,0.0,0.0,0.8273712521491475,0.0,0.0,0.0,0.9731615655113554,0.96,0.96,0.96,39.41416871652228,0.0,0.0,0.0,39.41416871652228,945.9400491965347,0.13939096458481925,6.207555657375244e-05
0.82,276.21085956125586,0.8216031746031747,0.02386461826609247,4.320373582782592,0.015632501708677995,0.5467460317460318,3.0873015873015874,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,105.28571428571429,0.3811939608579934,170.92514527554158,170.92514527554158,,1.0,170.92514527554158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.08730158730159,5.888888888888889,4.007936507936508,2.9285714285714284,54.37301587301587,218.9092722596686,990.5,964.804843438245,25.69515656175495,0.11279144434768555,0.007229537058782849,990.3799790185935,0.20925615395226443,0.0,0.0,0.0,25.361796129564542,0.0,0.0,0.0,,0.9252311143470514,0.0,0.0,0.0,39.356410738930634,0.0,0.0,0.0,0.801556226862131,0.0,0.0,0.0,0.9723307955211852,0.96,0.96,0.96,38.21276331413472,0.0,0.0,0.0,38.21276331413472,917.1063195392333,0.1383425490825909,6.20663741512668e-05
0.825,274.4698592828081,0.8240000000000001,0.0237141958420346,2.7035221778967498,0.009849978372711182,0.5439130434782609,3.0869565217391304,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,106.91304347826087,0.38952562499075666,167.55681580454723,167.55681580454723,,1.0,167.55681580454723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.21739130434783,5.826086956521739,3.9130434782608696,2.9565217391304346,56.0,215.51333754367766,990.5,964.7978794371311,25.7021205628688,0.1115928707263879,0.006922679745013078,990.3814844495286,0.20106998879001808,0.0,0.0,0.0,25.375256447331015,0.0,0.0,0.0,,0.9239873515756092,0.0,0.0,0.0,38.546694490182155,0.0,0.0,0.0,0.7850650608998404,0.0,0.0,0.0,0.971538869841439,0.96,0.96,0.96,37.38760040049359,0.0,0.0,0.0,37.38760040049359,897.3024096118462,0.13621750853877973,6.195528415451264e-05
0.83,273.2870827744997,0.8286167400881057,0.023612003951716694,2.8750882564625355,0.010527433859447636,0.5737885462555066,3.1674008810572687,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,104.32599118942731,0.3817159080510567,168.9610915850724,168.9610915850724,,1.0,168.9610915850724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.88546255506608,5.995594713656388,4.101321585903084,2.986784140969163,53.3568281938326,216.94347043969796,990.5,964.7931483310981,25.706851668901997,0.11209763925364384,0.0069435776210057705,990.3809587831253,0.20372272224204582,0.0,0.0,0.0,25.375562021345168,0.0,0.0,0.0,,0.9246779018470469,0.0,0.0,0.0,38.896959174052576,0.0,0.0,0.0,0.7921987611823333,0.0,0.0,0.0,0.9721576205576232,0.96,0.96,0.96,37.81264629521631,0.0,0.0,0.0,37.81264629521631,907.5035110851913,0.13836936299891991,6.21252102998812e-05
0.835,270.7127247360823,0.8355540983606558,0.023389579417197447,1.960100545965171,0.007240974018517587,0.5322295081967213,3.0295081967213116,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,104.52786885245902,0.38611690023149586,166.1848558836233,166.1848558836233,,1.0,166.1848558836233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.13770491803279,5.944262295081967,4.039344262295082,2.9245901639344263,53.48196721311476,214.30616735903314,990.5,964.7828508989443,25.7171491010557,0.11116682631019141,0.006660123384662676,990.3821730503051,0.19733609662739834,0.0,0.0,0.0,25.383096909439185,0.0,0.0,0.0,,0.9235991786883712,0.0,0.0,0.0,38.228027718256385,0.0,0.0,0.0,0.7785749026121462,0.0,0.0,0.0,0.9719026038664854,0.9600000000000001,0.9600000000000001,0.9600000000000001,37.1640535381134,0.0,0.0,0.0,37.1640535381134,891.9372849147215,0.1372832320068146,6.20691542339518e-05
0.84,267.39502723468127,0.841,0.02310293035307643,3.1202462841175973,0.011669664051108947,0.54625,3.09375,38.53125,5.9375,4.0,2.9375,56.9375,108.34375,0.40519329085228883,159.0512772346813,159.0512772346813,,1.0,159.0512772346813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.53125,5.9375,4.0,2.9375,56.9375,207.52002723468127,990.5,964.7695801089388,25.730419891061292,0.10877171317693755,0.005905127723468091,990.3853231590997,0.18005609867994748,0.0,0.0,0.0,25.395592442142544,0.0,0.0,0.0,,0.9210424098712943,0.0,0.0,0.0,36.49752177688945,0.0,0.0,0.0,0.7433303824213737,0.0,0.0,0.0,0.9709753071785452,0.96,0.96,0.96,35.44430074992274,0.0,0.0,0.0,35.44430074992274,850.6632179981457,0.132551446597528,6.187076303741334e-05
0.845,266.78720483087454,0.8470000000000001,0.023050414497387515,2.450985678986009,0.00918699827476863,0.476231884057971,2.8019323671497585,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,104.81159420289855,0.39286568215142353,161.975610627976,161.975610627976,,1.0,161.975610627976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.54106280193237,5.884057971014493,3.9323671497584543,2.9082125603864735,53.54589371980676,210.3330985506813,990.5,964.7671488193234,25.732851180676434,0.1097645623762536,0.0062319998752168775,990.3840034377486,0.18717889699545337,0.0,0.0,0.0,25.392643298426393,0.0,0.0,0.0,,0.9220632952334976,0.0,0.0,0.0,37.20866326432181,0.0,0.0,0.0,0.7578139157703015,0.0,0.0,0.0,0.9711413133284692,0.96,0.96,0.96,36.13771430172195,0.0,0.0,0.0,36.13771430172195,867.3051432413267,0.135455251693286,6.193496530150145e-05
0.85,264.13414601058855,0.8519999999999999,0.0228211902153148,2.121748025336111,0.008032848486017319,0.5683139534883721,3.046511627906977,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,104.6686046511628,0.3962744556587662,159.46554135942577,159.46554135942577,,1.0,159.46554135942577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.16860465116279,6.023255813953488,4.075581395348837,2.9825581395348837,53.41860465116279,207.73298321989085,990.5,964.7565365840426,25.743463415957606,0.10884688003306371,0.005969595486631737,990.3851835244803,0.18161171367135465,0.0,0.0,0.0,25.39482740048522,0.0,0.0,0.0,,0.921093617546893,0.0,0.0,0.0,36.600018712832245,0.0,0.0,0.0,0.7454178963916952,0.0,0.0,0.0,0.9709340084561936,0.9600000000000001,0.9600000000000001,0.9600000000000001,35.540394028005146,0.0,0.0,0.0,35.540394028005146,852.9694566721234,0.13455339763842783,6.186483926508083e-05
0.855,262.09655060674527,0.854296089385475,0.022645141972422757,3.6331209743278348,0.013861849837029361,0.5765921787709498,3.122905027932961,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,103.15642458100558,0.39359833013864026,158.94012602573972,158.94012602573972,,1.0,158.94012602573972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.58100558659218,5.743016759776537,3.8603351955307263,2.8268156424581004,53.14525139664804,206.12448356763912,990.5,964.7483862024269,25.751613797573025,0.10827918350644296,0.0059251731547279255,990.3857956433388,0.18124520220364604,0.0,0.0,0.0,25.392731047792598,0.0,0.0,0.0,,0.9207602052848931,0.0,0.0,0.0,36.47301525214617,0.0,0.0,0.0,0.7428312678644841,0.0,0.0,0.0,0.9712937669777887,0.96,0.96,0.96,35.438226712924866,0.0,0.0,0.0,35.438226712924866,850.5174411101967,0.13520644648918836,6.18652273985699e-05
0.86,258.95764622748663,0.861079646017699,0.022373940634054797,2.5886708978178663,0.009995567244200403,0.5623451327433628,3.1283185840707963,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,101.98230088495575,0.3938295607084318,156.97534534253086,156.97534534253086,,1.0,156.97534534253086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.4070796460177,5.730088495575221,3.7831858407079646,2.747787610619469,52.3141592920354,203.89569932483175,990.5,964.73583058491,25.764169415089984,0.10749255702505477,0.0057022411173190115,990.3868052018577,0.1761697338154671,0.0,0.0,0.0,25.396994932583613,0.0,0.0,0.0,,0.9201050408420507,0.0,0.0,0.0,35.99644315547665,0.0,0.0,0.0,0.7331251151828238,0.0,0.0,0.0,0.9707876050506302,0.96,0.96,0.96,34.95259212985522,0.0,0.0,0.0,34.95259212985522,838.8622111165254,0.1349714695832932,6.179939713653254e-05
0.865,256.72373136943514,0.865,0.022180930390319147,2.846298917985461,0.011086656382707073,0.5822282608695651,3.135869565217391,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,102.0054347826087,0.3973441104034987,154.71829658682648,154.71829658682648,,1.0,154.71829658682648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.5,5.798913043478261,3.847826086956522,2.75,52.108695652173914,201.86503571726126,990.5,964.7268949254778,25.773105074522263,0.10677585680278683,0.005479093559756823,990.3877450496375,0.17109750314925706,0.0,0.0,0.0,25.39862410367696,0.0,0.0,0.0,,0.9191687143419844,0.0,0.0,0.0,35.446132415385485,0.0,0.0,0.0,0.7219171571361607,0.0,0.0,0.0,0.9706404930823125,0.96,0.96,0.96,34.41132638060214,0.0,0.0,0.0,34.41132638060214,825.8718331344514,0.1340381846874434,6.173104264599834e-05
0.87,253.31400154619132,0.8707840909090909,0.02188632973359091,4.395384444402904,0.017366987975332402,0.5495454545454546,2.977272727272727,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,102.01136363636364,0.4026688673593864,151.3026379098277,151.3026379098277,,1.0,151.3026379098277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.56818181818182,5.7272727272727275,3.7613636363636362,2.772727272727273,52.18181818181818,198.35945609164585,990.5,964.713256006185,25.786743993815207,0.10553861076528682,0.005130263790982728,990.3893311254437,0.16371591445736933,0.0,0.0,0.0,25.399662511701045,0.0,0.0,0.0,,0.9178479354560474,0.0,0.0,0.0,34.61588866102921,0.0,0.0,0.0,0.7050079157032425,0.0,0.0,0.0,0.9706869378403181,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.6072770231676,0.0,0.0,0.0,33.6072770231676,806.5746485560223,0.13267897355291391,6.164791898449477e-05
0.875,249.78209655462638,0.8750745341614907,0.021581173142319703,4.077976681433322,0.01632581350386211,0.6160248447204969,3.298136645962733,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,97.14285714285714,0.38890344685338196,152.63923941176924,152.63923941176924,,1.0,152.63923941176924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.267080745341616,5.521739130434782,3.590062111801242,2.559006211180124,49.20496894409938,198.01812139934688,990.5,964.698659164698,25.801340835301975,0.10541813763987086,0.005263923941176903,990.3893179384189,0.16684801691783221,0.0,0.0,0.0,25.39995344890116,0.0,0.0,0.0,,0.9182659026586553,0.0,0.0,0.0,34.94239265169808,0.0,0.0,0.0,0.7116576914806126,0.0,0.0,0.0,0.9709349365799358,0.96,0.96,0.96,33.934929675148204,0.0,0.0,0.0,33.934929675148204,814.4383122035568,0.13585985276692847,6.169269792673998e-05
0.88,246.3734020467887,0.8787916666666666,0.021286661936842505,3.5477455795416626,0.014399017714027285,0.6178571428571429,3.3214285714285716,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,97.80357142857143,0.39697830248757043,148.56983061821728,148.56983061821728,,1.0,148.56983061821728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.404761904761905,5.625,3.6607142857142856,2.619047619047619,49.49404761904762,194.26030680869349,990.5,964.6782404122807,25.821759587719207,0.10409186712856226,0.004856983061821657,990.3910511498096,0.15773497756776203,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916731707787565,0.0,0.0,0.0,33.948609353368724,0.0,0.0,0.0,0.691417705771257,0.0,0.0,0.0,0.970526390144044,0.96,0.96,0.96,32.9526337734355,0.0,0.0,0.0,32.9526337734355,790.863210562452,0.1337493948700345,6.156346250291899e-05
0.885,242.7151819426456,0.8843724489795918,0.020970591719844524,3.2167433778872905,0.013253332350226233,0.6399489795918367,3.3520408163265305,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,96.94897959183673,0.39945862423850975,145.76620235080884,145.76620235080884,,1.0,145.76620235080884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.04081632653061,5.540816326530612,3.6122448979591835,2.627551020408163,49.12755102040816,190.96007990182926,990.5,964.6562910916559,25.843708908344073,0.10292711581874289,0.004576620235080828,990.3924962639461,0.15269173255699642,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.915392645739238,0.0,0.0,0.0,33.271831106342326,0.0,0.0,0.0,0.6776340347523895,0.0,0.0,0.0,0.9706685314053839,0.96,0.96,0.96,32.301929319362614,0.0,0.0,0.0,32.301929319362614,775.2463036647026,0.13307995492003188,6.148271040495445e-05
0.89,238.81345685454477,0.8906012658227849,0.020633482672232594,3.300804279629754,0.013820097247877371,0.6256329113924051,3.329113924050633,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,95.53164556962025,0.4000396662555847,143.28181128492452,143.28181128492452,,1.0,143.28181128492452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.94303797468354,5.417721518987341,3.4430379746835444,2.4430379746835444,48.28481012658228,188.08560875327896,990.5,964.6328807411272,25.86711925887273,0.1019126107351968,0.004328181128492418,990.3937592081364,0.1468843399829342,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9143301988730448,0.0,0.0,0.0,32.658004324947704,0.0,0.0,0.0,0.6651324709765316,0.0,0.0,0.0,0.9702777951385112,0.9600000000000001,0.9600000000000001,0.9600000000000001,31.690005210826627,0.0,0.0,0.0,31.690005210826627,760.5601250598389,0.13269428022855043,6.138625900381414e-05
0.895,236.21697748059958,0.893,0.020409146854323736,1.818037618882994,0.00769634586411853,0.6408187134502924,3.4444444444444446,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,92.76023391812865,0.39269029901418945,143.45674356247096,143.45674356247096,,1.0,143.45674356247096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.333333333333336,5.391812865497076,3.426900584795322,2.426900584795322,46.1812865497076,187.60879034609667,990.5,964.6173018648838,25.882698135116385,0.1017443267343778,0.004345674356247081,990.3939099989093,0.14741981486950795,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9143914474668349,0.0,0.0,0.0,32.70261875606609,0.0,0.0,0.0,0.6660411151948288,0.0,0.0,0.0,0.9702161701493093,0.96,0.96,0.96,31.730607432162387,0.0,0.0,0.0,31.730607432162387,761.5345783718974,0.13432832736595596,6.138640005944687e-05
0.9,234.82334975247764,0.8985432098765431,0.020288737418614044,2.1335395420077727,0.009085729667795034,0.6547530864197532,3.450617283950617,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,92.18518518518519,0.39257846624702336,142.63816456729242,142.63816456729242,,1.0,142.63816456729242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.160493827160494,5.290123456790123,3.3271604938271606,2.3395061728395063,46.0679012345679,186.41594234507022,990.5,964.6089400985148,25.891059901485082,0.1013233291713989,0.004263816456729234,990.394412854372,0.1454777113519622,0.0,0.0,0.0,25.400000000000002,0.0,0.0,0.0,,0.9140337429135723,0.0,0.0,0.0,32.49956244859007,0.0,0.0,0.0,0.6619055488511214,0.0,0.0,0.0,0.9701990012440622,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.53287107176343,0.0,0.0,0.0,31.53287107176343,756.7889057223223,0.13428189673928867,6.136128264842934e-05
0.905,231.61435837527188,0.905375,0.020011480563623424,2.887447469952212,0.01247036125853963,0.6732738095238096,3.5297619047619047,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,91.51785714285714,0.3951309720171539,140.0965012324147,140.0965012324147,,1.0,140.0965012324147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.86309523809524,5.345238095238095,3.369047619047619,2.4583333333333335,45.482142857142854,183.67388218479567,990.5,964.5896861502517,25.91031384974836,0.10035556225349958,0.004009650123241406,990.3956347876234,0.14070848219839535,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9126244378641482,0.0,0.0,0.0,31.878477892376665,0.0,0.0,0.0,0.6492561688875085,0.0,0.0,0.0,0.9700962354215859,0.96,0.96,0.96,30.926098278891075,0.0,0.0,0.0,30.926098278891075,742.2263586933857,0.1335238614294442,6.126008238453114e-05
0.91,228.49298389873036,0.909776595744681,0.01974179380885027,2.0971431042627997,0.009183008999086674,0.6923404255319149,3.5904255319148937,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,92.36170212765957,0.40421167744761133,136.13128177107077,136.13128177107077,,1.0,136.13128177107077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.015957446808514,5.5,3.5106382978723403,2.5106382978723403,45.82446808510638,180.15787751575164,990.5,964.5709579033924,25.929042096607628,0.09911464875634264,0.0036131281771070284,990.3972722230666,0.13258287106565836,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9108035073182901,0.0,0.0,0.0,30.910418917410723,0.0,0.0,0.0,0.6295401001509312,0.0,0.0,0.0,0.9700310032392602,0.96,0.96,0.96,29.9845624982015,0.0,0.0,0.0,29.9845624982015,719.6294999568361,0.1312295848167022,6.11336988872123e-05
0.915,226.0761173528374,0.9137031250000001,0.019532976539285103,2.2613846359278247,0.010007264698999523,0.652734375,3.5078125,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,89.96875,0.3979542477159355,136.1073673528374,136.1073673528374,,1.0,136.1073673528374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.6484375,5.1953125,3.234375,2.3046875,44.5859375,179.1854923528374,990.5,964.556456704117,25.943543295882975,0.09877146271695919,0.003610736735283661,990.3976178005478,0.1324525203137962,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9111089978898644,0.0,0.0,0.0,30.91210603076005,0.0,0.0,0.0,0.62957446091161,0.0,0.0,0.0,0.9700334997581657,0.96,0.96,0.96,29.986551361963446,0.0,0.0,0.0,29.986551361963446,719.6772326871227,0.13264000561963307,6.11544010480701e-05
