WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1924,1,111.40747964374857,0.999,0.07142857142857142,0.07142857142857142,37.0,5.0,3.0,2.0,50.0,97.0,0.8706776269437219,14.40747964374856,0.0,1.0,0.0,0.0,0.0,0.0,14.40747964374856,5.4956365651412025,0.7426535898839463,0.44559215393036783,0.2970614359535785,7.426535898839463,42.4956365651412,5.742653589883946,3.445592153930368,2.297061435953578,57.42653589883946,51.68388230895552,990.5,964.5,26.0,0.070824342,0.0,990.429175658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,111.40747964374856,111.40747964374856,0.8706776269437219,0.8706776269437219,0.0,0.0,964.5,964.5,0.0,0.0,0.0,7,0.0,1924-10-01
1924,2,111.40747964374857,0.999,0.0,0.0,29.571428571428573,4.428571428571429,2.4285714285714284,2.0,32.857142857142854,71.28571428571429,0.6398647066935453,40.121765358034274,33.947131224999175,1.0,33.947131224999175,0.0,0.0,0.0,6.174634133035098,2.355272813631944,0.3182801099502627,0.1909680659701576,0.12731204398010507,3.182801099502627,31.926701385060515,4.746851538521691,2.6195394945415864,2.127312043980105,36.03994395664548,73.24022364312296,990.5,964.5,26.0,0.070824342,0.0,990.429175658,0.014293790461642171,0.0,0.0,0.0,14.514285714285714,0.0,0.0,0.0,1.0,0.455631546450053,0.0,0.0,0.0,6.7425989650658025,0.0,0.0,0.0,0.1373238078424807,0.0,0.0,0.0,0.96,0.96,0.96,0.96,6.47289500646317,0.0,0.0,0.0,6.47289500646317,0.05810108106889914,5.296548856417417e-05,111.40747964374856,111.40747964374856,0.8706776269437219,0.4667550165059128,25.4,0.0,964.5,964.5,11.327566261310547,0.0,1087.4463610858124,7,0.03596052781368427,1924-10-08
1924,3,112.95287634260659,0.999,1.5453966988580219,0.012643840910294543,24.0,4.0,2.0,2.0,20.0,52.0,0.4608534403331301,60.95287634260659,60.95287634260659,,60.95287634260659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95287634260659,990.5,964.5,26.0,0.07083569918739414,0.0,990.4291643008127,0.026430651644816085,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8022431272830886,0.0,0.0,0.0,12.1920004690987,0.0,0.0,0.0,0.24830958185537064,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.70432045033475,0.0,0.0,0.0,11.70432045033475,0.10347376317362557,5.3290175882383195e-05,122.22525653575472,111.40747964374856,0.4667550165059128,0.425443983296434,25.4,25.4,964.5,964.5,13.96484558447997,11.327566261310547,1966.3258356562378,7,0.06502400250185972,1924-10-15
1924,4,125.6562464234238,0.998,0.7655617284702702,0.006091522537335257,24.0,4.0,2.0,2.0,20.0,52.0,0.4138437947204977,73.6562464234238,73.6562464234238,,73.6562464234238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,103.6562464234238,990.5,964.5,26.0,0.0721147495327106,0.0,990.4278852504673,0.03842937135189221,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.839973147490965,0.0,0.0,0.0,15.411968386996582,0.0,0.0,0.0,0.3138893765172419,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.795489651516718,0.0,0.0,0.0,14.795489651516718,0.11774076794073127,5.5796447789919415e-05,126.7731428469428,124.48609694083387,0.4177173297088326,0.4101815166228168,25.4,25.4,964.5,964.5,15.068381985644535,14.510406277438255,2485.6422614548087,7,0.08219716473064843,1924-10-22
1924,5,129.60180009794993,0.9975714285714286,1.6679539507764585,0.012508617807523615,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3929792126921958,78.74465724080707,78.74465724080707,,78.74465724080707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,108.1732286693785,990.5,964.5,26.0,0.07370893855617422,0.0,990.4262910614437,0.04407983556995835,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8519276852826531,0.0,0.0,0.0,16.7243150992141,0.0,0.0,0.0,0.3406174154626088,0.0,0.0,0.0,0.96,0.96,0.96,0.96,16.055342495245533,0.0,0.0,0.0,16.055342495245533,0.12371539888183868,5.659054548904107e-05,137.6377747142742,125.962097058839,0.4128225967507505,0.3632723654810337,25.4,25.4,964.5,964.5,18.246774343722784,14.869808255023994,2697.2975392012495,7,0.08919634719580852,1924-10-29
1924,6,140.38064405001833,0.9967142857142858,1.101883167582526,0.007690690500828999,23.0,4.0,2.0,2.0,19.0,50.0,0.3562973491772786,90.38064405001833,90.38064405001833,,90.38064405001833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,119.38064405001835,990.5,964.5,26.0,0.07766439766766713,0.0,990.4223356023324,0.057877341512424296,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8736920787736002,0.0,0.0,0.0,19.671990714787192,0.0,0.0,0.0,0.40065154205269227,0.0,0.0,0.0,0.9605983338145068,0.96,0.96,0.96,18.897504203177782,0.0,0.0,0.0,18.897504203177782,0.13457940179180064,5.807264465428016e-05,145.35095688735188,138.74204462110075,0.3603810231898203,0.3439949833887257,25.4,25.4,964.5,964.5,20.099631302672307,18.502552643145695,3174.780706133868,7,0.10498613446209881,1924-11-05
1924,7,144.35231201302096,0.9959999999999999,0.4993224371654605,0.003456191711909243,23.0,4.0,2.0,2.0,19.0,50.0,0.3463871899683812,94.35231201302096,94.35231201302096,,94.35231201302096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,123.35231201302096,990.5,964.5,26.0,0.07906612765611928,0.0,990.4209338723439,0.0630540764628624,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.87807521153757,0.0,0.0,0.0,20.637686301217762,0.0,0.0,0.0,0.42031947660321306,0.0,0.0,0.0,0.9620319476603214,0.96,0.96,0.96,19.85420478905596,0.0,0.0,0.0,19.85420478905596,0.13753603745494694,5.84509182780006e-05,145.35095688735188,143.60332835727277,0.3481813449031229,0.3439949833887257,25.4,25.4,964.5,964.5,20.099631302672307,19.670134903843696,3335.506404561401,7,0.11030113771697754,1924-11-12
1924,8,165.3832012770849,0.99,4.241841809596926,0.025883749973423874,23.0,4.0,2.0,2.0,19.0,50.0,0.3029529107668951,115.38320127708491,115.38320127708491,,115.38320127708491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.3832012770849,990.5,964.4692335974459,26.0307664025542,0.08648860819574848,0.0015383201277084572,990.4119730716766,0.09463798945684952,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.898525390375538,0.0,0.0,0.0,25.83710581219436,0.0,0.0,0.0,0.5262139676617995,0.0,0.0,0.0,0.9693929813231661,0.96,0.96,0.96,25.04754781777327,0.0,0.0,0.0,25.04754781777327,0.15126302524474527,6.0270144111691815e-05,175.04384955453037,156.79744636197438,0.3188827443310053,0.285642712538859,25.4,25.4,964.486405107276,964.4499123008908,27.39225903455184,22.96044698985822,4207.988033385909,7,0.13915304343207371,1924-11-19
1924,9,189.34760764235457,0.9751428571428571,2.658604868150864,0.014241235064269785,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27753615173051066,136.776179070926,136.776179070926,,136.776179070926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,166.91903621378313,990.5,964.4213047847152,26.078695215284743,0.09444223270309446,0.0036776179070925432,990.4018801493897,0.13254960824677886,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.911907767232616,0.0,0.0,0.0,31.071443680970244,0.0,0.0,0.0,0.6328196269036709,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13930037054114,0.0,0.0,0.0,30.13930037054114,0.15919392678337368,6.120579797616764e-05,193.27466035303507,179.8265102265254,0.3058655096663584,0.2614797724813306,25.4,25.4,964.4403469795468,964.413450679294,31.18483924182169,28.507677931734285,5063.4024622509105,7,0.1674405576141174,1924-11-26
1924,10,230.7145555206134,0.9051428571428571,8.643957004841436,0.03767517638428146,26.0,4.0,3.0,2.0,24.0,59.0,0.25790536015511983,171.7145555206134,171.7145555206134,,171.7145555206134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,204.7145555206134,990.5,964.5853244085249,25.91467559147509,0.1077816150872355,0.0071714555520613005,990.3850469293608,0.2116437056532354,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9255632308856855,0.0,0.0,0.0,39.62991848506688,0.0,0.0,0.0,0.8071266493903643,0.0,0.0,0.0,0.9750654969908814,0.96,0.96,0.96,38.66284805303841,0.0,0.0,0.0,38.66284805303841,0.16690381504140125,6.24489521059665e-05,249.7991800258312,199.0925590239552,0.2963445760567124,0.2361897264590658,25.4,25.4,964.698795080155,964.401814881952,43.43313179933224,30.91879070067229,6495.358472910452,7,0.21479360029465783,1924-12-03
1924,11,265.2215989627922,0.8472857142857143,4.719965486811479,0.017894564059253232,26.0,4.0,3.0,2.0,24.0,59.0,0.22261723316020524,206.22159896279223,206.22159896279223,,206.22159896279223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.22159896279223,990.5,964.7608290187156,25.739170981284296,0.11996046962449343,0.011375760077903686,990.3686637702975,0.30125169617835496,0.0,0.0,0.0,25.303721066930674,0.0,0.0,0.0,,0.9367998191446605,0.0,0.0,0.0,47.94092559896502,0.0,0.0,0.0,0.9763935967202652,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.9588825958043,0.0,0.0,0.0,46.9588825958043,0.1770191330501991,6.325330745143317e-05,271.2725109404546,249.7991800258312,0.2361897264590658,0.2174934710319791,25.4,25.261541879258225,964.7850900437618,964.698795080155,48.2,43.43313179933224,7889.092276095122,7,0.26088268108780166,1924-12-10
1924,12,280.89563866939346,0.8168571428571428,2.886115224173222,0.010258564183141371,26.0,4.0,3.0,2.0,24.0,59.0,0.21006808263298646,221.89563866939346,221.89563866939346,,221.89563866939346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.89563866939346,990.5,964.8235825546775,25.676417445322418,0.12549234232113354,0.014379127733878656,990.360128529945,0.34839987381561516,0.0,0.0,0.0,25.188146101451775,0.0,0.0,0.0,,0.9408059465247842,0.0,0.0,0.0,51.568282832556115,0.0,0.0,0.0,1.050270526121306,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1716149420832195,6.0350545607166404e-05,283.6079686159883,273.7644374568714,0.2155137480531773,0.208033646896175,25.242720530155875,25.16732790264433,964.834431874464,964.7950577498276,48.2,48.2,8097.600000000001,7,0.26777777777777784,1924-12-17
1924,13,325.99536902104666,0.7478571428571429,15.284852797815203,0.045077768762767645,26.0,4.0,3.0,2.0,24.0,59.0,0.18261554140651035,266.99536902104666,266.99536902104666,,203.06998118741936,63.925387833627305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,299.99536902104666,990.5,965.0330723829104,25.466927617089546,0.141409436463753,0.023399073804209285,990.335191489732,0.30828581003887445,0.06763617660065509,0.0,0.0,24.99383329678267,10.702912218656852,0.0,0.0,,0.9326146565384459,0.39296750739429603,0.0,0.0,46.57753619437892,14.355030960794133,0.0,0.0,0.9486259917388783,0.2923631560243204,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.46723717482745,13.924380031970307,0.0,0.0,55.39161720679776,0.16920372601402206,5.747789326760823e-05,377.11676084070143,283.6079686159883,0.208033646896175,0.1564502194717415,25.16732790264433,24.80409469445549,965.2855838042036,964.834431874464,69.22338829899842,48.2,9305.791690742024,7,0.307731206704432,1924-12-24
1924,14,501.78515669686243,0.5564285714285714,39.445295044753365,0.08014756282889947,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1428638159597843,430.78515669686243,430.78515669686243,,215.39257834843121,215.39257834843121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,468.0708709825767,990.5,965.8580332051358,24.641966794864175,0.20231988638956142,0.05615703133937243,990.241523082271,0.33344901514634095,0.33344901514634095,0.0,0.0,24.050040861988887,24.050040861988887,0.0,0.0,,0.9374339761433896,0.9374339761433896,0.0,0.0,47.57064747367901,47.57064747367901,0.0,0.0,0.9688522907062934,0.9688522907062934,0.0,0.0,0.9778423110270026,0.9778423110270026,0.96,0.96,44.84699598207858,44.84699598207858,0.0,0.0,89.69399196415716,0.17924624077093562,5.812013957461977e-05,562.8280752081156,417.8577719356288,0.1747005916913894,0.1297021296832198,24.599587840731395,23.648523039020407,966.1327263384364,965.4803599737104,96.4,74.70437779651557,15068.590649978403,7,0.4982999553564287,1924-12-31
1924,15,542.6438220154806,0.5211428571428571,10.79155058267926,0.019483322833967028,34.142857142857146,5.428571428571429,4.0,2.4285714285714284,47.142857142857146,93.14285714285714,0.17016500232209678,449.5009648726235,449.5009648726235,,224.75048243631176,224.75048243631176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.142857142857146,5.428571428571429,4.0,2.4285714285714284,47.142857142857146,493.07239344405207,990.5,966.0418971990696,24.458102800930387,0.2097929947283991,0.05990019297452466,990.2303068122972,0.3574866552255398,0.3574866552255398,0.0,0.0,23.83092295800194,23.83092295800194,0.0,0.0,,0.9405268991886396,0.9405268991886396,0.0,0.0,49.40108006591877,49.40108006591877,0.0,0.0,1.0061319769026225,1.0061319769026225,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.90137442477565,47.90137442477565,0.0,0.0,95.8027488495513,0.17692662888865837,5.921880075587851e-05,583.0034913422678,512.1178199937132,0.2132089803011832,0.1370842532099346,23.992683358279617,23.61613352161765,966.22351571104,965.9045301899716,96.4,94.99358871098448,16094.86180672462,7,0.5322374936086184,1925-01-07
1924,16,606.3337059221445,0.47985714285714287,16.34082992272251,0.026702479654365143,41.0,6.0,4.0,3.0,66.0,120.0,0.19802133733025973,486.33370592214453,486.33370592214453,,243.16685296107227,243.16685296107227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.3337059221445,990.5,966.3234900187903,24.17650998120975,0.23188267447003194,0.06755567257540232,990.2005616529544,0.4186289165016535,0.4186289165016535,0.0,0.0,23.458442717662628,23.458442717662628,0.0,0.0,,0.9434936634226732,0.9434936634226732,0.0,0.0,52.77648974481432,52.77648974481432,0.0,0.0,1.0748775915440798,1.0748775915440798,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.159077140988642,5.5108267434478515e-05,630.1125986840717,589.2318351168824,0.203654984079732,0.1904421531177256,23.57310631565401,23.30000252513831,966.4204503947362,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1925-01-14
1924,17,837.8716043009517,0.39042857142857146,89.10915240336759,0.09538254441592554,41.0,6.0,4.0,3.0,66.0,120.0,0.1503861879912802,717.8716043009517,717.8716043009517,,230.8479634313439,230.8479634313439,157.28768777102772,98.88798966723621,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,768.8716043009517,990.5,967.2322090851941,23.267790914805882,0.3942990760246915,0.1786492616175848,989.9270516623577,0.38104325949555135,0.38104325949555135,0.24688368725860935,0.16226426388876178,22.313799317668074,22.313799317668074,15.666308259460006,9.108075505817776,,0.9390277903552243,0.9390277903552243,0.669047089027978,0.40208225557400745,47.45079775526664,47.45079775526664,31.59357775149616,19.312626899178344,0.9664113595777319,0.9664113595777319,0.6434537220263984,0.3933325234048542,0.9786093938943984,0.9786093938943984,0.9728951081801126,0.9680334071897596,44.675177139937155,44.675177139937155,30.903748568508583,18.903594094442337,139.15769694282523,0.16504219589399635,5.3970437515400956e-05,1132.2744617454025,615.6277736669467,0.1949229796525063,0.1059813711730456,23.396750345037194,20.72064221548304,968.3157197369142,966.3625110946678,189.69480859275748,96.4,23378.49308639464,7,0.773098316349029,1925-01-21
1924,18,1134.9363205120178,0.2911428571428571,66.96622520947923,0.05846509117113752,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.12156360121155771,996.9363205120178,996.9363205120178,,249.23408012800448,249.23408012800448,249.23408012800448,249.23408012800448,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,1053.5077490834465,990.5,968.324085578752,22.175914421247967,0.6341256078363374,0.35634184805821345,989.5095325441055,0.4401994613586283,0.4401994613586283,0.4401994613586283,0.4401994613586283,20.74524750399479,20.74524750399479,20.74524750399479,20.74524750399479,,0.9404714192454992,0.9404714192454992,0.9404714192454992,0.9404714192454992,47.66317871367495,47.66317871367495,47.66317871367495,47.66317871367495,0.9707368373457221,0.9707368373457221,0.9707368373457221,0.9707368373457221,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.57896770591742,46.57896770591742,46.57896770591742,46.57896770591742,186.31587082366968,0.1642704556708907,5.194930613394152e-05,1216.5619918456675,1089.4560494851628,0.1462474238862686,0.1014585836487784,20.988729972620774,20.281097649189945,968.5806234029436,968.1811475840964,192.8,179.13074930046594,31301.066298376507,7,1.0350881712426094,1925-01-28
1924,19,1147.0040876894893,0.28657142857142853,15.381030532568957,0.01321726614278317,49.0,8.0,7.0,5.0,93.0,162.0,0.14126713076795935,985.0040876894893,985.0040876894893,,246.25102192237233,246.25102192237233,246.25102192237233,246.25102192237233,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.0040876894893,990.5,968.3620128470241,22.13798715297589,0.6240320623823078,0.33948531457969505,989.536482623038,0.4290783078029889,0.4290783078029889,0.4290783078029889,0.4290783078029889,20.7453914682109,20.7453914682109,20.7453914682109,20.7453914682109,,0.9404018398642051,0.9404018398642051,0.9404018398642051,0.9404018398642051,47.11014997676528,47.11014997676528,47.11014997676528,47.11014997676528,0.9594735229483763,0.9594735229483763,0.9594735229483763,0.9594735229483763,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.167946977229974,46.167946977229974,46.167946977229974,46.167946977229974,184.6717879089199,0.1610098211792094,5.2083110009243525e-05,1182.7486219934508,1127.726717014242,0.143651824112946,0.1369690879258509,20.86615863698341,20.511962539300107,968.4743528119794,968.301426824902,189.29940522270948,182.05130647897985,31024.86036869854,7,1.0259543772717772,1925-02-04
1924,20,1146.1164165031319,0.2862857142857143,8.679040039112806,0.007521924686604357,49.0,8.0,7.0,5.0,93.0,162.0,0.14136173875943883,984.1164165031317,984.1164165031317,,246.029104125783,246.029104125783,246.029104125783,246.029104125783,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1048.1164165031319,990.5,968.3592230232955,22.14077697670445,0.6224435014597709,0.33802313889433006,989.5395333596458,0.42824694514281403,0.42824694514281403,0.42824694514281403,0.42824694514281403,20.752063391207503,20.752063391207503,20.752063391207503,20.752063391207503,,0.9404439350698082,0.9404439350698082,0.9404439350698082,0.9404439350698082,47.0869731338304,47.0869731338304,47.0869731338304,47.0869731338304,0.9590014894873808,0.9590014894873808,0.9590014894873808,0.9590014894873808,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.14523367115379,46.14523367115379,46.14523367115379,46.14523367115379,184.58093468461516,0.16105211538698688,5.210222403634162e-05,1172.2200796855432,1132.2744617454025,0.1430748510836116,0.1381993047273663,20.839665955045003,20.58355760085332,968.4412631075832,968.3157197369142,187.99026647170365,182.7042920908386,31009.59702701535,7,1.025449637136751,1925-02-11
1924,21,1185.2980702215107,0.2775714285714286,14.24492364111185,0.011906078856823573,49.0,8.0,7.0,5.0,93.0,162.0,0.13679815315915497,1023.2980702215107,1023.2980702215107,,255.8245175553777,255.8245175553777,255.8245175553777,255.8245175553777,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1087.2980702215107,990.5,968.4823653635533,22.0176346364467,0.6798625596766837,0.3838588162215229,989.4362786241018,0.46352010974987695,0.46352010974987695,0.46352010974987695,0.46352010974987695,20.490393150798614,20.490393150798614,20.490393150798614,20.490393150798614,,0.9406160085779491,0.9406160085779491,0.9406160085779491,0.9406160085779491,48.33613002002577,48.33613002002577,48.33613002002577,48.33613002002577,0.9844425665993027,0.9844425665993027,0.9844425665993027,0.9844425665993027,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.285006739251806,47.285006739251806,47.285006739251806,47.285006739251806,189.14002695700722,0.15961373165358136,5.136692305174413e-05,1231.9889272331854,1132.2744617454025,0.1430748510836116,0.1314946883198223,20.839665955045003,20.175480763264268,968.6291080570186,968.3157197369142,192.8,182.7042920908386,31775.524528777216,7,1.050777927538929,1925-02-18
1924,22,1402.1954105460866,0.24414285714285716,35.698159490660274,0.025808334443397928,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.12201198153506068,1231.1954105460866,1100.0,,275.0,275.0,275.0,275.0,131.19541054608655,37.657931798011575,6.468887087261377,5.960946744919197,4.945066060234838,76.16257885565956,86.65793179801157,14.897458515832806,13.818089602062054,11.65935177452055,175.16257885565958,1215.3734799159065,990.5,969.1686313263797,21.331368673620318,0.8688978580735655,0.48,989.1511021419265,0.5349,0.5349,0.5349,0.5349,19.447570815546758,19.447570815546758,19.447570815546758,19.447570815546758,,0.9384664209445058,0.9384664209445058,0.9384664209445058,0.9384664209445058,49.22165381915139,49.22165381915139,49.22165381915139,49.22165381915139,1.0024776745244683,1.0024776745244683,1.0024776745244683,1.0024776745244683,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.11238328399428,48.11238328399428,48.11238328399428,48.11238328399428,192.44953313597713,0.13729841661560352,4.8598366953529586e-05,1436.9972565708524,1355.589210120566,0.1314543295077167,0.1127350795272812,19.62059343020507,19.30829953685656,969.2810680596904,969.0180574480818,192.8,191.47809286724743,32331.52156684416,7,1.0691640729776508,1925-02-25
1924,23,1395.0504221592205,0.24585714285714286,12.70433936604471,0.008976497621817684,49.0,9.0,9.0,9.0,107.0,183.0,0.13119623420640253,1212.0504221592205,1100.0,,275.0,275.0,275.0,275.0,112.05042215922042,30.002572053561757,5.5106764996337905,5.5106764996337905,5.5106764996337905,65.51582060675729,79.00257205356175,14.51067649963379,14.51067649963379,14.51067649963379,172.51582060675727,1208.0239250528296,990.5,969.1455475177452,21.35445248225481,0.8567811996266489,0.48,989.1632188003733,0.5349,0.5349,0.5349,0.5349,19.482771282628157,19.482771282628157,19.482771282628157,19.482771282628157,,0.9385762464017998,0.9385762464017998,0.9385762464017998,0.9385762464017998,49.31646882750955,49.31646882750955,49.31646882750955,49.31646882750955,1.0044087337578322,1.0044087337578322,1.0044087337578322,1.0044087337578322,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.16637568187402,48.16637568187402,48.16637568187402,48.16637568187402,192.6655027274961,0.13812810736921505,4.865290472916569e-05,1431.7953534582748,1383.5781363808978,0.1322657500780427,0.1278115615880387,19.525990858610832,19.34434199478232,969.2642619111728,969.108483209846,192.8,191.8585190924726,32367.804458219347,7,1.070363904041645,1925-03-04
1924,24,1463.5686992795556,0.23514285714285713,18.340636528659648,0.01241089643277973,49.0,9.0,9.0,9.0,107.0,183.0,0.12509750531211775,1280.5686992795556,1100.0,,275.0,275.0,275.0,275.0,180.56869927955563,45.51872176028211,8.253021980914506,8.88042783342077,8.88042783342077,109.0360998715175,94.51872176028212,17.253021980914504,17.880427833420768,17.880427833420768,216.0360998715175,1229.6521715746173,990.5,969.3669142592108,21.133085740789106,0.8933495578478735,0.48,989.1266504421521,0.5349,0.5349,0.5349,0.5349,19.22483618294121,19.22483618294121,19.22483618294121,19.22483618294121,,0.9377714629371575,0.9377714629371575,0.9377714629371575,0.9377714629371575,48.621923084725566,48.621923084725566,48.621923084725566,48.621923084725566,0.9902631992815799,0.9902631992815799,0.9902631992815799,0.9902631992815799,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.64948462303106,47.64948462303106,47.64948462303106,47.64948462303106,190.59793849212423,0.1303102138083236,4.813079254851622e-05,1528.006983766956,1436.9972565708524,0.1273488861326695,0.1197638505217134,19.3247448498738,18.99394415554104,969.5750994860164,969.2810680596904,191.6516616405879,188.16368530870812,32020.45366667687,7,1.0588774360673567,1925-03-11
1924,25,1888.5946395553499,0.18757142857142856,123.96174492963516,0.061739030701494814,49.0,9.0,9.0,9.0,107.0,183.0,0.0988230127389272,1705.5946395553499,1100.0,,275.0,275.0,275.0,275.0,605.59463955535,51.0,9.0,15.65786794415089,29.78334292895164,500.15342868224747,100.0,18.0,24.65786794415089,38.78334292895164,607.1534286822474,1242.6578679441511,990.5,970.6807344355102,19.819265564489847,0.9254031761143857,0.48,989.0945968238856,0.5349,0.5349,0.5349,0.5349,17.87896238837549,17.87896238837549,17.87896238837549,17.87896238837549,,0.9327593001954797,0.9327593001954797,0.9327593001954797,0.9327593001954797,44.98354952342942,44.98354952342942,44.98354952342942,44.98354952342942,0.9161619047541631,0.9161619047541631,0.9161619047541631,0.9161619047541631,0.978820087209716,0.978820087209716,0.978820087209716,0.978820087209716,44.03463710859636,44.03463710859636,44.03463710859636,44.03463710859636,176.13854843438543,0.09575486699480505,4.44794314228246e-05,2395.739198274402,1559.6365373841434,0.1173350300621525,0.0763856099744959,18.887726967683527,16.50357803992278,972.055232547559,969.6772872746257,187.04463358478415,160.62490434315305,29591.27613697675,7,0.9785474913021412,1925-03-18
1924,26,3184.6413467822485,0.076,150.92988337948327,0.0500941797832807,49.0,9.0,9.0,9.0,107.0,183.0,0.05791975068100476,3001.6413467822485,1100.0,,275.0,275.0,275.0,275.0,1901.641346782248,51.0,9.0,16.0,70.6768594212763,1754.964487360972,100.0,18.0,25.0,79.6768594212763,1861.964487360972,1243.0,990.5,973.9208958853499,16.579104114650054,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.637914702131777,14.637914702131777,14.637914702131777,14.637914702131777,,0.9090514588005602,0.9090514588005602,0.9090514588005602,0.9090514588005602,35.89878947141028,35.89878947141028,35.89878947141028,35.89878947141028,0.73113624178025,0.73113624178025,0.73113624178025,0.73113624178025,0.970011805577015,0.970011805577015,0.970011805577015,0.970011805577015,34.82228998935348,34.82228998935348,34.82228998935348,34.82228998935348,139.28915995741391,0.044289843716264,3.517403029227624e-05,3452.248381930785,2680.67299096166,0.0682664392923028,0.0530089320796932,15.815806816194929,14.0395223495808,974.5192882379008,972.7430037712868,152.57683163901234,132.58095444985,23400.578872845537,7,0.7738286664300773,1925-03-25
1924,27,3343.24008511623,0.0662857142857143,34.48936792710687,0.010458970487949887,54.0,13.0,14.0,19.0,117.0,217.0,0.06494581970665754,3126.24008511623,1100.0,,275.0,275.0,275.0,275.0,2026.24008511623,45.999999999999986,5.00000000000001,10.999999999999998,61.0,1903.24008511623,100.0,18.0,25.0,80.0,2020.24008511623,1243.0,990.5,974.2882944660795,16.211705533920426,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.27051612140215,14.27051612140215,14.27051612140215,14.27051612140215,,0.9050285495924201,0.9050285495924201,0.9050285495924201,0.9050285495924201,34.83248992110113,34.83248992110113,34.83248992110113,34.83248992110113,0.7094193466619375,0.7094193466619375,0.7094193466619375,0.7094193466619375,0.97,0.97,0.97,0.97,33.7875152234681,33.7875152234681,33.7875152234681,33.7875152234681,135.1500608938724,0.0404630733882513,3.4128803256028386e-05,3441.005216005948,3210.822806441037,0.0675839225897765,0.0630629674696851,14.55111464049957,14.063347153564443,974.4954634339172,974.0076959469822,138.27990765007382,132.84499949390965,22705.21023017056,7,0.7508336716326244,1925-04-01
1924,28,3070.413316373429,0.08114285714285714,29.508398990807045,0.0095643626889045,54.0,13.0,14.0,19.0,117.0,217.0,0.07069882495981555,2853.413316373429,1100.0,,275.0,275.0,275.0,275.0,1753.4133163734289,46.00000000000001,5.0,11.0,61.0,1630.413316373429,100.0,18.0,25.0,80.0,1747.4133163734289,1243.0,990.5,973.6833749042461,16.81662509575389,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.875435683235612,14.875435683235612,14.875435683235612,14.875435683235612,,0.911762492005975,0.911762492005975,0.911762492005975,0.911762492005975,36.578803783702604,36.578803783702604,36.578803783702604,36.578803783702604,0.7449858204420082,0.7449858204420082,0.7449858204420082,0.7449858204420082,0.97,0.97,0.97,0.97,35.48143967019153,35.48143967019153,35.48143967019153,35.48143967019153,141.9257586807661,0.046248863096734975,3.583983805069851e-05,3169.057429979481,3004.2640135053875,0.0722306691504131,0.0684746189662473,15.034725037641117,14.639617462049038,973.9191931254328,973.5240855498406,143.72057994911705,139.2719881589962,23843.527458368706,7,0.7884764371153673,1925-04-08
1924,29,3108.789881374225,0.07914285714285715,67.64720593887503,0.021126915390722218,54.0,13.0,14.0,19.0,117.0,217.0,0.06987738702368672,2891.789881374225,1100.0,,275.0,275.0,275.0,275.0,1791.789881374225,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1668.789881374225,100.0,18.0,25.0,80.0,1785.789881374225,1243.0,990.5,973.7699453634401,16.730054636559966,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.78886522404169,14.78886522404169,14.78886522404169,14.78886522404169,,0.9107980970905547,0.9107980970905547,0.9107980970905547,0.9107980970905547,36.32858094062546,36.32858094062546,36.32858094062546,36.32858094062546,0.7398896321919645,0.7398896321919645,0.7398896321919645,0.7398896321919645,0.97,0.97,0.97,0.97,35.238723512406686,35.238723512406686,35.238723512406686,35.238723512406686,140.95489404962674,0.045417470534870344,3.559467021455222e-05,3313.0406406455268,3004.2640135053875,0.0722306691504131,0.0654987437635895,15.034725037641117,14.334510182304363,974.2243004051774,973.5240855498406,143.72057994911705,135.85956393448834,23680.422200337296,7,0.7830827447201487,1925-04-15
1924,30,3277.4079815232535,0.06985714285714285,54.7502338875859,0.016609993113120673,54.0,13.0,14.0,19.0,117.0,217.0,0.06625308884175354,3060.4079815232535,1100.0,,275.0,275.0,275.0,275.0,1960.407981523253,46.00000000000002,5.000000000000006,11.000000000000005,61.0,1837.4079815232533,100.0,18.0,25.0,80.0,1954.407981523253,1243.0,990.5,974.148793103704,16.351206896295984,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.410017483777708,14.410017483777708,14.410017483777708,14.410017483777708,,0.9065825947692837,0.9065825947692837,0.9065825947692837,0.9065825947692837,35.233408664668254,35.233408664668254,35.233408664668254,35.233408664668254,0.7175846978547504,0.7175846978547504,0.7175846978547504,0.7175846978547504,0.97,0.97,0.97,0.97,34.176406404728205,34.176406404728205,34.176406404728205,34.176406404728205,136.70562561891282,0.04175320224057218,3.452162263103859e-05,3405.1015131654217,3169.057429979481,0.0684746189662473,0.0637279091859655,14.639617462049038,14.139428809583585,974.419381777898,973.9191931254328,139.2719881589962,133.68908175256925,22966.54510397735,7,0.7594756978828489,1925-04-22
1924,31,2946.7668076762834,0.09071428571428572,116.49028130906481,0.040373456792047256,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09994540027782704,2655.481093390569,1100.0,,275.0,275.0,275.0,275.0,1555.481093390569,38.14285714285713,4.285714285714287,8.857142857142858,58.142857142857146,1446.0525219619976,100.0,18.0,25.0,80.0,1623.7668076762834,1243.0,990.5,973.3831592205566,17.116840779443415,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.175651366925138,15.175651366925138,15.175651366925138,15.175651366925138,,0.914971990713644,0.914971990713644,0.914971990713644,0.914971990713644,37.45267838691001,37.45267838691001,37.45267838691001,37.45267838691001,0.7627836738678209,0.7627836738678209,0.7627836738678209,0.7627836738678209,0.97,0.97,0.97,0.97,36.32909803530271,36.32909803530271,36.32909803530271,36.32909803530271,145.31639214121083,0.0495652363259137,3.669605862151789e-05,3210.822806441037,2742.499149867776,0.1170465267110388,0.0675839225897765,15.666571260214702,14.55111464049957,974.0076959469822,972.892239327267,150.8637100177777,138.27990765007382,24413.15387972342,7,0.8073132896733936,1925-04-29
1924,32,2531.5202872713353,0.12214285714285714,61.99841558359133,0.024665615734917844,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12170264694211104,2223.3774301284784,1100.0,,275.0,275.0,275.0,275.0,1123.3774301284786,37.857142857142854,4.285714285714285,9.142857142857142,58.126961276438365,1013.9647545663257,100.0,18.0,25.0,79.41267556215266,1209.107611709183,1243.0,990.5,972.3829800037583,18.117019996241602,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.175830583723325,16.175830583723325,16.175830583723325,16.175830583723325,,0.9243312486227142,0.9243312486227142,0.9243312486227142,0.9243312486227142,40.32589296250918,40.32589296250918,40.32589296250918,40.32589296250918,0.8213012823321627,0.8213012823321627,0.8213012823321627,0.8213012823321627,0.9721912618687717,0.9721912618687717,0.9721912618687717,0.9721912618687717,39.20594816345706,39.20594816345706,39.20594816345706,39.20594816345706,156.82379265382824,0.06218826677134829,3.960196784187582e-05,2716.0232486595064,2335.160165612593,0.1300941644116979,0.1152045265189118,16.649803291175424,15.730478607958837,972.8283319795228,971.9090072963064,162.31043758529012,151.59114873503154,26346.397165843147,7,0.8712432925212681,1925-05-06
1924,33,2175.0885820732624,0.1577142857142857,41.928855697587586,0.01940672358477017,55.0,13.0,13.0,17.0,178.0,276.0,0.1270773098269136,1899.0885820732624,1100.0,,275.0,275.0,275.0,275.0,799.0885820732625,45.0,5.0,12.0,49.21922425813573,687.8693578151267,100.0,18.0,25.0,66.21922425813572,865.8693578151267,1243.0,990.5,971.5226276119009,18.97737238809902,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.036182975580743,17.036182975580743,17.036182975580743,17.036182975580743,,0.9289816072448437,0.9289816072448437,0.9289816072448437,0.9289816072448437,42.6831422062974,42.6831422062974,42.6831422062974,42.6831422062974,0.8693104319001507,0.8693104319001507,0.8693104319001507,0.8693104319001507,0.976931043190015,0.976931043190015,0.976931043190015,0.976931043190015,41.699098989360664,41.699098989360664,41.699098989360664,41.699098989360664,166.79639595744266,0.07683846651991698,4.212030200945522e-05,2293.9632006513275,2041.65817572948,0.1351842356771528,0.1203157923028734,17.358256370203655,16.749244241082003,971.8095663463996,971.200554217278,170.55911731094585,163.45955627831722,28021.794520850362,7,0.9266466442080147,1925-05-13
1924,34,1881.102244556711,0.188,41.44867851574164,0.022146995613772813,55.0,13.0,13.0,17.0,178.0,276.0,0.14702108904724742,1605.102244556711,1100.0,,275.0,275.0,275.0,275.0,505.1022445567109,45.0,4.999999999999999,12.0,31.111370135739442,411.99087442097147,100.0,18.0,25.0,48.11137013573944,589.9908744209714,1243.0,990.5,970.7153794146521,19.784620585347916,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.84343117282964,17.84343117282964,17.84343117282964,17.84343117282964,,0.9330136199288975,0.9330136199288975,0.9330136199288975,0.9330136199288975,44.90003927440263,44.90003927440263,44.90003927440263,44.90003927440263,0.9144610850183835,0.9144610850183835,0.9144610850183835,0.9144610850183835,0.9798629344149882,0.9798629344149882,0.9798629344149882,0.9798629344149882,43.996025119993135,43.996025119993135,43.996025119993135,43.996025119993135,175.98410047997254,0.0938152701817011,4.444042941413448e-05,2004.1930578689712,1751.5174261192883,0.1575776500331563,0.1377112843078434,18.261600441557896,17.448689413315257,971.1101211741664,970.2972101459238,180.46334459055123,171.62206447009706,29565.328880635385,7,0.9776894471109585,1925-05-20
1924,35,1618.323254031575,0.21585714285714283,31.811150108576808,0.01962965008213047,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1585727086299547,1361.180396888718,1100.0,,275.0,275.0,275.0,275.0,261.180396888718,45.21085908304004,5.285714285714286,11.792000429380693,16.107606302059562,182.78421678852342,99.63943051161148,18.0,24.506286143666408,31.964749159202423,344.21278821709484,1242.1457166552777,990.5,969.8668905130252,20.633109486974895,0.9240765330572476,0.48,989.0959234669426,0.5349,0.5349,0.5349,0.5349,18.69413295391765,18.69413295391765,18.69413295391765,18.69413295391765,,0.9361065188048406,0.9361065188048406,0.9361065188048406,0.9361065188048406,47.19602771195753,47.19602771195753,47.19602771195753,47.19602771195753,0.9612225603250003,0.9612225603250003,0.9612225603250003,0.9612225603250003,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.25210715771838,46.25210715771838,46.25210715771838,46.25210715771838,185.0084286308735,0.11455729698592207,4.6719300159311487e-05,1726.1698191997614,1528.8393753592509,0.1736774944366163,0.135382931268624,18.982303774217023,18.343492710067142,970.2153178774146,969.5777887511608,188.04101134963952,181.3226395679631,31081.416009986748,7,1.0278246035048528,1925-05-27
1924,36,1414.2836890044694,0.24271428571428572,28.733010128523347,0.020412861174179973,53.0,12.0,12.0,13.0,120.0,210.0,0.14878385865813493,1204.2836890044694,1100.0,,275.0,275.0,275.0,275.0,104.28368900446928,25.783996626037624,4.3591356770199905,5.95906794311253,6.4556569383719085,61.72583181992723,78.78399662603762,16.359135677019992,17.959067943112533,19.455656938371906,181.7258318199272,1213.1022002461702,990.5,969.2079657229757,21.2920342770243,0.8686521405826942,0.48,989.1513478594172,0.5349,0.5349,0.5349,0.5349,19.408482136441574,19.408482136441574,19.408482136441574,19.408482136441574,,0.9383444642656977,0.9383444642656977,0.9383444642656977,0.9383444642656977,49.11674873662241,49.11674873662241,49.11674873662241,49.11674873662241,1.0003411147988273,1.0003411147988273,1.0003411147988273,1.0003411147988273,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.888724315720516,47.888724315720516,47.888724315720516,47.888724315720516,191.55489726288206,0.13576427647641948,4.83724488037581e-05,1511.0711996298642,1327.7083044595877,0.1581672716022331,0.1389742588247591,19.73432738333633,19.04233867909476,969.5203838757272,968.9299403854444,192.8,188.6735395311645,32181.222740164187,7,1.0641938736826781,1925-06-03
1924,37,1190.8103417453935,0.2772857142857143,28.56879820647792,0.023730271250671415,53.0,12.0,12.0,13.0,120.0,210.0,0.17665439475729622,980.8103417453937,980.8103417453937,,245.20258543634841,245.20258543634841,245.20258543634841,245.20258543634841,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1057.8103417453935,990.5,968.4996896454855,22.000310354514486,0.6416285039036335,0.3409179180893887,989.5174535780069,0.42641455126779676,0.42641455126779676,0.42641455126779676,0.42641455126779676,20.59134938125366,20.59134938125366,20.59134938125366,20.59134938125366,,0.9395446103644305,0.9395446103644305,0.9395446103644305,0.9395446103644305,46.48676283142469,46.48676283142469,46.48676283142469,46.48676283142469,0.9467772470758592,0.9467772470758592,0.9467772470758592,0.9467772470758592,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.490438132914974,45.490438132914974,45.490438132914974,45.490438132914974,181.9617525316599,0.15286307087138878,5.1580396644176716e-05,1291.2130338573666,1127.726717014242,0.1862153275538189,0.1626377634778411,20.976539081903027,19.92862607182096,968.8152409635516,968.301426824902,192.8,173.5731070083523,30569.574425318864,7,1.0108986251758885,1925-06-10
1924,38,1076.2759281988233,0.30942857142857144,14.275113014206193,0.013359400293297557,53.0,12.0,12.0,13.0,120.0,210.0,0.1953000777647317,866.2759281988232,866.2759281988232,,226.30470735821532,226.30470735821532,226.30470735821532,187.3618061241773,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,943.2759281988232,990.5,968.1397243457677,22.3602756542323,0.5184045416489124,0.24302074255905856,989.7385747157921,0.3651463162994584,0.3651463162994584,0.3651463162994584,0.29005528896464294,21.233704053724892,21.233704053724892,21.233704053724892,18.189604271821832,,0.9371802853928891,0.9371802853928891,0.9371802853928891,0.8024794319045782,44.172364299437604,44.172364299437604,44.172364299437604,36.49888520641489,0.8996408207624766,0.8996408207624766,0.8996408207624766,0.7433581508434803,0.9771884648972085,0.9771884648972085,0.9771884648972085,0.9743313220400657,42.53710252120767,42.53710252120767,42.53710252120767,35.65138823549338,163.26269579911641,0.15160148491452802,5.232703712215433e-05,1125.7884692412713,1027.8009259147989,0.2043197225309838,0.1865359308054826,21.454553817195556,20.98751512848049,968.295335189044,967.9873743385892,173.28533496533902,144.60000000000002,27428.132894251554,7,0.9070149766617577,1925-06-17
1924,39,928.4774281030508,0.3535714285714286,27.586765458294604,0.030332991153175275,53.0,12.0,12.0,13.0,120.0,210.0,0.22705617383828897,718.4774281030508,718.4774281030508,,239.4924760343503,239.4924760343503,239.4924760343503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,795.4774281030508,990.5,967.6111265482195,22.888873451780455,0.38954258058689756,0.15301128802323297,989.9574461313898,0.4083513766305768,0.4083513766305768,0.4083513766305768,0.0,21.937968206539757,21.937968206539757,21.937968206539757,0.0,,0.9404230133746234,0.9404230133746234,0.9404230133746234,0.0,48.40065493640618,48.40065493640618,48.40065493640618,0.0,0.9857567196824067,0.9857567196824067,0.9857567196824067,0.0,0.9796520842515714,0.9796520842515714,0.9796520842515714,0.96,46.53289717869497,46.53289717869497,46.53289717869497,0.0,139.5986915360849,0.1505183170317856,5.41271831805289e-05,1022.729174239858,834.6935677067364,0.2515893354455344,0.2053329515666571,22.511731197147625,21.339862041145068,967.971434547611,967.2387742708268,144.60000000000002,126.08886225973517,23452.580178062268,7,0.7755482863115829,1925-06-24
1924,40,727.8217129694523,0.42628571428571427,28.25253990638495,0.0394597604077229,50.0,10.0,9.0,9.0,108.0,186.0,0.25718572259301165,541.8217129694524,541.8217129694524,,228.2369058536867,228.2369058536867,85.34790126207899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,610.8217129694523,990.5,966.8112868518778,23.688713148122215,0.2736451851895344,0.08802238474327033,990.1383324300671,0.3744734825677975,0.3744734825677975,0.12051991428645036,0.0,22.95257209562158,22.95257209562158,9.759398912183688,0.0,,0.938866378079083,0.938866378079083,0.399743025975237,0.0,48.2816746768278,48.2816746768278,17.774230056100272,0.0,0.9833334964730713,0.9833334964730713,0.3620006121405351,0.0,0.9776286326426249,0.9776286326426249,0.9662000612140534,0.96,44.79395148991783,44.79395148991783,17.323039704841737,0.0,106.91094268467738,0.1465787378505082,5.482115623084752e-05,819.2739407352476,636.9257883620418,0.2920277423188174,0.2270302895672191,23.410531243268515,22.56203152846543,967.177095762941,966.4477031534482,128.39622631063762,95.3927649910652,17961.038371025803,7,0.5939496815815412,1925-07-01
1924,41,566.9919613230121,0.5057142857142857,17.164683662589773,0.03033377665470179,50.0,10.0,9.0,9.0,108.0,186.0,0.32919692999329125,380.9919613230121,380.9919613230121,,190.49598066150605,190.49598066150605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.9919613230121,990.5,966.1500046493973,24.34999535060277,0.1943478878054022,0.04619839226460237,990.25945371993,0.25875099789076217,0.25875099789076217,0.0,0.0,23.85069807264199,23.85069807264199,0.0,0.0,,0.9308261450529551,0.9308261450529551,0.0,0.0,41.46109207817866,41.46109207817866,0.0,0.0,0.8444214272541479,0.8444214272541479,0.0,0.0,0.9745716057944963,0.9745716057944963,0.96,0.96,40.42123170419692,40.42123170419692,0.0,0.0,80.84246340839384,0.14233090637565174,5.893754272615492e-05,618.6506296297572,516.7730027239134,0.3599259230253767,0.3006543452664311,24.168222954775302,23.525205551269803,966.3746025185188,965.9254785122577,91.7724926972434,70.17106465393755,13581.533852610164,7,0.4491247967132991,1925-07-08
1924,42,460.3361211327142,0.5852857142857142,12.877160247566962,0.02780916664598424,50.0,10.0,9.0,9.0,108.0,186.0,0.4050609050298215,274.3361211327142,274.3361211327142,,210.55861692064906,63.77750421206513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,343.3361211327142,990.5,965.6715125450972,24.828487454902806,0.15670573260996837,0.024867224226542802,990.3184270431635,0.3344949983497086,0.06724619103276322,0.0,0.0,24.312419499716587,10.445276861981133,0.0,0.0,,0.9330345678079485,0.3926383916395054,0.0,0.0,46.99677811710153,13.965804340616154,0.0,0.0,0.9571645237698885,0.28443593361743696,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.08968735325482,13.546830210397669,0.0,0.0,54.63651756365248,0.1182420549372141,5.513388171726902e-05,494.6810831907137,426.6328809909446,0.4359720225219769,0.3759998235636831,24.454258626908217,24.124164517309385,965.8260648743582,965.5198479644592,65.54478612789448,48.2,9178.934950693618,7,0.30353620868695824,1925-07-15
1924,43,396.86449247009256,0.6572857142857143,7.6603936583564645,0.019385176501519198,50.0,10.0,9.0,9.0,108.0,186.0,0.4694231274098971,210.86449247009256,210.86449247009256,,210.86449247009256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,279.86449247009256,990.5,965.3816850559325,25.118314944067492,0.13430462553170183,0.012432226097709187,990.3532631483706,0.31634743128722276,0.0,0.0,0.0,24.655230661150863,0.0,0.0,0.0,,0.9374694414896688,0.0,0.0,0.0,47.79273992260793,0.0,0.0,0.0,0.9733755585052531,0.0,0.0,0.0,0.97949214893167,0.96,0.96,0.96,45.94902167109618,0.0,0.0,0.0,45.94902167109618,0.11572463130566783,6.063426767496694e-05,420.28892993659525,373.01012538244936,0.4986459812834656,0.4425526982784437,24.852915747771085,24.461002502806423,965.4913001847146,965.2650506269122,48.2,41.44473711145271,7719.435640744157,7,0.255272342617201,1925-07-22
1924,44,345.89303659289084,0.7168571428571429,5.914079733544725,0.016985379519155172,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.4177777363678182,200.46446516431936,200.46446516431936,,200.46446516431936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,259.1787508786051,990.5,965.1294651829645,25.370534817035573,0.12700398299945972,0.011275028411090742,990.3617209885895,0.288644967231674,0.0,0.0,0.0,24.943610838393333,0.0,0.0,0.0,,0.9343491583065412,0.0,0.0,0.0,45.85646574257781,0.0,0.0,0.0,0.9339402391563709,0.0,0.0,0.0,0.9761570349431838,0.96,0.96,0.96,43.81447876569276,0.0,0.0,0.0,43.81447876569276,0.12724246727539393,6.076233948072394e-05,364.6825175805071,331.6115672476363,0.5310959458846349,0.3376441131515744,25.03383584347164,24.888736696272293,965.2234125879024,965.0580578362382,48.2,36.0969675837928,7360.832432636385,7,0.2434137709205154,1925-07-29
1924,45,307.0370031639033,0.7741428571428571,6.346356755343257,0.02082540075632384,39.0,7.0,5.0,4.0,60.0,115.0,0.37515216311263,192.03700316390334,192.03700316390334,,192.03700316390334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.03700316390334,990.5,964.9372496598614,25.562750340138614,0.1213070431555703,0.009430498009010815,990.3692624588355,0.26199703992203555,0.0,0.0,0.0,25.17001575905199,0.0,0.0,0.0,,0.9326244924231032,0.0,0.0,0.0,44.20897068896939,0.0,0.0,0.0,0.9003863684107819,0.0,0.0,0.0,0.9775732341623243,0.96,0.96,0.96,43.22553435279573,0.0,0.0,0.0,43.22553435279573,0.14063017162383343,6.25128824737262e-05,325.6607962357874,287.1870699602335,0.4004358553326371,0.3531281668817662,25.319895289171622,25.017701494538866,965.028303981179,964.848748279841,47.50864432878646,38.43453277388588,7261.8897712696835,7,0.24014185751553185,1925-08-05
