WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1924,46,279.07377171460575,0.8195714285714286,4.835664018049329,0.01726304257541506,39.0,7.0,5.0,4.0,60.0,115.0,0.4122641848888195,164.07377171460575,164.07377171460575,,164.07377171460575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.07377171460575,990.5,964.8162950868584,25.683704913141582,0.11143774662496198,0.006407377171460528,990.3821548762036,0.19075052594760242,0.0,0.0,0.0,25.3669943183513,0.0,0.0,0.0,,0.9230605735276508,0.0,0.0,0.0,37.67868458849576,0.0,0.0,0.0,0.7673866514968587,0.0,0.0,0.0,0.9700921978640432,0.96,0.96,0.96,36.551974798973866,0.0,0.0,0.0,36.551974798973866,0.13093054765947917,6.187956177121487e-05,287.1870699602335,270.26224589706084,0.4255126335470545,0.4004358553326371,25.4,25.319895289171622,964.848748279841,964.7810489835882,38.43453277388588,34.501610397378535,6140.731766227611,7,0.20306652666096597,1925-08-12
1924,47,246.5892737284976,0.8782857142857142,7.284676533018192,0.028801930358592527,39.0,7.0,5.0,4.0,60.0,115.0,0.4669557016197243,131.58927372849763,131.58927372849763,,131.58927372849763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,182.5892737284976,990.5,964.674374009931,25.82562599006909,0.09997276598411368,0.0031589273728497287,990.3968683066431,0.12313288987921726,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.909134388768136,0.0,0.0,0.0,29.810176388717142,0.0,0.0,0.0,0.6071319020105325,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.915871097055625,0.0,0.0,0.0,28.915871097055625,0.11711214727232236,6.101965322764384e-05,261.382924552137,236.1943342291061,0.4868872082615291,0.4399675311501131,25.4,25.4,964.7455316982084,964.6171660053748,32.40471987313339,26.454976257677306,4857.866344305345,7,0.16064372831697568,1925-08-19
1924,48,233.03860755695342,0.9008571428571429,1.0924287786442946,0.004725653681643986,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,108.85714285714286,0.46668371216072757,124.18146469981059,124.18146469981059,,124.18146469981059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,173.61003612838203,990.5,964.5982316453418,25.901768354658266,0.09680370282607365,0.002418146469981029,990.400778150704,0.11042633064528697,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9040676325406724,0.0,0.0,0.0,27.9887745042338,0.0,0.0,0.0,0.5700361406157597,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.149111269106786,0.0,0.0,0.0,27.149111269106786,0.11660178459414287,6.067958061372834e-05,236.1943342291061,228.5473327785961,0.5013840697267681,0.3150332105155197,25.4,25.4,964.6171660053748,964.5712839966716,34.806333120135065,24.806048402538103,4561.05069320994,7,0.15082839593948213,1925-08-26
1924,49,217.38467496802673,0.9282857142857143,3.7689314617476106,0.01784366301834663,30.0,6.0,4.0,2.0,30.0,72.0,0.3316584857466477,145.38467496802673,145.38467496802673,,145.38467496802673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.38467496802673,990.5,964.5043080498082,25.99569195019181,0.10095935342891156,0.004538467496802615,990.3945021790743,0.15003177501516649,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9155869252083443,0.0,0.0,0.0,33.16482230399193,0.0,0.0,0.0,0.6754546294092043,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.16987763487217,0.0,0.0,0.0,32.16987763487217,0.1478672851208176,6.145273720387946e-05,226.3790707324809,202.1648125463628,0.3561450634911459,0.3180506032074167,25.4,25.4,964.5582744243948,964.4129888752782,34.29237224605986,28.58676623472576,5404.539442658525,7,0.17872154241595653,1925-09-02
1924,50,200.90664694711086,0.9531428571428571,0.40556583261464757,0.0020190496967371287,30.0,6.0,4.0,2.0,30.0,72.0,0.3583769440027411,128.90664694711086,128.90664694711086,,128.90664694711086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.90664694711086,990.5,964.4054398816826,26.094560118317386,0.09514372477046472,0.002890664694711043,990.4019656105348,0.11763196450479953,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9083554604319257,0.0,0.0,0.0,29.16781184466122,0.0,0.0,0.0,0.5940491210725299,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.292777489321384,0.0,0.0,0.0,28.292777489321384,0.14082509321096687,6.096737279743247e-05,201.1701128186193,200.2479822683398,0.3595541846884494,0.3579060477284578,25.4,25.4,964.4070206769117,964.40148789361,28.354296585463157,28.138979748966943,4753.186618205992,7,0.15718209716289655,1925-09-09
1924,51,198.60951470662204,0.9588571428571429,0.8517727210066985,0.004329932523374071,30.0,6.0,4.0,2.0,30.0,72.0,0.36256741416407906,126.60951470662202,126.60951470662202,,126.60951470662202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.60951470662204,990.5,964.4046850589928,26.095314941007228,0.0943329925594822,0.002660951470662157,990.4030060559699,0.11352785155012123,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9071204093926324,0.0,0.0,0.0,28.60980598001842,0.0,0.0,0.0,0.5826844395115768,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.751511800617866,0.0,0.0,0.0,27.751511800617866,0.13971641990953104,6.088447813733911e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.4,25.4,964.4095845924568,964.40148789361,28.354296585463157,26.944712210633607,4662.253982503802,7,0.15417506555898816,1925-09-16
1924,52,190.9205715799182,0.9742857142857143,1.0352459294654994,0.005420626747081386,30.0,6.0,4.0,2.0,30.0,72.0,0.3771615350096141,118.92057157991819,118.92057157991819,,118.92057157991819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.9205715799182,990.5,964.4181588568401,26.081841143159863,0.09161931602342653,0.0018920571579917572,990.4064886268186,0.10014317893125849,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9014956151554454,0.0,0.0,0.0,26.70586115014794,0.0,0.0,0.0,0.5439075590661495,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.9046853156435,0.0,0.0,0.0,25.9046853156435,0.13567140245677792,6.0506950900364756e-05,193.27466035303507,188.71982882241664,0.3815179382541261,0.3725268478986586,25.4,25.4,964.4225603423552,964.413450679294,26.474483489921987,25.372468981025246,4351.987133028108,7,0.14391491842024165,1925-09-23
1924,53,189.2396047272552,0.977,0.5197759048385535,0.0027466549911034,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.5,964.4215207905456,26.078479209454485,0.0910260484922731,0.0017239604727255,990.407249991035,0.0973177438472436,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9000864606428579,0.0,0.0,0.0,26.286392637258825,0.0,0.0,0.0,0.5353644121641308,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.49780085814106,0.0,0.0,0.0,25.49780085814106,0.1347381849316912,6.041237069224089e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.4,25.4,964.4215207905456,964.4215207905456,25.49780085814106,25.49780085814106,611.9472205953854,1,0.14165444921189477,1925-09-30
1925,1,183.58398866767803,0.9808571428571428,2.027965024674972,0.011263919377654799,24.0,4.0,2.0,2.0,20.0,52.0,0.28349116781315653,131.58398866767803,131.58398866767803,,131.58398866767803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,161.58398866767803,990.5,964.4328320226645,26.06716797733538,0.09255932199533726,0.003158398866767757,990.404282279138,0.12278575011294841,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9094558932549681,0.0,0.0,0.0,29.813094465694444,0.0,0.0,0.0,0.6071913333135325,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.918701631723614,0.0,0.0,0.0,28.918701631723614,0.1574568966318358,6.104123209710472e-05,188.71982882241664,175.04384955453037,0.2970684210404133,0.2755407331835355,25.4,25.4,964.4499123008908,964.4225603423552,30.124126102615623,26.9047946052239,4858.341874129567,7,0.16065945350957564,1925-10-01
1925,2,171.97613846309517,0.9867142857142858,1.9517490581958155,0.011350440336071643,24.0,4.0,2.0,2.0,20.0,52.0,0.3024101562792924,119.97613846309515,119.97613846309515,,119.97613846309515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.97613846309517,990.5,964.4560477230738,26.043952276926188,0.08846253649242138,0.0019976138463094714,990.4095398496613,0.10192996355284147,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9023804968736127,0.0,0.0,0.0,26.96938902722845,0.0,0.0,0.0,0.5492747256054674,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.160307356411597,0.0,0.0,0.0,26.160307356411597,0.15210316098720938,6.056634275294139e-05,175.04384955453037,169.1933403798354,0.3073407019641619,0.2970684210404133,25.4,25.4,964.4616133192404,964.4499123008908,26.9047946052239,25.486640848869555,4394.9316358771475,7,0.1453350408689533,1925-10-08
1925,3,167.79756905295832,0.9892857142857142,1.1145946759436278,0.0066126007242253,24.0,4.0,2.0,2.0,20.0,52.0,0.3099354138974685,115.79756905295832,115.79756905295832,,115.79756905295832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.79756905295832,990.5,964.4644048618941,26.03559513810595,0.08698778429622075,0.0015797569052958,990.4114324587985,0.09494917902642927,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8988776021370949,0.0,0.0,0.0,25.928932474334196,0.0,0.0,0.0,0.5280841644467249,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.151064500104166,0.0,0.0,0.0,25.151064500104166,0.14987811113216246,6.033123403331097e-05,171.1379824381925,166.26458004321125,0.3127545264691102,0.3038483874775146,25.4,25.4,964.4674708399136,964.4577240351236,25.95648035889095,24.781922361024776,4225.378836017499,7,0.1397281361116898,1925-10-15
1925,4,166.958648475266,0.9897142857142857,1.1938113733376585,0.007201312146565414,24.0,4.0,2.0,2.0,20.0,52.0,0.3115428682892449,114.95864847526597,114.95864847526597,,114.95864847526597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.958648475266,990.5,964.4660827030494,26.033917296950545,0.08669170211044007,0.0014958648475265571,990.411812433042,0.09360690610212151,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8981743350168154,0.0,0.0,0.0,25.721873529488132,0.0,0.0,0.0,0.5238670779936483,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.950217323603486,0.0,0.0,0.0,24.950217323603486,0.14941369099699792,6.028403186349315e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.4,25.4,964.4744373943504,964.4577240351236,25.95648035889095,23.94830004113883,4191.636510365386,7,0.13861231846446384,1925-10-22
1925,5,162.22395644321736,0.9918571428571428,1.7088699287090903,0.010547098259112457,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31365450534300227,111.36681358607451,111.36681358607451,,111.36681358607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,140.79538501464594,990.5,964.4755520871134,26.024447912886426,0.0852223518785122,0.0011366813586074,990.4136409667628,0.08787678335675156,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8951632998292063,0.0,0.0,0.0,24.83549563128999,0.0,0.0,0.0,0.5058145749753561,0.0,0.0,0.0,0.9694761984148472,0.96,0.96,0.96,24.07804293501668,0.0,0.0,0.0,24.07804293501668,0.14838202685231935,6.0049638227667534e-05,166.26458004321125,158.54189668353823,0.3279890116604066,0.3007255062202982,25.4,25.4,964.4829162066328,964.4674708399136,25.262786230308823,22.896994170966455,4045.1112130828033,7,0.13376690519453716,1925-10-29
1925,6,172.92658760695082,0.9865714285714285,1.9374185976163087,0.011083252435456799,23.0,4.0,2.0,2.0,19.0,50.0,0.2893802108111073,122.9265876069508,122.9265876069508,,122.9265876069508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,151.92658760695082,990.5,964.4541468247861,26.045853175213924,0.08915091303380437,0.0022926587606950425,990.4085564282055,0.10713650691269781,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9043178985329164,0.0,0.0,0.0,27.695353345255075,0.0,0.0,0.0,0.564060149597863,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.864492744897422,0.0,0.0,0.0,26.864492744897422,0.15528231981509036,6.069637806881318e-05,179.8265102265254,166.26458004321125,0.3007255062202982,0.2780457672064901,25.4,25.4,964.4674708399136,964.4403469795468,28.507677931734285,25.262786230308823,4513.234781142766,7,0.14924718191609676,1925-11-05
1925,7,187.99083495794187,0.9762857142857142,2.1384519940001416,0.011342860346748227,23.0,4.0,2.0,2.0,19.0,50.0,0.26616645141785605,137.9908349579419,137.9908349579419,,137.9908349579419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,166.99083495794187,990.5,964.4240183300841,26.075981669915905,0.0944675728004435,0.003799083495794143,990.4017333437038,0.13497008858299123,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9124560629000149,0.0,0.0,0.0,31.367134343812673,0.0,0.0,0.0,0.6388418399961848,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.426120313498295,0.0,0.0,0.0,30.426120313498295,0.16179476433362222,6.124259870871526e-05,194.7956741845264,179.8265102265254,0.2780457672064901,0.2566792112264049,25.4,25.4,964.4403469795468,964.410408651631,32.031056126518884,28.507677931734285,5111.588212667713,7,0.1690340017416572,1925-11-12
1925,8,211.15255560714942,0.9378571428571428,6.406517082416822,0.028487251110587596,23.0,4.0,2.0,2.0,19.0,50.0,0.23824880376817514,161.15255560714942,161.15255560714942,,161.15255560714942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,190.15255560714942,990.5,964.473900209976,26.026099790023945,0.10264213910739006,0.0061152555607149,990.391242605332,0.18580106703243424,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9217539572435752,0.0,0.0,0.0,37.02880161737032,0.0,0.0,0.0,0.7541507457712895,0.0,0.0,0.0,0.9724184919827954,0.96,0.96,0.96,36.0231961229527,0.0,0.0,0.0,36.0231961229527,0.17012794305021967,6.202254948819966e-05,239.64129376144416,194.7956741845264,0.2566792112264049,0.2086451763600205,25.4,25.4,964.6378477625686,964.40148789361,43.14015611851461,32.031056126518884,6051.896948656054,7,0.20012886734973723,1925-11-19
1925,9,266.8406809762068,0.845,12.485684005513415,0.046303612868261186,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.2163331752268808,209.12639526192106,209.12639526192106,,209.12639526192106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,240.98353811906392,990.5,964.7673627239047,25.732637276095147,0.1205823166353154,0.012067446357947572,990.3673502370067,0.3109164313242169,0.0,0.0,0.0,25.289071081777653,0.0,0.0,0.0,,0.9373450502091283,0.0,0.0,0.0,48.61890875396278,0.0,0.0,0.0,0.9902018076163497,0.0,0.0,0.0,0.9799412732165381,0.96,0.96,0.96,46.629398673446836,0.0,0.0,0.0,46.629398673446836,0.17496134682114242,6.207103440567546e-05,287.1870699602335,256.6827889882703,0.2886207959637892,0.1741025457967987,25.35276896328813,25.1063883123396,964.848748279841,964.7267311559532,48.2,43.09030994393171,7833.738977139069,7,0.2590522148524824,1925-11-26
1925,10,279.7905170588292,0.8184285714285714,4.577506567008713,0.015742954603991027,31.0,5.0,3.0,2.0,36.0,77.0,0.27560905738672836,202.7905170588292,202.7905170588292,,202.7905170588292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,241.7905170588292,990.5,964.8194913242162,25.680508675783813,0.12086712774590243,0.010847825074819743,990.3682850471794,0.29179359102143687,0.0,0.0,0.0,25.257000131941663,0.0,0.0,0.0,,0.9357919539991437,0.0,0.0,0.0,47.00441043013948,0.0,0.0,0.0,0.9573199680272806,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.643249377460585,0.0,0.0,0.0,45.643249377460585,0.16315541171761003,6.257935494390623e-05,302.30479186612183,270.26224589706084,0.28490845898368,0.2547098229064793,25.327847195643766,25.08552052806696,964.9115239593306,964.7810489835882,48.2,43.90187673737353,7668.06589541338,7,0.2535736076525589,1925-12-03
1925,11,316.49426734272976,0.7605714285714286,3.8430004482192834,0.0120885217649224,31.0,5.0,3.0,2.0,36.0,77.0,0.24346377462040156,239.49426734272973,239.49426734272973,,239.49426734272973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,278.49426734272976,990.5,964.9824713367136,25.517528663286384,0.13382103057051778,0.0178988534685459,990.3482801159608,0.4062435945746429,0.0,0.0,0.0,24.95956518467267,0.0,0.0,0.0,,0.9439614933406757,0.0,0.0,0.0,55.33480646556656,0.0,0.0,0.0,1.1269818017426998,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15240199917796565,5.5974429229874317e-05,329.2057950036568,306.020121877383,0.2516174411264779,0.2338962471761612,25.052926194136194,24.845269912687527,965.0460289750184,964.9301006093868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1925-12-10
1925,12,344.9490393182732,0.7185714285714286,4.44900083415772,0.012752481776419813,31.0,5.0,3.0,2.0,36.0,77.0,0.22344873311699986,267.9490393182732,267.9490393182732,,227.47063919787882,40.478400120394404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,306.9490393182732,990.5,965.1247451965912,25.375254803408684,0.14386360246196797,0.023589807863654586,990.3325465896743,0.38707058721416754,0.04059493967176812,0.0,0.0,24.820730805868827,7.1372015116161975,0.0,0.0,,0.9373075335410906,0.2610841364776091,0.0,0.0,52.04074581356643,9.061635121910228,0.0,0.0,1.0598929900930025,0.18455468680061562,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.21835749682435,8.789786068252921,0.0,0.0,52.00814356507727,0.15044104045585005,5.378544006518226e-05,360.34880084276085,331.6115672476363,0.2321993790478937,0.2136818544141601,24.98020529065669,24.65051039430313,965.2017440042138,965.0580578362382,61.528502477770445,48.2,8737.368118932984,7,0.288934130917096,1925-12-17
1925,13,396.72290989428086,0.6567142857142858,9.329440085616682,0.023474729829668414,31.0,5.0,3.0,2.0,36.0,77.0,0.19460632429181215,319.72290989428086,319.72290989428086,,159.86145494714043,159.86145494714043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.72290989428086,990.5,965.3797352464469,25.120264753553133,0.16213620776715473,0.03394458197885613,990.3039192102541,0.18159105863985037,0.18159105863985037,0.0,0.0,24.742592905167296,24.742592905167296,0.0,0.0,,0.9209466565558827,0.9209466565558827,0.0,0.0,35.72086522557498,35.72086522557498,0.0,0.0,0.7275125300524437,0.7275125300524437,0.0,0.0,0.97,0.97,0.96,0.96,34.64923926880773,34.64923926880773,0.0,0.0,69.29847853761547,0.17457522924463498,6.0211284406430864e-05,420.28892993659525,364.6825175805071,0.2111425590424732,0.1832072998249471,24.95176340661715,24.591076147356507,965.4913001847146,965.2234125879024,74.31496527074383,62.46415548054635,11642.144394319399,7,0.38499154743119707,1925-12-24
1925,14,430.454462937653,0.6165714285714285,2.8205973185517093,0.006526769264427472,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2067046084111416,341.454462937653,341.454462937653,,170.7272314688265,170.7272314688265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,383.8830343662244,990.5,965.5370450832195,24.9629549167806,0.17101599633212713,0.038290892587530566,990.2906931110804,0.2063122386754749,0.2063122386754749,0.0,0.0,24.547335789185478,24.547335789185478,0.0,0.0,,0.9250182952915454,0.9250182952915454,0.0,0.0,38.018591559317834,38.018591559317834,0.0,0.0,0.7743094003934384,0.7743094003934384,0.0,0.0,0.97,0.97,0.96,0.96,36.8780338125383,36.8780338125383,0.0,0.0,73.7560676250766,0.17135783554978712,6.0001523605518925e-05,440.0331111664572,422.4698189706656,0.2132981400510747,0.1822615404518317,24.577395580868497,24.490631570588715,965.580149000249,965.501114185368,75.32753499131879,72.49714568531454,12391.019361012868,7,0.40975593125042553,1925-12-31
1925,15,460.96894749232376,0.5851428571428572,4.306548317204642,0.009389418994843158,34.0,5.0,4.0,3.0,45.0,91.0,0.1974907640619997,369.96894749232376,369.96894749232376,,184.98447374616188,184.98447374616188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,412.96894749232376,990.5,965.6743602637154,24.82563973628456,0.18128131751791557,0.0439937894984647,990.2747248929836,0.24226480633934705,0.24226480633934705,0.0,0.0,24.35809982292883,24.35809982292883,0.0,0.0,,0.9299080197750496,0.9299080197750496,0.0,0.0,41.091065176552775,41.091065176552775,0.0,0.0,0.8368852378116654,0.8368852378116654,0.0,0.0,0.9737324086761728,0.9737324086761728,0.96,0.96,40.01362546135847,40.01362546135847,0.0,0.0,80.02725092271695,0.17358494916713982,6.008372588174966e-05,470.1789493868897,442.799181369126,0.2055107683772807,0.1935433309353032,24.47322622755089,24.29951912225336,965.715805272241,965.592596316161,82.1132573754428,75.91058517477478,13444.578155016447,7,0.4445958384595386,1926-01-07
1925,16,490.7594761329315,0.5555714285714286,4.976989304683992,0.010126053959726542,34.0,5.0,4.0,3.0,45.0,91.0,0.18548831430313076,399.7594761329315,399.7594761329315,,199.87973806646573,199.87973806646573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,442.7594761329315,990.5,965.8084176425981,24.69158235740185,0.1917953193807576,0.04995189522658626,990.2582527853928,0.2828227073464616,0.2828227073464616,0.0,0.0,24.16701243544808,24.16701243544808,0.0,0.0,,0.9343332579460288,0.9343332579460288,0.0,0.0,44.260978705496534,44.260978705496534,0.0,0.0,0.9014455948166299,0.9014455948166299,0.0,0.0,0.9792611193523152,0.9792611193523152,0.96,0.96,43.343999905867534,43.343999905867534,0.0,0.0,86.68799981173507,0.1766271554044687,6.0236207225538985e-05,505.01787451967766,477.3484869166725,0.1906364060935742,0.1801916419028733,24.253566004099163,24.07458216364937,965.8725804353384,965.748068191125,89.6972613268333,83.73333983845546,14563.583968371493,7,0.4815999989540838,1926-01-14
1925,17,543.4924609990892,0.5207142857142857,12.83114797058714,0.0235615433751224,34.0,5.0,4.0,3.0,45.0,91.0,0.16754108919170888,452.49246099908913,452.49246099908913,,226.24623049954462,226.24623049954462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.49246099908913,990.5,966.0457160744958,24.454283925504114,0.21070630626887868,0.06049849219981779,990.2287952015312,0.3624272331353704,0.3624272331353704,0.0,0.0,23.820651893900028,23.820651893900028,0.0,0.0,,0.9408015279791407,0.9408015279791407,0.0,0.0,49.720943383539385,49.720943383539385,0.0,0.0,1.0126465047564028,1.0126465047564028,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.88741411276019,47.88741411276019,0.0,0.0,95.77482822552038,0.17627408002805803,5.882480535860801e-05,563.9275439778775,516.7730027239134,0.1760927902973617,0.1613682484066958,23.99773108307984,23.68250450598321,966.1376739479005,965.9254785122577,96.4,92.09368528447074,16090.171141887426,7,0.5320823790306688,1926-01-21
1925,18,575.6842043582774,0.4957142857142857,8.636615751726351,0.014995748502131884,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16845343849657737,478.68420435827744,478.68420435827744,,239.3421021791387,239.3421021791387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.398490072563,990.5,966.1905789196122,24.30942108038781,0.22396342853209159,0.06573684087165543,990.2102997305963,0.40531877781908443,0.40531877781908443,0.0,0.0,23.61440203316497,23.61440203316497,0.0,0.0,,0.9431296464830162,0.9431296464830162,0.0,0.0,52.27557094935709,52.27557094935709,0.0,0.0,1.0646755794166414,1.0646755794166414,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16748336871550254,5.595510484242998e-05,589.2318351168824,563.9275439778775,0.1836010699595201,0.1560882590779821,23.68250450598321,23.538516577169155,966.251543258026,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1926-01-28
1925,19,635.4365867811412,0.46642857142857147,21.324839032805958,0.03221763936999987,36.0,6.0,5.0,4.0,54.0,105.0,0.1658192075767504,530.4365867811413,530.4365867811413,,237.61204720363807,237.61204720363807,55.21249237386506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,577.4365867811413,990.5,966.4406706968608,24.059329303139243,0.25467274674235024,0.082890609103682,990.162436644154,0.40570331408898574,0.40570331408898574,0.07556388886920608,0.0,23.31606263320424,23.31606263320424,6.6320065338224525,0.0,,0.9409489417290218,0.9409489417290218,0.26614276469835735,0.0,51.16880283076835,51.16880283076835,11.706638102084023,0.0,1.042134477205058,1.042134477205058,0.23842440126444037,0.0,0.9781281544121584,0.9781281544121584,0.963842440126444,0.96,45.82516084992343,45.82516084992343,11.396589421352,0.0,103.04691112119886,0.1619116947804582,5.390788051894056e-05,702.6560160658968,589.2318351168824,0.1781981110697655,0.1494330050540019,23.538516577169155,23.094717227320537,966.7106240642636,966.251543258026,123.33428840071612,96.4,17311.88106836141,7,0.5724828395622159,1926-02-04
1925,20,699.2986540433859,0.4384285714285715,10.172157811782167,0.014458159647806043,36.0,6.0,5.0,4.0,54.0,105.0,0.150237307088417,594.2986540433859,594.2986540433859,,198.09955134779534,198.09955134779534,198.09955134779534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,641.2986540433859,990.5,966.6971946161735,23.8028053838265,0.29096493067505885,0.10738684915345585,990.1016482201715,0.27787853600271656,0.27787853600271656,0.27787853600271656,0.0,23.126575067995287,23.126575067995287,23.126575067995287,0.0,,0.9329134689998614,0.9329134689998614,0.9329134689998614,0.0,41.91229191542614,41.91229191542614,41.91229191542614,0.0,0.853610833308068,0.853610833308068,0.853610833308068,0.0,0.9753610833308068,0.9753610833308068,0.9753610833308068,0.96,40.881960573545946,40.881960573545946,40.881960573545946,0.0,122.64588172063783,0.17536721744946782,5.7325612892720276e-05,720.3337222668207,666.8063237852695,0.1574670129160517,0.145765770439811,23.31741737555885,23.00351899363114,966.7813348890672,966.567225295141,126.94616234097464,115.99408944767586,20604.50812906716,7,0.6813660095590992,1926-02-11
1925,21,808.9565713530795,0.3932857142857143,29.1093088479257,0.03563195089120751,36.0,6.0,5.0,4.0,54.0,105.0,0.1304740137436986,703.9565713530795,703.9565713530795,,234.65219045102654,234.65219045102654,234.65219045102654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,750.9565713530795,990.5,967.1358262854122,23.364173714587732,0.3576265542147311,0.14677574756670758,989.9955976982185,0.3922295077805257,0.3922295077805257,0.3922295077805257,0.0,22.467541905025776,22.467541905025776,22.467541905025776,0.0,,0.9401990267593302,0.9401990267593302,0.9401990267593302,0.0,48.55537575637407,48.55537575637407,48.55537575637407,0.0,0.9889078565452966,0.9889078565452966,0.9889078565452966,0.0,0.9799757896439462,0.9799757896439462,0.9799757896439462,0.96,46.37607860733497,46.37607860733497,46.37607860733497,0.0,139.1282358220049,0.17238763070721674,5.5095514743246555e-05,906.4211780013768,733.8512888156049,0.1430807598218763,0.1158401883675322,22.92446434230033,21.846776504719383,967.5256847120056,966.8354051552624,144.60000000000002,129.65153501596353,23373.543618096825,7,0.7729346434555828,1926-02-18
1925,22,998.8021742456425,0.33185714285714285,31.615077001837903,0.030526956557484903,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1152465080087378,883.5164599599283,883.5164599599283,,240.39540055484989,240.39540055484989,240.39540055484989,162.3302582953785,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,934.373602817071,990.5,967.86914155383,22.630858446169928,0.5119369487115212,0.25681316796794257,989.7312498833205,0.4127229142484115,0.4127229142484115,0.4127229142484115,0.2618486079839948,21.449385415242016,21.449385415242016,21.449385415242016,15.243918307495354,,0.9394879607244783,0.9394879607244783,0.9394879607244783,0.669919577406195,47.526291637215714,47.526291637215714,47.526291637215714,31.838010055648255,0.9679489131815827,0.9679489131815827,0.9679489131815827,0.6484319766934471,0.979140770234159,0.979140770234159,0.979140770234159,0.9734264845198732,44.935893438707204,44.935893438707204,44.935893438707204,31.16446486727864,165.97214518340027,0.16600756819044188,5.212091038115995e-05,1127.726717014242,924.6839937244496,0.1258343742038644,0.1080878353443543,21.73547410821841,20.77647530650573,968.301426824902,967.5987359748976,187.62787276294085,144.60000000000002,27883.320390811245,7,0.9220674732411126,1926-02-25
1925,23,1403.5091352043842,0.24485714285714286,73.99813737241445,0.05236435582312626,41.0,8.0,7.0,6.0,67.0,129.0,0.09299155246139883,1274.5091352043842,1093.3926602847787,,273.34816507119467,273.34816507119467,273.34816507119467,273.34816507119467,181.11647491960554,39.57551402075077,6.862264782757487,9.16911574829753,8.424022089283978,117.08555827851578,80.57551402075077,14.862264782757487,16.169115748297532,14.424022089283978,184.08555827851578,1204.9995548365846,990.5,969.1764582415335,21.32354175846654,0.8603680858654031,0.4714104583702123,989.1682214557643,0.5286167821919917,0.5286167821919917,0.5286167821919917,0.5286167821919917,19.46314643203889,19.46314643203889,19.46314643203889,19.46314643203889,,0.938454848448077,0.938454848448077,0.938454848448077,0.938454848448077,48.95199902825228,48.95199902825228,48.95199902825228,48.95199902825228,0.9969857235896596,0.9969857235896596,0.9969857235896596,0.9969857235896596,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.607442315730246,47.607442315730246,47.607442315730246,47.607442315730246,190.42976926292098,0.13747533188458835,4.8393607755800915e-05,1645.7136786211431,1182.7486219934508,0.1090679774224368,0.0783854455825404,20.402093609255097,18.603427933474897,969.9553826540068,968.4743528119794,192.8,184.05309694233503,31992.201236170727,7,1.0579431625717832,1926-03-04
1925,24,1937.7510252553018,0.18228571428571425,77.44426203057499,0.03979000613642798,49.0,9.0,9.0,9.0,107.0,183.0,0.09494932051949559,1754.7510252553018,1100.0,,275.0,275.0,275.0,275.0,654.7510252553018,51.0,8.999999999999998,16.0,32.20087009452304,546.5501551607787,100.0,18.0,25.0,41.20087009452304,653.5501551607787,1243.0,990.5,970.8680055719784,19.631994428021603,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.690805015503322,17.690805015503322,17.690805015503322,17.690805015503322,,0.9322303917608302,0.9322303917608302,0.9322303917608302,0.9322303917608302,44.479973873381304,44.479973873381304,44.479973873381304,44.479973873381304,0.9059057815352608,0.9059057815352608,0.9059057815352608,0.9059057815352608,0.9792294536036195,0.9792294536036195,0.9792294536036195,0.9792294536036195,43.5572865963526,43.5572865963526,43.5572865963526,43.5572865963526,174.2291463854104,0.090574589852812,4.399725918823495e-05,2187.823512835168,1745.9668486656192,0.1048129866496952,0.0836447724994293,18.279533076408136,17.005443487534755,971.553367099947,970.2792775110736,180.6514734014937,166.43102374009254,29270.496592748947,7,0.9679397021411689,1926-03-11
1925,25,3382.4784161220714,0.07214285714285715,295.0406372685599,0.08894257308280852,49.0,9.0,9.0,9.0,107.0,183.0,0.05661401758126383,3199.4784161220714,1100.0,,275.0,275.0,275.0,275.0,2099.4784161220714,51.0,9.000000000000002,16.000000000000004,67.86111141267905,1955.6173047093923,100.0,18.0,25.0,76.86111141267905,2062.617304709392,1243.0,990.5,974.2930188588583,16.206981141141664,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.265791728623388,14.265791728623388,14.265791728623388,14.265791728623388,,0.9007583432939369,0.9007583432939369,0.9007583432939369,0.9007583432939369,34.73544235350856,34.73544235350856,34.73544235350856,34.73544235350856,0.7074428177903983,0.7074428177903983,0.7074428177903983,0.7074428177903983,0.9707139332223785,0.9707139332223785,0.9707139332223785,0.9707139332223785,33.72302891942,33.72302891942,33.72302891942,33.72302891942,134.89211567768004,0.04291813960554904,3.406366557517173e-05,4253.107973715088,2335.160165612593,0.0783672155318702,0.0430273581416155,16.649803291175424,12.415622995583128,976.1431875918986,971.9090072963064,162.31043758529012,113.40546933722068,22661.875433850244,7,0.7494006426537779,1926-03-18
1925,26,4448.5856894240405,0.02642857142857143,56.705849102417496,0.012829612449782087,49.0,9.0,9.0,9.0,107.0,183.0,0.04114444512830293,4265.5856894240405,1100.0,,275.0,275.0,275.0,275.0,3165.5856894240414,51.0,9.0,16.0,71.0,3018.585689424041,100.0,18.0,25.0,80.0,3125.585689424041,1243.0,990.5,976.500911811646,13.999088188354042,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.057898775835765,12.057898775835765,12.057898775835765,12.057898775835765,,0.8639660269981041,0.8639660269981041,0.8639660269981041,0.8639660269981041,28.096694957585118,28.096694957585118,28.096694957585118,28.096694957585118,0.5722341131891062,0.5722341131891062,0.5722341131891062,0.5722341131891062,0.97,0.97,0.97,0.97,27.253794108857566,27.253794108857566,27.253794108857566,27.253794108857566,109.01517643543026,0.02451465153307367,2.7529084958441985e-05,4501.386000873192,4352.723084314373,0.0420426469718382,0.0406541451820619,12.23332734318648,11.96127420588379,976.597536381598,976.3254832442952,111.22545767819304,107.75867830161958,18314.549641152284,7,0.6056398690857236,1926-03-25
1925,27,4362.0024527499,0.028571428571428574,26.86727726855991,0.006161960811757128,70.0,14.0,18.0,25.0,168.0,295.0,0.0676359294142673,4067.0024527499004,1100.0,,275.0,275.0,275.0,275.0,2967.0024527499004,30.0,4.0,7.0,55.0,2871.0024527499004,100.0,18.0,25.0,80.0,3039.0024527499004,1243.0,990.5,976.3424644885324,14.157535511467731,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.216346098949455,12.216346098949455,12.216346098949455,12.216346098949455,,0.8684986766733197,0.8684986766733197,0.8684986766733197,0.8684986766733197,28.61457813535692,28.61457813535692,28.61457813535692,28.61457813535692,0.5827816320846624,0.5827816320846624,0.5827816320846624,0.5827816320846624,0.97,0.97,0.97,0.97,27.75614079129621,27.75614079129621,27.75614079129621,27.75614079129621,111.02456316518484,0.025457159092414198,2.8036505849794155e-05,4415.415344009801,4305.170852711009,0.0685222515185978,0.0668113817197771,12.320347927020627,12.118600507943816,976.440210079538,976.2384626604612,112.26419292849484,109.86134645155792,18652.126611751053,7,0.6168031286954714,1926-04-01
1925,28,4159.802995635205,0.032999999999999995,51.159864105322605,0.01228825004066543,70.0,14.0,18.0,25.0,168.0,295.0,0.0709873897707783,3864.8029956352048,1100.0,,275.0,275.0,275.0,275.0,2764.8029956352048,30.0,4.000000000000002,7.0,55.0,2668.8029956352048,100.0,18.0,25.0,80.0,2836.8029956352048,1243.0,990.5,975.9724394820124,14.527560517987613,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.586371105469336,12.586371105469336,12.586371105469336,12.586371105469336,,0.876663278442181,0.876663278442181,0.876663278442181,0.876663278442181,29.761553879026874,29.761553879026874,29.761553879026874,29.761553879026874,0.6061416268640911,0.6061416268640911,0.6061416268640911,0.6061416268640911,0.97,0.97,0.97,0.97,28.868707262656066,28.868707262656066,28.868707262656066,28.868707262656066,115.47482905062425,0.027809255058156786,2.916031036631926e-05,4385.141126032038,4027.02207729478,0.0732551235969809,0.067272635365999,12.82936018603231,12.174002326843144,976.3848082606386,975.7294504014494,118.4101495209042,110.5193196268094,19399.771280504876,7,0.6415268280590237,1926-04-08
1925,29,3812.2875300060587,0.04428571428571428,55.3678479366737,0.014592836446601086,70.0,14.0,18.0,25.0,168.0,295.0,0.07744418272691055,3517.2875300060587,1100.0,,275.0,275.0,275.0,275.0,2417.2875300060587,30.0,4.0,7.0,55.0,2321.287530006059,100.0,18.0,25.0,80.0,2489.2875300060587,1243.0,990.5,975.2822283373937,15.217771662606262,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.276582250087984,13.276582250087984,13.276582250087984,13.276582250087984,,0.8902280426216552,0.8902280426216552,0.8902280426216552,0.8902280426216552,31.877987213329984,31.877987213329984,31.877987213329984,31.877987213329984,0.6492461754242359,0.6492461754242359,0.6492461754242359,0.6492461754242359,0.97,0.97,0.97,0.97,30.921647596930082,30.921647596930082,30.921647596930082,30.921647596930082,123.68659038772033,0.0324905252165376,3.123398747164655e-05,3970.811432946144,3639.447141738064,0.0810562672052214,0.0742921201325152,13.642839263322564,12.94066255100062,975.6181480364812,974.9159713241592,127.9447721402081,119.76998674194664,20779.347185137016,7,0.6871477243762241,1926-04-15
1925,30,3633.8556507812054,0.05014285714285715,5.5914909568589035,0.0015530596182351285,70.0,14.0,18.0,25.0,168.0,295.0,0.08118215242062272,3338.8556507812054,1100.0,,275.0,275.0,275.0,275.0,2238.8556507812054,30.0,4.0,7.0,55.0,2142.8556507812054,100.0,18.0,25.0,80.0,2310.8556507812054,1243.0,990.5,974.90412268856,15.595877311439898,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.654687898921622,13.654687898921622,13.654687898921622,13.654687898921622,,0.8964123111600033,0.8964123111600033,0.8964123111600033,0.8964123111600033,33.011211927993955,33.011211927993955,33.011211927993955,33.011211927993955,0.6723261085131149,0.6723261085131149,0.6723261085131149,0.6723261085131149,0.97,0.97,0.97,0.97,32.020875570154125,32.020875570154125,32.020875570154125,32.020875570154125,128.0835022806165,0.035248132844589226,3.234431875773144e-05,3639.447141738064,3600.306705040052,0.0819374637130306,0.0810562672052214,13.72577971251598,13.642839263322564,974.9159713241592,974.8330308749656,128.91588312306695,127.9447721402081,21518.028383143574,7,0.7115750126700917,1926-04-22
1925,31,3423.0976905661387,0.061285714285714284,55.64055694271643,0.016571857867387428,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09176639956778145,3109.5262619947102,1100.0,,275.0,275.0,275.0,275.0,2009.52626199471,33.57142857142858,4.0,7.714285714285714,56.42857142857143,1907.8119762804242,100.0,18.0,25.0,80.0,2100.0976905661387,1243.0,990.5,974.4575165347711,16.042483465228916,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.101294052710639,14.101294052710639,14.101294052710639,14.101294052710639,,0.9029466334503703,0.9029466334503703,0.9029466334503703,0.9029466334503703,34.341068920119596,34.341068920119596,34.341068920119596,34.341068920119596,0.6994107723038614,0.6994107723038614,0.6994107723038614,0.6994107723038614,0.97,0.97,0.97,0.97,33.310836852516005,33.310836852516005,33.310836852516005,33.310836852516005,133.24334741006402,0.03898738844818515,3.364730995203637e-05,3573.2680912123824,3210.822806441037,0.0999743739692085,0.0825574774883204,14.55111464049957,13.783075822769767,974.775734764712,974.0076959469822,138.27990765007382,129.58810070624713,22384.882364890756,7,0.7402408189448001,1926-04-29
1925,32,2898.314143137395,0.09385714285714286,77.05973061652087,0.026672261672042417,65.0,14.0,17.0,23.0,202.0,321.0,0.11109281489298906,2577.314143137395,1100.0,,275.0,275.0,275.0,275.0,1477.3141431373951,34.99999999999999,3.999999999999999,8.0,57.0,1373.3141431373951,100.0,18.0,25.0,80.0,1575.3141431373951,1243.0,990.5,973.268344483435,17.231655516564924,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.290466104046647,15.290466104046647,15.290466104046647,15.290466104046647,,0.9162205186210477,0.9162205186210477,0.9162205186210477,0.9162205186210477,37.78693645251748,37.78693645251748,37.78693645251748,37.78693645251748,0.7695913737783601,0.7695913737783601,0.7695913737783601,0.7695913737783601,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,36.654547338116,36.654547338116,36.654547338116,36.654547338116,146.618189352464,0.05082577264707232,3.702479529102626e-05,3122.545576863084,2671.4046921253907,0.120161501904307,0.1028007412857292,15.838178572006647,14.74921781574323,973.8095927717384,972.7206320154752,152.85325716020046,140.50309439014472,24631.85581121395,7,0.8145454964025778,1926-05-06
1925,33,2431.567255588817,0.13114285714285714,58.61380064349065,0.024146026352479744,65.0,14.0,17.0,23.0,202.0,321.0,0.13233075463872093,2110.5672555888173,1100.0,,275.0,275.0,275.0,275.0,1010.5672555888171,35.00000000000001,4.0,7.999999999999999,57.0,906.567255588817,100.0,18.0,25.0,80.0,1108.567255588817,1243.0,990.5,972.1417140652144,18.358285934785613,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.417096522267336,16.417096522267336,16.417096522267336,16.417096522267336,,0.9258821406808914,0.9258821406808914,0.9258821406808914,0.9258821406808914,40.99539729704878,40.99539729704878,40.99539729704878,40.99539729704878,0.8349368084938653,0.8349368084938653,0.8349368084938653,0.8349368084938653,0.9734936808493865,0.9734936808493865,0.9734936808493865,0.9734936808493865,39.909992004242135,39.909992004242135,39.909992004242135,39.909992004242135,159.63996801696854,0.06587749049292682,4.031312323660821e-05,2591.896796157977,2261.108087620956,0.141965791798013,0.1238475237423901,16.828549686327726,16.030094182962436,972.5287164045192,971.730260901154,164.37765935838596,155.20137610633387,26819.514626850716,7,0.8868887112053808,1926-05-13
1925,34,2089.7992324285938,0.16699999999999998,44.08194570879872,0.021218423811818272,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.1352252548575083,1807.3706610000222,1100.0,,275.0,275.0,275.0,275.0,707.3706610000221,43.57142857142857,4.857142857142857,11.428571428571429,44.57851751727993,602.9350006255994,100.0,18.0,25.0,62.43566037442279,784.3635720541708,1243.0,990.5,971.3092847218329,19.190715278167072,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.249525865648796,17.249525865648796,17.249525865648796,17.249525865648796,,0.9300685446646464,0.9300685446646464,0.9300685446646464,0.9300685446646464,43.26846436894406,43.26846436894406,43.26846436894406,43.26846436894406,0.8812314535426486,0.8812314535426486,0.8812314535426486,0.8812314535426486,0.9781011420945668,0.9781011420945668,0.9781011420945668,0.9781011420945668,42.32179598784005,42.32179598784005,42.32179598784005,42.32179598784005,169.28718395136016,0.08123630101963084,4.27492888766061e-05,2231.78898915399,1952.5344676593647,0.1438308019082405,0.127234536753329,17.6121607688899,16.899319924006583,971.6594906634753,970.9466498185918,173.52125079804134,165.19820191505502,28440.246903828505,7,0.9404843552853341,1926-05-20
1925,35,1739.6603763214152,0.2027142857142857,49.00212631773895,0.028021114139491054,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14753444702384946,1482.5175191785581,1100.0,,275.0,275.0,275.0,275.0,382.5175191785581,45.57142857142857,5.285714285714286,12.285714285714286,23.58904417575959,295.78561785994134,100.0,18.0,25.0,39.44618703290245,457.2141892885128,1243.0,990.5,970.2589027542691,20.241097245730803,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.299907833212526,18.299907833212526,18.299907833212526,18.299907833212526,,0.9348172168125614,0.9348172168125614,0.9348172168125614,0.9348172168125614,46.137603536911165,46.137603536911165,46.137603536911165,46.137603536911165,0.9396660598148914,0.9396660598148914,0.9396660598148914,0.9396660598148914,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.214851466172945,45.214851466172945,45.214851466172945,45.214851466172945,180.85940586469175,0.10437124645128659,4.567156713754842e-05,1881.0436962338129,1609.5195834351923,0.1645097311704537,0.1276042137390192,18.720362702537265,17.843130953495567,970.7156796339862,969.8384478849443,185.28289133235853,176.02058127286315,30384.38018526822,7,1.0047744770260654,1926-05-27
1925,36,1462.7433504732082,0.23585714285714285,38.30820824092471,0.02640967755696873,53.0,12.0,12.0,13.0,120.0,210.0,0.14407289875550072,1252.7433504732082,1100.0,,275.0,275.0,275.0,275.0,152.74335047320818,32.68345882711824,4.991458769111627,8.195064775702212,9.455540743579553,97.41782735769654,85.68345882711824,16.991458769111627,20.19506477570221,22.45554074357955,217.41782735769655,1222.869982371932,990.5,969.36435622962,21.13564377038012,0.8868606250389511,0.48,989.1331393749609,0.5349,0.5349,0.5349,0.5349,19.233883145341167,19.233883145341167,19.233883145341167,19.233883145341167,,0.9377984086459391,0.9377984086459391,0.9377984086459391,0.9377984086459391,48.64693039952397,48.64693039952397,48.64693039952397,48.64693039952397,0.9907725132285939,0.9907725132285939,0.9907725132285939,0.9907725132285939,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.51950412716644,47.51950412716644,47.51950412716644,47.51950412716644,190.07801650866577,0.13050821948348812,4.799949911834995e-05,1589.152359062425,1341.3621257487196,0.156557275599818,0.1321459196800341,19.68407870420628,18.786164504356968,969.7726460831248,968.9728523952102,192.8,185.97532449037445,31933.106773455853,7,1.0559889806036988,1926-06-03
1925,37,1217.2378314619668,0.2725714285714286,29.869666286188153,0.024638076255765397,53.0,12.0,12.0,13.0,120.0,210.0,0.17298834051599593,1007.2378314619667,1004.7080736820257,,251.17701842050639,251.17701842050639,251.17701842050639,251.17701842050639,2.529757779941097,0.6384626777946579,0.14455758742520555,0.14455758742520555,0.15660405304397268,1.4455758742520555,53.638462677794664,12.144557587425206,12.144557587425206,13.156604053043973,121.44557587425206,1082.6356515346708,990.5,968.582747470309,21.91725252969096,0.6757123078371831,0.3671789607815515,989.4571087313813,0.44785508667322127,0.44785508667322127,0.44785508667322127,0.44785508667322127,20.42650617439899,20.42650617439899,20.42650617439899,20.42650617439899,,0.9396498967449078,0.9396498967449078,0.9396498967449078,0.9396498967449078,47.22457092935459,47.22457092935459,47.22457092935459,47.22457092935459,0.9618038885815601,0.9618038885815601,0.9618038885815601,0.9618038885815601,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.09990884251267,46.09990884251267,46.09990884251267,46.09990884251267,184.39963537005067,0.1516377067304823,5.105817331579068e-05,1327.7083044595877,1132.2744617454025,0.1854673995528299,0.1581672716022331,20.95075167445982,19.73432738333633,968.9299403854444,968.3157197369142,192.8,174.24657618433653,30979.138742168518,7,1.0244424187225039,1926-06-10
1925,38,1075.0256111963374,0.3097142857142857,14.924790832943406,0.01393351381956837,53.0,12.0,12.0,13.0,120.0,210.0,0.1955088704926435,865.0256111963374,865.0256111963374,,225.99212810759386,225.99212810759386,225.99212810759386,187.04922687355582,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,942.0256111963374,990.5,968.1357947780456,22.36420522195439,0.5172604846057618,0.2420204889570699,989.7407190264372,0.3641398111124573,0.3641398111124573,0.3641398111124573,0.2890487837776418,21.24078443727912,21.24078443727912,21.24078443727912,18.196684655376064,,0.9371358911773967,0.9371358911773967,0.9371358911773967,0.8024350376890859,44.124704841561005,44.124704841561005,44.124704841561005,36.45122574853828,0.8986701597059267,0.8986701597059267,0.8986701597059267,0.7423874897869303,0.9770958918358359,0.9770958918358359,0.9770958918358359,0.974238748978693,42.48633490321185,42.48633490321185,42.48633490321185,35.60062061749756,163.0596253271331,0.15159198006128702,5.2337300798032096e-05,1117.0362502238706,1027.8009259147989,0.2043197225309838,0.1879974799008652,21.454553817195556,21.037077813360096,968.2678282149892,967.9873743385892,171.86384166145595,144.60000000000002,27394.01705495836,7,0.9058868073729617,1926-06-17
