WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1925,39,903.7608684961497,0.3605714285714286,29.78956931136444,0.03298997438294696,53.0,12.0,12.0,13.0,120.0,210.0,0.2332516090969428,693.7608684961497,693.7608684961497,,231.25362283204987,231.25362283204987,231.25362283204987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,770.7608684961497,990.5,967.5150434739845,22.98495652601543,0.37106693992464657,0.1423455317439736,989.9865875283314,0.3807676415297511,0.3807676415297511,0.3807676415297511,0.0,22.090776412817068,22.090776412817068,22.090776412817068,0.0,,0.9393082139557,0.9393082139557,0.9393082139557,0.0,47.010485504709145,47.010485504709145,47.010485504709145,0.0,0.9574436966335875,0.9574436966335875,0.9574436966335875,0.0,0.9792464352601558,0.9792464352601558,0.9792464352601558,0.96,45.62164982581299,45.62164982581299,45.62164982581299,0.0,136.86494947743898,0.1514800836476349,5.490133574063266e-05,989.4775076349576,819.2739407352476,0.2563245204791184,0.212233222462975,22.60175695480381,21.54580584867388,967.8579100305398,967.177095762941,144.60000000000002,123.05327459109937,22993.311512209748,7,0.7603608304302165,1926-06-24
1925,40,715.874919494381,0.4308571428571429,22.76170573131984,0.03143170603759754,50.0,10.0,9.0,9.0,108.0,186.0,0.26057680550447954,529.874919494381,529.874919494381,,237.3414600860378,237.3414600860378,55.1919993223053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.874919494381,990.5,966.7634996779774,23.73650032202251,0.266855940105705,0.08279994311808833,990.1503441167762,0.40486430113741345,0.40486430113741345,0.07548077989570069,0.0,22.981980137661278,22.981980137661278,6.53625155097434,0.0,,0.9404707860368438,0.9404707860368438,0.26603783380434604,0.0,50.35091280694281,50.35091280694281,11.52918557219586,0.0,1.025476839245271,1.025476839245271,0.23481029678606638,0.0,0.977766743964321,0.977766743964321,0.9634810296786066,0.96,45.6375051186209,45.6375051186209,11.208933690049472,0.0,102.48394392729128,0.14298298576904883,5.371297193729336e-05,779.3663976124346,659.9420006160087,0.2818429495719052,0.2386554008099468,23.26315122326189,22.76762960803167,967.0174655904495,966.539768002464,120.47079383938362,96.4,17217.302579784933,7,0.5693552440405071,1926-07-01
1925,41,586.8937326457378,0.4921428571428571,15.563382451058828,0.026208191829615625,50.0,10.0,9.0,9.0,108.0,186.0,0.31764908386172863,400.89373264573777,400.89373264573777,,200.44686632286889,200.44686632286889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.89373264573777,990.5,966.2376290330105,24.262370966989433,0.20179472913054655,0.0501787465291475,990.2480265243403,0.2856934631304534,0.2856934631304534,0.0,0.0,23.724704028199273,23.724704028199273,0.0,0.0,,0.9338542586913025,0.9338542586913025,0.0,0.0,43.54095219086025,43.54095219086025,0.0,0.0,0.8867811036835083,0.8867811036835083,0.0,0.0,0.9766379691860209,0.9766379691860209,0.96,0.96,42.53294794543017,42.53294794543017,0.0,0.0,85.06589589086035,0.14479048864455266,5.8942903418062905e-05,636.9257883620418,550.9983234585969,0.3375690852060757,0.2920277423188174,23.95315680571183,23.410531243268515,966.4477031534482,966.0794924555636,95.3927649910652,77.32538799536677,14291.07050966454,7,0.47258831050477973,1926-07-08
1925,42,501.15806506970847,0.5504285714285714,11.977310733328645,0.023983090843701742,50.0,10.0,9.0,9.0,108.0,186.0,0.37189165822108583,315.15806506970847,315.15806506970847,,157.57903253485424,157.57903253485424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.15806506970847,990.5,965.8552112928137,24.644788707186358,0.17111306320071668,0.03303161301394165,990.2958553237853,0.17662124811956623,0.17662124811956623,0.0,0.0,24.264022782852127,24.264022782852127,0.0,0.0,,0.9195419525068337,0.9195419525068337,0.0,0.0,34.47682633528096,34.47682633528096,0.0,0.0,0.7021756891095918,0.7021756891095918,0.0,0.0,0.97,0.97,0.96,0.96,33.44252154522253,33.44252154522253,0.0,0.0,66.88504309044507,0.13330784888021788,5.895631980757901e-05,542.0087505502821,467.1571483252964,0.3981529570226811,0.3431678913138595,24.472579598321527,24.01001739665186,966.0390393774762,965.7022071674638,75.38798925555777,59.7406737490758,11236.687239194769,7,0.3715835727246947,1926-07-15
1925,43,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,50.0,10.0,9.0,9.0,108.0,186.0,0.41330024003914984,264.2320900309257,264.2320900309257,,244.47744237030864,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,333.2320900309257,990.5,965.6260444051392,24.873955594860863,0.15313970653812453,0.022846418006185098,990.3240138754556,0.43652896055754137,0.01933830217588287,0.0,0.0,24.26144050975902,3.5000405245498407,0.0,0.0,,0.9413260834757234,0.130237361328288,0.0,0.0,54.836335167746135,4.327257397395822,0.0,0.0,1.11682963681764,0.08813151522191083,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.51172538975966,4.197439675473947,0.0,0.0,49.70916506523361,0.11036513592043648,5.2251159253980925e-05,462.56506724863937,435.49688511870175,0.4270983475560397,0.4021055915578266,24.500283671848884,24.124164517309385,965.6815428026188,965.559735983034,58.76415545663526,48.2,8351.139730959247,7,0.27616202814018675,1926-07-22
1925,44,406.7728281116402,0.6441428571428572,6.623278392480017,0.016255057600504313,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4130601730030551,238.48711382592592,238.48711382592592,,238.48711382592592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.91568525449736,990.5,965.4291170728235,25.07088292717653,0.14244010667068366,0.017697422765185145,990.3398624705642,0.4026748357855671,0.0,0.0,0.0,24.508070561955115,0.0,0.0,0.0,,0.9435927554682941,0.0,0.0,0.0,54.08803009536463,0.0,0.0,0.0,1.101589207644901,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1186152139651024,5.618835447201529e-05,426.6328809909446,389.1339363713416,0.4495659703731866,0.3847085762641637,24.610050533524312,24.407637535274414,965.5198479644592,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1926-07-29
1925,45,367.0386095200934,0.6910000000000001,5.559247324356193,0.015258060718355258,47.0,8.0,6.0,5.0,89.0,155.0,0.4229365054570045,212.03860952009342,212.03860952009342,,212.03860952009342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.0386095200934,990.5,965.2351930476004,25.264806952399567,0.13189555965315924,0.012558854462382486,990.3555455858844,0.3195092880605638,0.0,0.0,0.0,24.800843250223465,0.0,0.0,0.0,,0.9379429253007948,0.0,0.0,0.0,48.36774522374036,0.0,0.0,0.0,0.9850864607686428,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.381938159054734,0.0,0.0,0.0,46.381938159054734,0.12634544229222724,6.085884653261793e-05,386.53109723034976,350.2192051008483,0.4425799549038625,0.4010026647548855,24.9438088097224,24.63304123213063,965.3326554861516,965.1510960255042,48.2,43.69592895406007,7792.165610721195,7,0.2576774342169707,1926-08-05
1925,46,333.69762694118845,0.7332857142857143,3.7989501802874934,0.011381582309141871,47.0,8.0,6.0,5.0,89.0,155.0,0.46466672225005606,178.69762694118845,178.69762694118845,,178.69762694118845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.69762694118845,990.5,965.068488134706,25.431511865294073,0.12012847907008649,0.007869762694118786,990.3720017582358,0.22623252055418394,0.0,0.0,0.0,25.077281102975686,0.0,0.0,0.0,,0.9284347663190324,0.0,0.0,0.0,40.803273142249786,0.0,0.0,0.0,0.8310238929175107,0.0,0.0,0.0,0.9734357408169597,0.96,0.96,0.96,39.72315595778394,0.0,0.0,0.0,39.72315595778394,0.1189935006157329,6.17409976919704e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,25.15719933733335,25.022217528962955,965.102976529438,965.0181327691942,41.396758944603256,37.31755945916584,6673.4902009077005,7,0.22068419976546627,1926-08-12
1925,47,311.8132857621363,0.7677142857142857,3.4923347093759145,0.0113027322691049,41.285714285714285,7.285714285714286,5.285714285714286,4.285714285714286,68.28571428571429,126.42857142857143,0.40457950286519306,185.38471433356486,185.38471433356486,,185.38471433356486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.285714285714285,7.285714285714286,5.285714285714286,4.285714285714286,68.28571428571429,239.2418571907077,990.5,964.959183541543,25.540816458456966,0.11996761496404718,0.008560220348747686,990.3714721646872,0.2443362408835253,0.0,0.0,0.0,25.16795238226064,0.0,0.0,0.0,,0.9304726559480077,0.0,0.0,0.0,42.58715097920237,0.0,0.0,0.0,0.8673554170916979,0.0,0.0,0.0,0.9763204778768227,0.96,0.96,0.96,41.59151364092264,0.0,0.0,0.0,41.59151364092264,0.13360222479588074,6.22853970457116e-05,323.62655383883583,299.18021087320443,0.4840497151914727,0.3633233895993522,25.23634203522233,25.09507450067802,965.0181327691942,964.8967208434927,45.47168570415618,36.55189179724984,6987.374291675004,7,0.23106396467179247,1926-08-19
1925,48,280.9264162076643,0.8168571428571428,3.9868142761071192,0.014125766935448229,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39710887709725323,169.35498763623576,169.35498763623576,,169.35498763623576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,219.35498763623576,990.5,964.8237056648306,25.67629433516934,0.11294876909359454,0.006935498763623529,990.3801157321428,0.20350458712061206,0.0,0.0,0.0,25.34734572629375,0.0,0.0,0.0,,0.9250204197650052,0.0,0.0,0.0,38.946491187363144,0.0,0.0,0.0,0.7932075598240965,0.0,0.0,0.0,0.9716197088482479,0.96,0.96,0.96,37.8449856912938,0.0,0.0,0.0,37.8449856912938,0.13472255668680924,6.206060063897629e-05,294.72326674738565,271.2725109404546,0.4239279520114847,0.3354560315916966,25.4,25.26766532306837,964.8788930669896,964.7850900437618,40.611326801372606,34.74114030259776,6357.957596137358,7,0.21024992050718777,1926-08-26
1925,49,261.0088686921421,0.8571428571428571,3.0676187020890575,0.011895950773376771,34.0,6.0,4.0,3.0,44.0,91.0,0.3488222653121978,170.00886869214204,170.00886869214204,,170.00886869214204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,214.00886869214204,990.5,964.7439780976331,25.75602190236686,0.11106189723466894,0.007000886869214157,990.3819372158961,0.2047715937602718,0.0,0.0,0.0,25.398146060399768,0.0,0.0,0.0,,0.9253092546540277,0.0,0.0,0.0,39.186164003260565,0.0,0.0,0.0,0.7980888799034739,0.0,0.0,0.0,0.9711582524839627,0.96,0.96,0.96,38.05735134568119,0.0,0.0,0.0,38.05735134568119,0.14575894803237058,6.217503162644847e-05,266.78604271350054,249.7991800258312,0.3642926289453387,0.3410973043208418,25.4,25.393511211399197,964.767144170854,964.698795080155,39.492020011776994,35.3410546902694,6393.635026074441,7,0.21142972969822887,1926-09-02
1925,50,239.17512176670772,0.8905714285714286,2.623681981951482,0.011009317424945228,34.0,6.0,4.0,3.0,44.0,91.0,0.38071748821943424,148.17512176670772,148.17512176670772,,148.17512176670772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.17512176670772,990.5,964.6350507306004,25.864949269399727,0.10335592558787288,0.0048175121766707435,990.3918265622355,0.15564813432975005,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9168238488736894,0.0,0.0,0.0,33.84397621007873,0.0,0.0,0.0,0.6892866845229884,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.828656923776364,0.0,0.0,0.0,32.828656923776364,0.13719453365793455,6.1535757551653e-05,249.7991800258312,231.4334061521708,0.3932016622534008,0.3642926289453387,25.4,25.4,964.698795080155,964.588600436913,35.3410546902694,30.999237329451496,5515.214363194429,7,0.18238142735431312,1926-09-09
1925,51,224.85919823565118,0.9168571428571429,1.5575586172257658,0.006935386184259372,34.0,6.0,4.0,3.0,44.0,91.0,0.40479237654969485,133.85919823565118,133.85919823565118,,133.85919823565118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.85919823565118,990.5,964.5491551894139,25.950844810586073,0.09830336946664822,0.003385919823565057,990.3983107107098,0.12692320043288413,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.910591042083573,0.0,0.0,0.0,30.364280577102708,0.0,0.0,0.0,0.6184171196965929,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.453352159789624,0.0,0.0,0.0,29.453352159789624,0.13096152070530154,6.111742147981752e-05,229.3650854576809,220.53049583159049,0.4126413431251373,0.3967473943055295,25.4,25.4,964.576190512746,964.5231829749896,30.511462653315814,28.43849617791092,4948.163162844657,7,0.16362973422105345,1926-09-16
1925,52,213.3408373821193,0.9348571428571429,2.76576900185302,0.013288301777943398,34.0,6.0,4.0,3.0,44.0,91.0,0.42704675801147995,122.3408373821193,122.3408373821193,,122.3408373821193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.3408373821193,990.5,964.4800450242927,26.019954975707265,0.09423816764801404,0.0022340837382118857,990.4035277486138,0.10631333998440677,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.903611603047184,0.0,0.0,0.0,27.54718226488504,0.0,0.0,0.0,0.5610424086534632,0.0,0.0,0.0,0.9699967113996364,0.96,0.96,0.96,26.720686098970354,0.0,0.0,0.0,26.720686098970354,0.12511505061660383,6.0648769171837516e-05,220.53049583159049,201.1701128186193,0.4523534769901342,0.4126413431251373,25.4,25.4,964.5231829749896,964.4070206769117,28.43849617791092,23.801971282357,4489.075264627019,7,0.14844825610539086,1926-09-23
1925,53,201.1701128186193,0.952,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4523534769901342,110.17011281861927,110.17011281861927,,110.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.1701128186193,990.5,964.4070206769117,26.092979323088343,0.089942725591737,0.0010170112818619,990.4090402631264,0.0858721805097908,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8941601055758486,0.0,0.0,0.0,24.53869708055049,0.0,0.0,0.0,0.4997697979745518,0.0,0.0,0.0,0.9699769797974552,0.96,0.96,0.96,23.801971282357,0.0,0.0,0.0,23.801971282357,0.1183176315252034,6.001317889570327e-05,201.1701128186193,201.1701128186193,0.4523534769901342,0.4523534769901342,25.4,25.4,964.4070206769117,964.4070206769117,23.801971282357,23.801971282357,571.2473107765679,1,0.1322331737908722,1926-09-30
1926,1,199.75280087788926,0.9572857142857142,0.29679339923773035,0.0014869129547489,31.0,4.0,3.0,2.0,33.0,73.0,0.3654546936062298,126.75280087788926,126.75280087788926,,126.75280087788926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.75280087788926,990.5,964.4016280314709,26.098371968529104,0.09367769824033145,0.0026752800877888716,990.4036470216721,0.11375504158020062,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9073832143162791,0.0,0.0,0.0,28.649779192681336,0.0,0.0,0.0,0.5834985578957502,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.790285816900898,0.0,0.0,0.0,27.790285816900898,0.1391226146882289,6.0902117185543164e-05,200.2479822683398,199.0925590239552,0.366663628002373,0.3645479928091223,25.4,25.4,964.401814881952,964.40148789361,27.905690097564836,27.636413442682315,4668.768017239351,7,0.15439047676056056,1926-10-01
1926,2,198.31800125636147,0.9585714285714285,1.4067520427756668,0.007077111348325471,31.0,4.0,3.0,2.0,33.0,73.0,0.36816806806333463,125.31800125636148,125.31800125636148,,125.31800125636148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.31800125636147,990.5,964.4073758128653,26.092624187134657,0.09317131108117054,0.002531800125636114,990.4042968887932,0.11124420416446734,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.906272543162502,0.0,0.0,0.0,28.29199200980164,0.0,0.0,0.0,0.576211649894127,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.443232249507584,0.0,0.0,0.0,27.443232249507584,0.13836029923002052,6.082757070540699e-05,201.1701128186193,195.20770377157243,0.37396065108897,0.3628769650580197,25.4,25.4,964.4095845924568,964.401814881952,28.12080578032125,26.70126498763568,4610.463017917275,7,0.15246240138615325,1926-10-08
1926,3,200.60985354787314,0.9541428571428571,0.29679339923773035,0.0014869129547489,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.38111634572075104,124.18128211930171,124.18128211930171,,124.18128211930171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.1812821193017,990.5,964.4046961966884,26.095303803311612,0.09312305847893963,0.0024181282119301287,990.4044588133091,0.10976154763636821,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904846111747999,0.0,0.0,0.0,28.006759445288157,0.0,0.0,0.0,0.5704024326942597,0.0,0.0,0.0,0.9694174352834352,0.96,0.96,0.96,27.15342115286541,0.0,0.0,0.0,27.15342115286541,0.1353213127497506,6.069609124725608e-05,201.1701128186193,199.0925590239552,0.4872105741949339,0.3628769650580197,25.4,25.4,964.4070206769117,964.40148789361,28.12080578032125,21.7793447536432,4561.7747536813895,7,0.1508523397381412,1926-10-15
1926,4,196.14107830637636,0.9641428571428571,1.2276813826939426,0.0062342656364794856,37.0,5.0,3.0,2.0,50.0,97.0,0.4945867706954421,99.14107830637636,99.14107830637636,,99.14107830637636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,144.14107830637636,990.5,964.4077178433872,26.092282156612765,0.08640315517397106,5.978740068442857e-05,990.4135370574253,0.06965056050320996,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8833600940189169,0.0,0.0,0.0,21.816398551880436,0.0,0.0,0.0,0.44432583608717785,0.0,0.0,0.0,0.9644325836087179,0.96,0.96,0.96,21.040884940665187,0.0,0.0,0.0,21.040884940665187,0.10726129970482365,5.89495594161586e-05,199.0925590239552,194.7956741845264,0.4979576697792255,0.4872105741949339,25.4,25.4,964.410408651631,964.401814881952,21.7793447536432,20.70453284246732,3534.868670031751,7,0.1168938052259177,1926-10-22
1926,5,199.91786134137277,0.9568571428571427,0.4951813904505399,0.0024776245163114145,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.47375504379333216,105.20357562708705,105.20357562708705,,105.20357562708705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.63214705565846,990.5,964.4015813188506,26.0984186811494,0.08834113080693469,0.0005203575627086429,990.4111385116303,0.0783695041325435,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8897974530320972,0.0,0.0,0.0,23.318884925483776,0.0,0.0,0.0,0.4749263732277754,0.0,0.0,0.0,0.9674926373227776,0.96,0.96,0.96,22.561229271839256,0.0,0.0,0.0,22.561229271839256,0.11285512262456189,5.9567516219206596e-05,200.2479822683398,199.0925590239552,0.4843993877052722,0.4644241552225805,25.4,25.4,964.401814881952,964.40148789361,23.072420984323585,22.07090124064523,3790.2865176689947,7,0.1253401626213292,1926-10-29
1926,6,204.26087571035305,0.9468571428571428,2.4472771925582686,0.01186702772714134,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.43698209549235384,114.97516142463876,114.97516142463876,,114.97516142463876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,157.68944713892446,990.5,964.4255652542621,26.07443474573792,0.09118481241825795,0.001497516142463843,990.4073176714394,0.09409736494211297,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8976813325866283,0.0,0.0,0.0,25.72266604069079,0.0,0.0,0.0,0.5238832187513399,0.0,0.0,0.0,0.969561872316235,0.96,0.96,0.96,24.940449942272256,0.0,0.0,0.0,24.940449942272256,0.12212803953828608,6.0223885875277305e-05,209.2745177174335,201.1701128186193,0.462295311649258,0.3330514610806482,25.4,25.4,964.4556471063046,964.4070206769117,29.52502271412597,23.30202589199612,4189.995590301738,7,0.13855805523484582,1926-11-05
1926,7,201.59641270193794,0.9494285714285714,0.284199922212427,0.0014092588212799,29.0,4.0,2.0,2.0,30.0,67.0,0.3323491637955298,134.59641270193794,134.59641270193794,,134.59641270193794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.59641270193794,990.5,964.4095784762115,26.0904215237884,0.0953871653985724,0.0034596412701937427,990.4011531933312,0.12824549391654977,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9109238206936549,0.0,0.0,0.0,30.541358277847774,0.0,0.0,0.0,0.622023590180199,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.62511752951234,0.0,0.0,0.0,29.62511752951234,0.14695207925156592,6.113975705048742e-05,202.1648125463628,201.1701128186193,0.3330514610806482,0.3314127674153719,25.4,25.4,964.4129888752782,964.4070206769117,29.75857728336083,29.52502271412597,4977.019744958073,7,0.16458398627506854,1926-11-12
1926,8,219.9449044506048,0.9218571428571429,10.75513564346986,0.04686882563608399,29.0,4.0,2.0,2.0,30.0,67.0,0.3071255707940882,152.9449044506048,152.9449044506048,,152.9449044506048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.9449044506048,990.5,964.5177600584212,25.98223994157872,0.10186299694520598,0.005294490445060429,990.3928425126096,0.1685507540133045,0.0,0.0,0.0,25.399273595791573,0.0,0.0,0.0,,0.9183293471370305,0.0,0.0,0.0,35.0265555962774,0.0,0.0,0.0,0.713371804404835,0.0,0.0,0.0,0.972016511796509,0.96,0.96,0.96,34.06292495902248,0.0,0.0,0.0,34.06292495902248,0.15413429998799286,6.176491168223586e-05,256.6827889882703,201.1701128186193,0.3330514610806482,0.2610225651049074,25.4,25.39491517054101,964.7267311559532,964.4070206769117,43.14160669658886,29.52502271412597,5722.571393115777,7,0.18923847199456933,1926-11-19
1926,9,281.78828812006924,0.8181428571428572,9.076036179911268,0.030901635712290616,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.24810485590977086,211.93114526292638,211.93114526292638,,211.93114526292638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,248.07400240578355,990.5,964.8300410156586,25.669958984341502,0.12308476218904849,0.012507827456160787,990.3644074103548,0.31952738559069044,0.0,0.0,0.0,25.214839009105578,0.0,0.0,0.0,,0.9379934109990912,0.0,0.0,0.0,49.14999734274262,0.0,0.0,0.0,1.0010182758196053,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.71358134393821,0.0,0.0,0.0,46.71358134393821,0.16623809363929468,6.142427765538248e-05,320.2150422476492,261.382924552137,0.2573699636592387,0.2362415990176903,25.361220401698564,24.926687827501954,965.0010752112382,964.7455316982084,48.2,44.230155646990646,7847.88166578162,7,0.2595198963552123,1926-11-26
1926,10,354.55150139142614,0.7075714285714286,12.978673210575948,0.03623439921174736,31.0,5.0,3.0,2.0,36.0,77.0,0.21758285575229183,277.5515013914262,277.5515013914262,,175.45623903190284,102.09526235952333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,316.55150139142614,990.5,965.172757506957,25.327242493042913,0.147252609261511,0.025510300278285186,990.3272370904602,0.23668135956338535,0.10338986177565432,0.0,0.0,24.917798223939688,17.83111418607211,0.0,0.0,,0.9234322732341911,0.6530585854179897,0.0,0.0,39.73850908387659,22.852071940389084,0.0,0.0,0.8093382705473847,0.46541898045598945,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.937938353605986,22.166509782177407,0.0,0.0,58.10444813578339,0.1634254751995475,5.798212512254338e-05,373.01012538244936,329.2057950036568,0.2338962471761612,0.2064287126818648,25.021867418690967,24.76151835238553,965.2650506269122,965.0460289750184,64.24845086345084,48.2,9761.54728681161,7,0.3228024896432411,1926-12-03
1926,11,394.0024268793933,0.6609999999999999,6.754114936306556,0.01679552740512567,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2541860852296834,293.8595697365362,293.8595697365362,,166.14479382415735,127.71477591237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,339.716712593679,990.5,965.3670102873497,25.132989712650247,0.1554283310377811,0.028771913947307187,990.315799755015,0.20809178705973144,0.13496917649606593,0.0,0.0,24.7406976806054,21.233236604434694,0.0,0.0,,0.9209799604219325,0.7856703954208305,0.0,0.0,37.20341367756391,28.438922172494042,0.0,0.0,0.7577069995430531,0.5792041175660702,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.47146879303351,27.58575450731922,0.0,0.0,62.057223300352724,0.1573096380391105,5.853896140228898e-05,420.28892993659525,373.01012538244936,0.278812806739142,0.2064287126818648,24.89692958723307,24.55222753319494,965.4913001847146,965.2650506269122,68.20895393307211,48.2,10425.613514459259,7,0.3447623516686263,1926-12-10
1926,12,437.24863099114475,0.6098571428571429,5.0523180036848965,0.011444946105393814,38.0,5.0,4.0,3.0,54.0,104.0,0.23805812204429705,333.24863099114475,333.24863099114475,,166.62431549557238,166.62431549557238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.24863099114475,990.5,965.5676188394601,24.932381160539894,0.16973330261705755,0.03664972619822891,990.2936169711847,0.19675336725034417,0.19675336725034417,0.0,0.0,24.529244764474246,24.529244764474246,0.0,0.0,,0.9234206865169347,0.9234206865169347,0.0,0.0,37.01222466656783,37.01222466656783,0.0,0.0,0.7538131296653326,0.7538131296653326,0.0,0.0,0.97,0.97,0.96,0.96,35.9018579265708,35.9018579265708,0.0,0.0,71.8037158531416,0.1641759521785702,5.985329149586499e-05,455.65515596238953,420.28892993659525,0.2474488205427857,0.2282427810574019,24.6347136191592,24.41422228564832,965.6504482018308,965.4913001847146,75.6894889809828,68.20895393307211,12063.024263327789,7,0.3989095325174533,1926-12-17
1926,13,536.7795657067298,0.5267142857142858,26.283526873416992,0.04737476395796331,38.0,5.0,4.0,3.0,54.0,104.0,0.19607241633679612,432.7795657067299,432.7795657067299,,216.38978285336492,216.38978285336492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,479.77956570672984,990.5,966.0148798268222,24.485120173177798,0.20771939853388208,0.056692914970290456,990.2355876864958,0.3371785322216234,0.3371785322216234,0.0,0.0,23.883529327451992,23.883529327451992,0.0,0.0,,0.9373257593451657,0.9373257593451657,0.0,0.0,47.44705966792874,47.44705966792874,0.0,0.0,0.9663352274527239,0.9663352274527239,0.0,0.0,0.9771041128089477,0.9771041128089477,0.96,0.96,44.59239760493127,44.59239760493127,0.0,0.0,89.18479520986254,0.16641057549257646,5.756127660263745e-05,608.7950640130589,459.2604427967548,0.2264510293259136,0.1708292431191084,24.39149841139939,23.402165582536853,966.3351802560522,965.6666719925854,96.4,76.46677372604896,14983.045595256908,7,0.4954710844992364,1926-12-24
1926,14,561.13811067247,0.5072857142857143,5.540244605818724,0.009990455510377815,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23865010268569237,427.1381106724701,427.1381106724701,,213.56905533623504,213.56905533623504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,484.42382495818435,990.5,966.125121498026,24.37487850197395,0.20649996079372285,0.05542762213449398,990.2380724170716,0.3228342921004339,0.3228342921004339,0.0,0.0,23.790116626945267,23.790116626945267,0.0,0.0,,0.9377670546180212,0.9377670546180212,0.0,0.0,46.72817386344774,46.72817386344774,0.0,0.0,0.9516939687056568,0.9516939687056568,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.79361038617879,45.79361038617879,0.0,0.0,91.5872207723576,0.16325068823875655,5.9559889053345744e-05,562.8280752081156,550.9983234585969,0.2469670688488706,0.188748305706623,23.79784141353379,23.78882916251385,966.1327263384364,966.0794924555636,96.13324902079856,90.82954939761744,15386.653089756075,7,0.5088178931797643,1926-12-31
1926,15,565.5748612701537,0.503,1.294859547464674,0.0022680465035625715,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.23147445121094595,434.7177184130109,434.7177184130109,,217.35885920650546,217.35885920650546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,490.28914698443947,990.5,966.1450868757156,24.354913124284376,0.20857001491911875,0.05694354368260214,990.2344864413982,0.33454674738056384,0.33454674738056384,0.0,0.0,23.754852818302087,23.754852818302087,0.0,0.0,,0.9386625549038591,0.9386625549038591,0.0,0.0,47.530813349074556,47.530813349074556,0.0,0.0,0.9680410050728016,0.9680410050728016,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.52368281904618,46.52368281904618,0.0,0.0,93.04736563809236,0.16449839491223892,5.9458736981971685e-05,571.8920920403683,562.8280752081156,0.2469670688488706,0.2098297942394516,23.78882916251385,23.691942913966678,966.1735144141816,966.1327263384364,96.4,90.82954939761744,15631.957427199515,7,0.5169298091005131,1927-01-07
1926,16,588.2291077270662,0.4888571428571429,6.24795451808263,0.010424841397570042,41.0,6.0,4.0,3.0,66.0,120.0,0.204133141264848,468.2291077270662,468.2291077270662,,234.1145538635331,234.1145538635331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2291077270662,990.5,966.2457877264985,24.25421227350148,0.22179633554331168,0.06364582154541319,990.2145578429112,0.38811134359168914,0.38811134359168914,0.0,0.0,23.58065877282105,23.58065877282105,0.0,0.0,,0.9420865439978935,0.9420865439978935,0.0,0.0,50.999934959775494,50.999934959775494,0.0,0.0,1.0386952130300509,1.0386952130300509,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16398695681609457,5.724726460610555e-05,615.6277736669467,571.8920920403683,0.2098297942394516,0.1949229796525063,23.691942913966678,23.396750345037194,966.3625110946678,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1927-01-14
1926,17,733.933022239753,0.4231428571428571,25.74838082680617,0.03570692563646966,41.0,6.0,4.0,3.0,66.0,120.0,0.1638294349990758,613.933022239753,613.933022239753,,204.6443407465843,204.6443407465843,204.6443407465843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,664.933022239753,990.5,966.8357320889589,23.664267911041048,0.30439610937764694,0.11344928885200058,990.0821546017704,0.29714970876035435,0.29714970876035435,0.29714970876035435,0.0,22.949272804051024,22.949272804051024,22.949272804051024,0.0,,0.934398281542438,0.934398281542438,0.934398281542438,0.0,43.02322058101564,43.02322058101564,43.02322058101564,0.0,0.8762366717111129,0.8762366717111129,0.8762366717111129,0.0,0.9766938048458387,0.9766938048458387,0.9766938048458387,0.96,42.02692323781701,42.02692323781701,42.02692323781701,0.0,126.08076971345103,0.17173798094109533,5.7052857960946634e-05,779.3663976124346,684.6893499137433,0.1752619637140807,0.1539712263289979,23.238264221459257,22.682759539528643,967.0174655904495,966.6387573996548,134.84085590882012,116.24118835100096,21181.569311859777,7,0.7004487206302836,1927-01-21
1926,18,900.6980414943326,0.3618571428571428,31.187468321421793,0.0346040381699814,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.152515418134158,762.6980414943326,762.6980414943326,,244.28412483308244,244.28412483308244,244.28412483308244,29.845666995085256,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,819.2694700657612,990.5,967.5027921659773,22.997207834022706,0.40811352477719515,0.17374836262881538,989.918138112594,0.42484988282021313,0.42484988282021313,0.42484988282021313,0.044117689536979234,21.990496063796492,21.990496063796492,21.990496063796492,3.086200866517221,,0.9411631122862402,0.9411631122862402,0.9411631122862402,0.13350252100633872,49.577216693755815,49.577216693755815,49.577216693755815,5.909214083346822,1.0097192809318902,1.0097192809318902,1.0097192809318902,0.12035059232885582,0.9791779163757427,0.9791779163757427,0.9791779163757427,0.9620350592328856,46.809826364354855,46.809826364354855,46.809826364354855,5.757024724768834,146.1865038178334,0.16285783333177234,5.335993743382064e-05,997.6786758623872,803.6892968412517,0.1710659969249491,0.1345499655625149,22.538671598342653,21.54734452408831,967.8907147034496,967.114757187365,161.19669229352738,139.169379000484,24559.33264139601,7,0.8121472434324077,1927-01-28
1926,19,1070.203400647845,0.31157142857142855,17.051082051640492,0.0159766585081219,49.0,8.0,7.0,5.0,93.0,162.0,0.1514723347649782,908.2034006478451,908.2034006478451,,227.05085016196128,227.05085016196128,227.05085016196128,227.05085016196128,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,972.2034006478451,990.5,968.120639259179,22.379360740821067,0.5448735719268764,0.2765627205182761,989.6785637075549,0.3650194324467518,0.3650194324467518,0.3650194324467518,0.3650194324467518,21.19290501592919,21.19290501592919,21.19290501592919,21.19290501592919,,0.937916821749725,0.937916821749725,0.937916821749725,0.937916821749725,44.25195365582283,44.25195365582283,44.25195365582283,44.25195365582283,0.901261785250974,0.901261785250974,0.901261785250974,0.901261785250974,0.9791852286480038,0.9791852286480038,0.9791852286480038,0.9791852286480038,43.33193387530194,43.33193387530194,43.33193387530194,43.33193387530194,173.32773550120777,0.16196002555063743,5.302118329151844e-05,1117.0362502238706,1025.1570830002852,0.1580245629536902,0.145026627352096,21.44732268237499,20.92718606911843,968.2678282149892,967.9790651180008,180.4967865727677,165.92463050203503,29119.059564202907,7,0.9629318638955988,1927-02-04
1926,20,1180.2222047740272,0.279,18.434873223004878,0.015473555372534071,49.0,8.0,7.0,5.0,93.0,162.0,0.13741554485143334,1018.2222047740272,1018.2222047740272,,254.5555511935068,254.5555511935068,254.5555511935068,254.5555511935068,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1082.2222047740272,990.5,968.4664126435755,22.033587356424505,0.6727118096038661,0.37834128595259914,989.4489469044436,0.45905520130004634,0.45905520130004634,0.45905520130004634,0.45905520130004634,20.523479059568015,20.523479059568015,20.523479059568015,20.523479059568015,,0.9405271887485506,0.9405271887485506,0.9405271887485506,0.9405271887485506,48.16462163482388,48.16462163482388,48.16462163482388,48.16462163482388,0.9809495241308326,0.9809495241308326,0.9809495241308326,0.9809495241308326,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.03970914157258,47.03970914157258,47.03970914157258,47.03970914157258,188.15883656629032,0.1594938121344916,5.1366553920959796e-05,1246.0803627849048,1127.726717014242,0.143651824112946,0.1300076663096921,20.86615863698341,20.078826110838108,968.6733954258954,968.301426824902,192.8,182.05130647897985,31610.68454313677,7,1.0453268698127238,1927-02-11
1926,21,1380.7504273703773,0.24757142857142858,31.47002477036826,0.022942877645274584,49.0,8.0,7.0,5.0,93.0,162.0,0.11754002448887005,1218.7504273703773,1100.0,,275.0,275.0,275.0,275.0,118.75042737037727,34.097332225194876,5.851022613158084,5.131191306127413,3.665136647233866,70.00574457866303,83.09733222519488,13.851022613158083,12.131191306127414,8.665136647233867,163.00574457866304,1209.0795461444802,990.5,969.1004957686306,21.399504231369487,0.860173975328277,0.48,989.1598260246717,0.5349,0.5349,0.5349,0.5349,19.524430256041203,19.524430256041203,19.524430256041203,19.524430256041203,,0.9387062223988485,0.9387062223988485,0.9387062223988485,0.9387062223988485,49.42913943488448,49.42913943488448,49.42913943488448,49.42913943488448,1.0067034508123114,1.0067034508123114,1.0067034508123114,1.0067034508123114,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.05367909773777,48.05367909773777,48.05367909773777,48.05367909773777,192.21471639095108,0.13948400252170937,4.853906979569473e-05,1466.3705361774826,1297.4934435018629,0.1248561222496593,0.1104768515209666,19.83730581197255,19.206595466807123,969.3759663476504,968.834979393863,192.8,190.40507391533575,32292.072353679785,7,1.0678595355052838,1927-02-18
1926,22,1481.2650984625247,0.23242857142857143,9.72640938679878,0.006543827254312386,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11536942244364191,1310.2650984625247,1100.0,,275.0,275.0,275.0,275.0,210.26509846252475,51.0,9.502140635272507,9.653630734064127,8.232484272719638,131.87684282046848,100.0,17.930712063843934,17.510773591206984,14.946769987005352,230.87684282046848,1235.4414856550509,990.5,969.4240872411866,21.075912758813388,0.9067103334534694,0.48,989.1132896665466,0.5349,0.5349,0.5349,0.5349,19.154302425359877,19.154302425359877,19.154302425359877,19.154302425359877,,0.9375514235671228,0.9375514235671228,0.9375514235671228,0.9375514235671228,48.43209576745363,48.43209576745363,48.43209576745363,48.43209576745363,0.9863970624735973,0.9863970624735973,0.9863970624735973,0.9863970624735973,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.46345385210454,47.46345385210454,47.46345385210454,47.46345385210454,189.85381540841823,0.1282051530460324,4.794288267889349e-05,1511.0711996298642,1454.6784350498776,0.1225783043045373,0.1104768515209666,19.24693497360044,19.050817274491003,969.5203838757272,969.3381918670842,190.83059032842823,188.762874186582,31895.44098861426,7,1.0547434189356568,1927-02-25
1926,23,1530.7885645611968,0.226,5.726351370949585,0.003715554111781829,49.0,9.0,9.0,9.0,107.0,183.0,0.11956381808448453,1347.7885645611968,1100.0,,275.0,275.0,275.0,275.0,247.78856456119675,51.0,9.0,12.186322847271969,12.186322847271969,163.4159188666528,100.0,18.0,21.18632284727197,21.18632284727197,270.41591886665276,1239.1863228472719,990.5,969.5840861316592,20.915913868340745,0.9164107137299783,0.48,989.10358928627,0.5349,0.5349,0.5349,0.5349,18.98460315461072,18.98460315461072,18.98460315461072,18.98460315461072,,0.9370208465720661,0.9370208465720661,0.9370208465720661,0.9370208465720661,47.97582677610359,47.97582677610359,47.97582677610359,47.97582677610359,0.9771044149919265,0.9771044149919265,0.9771044149919265,0.9771044149919265,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01631024058151,47.01631024058151,47.01631024058151,47.01631024058151,188.06524096232607,0.12287842038665849,4.749122246523386e-05,1551.1556592265113,1511.0711996298642,0.1211061398330043,0.1179765543912295,19.050817274491003,18.916207136558675,969.649887514424,969.5203838757272,188.762874186582,187.34461282007555,31594.96048167078,7,1.0448068942351447,1927-03-04
1926,24,1620.643116410654,0.21585714285714283,18.07952058431868,0.011129494060907885,49.0,9.0,9.0,9.0,107.0,183.0,0.11297812005802092,1437.643116410654,1100.0,,275.0,275.0,275.0,275.0,337.64311641065405,51.0,9.0,15.523107000795562,16.605399167737087,245.51461024212145,100.0,18.0,24.523107000795562,25.605399167737087,352.5146102421214,1242.5231070007956,990.5,969.874385453019,20.625614546980973,0.9250541002187278,0.48,989.0949458997812,0.5349,0.5349,0.5349,0.5349,18.685660446762274,18.685660446762274,18.685660446762274,18.685660446762274,,0.9360798304073012,0.9360798304073012,0.9360798304073012,0.9360798304073012,47.17304424507612,47.17304424507612,47.17304424507612,47.17304424507612,0.9607544652764993,0.9607544652764993,0.9607544652764993,0.9607544652764993,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.2295833601746,46.2295833601746,46.2295833601746,46.2295833601746,184.91833344069838,0.11418075385478658,4.669654884866121e-05,1677.712303316742,1559.6365373841434,0.1173350300621525,0.1090771043630182,18.887726967683527,18.50004776138143,970.0587628261004,969.6772872746257,187.04463358478415,182.96661374339104,31066.28001803733,7,1.0273240746705465,1927-03-11
1926,25,1824.462091632633,0.19385714285714287,43.675911357271225,0.0235600684972123,49.0,9.0,9.0,9.0,107.0,183.0,0.10053174820599102,1641.462091632633,1100.0,,275.0,275.0,275.0,275.0,541.462091632633,51.0,9.0,16.0,26.629283195047524,438.83280843758547,100.0,18.0,25.0,35.62928319504753,545.8328084375854,1243.0,990.5,970.5328775268132,19.967122473186855,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.025933060668574,18.025933060668574,18.025933060668574,18.025933060668574,,0.9337740948106429,0.9337740948106429,0.9337740948106429,0.9337740948106429,45.396238175739704,45.396238175739704,45.396238175739704,45.396238175739704,0.9245669689560021,0.9245669689560021,0.9245669689560021,0.9245669689560021,0.9799419323667434,0.9799419323667434,0.9799419323667434,0.9799419323667434,44.485758992559866,44.485758992559866,44.485758992559866,44.485758992559866,177.94303597023946,0.09783260254462685,4.4935110093494816e-05,1983.4436828176408,1726.1698191997614,0.1060150617653814,0.0922637741546731,18.343492710067142,17.512300227609323,971.0465103598724,970.2153178774146,181.3226395679631,172.37092870380926,29894.43004300023,7,0.9885724220568859,1927-03-18
1926,26,2294.941520705606,0.1457142857142857,94.59648098452723,0.04023564156636047,49.0,9.0,9.0,9.0,107.0,183.0,0.08036637753084275,2111.941520705606,1100.0,,275.0,275.0,275.0,275.0,1011.9415207056061,51.00000000000001,9.0,16.0,49.76761577240685,886.1739049331991,100.0,18.0,25.0,58.76761577240686,993.1739049331991,1243.0,990.5,971.8119278085998,18.688072191400238,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.74688277888196,16.74688277888196,16.74688277888196,16.74688277888196,,0.9274587348468112,0.9274587348468112,0.9274587348468112,0.9274587348468112,41.89249176588512,41.89249176588512,41.89249176588512,41.89249176588512,0.8532075716066215,0.8532075716066215,0.8532075716066215,0.8532075716066215,0.9753207571606621,0.9753207571606621,0.9753207571606621,0.9753207571606621,40.862352459487326,40.862352459487326,40.862352459487326,40.862352459487326,163.4494098379493,0.07200037780319367,4.127510349443164e-05,2645.619049709331,2019.8353690960687,0.0906014434641262,0.0691709564232635,17.410932110353308,15.900419777838458,972.6583908096432,971.1478784771284,171.17802597407584,153.62331692882603,27459.500852775484,7,0.9080522768774961,1927-03-25
1926,27,3127.155925356918,0.07914285714285714,104.20648411898661,0.03412672006977312,54.0,13.0,14.0,19.0,117.0,217.0,0.06964412190568589,2910.155925356918,1100.0,,275.0,275.0,275.0,275.0,1810.1559253569178,45.99999999999998,5.000000000000006,11.0,61.0,1687.1559253569178,100.0,18.0,25.0,80.0,1804.1559253569178,1243.0,990.5,973.8018608174763,16.698139182523764,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.75694977000549,14.75694977000549,14.75694977000549,14.75694977000549,,0.910396231415464,0.910396231415464,0.910396231415464,0.910396231415464,36.23794984071613,36.23794984071613,36.23794984071613,36.23794984071613,0.7380437849433019,0.7380437849433019,0.7380437849433019,0.7380437849433019,0.97,0.97,0.97,0.97,35.15081134549464,35.15081134549464,35.15081134549464,35.15081134549464,140.60324538197855,0.045220334018606256,3.5505870045954187e-05,3313.0406406455268,2802.809361093756,0.077422318839166,0.0654987437635895,15.520994888289913,14.334510182304363,974.2243004051774,973.0378156991918,149.21005514782198,135.85956393448834,23621.3452241724,7,0.7811291410109921,1927-04-01
1926,28,3106.958131611707,0.07871428571428571,35.25040417763265,0.011343065911349143,54.0,13.0,14.0,19.0,117.0,217.0,0.06987693328506898,2889.958131611707,1100.0,,275.0,275.0,275.0,275.0,1789.958131611707,46.0,5.0,11.0,61.0,1666.958131611707,100.0,18.0,25.0,80.0,1783.958131611707,1243.0,990.5,973.769446556849,16.730553443151102,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.789364030632825,14.789364030632825,14.789364030632825,14.789364030632825,,0.9108060845486149,0.9108060845486149,0.9108060845486149,0.9108060845486149,36.32922273474266,36.32922273474266,36.32922273474266,36.32922273474266,0.7399027033552475,0.7399027033552475,0.7399027033552475,0.7399027033552475,0.97,0.97,0.97,0.97,35.23934605270038,35.23934605270038,35.23934605270038,35.23934605270038,140.9573842108015,0.04540300746368576,3.5595299043131695e-05,3210.822806441037,3004.2640135053875,0.0722306691504131,0.0675839225897765,15.034725037641117,14.55111464049957,974.0076959469822,973.5240855498406,143.72057994911705,138.27990765007382,23680.840547414653,7,0.7830965789488973,1927-04-08
1926,29,2793.269290547424,0.10185714285714285,51.23499482800805,0.018371150011518882,54.0,13.0,14.0,19.0,117.0,217.0,0.0777918829197796,2576.269290547424,1100.0,,275.0,275.0,275.0,275.0,1476.2692905474244,46.0,5.0,11.0,61.0,1353.2692905474244,100.0,18.0,25.0,80.0,1470.2692905474244,1243.0,990.5,973.0147879427007,17.485212057299318,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.54402264478104,15.54402264478104,15.54402264478104,15.54402264478104,,0.9189488411669181,0.9189488411669181,0.9189488411669181,0.9189488411669181,38.52529655906717,38.52529655906717,38.52529655906717,38.52529655906717,0.784629257822142,0.784629257822142,0.784629257822142,0.784629257822142,0.9701152028182045,0.9701152028182045,0.9701152028182045,0.9701152028182045,37.37409051924841,37.37409051924841,37.37409051924841,37.37409051924841,149.49636207699365,0.05363005798834286,3.775160658509941e-05,2942.868341840209,2645.619049709331,0.08202239094999,0.0737375834707941,15.900419777838458,15.182921486488103,973.3758891009936,972.6583908096432,153.62331692882603,145.38797856102843,25115.388828934934,7,0.8305353448721869,1927-04-15
1926,30,2478.100835985834,0.12585714285714286,35.69712163356131,0.014308352618568315,54.0,13.0,14.0,19.0,117.0,217.0,0.08764936450328675,2261.100835985834,1100.0,,275.0,275.0,275.0,275.0,1161.1008359858338,46.0,5.0,11.0,61.0,1038.1008359858338,100.0,18.0,25.0,80.0,1155.1008359858338,1243.0,990.5,972.2540365006555,18.245963499344516,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.304774086826235,16.304774086826235,16.304774086826235,16.304774086826235,,0.9253227749523946,0.9253227749523946,0.9253227749523946,0.9253227749523946,40.689681005629176,40.689681005629176,40.689681005629176,40.689681005629176,0.8287104074466228,0.8287104074466228,0.8287104074466228,0.8287104074466228,0.9728710407446622,0.9728710407446622,0.9728710407446622,0.9728710407446622,39.58632027246765,39.58632027246765,39.58632027246765,39.58632027246765,158.3452810898706,0.06398389056579647,3.998618209340166e-05,2591.896796157977,2395.739198274402,0.0905774719369705,0.0837224693211796,16.50357803992278,16.030094182962436,972.5287164045192,972.055232547559,160.62490434315305,155.20137610633387,26602.007223098262,7,0.8796960060548367,1927-04-22
1926,31,2375.9477313000198,0.1345714285714286,4.5583315005935345,0.0019225614769824717,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.1091321206582757,2116.8048741571624,1100.0,,275.0,275.0,275.0,275.0,1016.8048741571622,45.285714285714285,5.0,11.714285714285714,61.073833997604886,893.7310401595574,100.0,18.0,25.0,78.64526256903346,1054.302468730986,1243.0,990.5,972.0074600410691,18.492539958930934,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.551350546412657,16.551350546412657,16.551350546412657,16.551350546412657,,0.9265507257211351,0.9265507257211351,0.9265507257211351,0.9265507257211351,41.3593972424325,41.3593972424325,41.3593972424325,41.3593972424325,0.8423502493367108,0.8423502493367108,0.8423502493367108,0.8423502493367108,0.9742350249336711,0.9742350249336711,0.9742350249336711,0.9742350249336711,40.29379159704236,40.29379159704236,40.29379159704236,40.29379159704236,161.17516638816943,0.06783965772732599,4.070079959297208e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.0905774719369705,16.580598123898305,16.50357803992278,972.055232547559,971.9782124635834,161.51208721278869,160.62490434315305,27077.427953212467,7,0.8954175910453859,1927-04-29
