WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1926,32,2395.739198274402,0.132,4.5583315005935345,0.0019026826892830286,55.0,13.0,13.0,17.0,178.0,276.0,0.1152045265189118,2119.739198274402,1100.0,,275.0,275.0,275.0,275.0,1019.739198274402,45.000000000000036,5.0,12.0,62.81002308211897,894.9291751922831,100.0,18.0,25.0,79.81002308211896,1072.929175192283,1243.0,990.5,972.055232547559,18.444767452441056,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.50357803992278,16.50357803992278,16.50357803992278,16.50357803992278,,0.9263128186388154,0.9263128186388154,0.9263128186388154,0.9263128186388154,41.22941555064098,41.22941555064098,41.22941555064098,41.22941555064098,0.8397029643715067,0.8397029643715067,0.8397029643715067,0.8397029643715067,0.9739702964371506,0.9739702964371506,0.9739702964371506,0.9739702964371506,40.15622608578826,40.15622608578826,40.15622608578826,40.15622608578826,160.62490434315305,0.0670460726521683,4.0561844531099255e-05,2395.739198274402,2395.739198274402,0.1152045265189118,0.1152045265189118,16.50357803992278,16.50357803992278,972.055232547559,972.055232547559,160.62490434315305,160.62490434315305,26984.983929649712,7,0.8923605796841836,1927-05-06
1926,33,2361.4317935766653,0.13614285714285715,9.76839235100962,0.004155296991483757,55.0,13.0,13.0,17.0,178.0,276.0,0.11689597496418365,2085.4317935766653,1100.0,,275.0,275.0,275.0,275.0,985.4317935766651,45.00000000000001,5.0,12.0,60.69688583624387,862.7349077404212,100.0,18.0,25.0,77.69688583624387,1040.7349077404212,1243.0,990.5,971.9724215707023,18.527578429297655,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.58638901677938,16.58638901677938,16.58638901677938,16.58638901677938,,0.9267252173035613,0.9267252173035613,0.9267252173035613,0.9267252173035613,41.45480861804105,41.45480861804105,41.45480861804105,41.45480861804105,0.8442934545425874,0.8442934545425874,0.8442934545425874,0.8442934545425874,0.9744293454542587,0.9744293454542587,0.9744293454542587,0.9744293454542587,40.3948563805726,40.3948563805726,40.3948563805726,40.3948563805726,161.5794255222904,0.06843894840549032,4.080288523290162e-05,2395.739198274402,2327.3604518173347,0.1185892798790507,0.1152045265189118,16.668630186543275,16.50357803992278,972.055232547559,971.8901804009384,162.52781899596135,160.62490434315305,27145.343487744787,7,0.8976634751238356,1927-05-13
1926,34,2254.893689121879,0.14871428571428572,24.59307065045862,0.011088531663154487,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13963201692027163,1940.3222605504504,1100.0,,275.0,275.0,275.0,275.0,840.3222605504506,36.42857142857143,4.142857142857143,8.571428571428571,56.37346506727147,734.8059383403219,100.0,18.0,25.0,78.5163222101286,933.3773669117505,1243.0,990.5,971.7152606289148,18.784739371085134,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.843549958566857,16.843549958566857,16.843549958566857,16.843549958566857,,0.9280077425197931,0.9280077425197931,0.9280077425197931,0.9280077425197931,42.155918087572914,42.155918087572914,42.155918087572914,42.155918087572914,0.8585726698080024,0.8585726698080024,0.8585726698080024,0.8585726698080024,0.9758572669808002,0.9758572669808002,0.9758572669808002,0.9758572669808002,41.138369693724215,41.138369693724215,41.138369693724215,41.138369693724215,164.55347877489686,0.07302450588943678,4.155390878153961e-05,2301.531632213161,2155.2089572641244,0.1489414745229554,0.1199201419337423,17.08416827684413,16.730975613174103,971.8278349743076,971.4746423106376,167.34954744149888,163.24827365975145,27644.984434182672,7,0.9141859931938714,1927-05-20
1926,35,1946.4362039832602,0.18157142857142855,49.63070641093149,0.025451790555921443,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15532947148693105,1643.7219182689746,1100.0,,275.0,275.0,275.0,275.0,543.7219182689745,35.857142857142854,4.57142857142857,8.85714285714286,37.71075112455538,456.72545285870484,100.0,18.0,25.0,58.71075112455538,644.7254528587048,1243.0,990.5,970.9096853140909,19.59031468590909,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.649125273390812,17.649125273390812,17.649125273390812,17.649125273390812,,0.9320956338788925,0.9320956338788925,0.9320956338788925,0.9320956338788925,44.3677590474213,44.3677590474213,44.3677590474213,44.3677590474213,0.9036203471979897,0.9036203471979897,0.9036203471979897,0.9036203471979897,0.9794115441964013,0.9794115441964013,0.9794115441964013,0.9794115441964013,43.454859209880645,43.454859209880645,43.454859209880645,43.454859209880645,173.81943683952258,0.08963725839831624,4.389379718169763e-05,2102.056335477332,1807.794012387604,0.1706499432430515,0.1399954702729671,18.079783778229505,17.212467708743354,971.3463428787384,970.4790268092522,178.55714037741384,168.84967925425815,29201.665389039797,7,0.9656635379973478,1927-05-27
1926,36,1649.1185572035672,0.21285714285714286,48.77478231573163,0.03047386695394727,62.0,12.0,14.0,16.0,153.0,257.0,0.15659177325486762,1392.1185572035672,1100.0,,275.0,275.0,275.0,275.0,292.11855720356715,36.34072998499384,5.872399351934292,10.045546837973466,18.18636932006644,221.67351170859914,98.34072998499384,17.87239935193429,24.04554683797347,34.18636932006644,374.67351170859916,1240.2586761749014,990.5,969.9663830309654,20.53361696903463,0.9194012556856846,0.48,989.1005987443142,0.5349,0.5349,0.5349,0.5349,18.59931571334897,18.59931571334897,18.59931571334897,18.59931571334897,,0.9358068724305338,0.9358068724305338,0.9358068724305338,0.9358068724305338,46.94244134719515,46.94244134719515,46.94244134719515,46.94244134719515,0.9560578685783127,0.9560578685783127,0.9560578685783127,0.9560578685783127,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.003592520251246,46.003592520251246,46.003592520251246,46.003592520251246,184.01437008100498,0.11228995934074683,4.6468275272981055e-05,1801.689870916998,1466.3705361774826,0.1752626595116569,0.1426438612707501,19.22681552023368,18.09950485067292,970.4593057368088,969.3759663476504,190.6183492869668,178.7637938008927,30914.41417360884,7,1.0223020560055833,1927-06-03
1926,37,1290.3821740625797,0.261,42.81244121170065,0.03341822535390354,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.1683097075955629,1073.6678883482941,1050.400989078169,,262.6002472695422,262.6002472695422,262.6002472695422,262.6002472695422,23.26689927012509,5.804316962706126,1.2659062326002424,1.3132909219458104,1.4424754526686148,13.440909700204296,60.090031248420416,13.265906232600244,13.599005207660097,14.871046881240044,138.15519541449,1137.3559317668496,990.5,968.8137447903765,21.6862552096235,0.7532202409768419,0.41936093353722564,989.327418825486,0.48930293818744636,0.48930293818744636,0.48930293818744636,0.48930293818744636,20.02437109692198,20.02437109692198,20.02437109692198,20.02437109692198,,0.9393894125376488,0.9393894125376488,0.9393894125376488,0.9393894125376488,48.37699609767115,48.37699609767115,48.37699609767115,48.37699609767115,0.9852748696063369,0.9852748696063369,0.9852748696063369,0.9852748696063369,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.14728403111188,47.14728403111188,47.14728403111188,47.14728403111188,188.58913612444752,0.14657575764902278,4.995468210893714e-05,1399.6225280663384,1166.683447695578,0.1836209369643833,0.1517803689420163,20.7548842861712,19.47595647956222,969.1603189368298,968.423862264186,192.8,179.26958771712285,31682.974868907186,7,1.0477174229135975,1927-06-10
1926,38,1075.6619280365526,0.30957142857142855,20.564896207960015,0.0190299598028634,53.0,12.0,12.0,13.0,120.0,210.0,0.1954869733835399,865.6619280365525,865.6619280365525,,235.82655463002692,235.82655463002692,235.82655463002692,158.18226414647182,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,942.6619280365525,990.5,968.137794630972,22.36220536902798,0.5178427231590855,0.24252954242924202,989.7396277344117,0.3973022658089465,0.3973022658089465,0.3973022658089465,0.24805244739956667,21.20453083763072,21.20453083763072,21.20453083763072,15.111879335564081,,0.9385161375813199,0.9385161375813199,0.9385161375813199,0.6691041065098807,46.04972269667581,46.04972269667581,46.04972269667581,30.738615026682446,0.937876226001544,0.937876226001544,0.937876226001544,0.6260410392399683,0.9782425510610694,0.9782425510610694,0.9782425510610694,0.9725282653467836,43.82112881902971,43.82112881902971,43.82112881902971,30.049700247601134,161.51308670469027,0.1499795258021089,5.177332488454239e-05,1132.2744617454025,1022.729174239858,0.2053329515666571,0.1854673995528299,21.35842867520744,20.95075167445982,968.3157197369142,967.971434547611,174.24657618433653,144.60000000000002,27134.198566387964,7,0.8972949261371681,1927-06-17
1926,39,854.088439422535,0.378,38.72336944055446,0.044995010609752674,53.0,12.0,12.0,13.0,120.0,210.0,0.24765729477529025,644.088439422535,644.088439422535,,227.59294619217778,227.59294619217778,188.90254703817942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.088439422535,990.5,967.3163537576901,23.183646242309887,0.339558042046996,0.12413030761377707,990.0363116503393,0.37141588671708675,0.37141588671708675,0.2972995174112246,0.0,22.34854200593201,22.34854200593201,19.10429142810938,0.0,,0.9382184244834976,0.9382184244834976,0.8032083062980389,0.0,46.78432684271538,46.78432684271538,38.640684387560874,0.0,0.9528376139045902,0.9528376139045902,0.7869793154289383,0.0,0.9778901031843276,0.9778901031843276,0.9750329603271847,0.96,44.43758991112019,44.43758991112019,37.551875625405906,0.0,126.42705544764628,0.1475921853751525,5.447796784274426e-05,971.4321659369264,751.6655881559767,0.2793795582889226,0.2161756706887087,22.836104765182466,21.665418008188723,967.7857286637476,966.906662352624,144.60000000000002,96.4,21239.74531520458,7,0.7023725302647017,1927-06-24
1926,40,662.1963705428259,0.4547142857142857,23.20482186272776,0.03542246463527661,50.0,10.0,9.0,9.0,108.0,186.0,0.28235841435415704,476.19637054282595,476.19637054282595,,238.09818527141297,238.09818527141297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,545.1963705428259,990.5,966.5480163275367,23.951983672463257,0.23753475048137365,0.06735170239888935,990.1951135471197,0.4050758244853632,0.4050758244853632,0.0,0.0,23.242021395097595,23.242021395097595,0.0,0.0,,0.9413729322855625,0.9413729322855625,0.0,0.0,51.03769139675027,51.03769139675027,0.0,0.0,1.039464183233203,1.039464183233203,0.0,0.0,0.9798881717830451,0.9798881717830451,0.96,0.96,47.039695911827586,47.039695911827586,0.0,0.0,94.07939182365517,0.1424738727677115,5.5251225234792965e-05,733.8512888156049,589.2318351168824,0.3156652253235847,0.253457345970181,23.707991821433527,22.76762960803167,966.8354051552624,966.251543258026,96.4,85.79048507727757,15805.33782637407,7,0.5226632879091955,1927-07-01
1926,41,540.319620551088,0.5227142857142858,11.016287874738461,0.02032071987477903,50.0,10.0,9.0,9.0,108.0,186.0,0.3446544083011548,354.319620551088,354.319620551088,,177.159810275544,177.159810275544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.319620551088,990.5,966.0314382924798,24.468561707520134,0.18493439118889346,0.040863924110217546,990.2742016847009,0.22270057119895342,0.22270057119895342,0.0,0.0,24.020062821022034,24.020062821022034,0.0,0.0,,0.9267644823567645,0.9267644823567645,0.0,0.0,38.67292893726307,38.67292893726307,0.0,0.0,0.7876360272355004,0.7876360272355004,0.0,0.0,0.971223443006709,0.971223443006709,0.96,0.96,37.56284336937683,37.56284336937683,0.0,0.0,75.12568673875366,0.1389515414619926,5.889664580514762e-05,563.9275439778775,512.1178199937132,0.3631976719776776,0.3298296066334661,24.19712965227696,23.870830549968133,966.1376739479005,965.9045301899716,80.19314692985903,69.19846124267949,12621.115372110617,7,0.41736492632640926,1927-07-08
1926,42,468.1961130474546,0.576,9.51092371254031,0.02014920339861554,50.0,10.0,9.0,9.0,108.0,186.0,0.3976822627493422,282.1961130474546,282.1961130474546,,198.41641029266125,83.77970275479335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.1961130474546,990.5,965.7068825087135,24.793117491286466,0.15947976762728783,0.026439222609490887,990.3140810097632,0.3040375314427743,0.08703708081491524,0.0,0.0,24.303160969606893,13.942363083858806,0.0,0.0,,0.9287271249883517,0.5230178473329822,0.0,0.0,44.07654864442326,18.34849273277919,0.0,0.0,0.8976893817601478,0.37369638966963725,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.455180807938675,17.798037950795813,0.0,0.0,56.253218758734484,0.11981915056086638,5.518291096490989e-05,494.6810831907137,445.541354005931,0.4174696654477644,0.3759998235636831,24.454258626908217,24.124164517309385,965.8260648743582,965.6049360930268,65.54478612789448,48.2,9450.540751467393,7,0.31251788199296937,1927-07-15
1926,43,423.14950112457774,0.6265714285714286,5.362401107479619,0.012661839337127256,50.0,10.0,9.0,9.0,108.0,186.0,0.43984133009984944,237.14950112457768,237.14950112457768,,237.14950112457768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,306.1495011245776,990.5,965.5041727550605,24.99582724493944,0.14358142062627982,0.0174299002249155,990.3389886791489,0.3986468304582669,0.0,0.0,0.0,24.43616909362999,0.0,0.0,0.0,,0.9432033104966134,0.0,0.0,0.0,53.59935497539258,0.0,0.0,0.0,1.0916365575436369,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11398038769254161,5.6571925224280306e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.562648061219623,24.29304633131025,965.580149000249,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1927-07-22
1926,44,382.78565315749586,0.6725714285714286,6.188861239009506,0.016192345705459556,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4389890712745586,214.49993887178155,214.49993887178155,,214.49993887178155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,278.92851030035297,990.5,965.3137209531129,25.18627904688713,0.13397428838344408,0.012899987774356258,990.3531257238423,0.32595763907085756,0.0,0.0,0.0,24.713447131658477,0.0,0.0,0.0,,0.9386878631284976,0.0,0.0,0.0,48.80254572755907,0.0,0.0,0.0,0.9939418681783926,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.22690492079687,0.0,0.0,0.0,47.22690492079687,0.12351344455751112,6.118712966701405e-05,402.90237744418727,364.6825175805071,0.4779845256737117,0.4069983312012983,24.82252028518903,24.60426392100882,965.4130606984988,965.2234125879024,48.2,45.16146585538376,7934.120026693874,7,0.26237169400442706,1927-07-29
1926,45,341.79655010021224,0.7221428571428571,5.865137677381613,0.0172178984634117,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.43638014784542156,192.51083581449797,192.51083581449797,,192.51083581449797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,252.08226438592652,990.5,965.108982750501,25.39101724949897,0.12449941524642154,0.009450731505472543,990.3660498532481,0.26313471702242536,0.0,0.0,0.0,24.99393238572464,0.0,0.0,0.0,,0.9327349569178358,0.0,0.0,0.0,44.01733783082782,0.0,0.0,0.0,0.8964834588763301,0.0,0.0,0.0,0.977386354185233,0.96,0.96,0.96,43.029394200524955,0.0,0.0,0.0,43.029394200524955,0.125981117030803,6.207164517427061e-05,360.34880084276085,323.62655383883583,0.4674143344470588,0.3553478496615248,25.09415983167141,24.859326242532536,965.2017440042138,965.0181327691942,47.05717361915252,39.19620624405092,7228.938225688193,7,0.23905219000291641,1927-08-05
1926,46,308.14635921009483,0.7722857142857142,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.37328758874041973,193.14635921009477,193.14635921009477,,193.14635921009477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.14635921009477,990.5,964.9407317960504,25.559268203949582,0.12169858808391536,0.009336384836400686,990.3689650270796,0.26411264133049905,0.0,0.0,0.0,25.164120589698758,0.0,0.0,0.0,,0.9331419458854183,0.0,0.0,0.0,44.478769441270174,0.0,0.0,0.0,0.905881251349698,0.0,0.0,0.0,0.9793299789444844,0.96,0.96,0.96,43.560241376632575,0.0,0.0,0.0,43.560241376632575,0.14134073293093857,6.26460520226089e-05,316.52242407738737,302.30479186612183,0.380410774470716,0.3633233895993522,25.21187789739601,25.09507450067802,964.9826121203868,964.9115239593306,45.47168570415618,42.18275557853956,7318.120551274272,7,0.24200134098129206,1927-08-12
1926,47,287.2787189730362,0.8058571428571428,2.997502552413607,0.010364631065138944,39.0,7.0,5.0,4.0,60.0,115.0,0.40050891690483276,172.27871897303618,172.27871897303618,,172.27871897303618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,223.27871897303618,990.5,964.8491148758922,25.650885124107862,0.11433361944334332,0.007227871897303571,990.3784385086593,0.21031393092467482,0.0,0.0,0.0,25.31900970184255,0.0,0.0,0.0,,0.9261431530090599,0.0,0.0,0.0,39.6192300524891,0.0,0.0,0.0,0.8069089623724867,0.0,0.0,0.0,0.9716118586501677,0.96,0.96,0.96,38.49812460186168,0.0,0.0,0.0,38.49812460186168,0.13395490728109008,6.20658479692456e-05,299.18021087320443,281.3222739992266,0.4087838419801631,0.3843837119586032,25.360100326148014,25.23634203522233,964.8967208434927,964.8252890959968,41.41393773858008,37.07392703347244,6467.684933112763,7,0.2138784700103427,1927-08-19
1926,48,266.1278282261118,0.8465714285714286,3.2178031414973867,0.012023568374912844,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4190196217678814,154.55639965468322,154.55639965468322,,154.55639965468322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,204.5563996546832,990.5,964.7645113129045,25.735488687095522,0.10772572422110951,0.005455639965468271,990.3868186358134,0.1693673448835138,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9193749065629611,0.0,0.0,0.0,35.400106506992394,0.0,0.0,0.0,0.7209797659265254,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.338103311782625,0.0,0.0,0.0,34.338103311782625,0.1290781963608635,6.170698048358277e-05,273.7644374568714,258.7976520087449,0.4399675311501131,0.3516260649726647,25.4,25.4,964.7950577498276,964.735190608035,37.48426501084715,32.40471987313339,5768.80135637948,7,0.19076724062101455,1927-08-26
1926,49,243.09816763611386,0.8845714285714286,3.4328245689625425,0.014070384040130515,34.0,6.0,4.0,3.0,44.0,91.0,0.37471510482406684,152.09816763611386,152.09816763611386,,152.09816763611386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.09816763611386,990.5,964.6566796375344,25.84332036246563,0.10474050916159572,0.005209816763611358,990.3900496740749,0.16414909018971394,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9183944656370369,0.0,0.0,0.0,34.80170646064774,0.0,0.0,0.0,0.7087923922738849,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.757655266828316,0.0,0.0,0.0,33.757655266828316,0.13876472703431128,6.164117484907021e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.4,25.4,964.7267311559532,964.608607280156,36.98084750726404,31.78757545552191,5671.286084827157,7,0.1875425292601573,1927-09-02
1926,50,223.43622397807766,0.9191428571428572,2.859254235017618,0.012847804484653714,34.0,6.0,4.0,3.0,44.0,91.0,0.407611263152112,132.4362239780777,132.4362239780777,,132.4362239780777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.43622397807766,990.5,964.5406173438685,25.95938265613152,0.09780115586062255,0.0032436223978077145,990.3989552217416,0.12445183167625827,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9098108756572368,0.0,0.0,0.0,30.019337973294483,0.0,0.0,0.0,0.6113918120833908,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.11875783409565,0.0,0.0,0.0,29.11875783409565,0.13023603991526125,6.106505795096742e-05,231.4334061521708,214.75310038088367,0.423742427180811,0.3932016622534008,25.4,25.4,964.588600436913,964.4885186022854,30.999237329451496,27.077658225164136,4891.951316128069,7,0.16177087685608696,1927-09-09
1926,51,205.97160330531707,0.9437142857142857,1.940426794609205,0.00943002199792777,32.857142857142854,6.0,4.0,2.7142857142857144,40.0,85.57142857142857,0.4150236861506492,120.4001747338885,120.4001747338885,,120.4001747338885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,6.0,4.0,2.7142857142857144,40.0,163.25731759103135,990.5,964.4358296198318,26.06417038016811,0.09314989385437947,0.0020400174733888,990.4048100886722,0.10290228644548641,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9022749902938404,0.0,0.0,0.0,27.068192322610752,0.0,0.0,0.0,0.5512870126804634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.25614655293243,0.0,0.0,0.0,26.25614655293243,0.1275711915778476,6.0559261319227644e-05,212.05144921368185,201.1701128186193,0.4501277885790872,0.3579060477284578,25.4,25.4,964.472308695282,964.4070206769117,28.354296585463157,24.039841277982774,4411.032620892648,7,0.14586748084962461,1927-09-16
1926,52,196.5373998491789,0.9634285714285714,1.2363284318124184,0.006320002645148944,30.0,6.0,4.0,2.0,30.0,72.0,0.36642737535425024,124.53739984917891,124.53739984917891,,124.53739984917891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,164.5373998491789,990.5,964.407492016915,26.09250798308504,0.09360167625553832,0.002453739984917843,990.4039445837597,0.1098686916538053,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.905729502327051,0.0,0.0,0.0,28.09916425720084,0.0,0.0,0.0,0.5722844044236423,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.256189329484815,0.0,0.0,0.0,27.256189329484815,0.13865877742791172,6.079112266881629e-05,200.2479822683398,192.89523707448373,0.3732596050165729,0.3595541846884494,25.4,25.4,964.414209525851,964.40148789361,28.138979748966943,26.38236337749149,4579.039807353449,7,0.1514232740526934,1927-09-23
1926,53,193.27466035303507,0.97,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3725268478986586,121.27466035303507,121.27466035303507,,121.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.27466035303507,990.5,964.413450679294,26.086549320706126,0.0924501500356086,0.0021274660353035,990.4054223839292,0.104117909014281,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9034690477739492,0.0,0.0,0.0,27.29328194837318,0.0,0.0,0.0,0.5558713227774579,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.474483489921987,0.0,0.0,0.0,26.474483489921987,0.1369785539478571,6.063940455687246e-05,193.27466035303507,193.27466035303507,0.3725268478986586,0.3725268478986586,25.4,25.4,964.413450679294,964.413450679294,26.474483489921987,26.474483489921987,635.3876037581276,1,0.1470804638328999,1927-09-30
1927,1,186.59103460782558,0.9787142857142858,1.5105930882117207,0.008091984334073115,24.0,4.0,2.0,2.0,20.0,52.0,0.27875814799874443,134.59103460782558,134.59103460782558,,134.59103460782558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59103460782558,990.5,964.4268179307843,26.073182069215672,0.09362060569534014,0.0034591034607825287,990.402920290844,0.12830124917962504,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9109213930219724,0.0,0.0,0.0,30.54106635074583,0.0,0.0,0.0,0.6220176446180413,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.624834360223453,0.0,0.0,0.0,29.624834360223453,0.15874866473943244,6.113959410902791e-05,191.21938009017487,182.70050873555303,0.2846188024318344,0.2719389633805838,25.4,25.4,964.4345989825288,964.4175612398196,30.712818912664854,28.71205233507682,4976.9721725175405,7,0.16458241311235253,1927-10-01
1927,2,184.82131701942996,0.9788571428571429,2.277532193855133,0.012130639681504742,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.34553271029742894,120.82131701942998,120.82131701942998,,120.82131701942998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,155.39274559085854,990.5,964.430357365961,26.069642634038896,0.09037423221255145,0.002082131701942957,990.4075436360855,0.10379525782642808,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9024614842798068,0.0,0.0,0.0,27.17327344647668,0.0,0.0,0.0,0.5534271577693824,0.0,0.0,0.0,0.969758328089495,0.96,0.96,0.96,26.352342936737955,0.0,0.0,0.0,26.352342936737955,0.14274884873640295,6.055687295409922e-05,192.89523707448373,179.8265102265254,0.4059468201214756,0.2846188024318344,25.4,25.4,964.4403469795468,964.414209525851,28.71205233507682,22.96766628987577,4427.193613371976,7,0.14640190520409974,1927-10-08
1927,3,188.78077824184717,0.9765714285714286,1.1250540085247522,0.005981592136552115,31.0,4.0,3.0,2.0,33.0,73.0,0.38679108669329787,115.78077824184717,115.78077824184717,,115.78077824184717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.78077824184717,990.5,964.4224384435163,26.077561556483733,0.0898053168363006,0.0015780778241846858,990.4086166053395,0.09495634985650889,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8988635264001406,0.0,0.0,0.0,25.925957772302606,0.0,0.0,0.0,0.5280235798839634,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.148179039133527,0.0,0.0,0.0,25.148179039133527,0.13318604840485837,6.033028929224903e-05,193.27466035303507,185.77870557191315,0.3929406213444759,0.377700831897251,25.4,25.4,964.428442588856,964.413450679294,26.23181936331262,24.425719837005516,4224.894078574433,7,0.13971210577296403,1927-10-15
1927,4,187.1870530666308,0.9778571428571429,1.950335493406024,0.010357713370346657,31.0,4.0,3.0,2.0,33.0,73.0,0.39011211374344656,114.18705306663081,114.18705306663081,,114.18705306663081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.1870530666308,990.5,964.4256258938666,26.07437410613331,0.08924283971276911,0.0014187053066630573,990.4093384549807,0.09237865270032226,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8975275065857566,0.0,0.0,0.0,25.531618471382483,0.0,0.0,0.0,0.5199922295597247,0.0,0.0,0.0,0.9699631488137302,0.96,0.96,0.96,24.76476988809822,0.0,0.0,0.0,24.76476988809822,0.13226400523519466,6.023833876287408e-05,193.27466035303507,182.70050873555303,0.399561011106229,0.377700831897251,25.4,25.4,964.4345989825288,964.413450679294,26.23181936331262,23.68434199460788,4160.4813412005005,7,0.13758205493387898,1927-10-22
1927,5,199.6253640904574,0.9565714285714285,2.7908050596784904,0.013602561830682286,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3491583203537892,130.0539355190288,130.0539355190288,,130.0539355190288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.33964980474312,990.5,964.4183336999089,26.081666300091033,0.0942377485135755,0.0030053935519028284,990.4027568579344,0.12024179213652811,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9082593359383451,0.0,0.0,0.0,29.433768083451746,0.0,0.0,0.0,0.5994657450804837,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.550755040948193,0.0,0.0,0.0,28.550755040948193,0.14285884906666244,6.0960921074411714e-05,212.05144921368185,192.89523707448373,0.3784437661973587,0.3159610568493916,25.4,25.4,964.472308695282,964.401814881952,32.09158077857503,26.139852959276016,4796.5268468792965,7,0.15861530578304553,1927-10-29
1927,6,238.7624350607347,0.893,5.3925329731641956,0.022981864387049217,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2960190059692262,168.04814934644898,168.04814934644898,,168.04814934644898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.33386363216326,990.5,964.6325746103645,25.867425389635546,0.10764719778607014,0.0068048149346448565,990.3855479872792,0.20058391937309983,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.924528942088411,0.0,0.0,0.0,38.7114636535726,0.0,0.0,0.0,0.7884208483416009,0.0,0.0,0.0,0.97194827617391,0.96,0.96,0.96,37.631377648945524,0.0,0.0,0.0,37.631377648945524,0.15761383700911896,6.217815842506895e-05,249.7991800258312,222.2828362851385,0.3722990603507308,0.268215452080634,25.4,25.4,964.698795080155,964.5336970177108,41.34254095726568,34.506490357687014,6322.071445022847,7,0.20906320916080842,1927-11-05
1927,7,249.2380858422328,0.8752857142857142,2.4815677153458346,0.009858847040325929,36.0,5.0,3.0,2.0,47.0,93.0,0.37320830978851754,156.2380858422328,156.2380858422328,,156.2380858422328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.2380858422328,990.5,964.6935191467711,25.80648085322891,0.10620161665264459,0.005623808584223243,990.3881745747632,0.17283704297108102,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9200489296304238,0.0,0.0,0.0,35.80837079415398,0.0,0.0,0.0,0.7292947208585332,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.73411967032936,0.0,0.0,0.0,34.73411967032936,0.13934248952816142,6.175221983911936e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.4,25.4,964.7267311559532,964.6771725436598,36.50403025105244,34.01218057619933,5835.332104615333,7,0.1929673315018298,1927-11-12
1927,8,256.5372583892272,0.8642857142857142,5.129529602873183,0.019986544445362613,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.5,964.725004634691,25.774995365309014,0.10877779581898792,0.006353725838922672,990.3848684783421,0.1895016501150944,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9228808831991037,0.0,0.0,0.0,37.598752334389225,0.0,0.0,0.0,0.7657587033480493,0.0,0.0,0.0,0.9700514621950667,0.96,0.96,0.96,36.472820301784566,0.0,0.0,0.0,36.472820301784566,0.14212202936817336,6.194559249652658e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.4,25.4,964.7564207487904,964.6771725436598,38.287383059499966,34.01218057619933,6127.433810699807,7,0.2026267794543587,1927-11-19
1927,9,273.0111338007512,0.8328571428571429,2.78611163120211,0.010074840945657042,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.324783543544324,184.58256237217978,184.58256237217978,,184.58256237217978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,227.15399094360833,990.5,964.792044535203,25.707955464796978,0.1157013326519805,0.00864705534053187,990.3756516120076,0.2425461451436961,0.0,0.0,0.0,25.338514754339624,0.0,0.0,0.0,,0.9301637460810052,0.0,0.0,0.0,42.670822363273565,0.0,0.0,0.0,0.8690595186002763,0.0,0.0,0.0,0.9747474705059319,0.96,0.96,0.96,41.60562242460115,0.0,0.0,0.0,41.60562242460115,0.15217153614096443,6.258441413307573e-05,283.6079686159883,264.1051871975735,0.352132424913063,0.2715015391695843,25.4,25.23000466868949,964.834431874464,964.7564207487904,46.94136320287316,38.287383059499966,6989.744567332993,7,0.23114234680333973,1927-11-26
1927,10,274.35553773910704,0.8287142857142857,3.486535831584742,0.0126573833427316,31.0,5.0,3.0,2.0,36.0,77.0,0.28073275459335595,197.355537739107,197.355537739107,,197.355537739107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,236.355537739107,990.5,964.7974221509564,25.702577849043582,0.11894895412469697,0.009859047316745698,990.3711919985586,0.27571440432413297,0.0,0.0,0.0,25.29805544327801,0.0,0.0,0.0,,0.9343726233561586,0.0,0.0,0.0,45.75044126964587,0.0,0.0,0.0,0.9317808812555165,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.835432444252945,0.0,0.0,0.0,44.835432444252945,0.16340364587477102,6.310572098448083e-05,281.3222739992266,270.26224589706084,0.28490845898368,0.2737074420215005,25.327847195643766,25.24707700272122,964.8252890959968,964.7810489835882,46.42383614759088,43.90187673737353,7532.352650634495,7,0.24908573580140525,1927-12-03
1927,11,319.50717690062623,0.7582857142857142,15.029831890160454,0.043841956196043155,31.0,5.0,3.0,2.0,36.0,77.0,0.24382290990342223,242.50717690062623,242.50717690062623,,220.39781281274412,22.109364087882124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.50717690062623,990.5,965.0032996688798,25.496700331120127,0.1348843798345224,0.0185014353801252,990.3466141847854,0.3523071622849038,0.024213369286968243,0.0,0.0,24.991007353620553,3.5439150726478617,0.0,0.0,,0.9383956514986566,0.131292184067922,0.0,0.0,50.73966105482236,4.943484875566232,0.0,0.0,1.033394318835486,0.10068197302578882,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.67592309365125,4.795180329299244,0.0,0.0,50.47110342295049,0.1580880979949539,5.816707233505734e-05,386.53109723034976,281.3222739992266,0.2737074420215005,0.1992077753943625,25.24707700272122,24.681386577551194,965.3326554861516,964.8252890959968,67.13252461018942,46.42383614759088,8479.145375055683,7,0.28039501901639163,1927-12-10
1927,12,413.2402758544827,0.6387142857142857,4.822547529463642,0.0117975630621908,34.0,5.0,3.4285714285714284,2.4285714285714284,43.714285714285715,88.57142857142857,0.21404654691362715,324.66884728305416,324.66884728305416,,162.33442364152708,162.33442364152708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,3.4285714285714284,2.4285714285714284,43.714285714285715,367.0974187116256,990.5,965.4595812413452,25.04041875865484,0.16509183176323,0.0349337694566108,990.2999743987801,0.1866540874155003,0.1866540874155003,0.0,0.0,24.65373907001951,24.65373907001951,0.0,0.0,,0.9219032947354773,0.9219032947354773,0.0,0.0,36.18617828032321,36.18617828032321,0.0,0.0,0.7369893743446683,0.7369893743446683,0.0,0.0,0.97,0.97,0.96,0.96,35.10059293191352,35.10059293191352,0.0,0.0,70.20118586382704,0.16994599134198782,6.005869791897976e-05,420.28892993659525,402.90237744418727,0.2513702199936097,0.1861106436491149,24.699553958356795,24.63210688886173,965.4913001847146,965.4130606984988,72.9250736838032,66.81158018665217,11793.79922512294,7,0.3900065881323724,1927-12-17
1927,13,446.28772024649163,0.6001428571428571,6.039448187434873,0.013560608277879171,38.0,5.0,4.0,3.0,54.0,104.0,0.23327300285956082,342.28772024649163,342.28772024649163,,171.14386012324582,171.14386012324582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.28772024649163,990.5,965.6082947411093,24.89170525889082,0.17292347766952595,0.038457544049298284,990.2886189782812,0.20761454703530005,0.20761454703530005,0.0,0.0,24.472709690136696,24.472709690136696,0.0,0.0,,0.9250562749361909,0.9250562749361909,0.0,0.0,37.99537707582772,37.99537707582772,0.0,0.0,0.7738366003223567,0.7738366003223567,0.0,0.0,0.9701770245702471,0.9701770245702471,0.96,0.96,36.86254173229221,36.86254173229221,0.0,0.0,73.7250834645844,0.16514805513636147,5.983192072159709e-05,462.56506724863937,422.4698189706656,0.2461714312596169,0.2248332339893224,24.62127295046505,24.370669591409627,965.6815428026188,965.501114185368,77.21835072530463,68.67356818828384,12385.814022050183,7,0.409583797025469,1927-12-24
1927,14,499.0322216180283,0.5522857142857143,10.738209289348008,0.021245225142582484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23614202125973635,381.3179359037426,381.3179359037426,,190.6589679518713,190.6589679518713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,431.746507332314,990.5,965.845644997281,24.654355002718912,0.18790850099354447,0.04626358718074846,990.2658279118258,0.25804800068568307,0.25804800068568307,0.0,0.0,24.162134913858925,24.162134913858925,0.0,0.0,,0.9314099990169662,0.9314099990169662,0.0,0.0,42.07231291935466,42.07231291935466,0.0,0.0,0.8568699168911335,0.8568699168911335,0.0,0.0,0.9752300639636245,0.9752300639636245,0.96,0.96,41.038701695055806,41.038701695055806,0.0,0.0,82.07740339011161,0.16441078074808216,5.978685375702192e-05,537.7325322740754,467.1571483252964,0.2539721732667208,0.22262315876537,24.341599735180807,23.917028259114428,966.0197963952334,965.7022071674638,89.94314707649185,75.63110791567713,13789.003769538751,7,0.455985574389509,1927-12-31
1927,15,578.6718164387561,0.49485714285714294,12.311255570833591,0.021257568012963884,41.0,6.0,4.0,3.0,66.0,120.0,0.20745676646619857,458.67181643875614,458.67181643875614,,229.33590821937807,229.33590821937807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.67181643875614,990.5,966.2040231739744,24.295976826025676,0.21694835946663274,0.06173436328775116,990.2213172772456,0.3722881391092477,0.3722881391092477,0.0,0.0,23.645005964162035,23.645005964162035,0.0,0.0,,0.941227436999477,0.941227436999477,0.0,0.0,50.05177159191171,50.05177159191171,0.0,0.0,1.0193843501407682,1.0193843501407682,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.004989013461454,48.004989013461454,0.0,0.0,96.00997802692291,0.16595573422551205,5.817118042023417e-05,589.2318351168824,556.2195342976412,0.2157421532336659,0.203654984079732,23.795703452621208,23.57310631565401,966.251543258026,966.1029879043392,96.4,93.66984618846035,16129.67630852305,7,0.5333887668162385,1928-01-07
1927,16,608.369422974477,0.4787142857142857,5.8401090810270455,0.009513184765099972,41.0,6.0,4.0,3.0,66.0,120.0,0.1973659246865884,488.3694229744769,488.3694229744769,,244.18471148723845,244.18471148723845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.3694229744768,990.5,966.3319393826289,24.168060617371143,0.23303955242380708,0.06807164490201996,990.1988888026741,0.42215721696902486,0.42215721696902486,0.0,0.0,23.444792203076272,23.444792203076272,0.0,0.0,,0.9436163150010385,0.9436163150010385,0.0,0.0,52.97308671001788,52.97308671001788,0.0,0.0,1.0788816030553539,1.0788816030553539,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1585506261648927,5.4881636573245585e-05,630.1125986840717,589.2318351168824,0.203654984079732,0.1904421531177256,23.57310631565401,23.30000252513831,966.4204503947362,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1928-01-14
1927,17,662.6561890892783,0.45442857142857146,7.456609212594166,0.011263395359608186,41.0,6.0,4.0,3.0,66.0,120.0,0.18115129638870966,542.6561890892783,542.6561890892783,,244.7693654970098,244.7693654970098,53.11745809525876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.6561890892783,990.5,966.5506247563571,23.949375243642912,0.26389018700880873,0.08706247563571128,990.1490473373553,0.43370546473605615,0.43370546473605615,0.06987088517404279,0.0,23.164717116262324,23.164717116262324,6.651133420440531,0.0,,0.9409322178928432,0.9409322178928432,0.2655124213334029,0.0,52.35623046630356,52.35623046630356,11.269119952602868,0.0,1.0663183394359177,1.0663183394359177,0.2295136446558629,0.0,0.9772766236165801,0.9772766236165801,0.9629909093308658,0.96,45.3649336295387,45.3649336295387,10.936362200967267,0.0,101.66622946004465,0.1532929597496897,5.199283762372347e-05,682.3088631722309,647.6489852382476,0.1852855524136367,0.1758734298746888,23.305732074544707,23.04906730275188,966.6292354526888,966.490595940953,115.75432091303254,96.4,17079.926549287502,7,0.564812385889137,1928-01-21
1927,18,710.043356717238,0.4344285714285715,5.432122727798547,0.007694617845440671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17915476518290446,582.7576424315238,582.7576424315238,,194.2525474771746,194.2525474771746,194.2525474771746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,635.4719281458094,990.5,966.7401734268689,23.759826573131086,0.28765365972712725,0.10310305697260945,990.1092432833003,0.2669939146668511,0.2669939146668511,0.2669939146668511,0.0,23.10207594176449,23.10207594176449,23.10207594176449,0.0,,0.9317168835981056,0.9317168835981056,0.9317168835981056,0.0,41.00494009631569,41.00494009631569,41.00494009631569,0.0,0.8351311628577535,0.8351311628577535,0.8351311628577535,0.0,0.9735131162857753,0.9735131162857753,0.9735131162857753,0.96,39.9190944327507,39.9190944327507,39.9190944327507,0.0,119.75728329825209,0.16868816005945989,5.708373964754767e-05,720.3337222668207,691.9065967426677,0.1901896242881344,0.1685195150137772,23.19596942098904,23.05856239135998,966.7813348890672,966.6676263869706,121.8311481045802,117.7163205260946,20119.22359410635,7,0.665318240545845,1928-01-28
1927,19,743.0290881815779,0.4175714285714286,5.742069864638471,0.007699647501591857,43.0,7.0,5.0,4.0,78.0,137.0,0.18440221735605763,606.0290881815779,606.0290881815779,,202.00969606052598,202.00969606052598,202.00969606052598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,661.0290881815779,990.5,966.8721163527262,23.627883647273702,0.3021775420970319,0.11176374486612482,990.0860587130368,0.2887892154748474,0.2887892154748474,0.2887892154748474,0.0,22.92515314483571,22.92515314483571,22.92515314483571,0.0,,0.9338982905396532,0.9338982905396532,0.9338982905396532,0.0,42.41451333733348,42.41451333733348,42.41451333733348,0.0,0.8638393755057735,0.8638393755057735,0.8638393755057735,0.0,0.9763839375505773,0.9763839375505773,0.9763839375505773,0.96,41.41338660656336,41.41338660656336,41.41338660656336,0.0,124.24015981969009,0.16720360896404782,5.694654099201688e-05,760.52821131929,733.8512888156049,0.186686324719972,0.1801379593300632,22.97883123721953,22.82304892278348,966.9421128452772,966.8354051552624,127.75935587986388,122.38477260343076,20872.346849707934,7,0.6902231101093893,1928-02-04
1927,20,789.5493914827247,0.40057142857142863,8.17092446289897,0.010249076718567701,36.0,6.0,5.0,4.0,54.0,105.0,0.1330869468057179,684.5493914827247,684.5493914827247,,228.18313049424154,228.18313049424154,228.18313049424154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,731.5493914827247,990.5,967.0581975659309,23.441802434069164,0.34225353600255165,0.13609194216250783,990.0216545218349,0.3686990139997676,0.3686990139997676,0.3686990139997676,0.0,22.594757941904334,22.594757941904334,22.594757941904334,0.0,,0.9397429928825076,0.9397429928825076,0.9397429928825076,0.0,47.50902369272332,47.50902369272332,47.50902369272332,0.0,0.9675972238843853,0.9675972238843853,0.9675972238843853,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.55731390371706,46.55731390371706,46.55731390371706,0.0,139.6719417111512,0.17690166723029854,5.6684174149812865e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.767658642599347,22.425222007554577,967.1708987302384,966.9421128452772,144.60000000000002,134.5262265402805,23464.886207473402,7,0.7759552317286178,1928-02-11
1927,21,875.613649749843,0.3692857142857143,15.279901594980972,0.01733434684071133,36.0,6.0,5.0,4.0,54.0,105.0,0.12010946118212047,770.613649749843,770.613649749843,,256.871216583281,256.871216583281,256.871216583281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,817.613649749843,990.5,967.4024545989994,23.097545401000666,0.40416687001482376,0.17622938335185026,989.9196037466334,0.46771113218142213,0.46771113218142213,0.46771113218142213,0.0,22.04943801545257,22.04943801545257,22.04943801545257,0.0,,0.9430907027470633,0.9430907027470633,0.9430907027470633,0.0,52.36068333306628,52.36068333306628,52.36068333306628,0.0,1.0664090291866857,1.0664090291866857,1.0664090291866857,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16540788654223457,5.223168091194171e-05,924.6839937244496,825.2161752284097,0.1272393866624551,0.1135523062068806,22.37885671257303,21.719134877113312,967.5987359748976,967.2008647009136,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1928-02-18
1927,22,1034.2072438667603,0.32142857142857145,29.006103327113205,0.027925487443747888,39.714285714285715,6.857142857142857,6.142857142857143,5.428571428571429,69.14285714285714,127.28571428571429,0.12201111110684885,906.9215295810461,906.9215295810461,,226.73038239526153,226.73038239526153,226.73038239526153,226.73038239526153,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,6.857142857142857,6.142857142857143,5.428571428571429,69.14285714285714,959.6358152953318,990.5,967.9972366974563,22.50276330254373,0.5333740605954665,0.27553722366483685,989.6910887157397,0.36437444353082954,0.36437444353082954,0.36437444353082954,0.36437444353082954,21.329477574752605,21.329477574752605,21.329477574752605,21.329477574752605,,0.9379279718825375,0.9379279718825375,0.9379279718825375,0.9379279718825375,44.46047967569775,44.46047967569775,44.46047967569775,44.46047967569775,0.9055087510325407,0.9055087510325407,0.9055087510325407,0.9055087510325407,0.978952475069984,0.978952475069984,0.978952475069984,0.978952475069984,43.526653828454975,43.526653828454975,43.526653828454975,43.526653828454975,174.1066153138199,0.1686602280640303,5.3349562971088537e-05,1127.726717014242,947.0029281802472,0.168442446259499,0.0984669055312464,21.806139739280344,20.917183415858304,968.301426824902,967.6880117127208,183.1708630487668,164.29065840158847,29249.911372721745,7,0.9672589739656662,1928-02-25
1927,23,1338.9467516076418,0.2541428571428571,61.70140290998594,0.0451225553041628,49.0,9.0,9.0,9.0,107.0,183.0,0.13807607002148822,1155.9467516076418,1066.779713691711,,266.6949284229278,266.6949284229278,266.6949284229278,266.6949284229278,89.16703791593065,20.579315904247608,3.727396215648978,4.385264159799868,4.385264159799868,56.08979747643433,69.57931590424761,12.727396215648977,13.385264159799865,13.385264159799865,163.0897974764343,1162.4716899714078,990.5,968.970014261234,21.529985738765927,0.792744030435812,0.43906988370266065,989.2681860858614,0.5041987553103308,0.5041987553103308,0.5041987553103308,0.5041987553103308,19.793973069317108,19.793973069317108,19.793973069317108,19.793973069317108,,0.9389940980602381,0.9389940980602381,0.9389940980602381,0.9389940980602381,48.54873706538815,48.54873706538815,48.54873706538815,48.54873706538815,0.9887726489895755,0.9887726489895755,0.9887726489895755,0.9887726489895755,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.339102823670295,47.339102823670295,47.339102823670295,47.339102823670295,189.35641129468118,0.14274460960235266,4.937951239987989e-05,1559.6365373841434,1151.4124173518942,0.1589352322783501,0.1173350300621525,20.780941462394733,18.887726967683527,969.6772872746257,968.3758675973916,192.8,181.80208100678664,31811.87709750644,7,1.0519800627482288,1928-03-03
1927,24,1869.0700588717298,0.18957142857142856,65.74269024456073,0.036091439352004304,49.0,9.0,9.0,9.0,107.0,183.0,0.09830376097081174,1686.0700588717298,1100.0,,275.0,275.0,275.0,275.0,586.0700588717298,51.0,9.0,16.0,28.82311764942933,481.2469412223004,100.0,18.0,25.0,37.82311764942933,588.2469412223005,1243.0,990.5,970.6746805715267,19.825319428473353,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.884130015955073,17.884130015955073,17.884130015955073,17.884130015955073,,0.9331037640922196,0.9331037640922196,0.9331037640922196,0.9331037640922196,45.007498786034155,45.007498786034155,45.007498786034155,45.007498786034155,0.9166496697766631,0.9166496697766631,0.9166496697766631,0.9166496697766631,0.9798026672160481,0.9798026672160481,0.9798026672160481,0.9798026672160481,44.098706923505624,44.098706923505624,44.098706923505624,44.098706923505624,176.39482769402247,0.09489476717971865,4.4544148407581437e-05,2019.8353690960687,1677.712303316742,0.1090771043630182,0.0906014434641262,18.50004776138143,17.410932110353308,971.1478784771284,970.0587628261004,182.96661374339104,171.17802597407584,29634.331052595775,7,0.9799712649667915,1928-03-10
