WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1927,25,2136.6021730978036,0.16214285714285714,19.339084024007953,0.009167500639481857,49.0,9.0,9.0,9.0,107.0,183.0,0.08566939783051071,1953.6021730978039,1100.0,,275.0,275.0,275.0,275.0,853.6021730978036,51.0,9.0,16.0,41.98043474251493,735.6217383552887,100.0,18.0,25.0,50.98043474251493,842.6217383552887,1243.0,990.5,971.4297293833396,19.070270616660423,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.129081204142146,17.129081204142146,17.129081204142146,17.129081204142146,,0.9294478319832701,0.9294478319832701,0.9294478319832701,0.9294478319832701,42.936961329810416,42.936961329810416,42.936961329810416,42.936961329810416,0.874479864150925,0.874479864150925,0.874479864150925,0.874479864150925,0.9774479864150925,0.9774479864150925,0.9774479864150925,0.9774479864150925,41.96873687519995,41.96873687519995,41.96873687519995,41.96873687519995,167.8749475007998,0.07859516683540117,4.239266351030299e-05,2155.2089572641244,2067.468969295266,0.0885140249831071,0.0849105602420587,17.295954454699988,17.08416827684413,971.4746423106376,971.2628561327816,169.8279717434692,167.34954744149888,28202.991180134366,7,0.9326385972266655,1928-03-17
1927,26,2189.3508377229946,0.156,8.880528652453775,0.004043210952946371,49.0,9.0,9.0,9.0,107.0,183.0,0.08359040803754479,2006.3508377229948,1100.0,,275.0,275.0,275.0,275.0,906.3508377229947,51.00000000000001,9.0,16.0,44.57463136342597,785.7762063595686,100.0,18.0,25.0,53.57463136342597,892.7762063595686,1243.0,990.5,971.557053746228,18.942946253772075,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.001756841253798,17.001756841253798,17.001756841253798,17.001756841253798,,0.9287957548936482,0.9287957548936482,0.9287957548936482,0.9287957548936482,42.58783875097259,42.58783875097259,42.58783875097259,42.58783875097259,0.8673694246633927,0.8673694246633927,0.8673694246633927,0.8673694246633927,0.9767369424663392,0.9767369424663392,0.9767369424663392,0.9767369424663392,41.5971357326037,41.5971357326037,41.5971357326037,41.5971357326037,166.3885429304148,0.07600399739711053,4.201730882081181e-05,2217.372657831301,2161.5709846171685,0.0846606478817121,0.0825301057779719,17.068811659095438,16.93411796513032,971.6246926223514,971.4899989283864,167.17025671726626,165.60209904962133,27953.275212309687,7,0.92438079405786,1928-03-24
1927,27,2217.372657831301,0.154,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09567307344284802,2005.2298006884437,1100.0,,275.0,275.0,275.0,275.0,905.2298006884437,46.71428571428574,5.571428571428571,11.714285714285706,58.85039338054778,782.3794073078958,100.0,18.0,25.0,76.42182195197636,897.9508358793244,1243.0,990.5,971.6246926223514,18.8753073776486,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.93411796513032,16.93411796513032,16.93411796513032,16.93411796513032,,0.9284569074663488,0.9284569074663488,0.9284569074663488,0.9284569074663488,42.40291621118981,42.40291621118981,42.40291621118981,42.40291621118981,0.8636031814906275,0.8636031814906275,0.8636031814906275,0.8636031814906275,0.9763603181490629,0.9763603181490629,0.9763603181490629,0.9763603181490629,41.40052476240533,41.40052476240533,41.40052476240533,41.40052476240533,165.60209904962133,0.0746839276044777,4.181871188121751e-05,2217.372657831301,2217.372657831301,0.0978635680536607,0.0825301057779719,16.93411796513032,16.93411796513032,971.6246926223514,971.6246926223514,165.60209904962133,165.60209904962133,27821.152640336386,7,0.9200116613867853,1928-03-31
1927,28,2174.7547072122984,0.15757142857142856,8.880528652453773,0.004086175538676971,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.08607881674289417,1987.326135783727,1100.0,,275.0,275.0,275.0,275.0,887.3261357837271,49.857142857142875,5.857142857142857,12.71428571428571,61.189082038083185,757.7084823170724,100.0,18.0,25.0,76.33193918094032,855.422768031358,1243.0,990.5,971.5218217070642,18.97817829293581,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.036988880417532,17.036988880417532,17.036988880417532,17.036988880417532,,0.9289749379009439,0.9289749379009439,0.9289749379009439,0.9289749379009439,42.68432530126345,42.68432530126345,42.68432530126345,42.68432530126345,0.8693345275206406,0.8693345275206406,0.8693345275206406,0.8693345275206406,0.976933452752064,0.976933452752064,0.976933452752064,0.976933452752064,41.69976594859408,41.69976594859408,41.69976594859408,41.69976594859408,166.7990637943763,0.07670302136581562,4.212097570565059e-05,2187.823512835168,2155.2089572641244,0.0991853313244599,0.0684687206912207,17.08416827684413,17.005443487534755,971.553367099947,971.4746423106376,167.34954744149888,166.43102374009254,28022.24271745522,7,0.9266614655243128,1928-04-07
1927,29,2184.073151661168,0.15642857142857142,4.659222224434806,0.0021346605057605715,45.0,11.0,10.0,10.0,72.0,148.0,0.06776450731146497,2036.0731516611681,1100.0,,275.0,275.0,275.0,275.0,936.073151661168,55.0,7.0,15.000000000000005,63.2481859230519,795.8249657381162,100.0,18.0,25.0,73.24818592305189,867.8249657381162,1243.0,990.5,971.5443145040098,18.955685495990274,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.014496083471993,17.014496083471993,17.014496083471993,17.014496083471993,,0.9288594373886285,0.9288594373886285,0.9288594373886285,0.9288594373886285,42.62266020763572,42.62266020763572,42.62266020763572,42.62266020763572,0.8680786193001165,0.8680786193001165,0.8680786193001165,0.8680786193001165,0.9768078619300117,0.9768078619300117,0.9768078619300117,0.9768078619300117,41.63415711277934,41.63415711277934,41.63415711277934,41.63415711277934,166.53662845111737,0.07625234421995226,4.2054704154322566e-05,2187.823512835168,2161.5709846171685,0.0684687206912207,0.067647138414839,17.068811659095438,17.005443487534755,971.553367099947,971.4899989283864,167.17025671726626,166.43102374009254,27978.153579787715,7,0.9252034913950964,1928-04-14
1927,30,2201.5438117530325,0.155,4.221306428018969,0.0019085504471858003,45.0,11.0,10.0,10.0,72.0,148.0,0.06722823717468158,2053.5438117530325,1100.0,,275.0,275.0,275.0,275.0,953.5438117530326,55.0,7.0,15.000000000000004,64.42863592925896,812.1151758237736,100.0,18.0,25.0,74.42863592925896,884.1151758237736,1243.0,990.5,971.5864850628521,18.913514937147852,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.972325524629575,16.972325524629575,16.972325524629575,16.972325524629575,,0.9286475427157557,0.9286475427157557,0.9286475427157557,0.9286475427157557,42.50732889087937,42.50732889087937,42.50732889087937,42.50732889087937,0.8657297126452012,0.8657297126452012,0.8657297126452012,0.8657297126452012,0.9765729712645201,0.9765729712645201,0.9765729712645201,0.9765729712645201,41.511525648385266,41.511525648385266,41.511525648385266,41.511525648385266,166.04610259354106,0.07542670633186133,4.193083398826795e-05,2217.372657831301,2187.823512835168,0.067647138414839,0.066745659317704,17.005443487534755,16.93411796513032,971.6246926223514,971.553367099947,166.43102374009254,165.60209904962133,27895.745235714898,7,0.9224783477418947,1928-04-21
1927,31,2255.513483038143,0.14885714285714285,6.247918541379348,0.002768303453724586,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.07673914621874002,2082.3706258952857,1100.0,,275.0,275.0,275.0,275.0,982.3706258952859,53.857142857142854,7.571428571428571,15.0,57.80159556899412,848.1404588977204,100.0,18.0,25.0,67.80159556899412,944.7118874691489,1243.0,990.5,971.7167566831955,18.783243316804505,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.842053904286225,16.842053904286225,16.842053904286225,16.842053904286225,,0.9279984284433453,0.9279984284433453,0.9279984284433453,0.9279984284433453,42.151578081252914,42.151578081252914,42.151578081252914,42.151578081252914,0.8584842786405886,0.8584842786405886,0.8584842786405886,0.8584842786405886,0.9758484278640589,0.9758484278640589,0.9758484278640589,0.9758484278640589,41.13356780957457,41.13356780957457,41.13356780957457,41.13356780957457,164.5342712382983,0.0729513624457249,4.154905839350967e-05,2261.108087620956,2221.9458555412634,0.0849141184586246,0.0654546329785231,16.92307921203723,16.828549686327726,971.730260901154,971.6357313754444,165.4739425177722,164.37765935838596,27641.75756803411,7,0.9140792846572127,1928-04-28
1927,32,2225.6471884860407,0.15257142857142858,10.469224969398313,0.004747167179968371,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.09176240890178103,2021.6471884860405,1100.0,,275.0,275.0,275.0,275.0,921.6471884860405,51.857142857142854,7.571428571428571,14.571428571428571,49.105478810869634,798.5417096751709,100.0,18.0,25.0,60.105478810869634,922.5417096751709,1243.0,990.5,971.64466562738,18.855334372619918,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.91414496010164,16.91414496010164,16.91414496010164,16.91414496010164,,0.9283575624356729,0.9283575624356729,0.9283575624356729,0.9283575624356729,42.34841937418005,42.34841937418005,42.34841937418005,42.34841937418005,0.8624932662765794,0.8624932662765794,0.8624932662765794,0.8624932662765794,0.9762493266276581,0.9762493266276581,0.9762493266276581,0.9762493266276581,41.34266923769106,41.34266923769106,41.34266923769106,41.34266923769106,165.37067695076425,0.07431469726608483,4.17602719572637e-05,2261.108087620956,2187.823512835168,0.1261527716384836,0.0849141184586246,17.005443487534755,16.828549686327726,971.730260901154,971.553367099947,166.43102374009254,164.37765935838596,27782.273727728396,7,0.9187259830598015,1928-05-05
1927,33,2072.0004608708145,0.16885714285714284,30.853823855972387,0.014978842452414015,55.0,13.0,13.0,17.0,178.0,276.0,0.13334416196127832,1796.0004608708148,1100.0,,275.0,275.0,275.0,275.0,696.0004608708148,45.0,5.0,12.0,42.86959360436179,591.130867266453,100.0,18.0,25.0,59.86959360436179,769.1308672664529,1243.0,990.5,971.2705084249591,19.229491575040974,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.288302162522694,17.288302162522694,17.288302162522694,17.288302162522694,,0.930265431604554,0.930265431604554,0.930265431604554,0.930265431604554,43.37449949168659,43.37449949168659,43.37449949168659,43.37449949168659,0.8833910283439224,0.8833910283439224,0.8833910283439224,0.8833910283439224,0.9783391028343921,0.9783391028343921,0.9783391028343921,0.9783391028343921,42.435396715291105,42.435396715291105,42.435396715291105,42.435396715291105,169.74158686116442,0.08203801034845795,4.2864037086152625e-05,2161.5709846171685,1971.8467458433613,0.1399703098538494,0.1276849115593036,17.54976725475705,17.068811659095438,971.4899989283864,971.0090433327248,172.81247109061545,167.17025671726626,28516.58659267562,7,0.9430088158953578,1928-05-12
1927,34,1806.5558346790083,0.19599999999999998,39.71820553631346,0.02226659816946446,55.0,13.0,13.0,17.0,178.0,276.0,0.15320789251980452,1530.5558346790083,1100.0,,275.0,275.0,275.0,275.0,430.55583467900846,45.0,4.999999999999998,11.999999999999998,26.519743440373706,342.0360912386347,100.0,18.0,25.0,43.51974344037371,520.0360912386348,1243.0,990.5,970.4750265428091,20.024973457190885,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.083784044672605,18.083784044672605,18.083784044672605,18.083784044672605,,0.9339639594910748,0.9339639594910748,0.9339639594910748,0.9339639594910748,45.551376492638454,45.551376492638454,45.551376492638454,45.551376492638454,0.9277266088113737,0.9277266088113737,0.9277266088113737,0.9277266088113737,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.64034896278569,44.64034896278569,44.64034896278569,44.64034896278569,178.56139585114275,0.09921682362850494,4.50912615785714e-05,1952.5344676593647,1693.8193070891668,0.1629453619077626,0.1413547389669693,18.448009749193595,17.6121607688899,970.9466498185918,970.110800838288,182.4199849165107,173.52125079804134,29998.314502991976,7,0.9920077547285706,1928-05-19
1927,35,1535.8111813374412,0.22585714285714284,36.688864359759236,0.023774195202066657,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17352975447174754,1269.2397527660125,1100.0,,275.0,275.0,275.0,275.0,169.23975276601254,33.21992356824047,5.036654746535855,8.053055644402582,10.42982197634065,112.50029683049297,87.9342092825262,17.893797603678713,20.910198501545437,26.85839340491208,282.2145825447787,1226.7382053877502,990.5,969.600313047398,20.899686952602092,0.8904013216598697,0.48,989.1295986783401,0.5349,0.5349,0.5349,0.5349,18.99438563094219,18.99438563094219,18.99438563094219,18.99438563094219,,0.9370490419373892,0.9370490419373892,0.9370490419373892,0.9370490419373892,48.00249879908064,48.00249879908064,48.00249879908064,48.00249879908064,0.9776476333824977,0.9776476333824977,0.9776476333824977,0.9776476333824977,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.04244882309903,47.04244882309903,47.04244882309903,47.04244882309903,188.16979529239612,0.12286102764740554,4.7517625073837396e-05,1645.7136786211431,1436.9972565708524,0.188219821109795,0.146138066053883,19.326317043631768,18.603427933474897,969.9553826540068,969.2810680596904,191.66825598011368,184.05309694233503,31612.525609122546,7,1.0453877516244228,1928-05-26
1927,36,1285.0282715148217,0.2611428571428572,35.76216570666065,0.027776794366437714,53.0,12.0,12.0,13.0,120.0,210.0,0.16398299188904855,1075.0282715148217,1052.775077388674,,263.1937693471685,263.1937693471685,263.1937693471685,263.1937693471685,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1137.9345819015946,990.5,968.7965323579404,21.703467642059568,0.7540682283030777,0.42102020198883555,989.3249115697081,0.4911265925275363,0.4911265925275363,0.4911265925275363,0.4911265925275363,20.03725261924011,20.03725261924011,20.03725261924011,20.03725261924011,,0.9396343864550222,0.9396343864550222,0.9396343864550222,0.9396343864550222,48.54705162392698,48.54705162392698,48.54705162392698,48.54705162392698,0.9887383222795719,0.9887383222795719,0.9887383222795719,0.9887383222795719,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.31337982706794,47.31337982706794,47.31337982706794,47.31337982706794,189.25351930827176,0.14759722544631715,4.9998335606380825e-05,1392.1184694738974,1186.6620966242278,0.1769669736628482,0.1508492305826257,20.629718154538747,19.493582909136983,969.1360750552234,968.486652303676,192.8,182.02691853488577,31794.59124378966,7,1.0514084406015098,1928-06-02
1927,37,1095.7277932445754,0.30357142857142855,22.694452958489883,0.020783922281463058,53.0,12.0,12.0,13.0,120.0,210.0,0.19203743082558677,885.7277932445753,885.7277932445753,,231.1676736196534,231.1676736196534,231.1676736196534,192.22477238561535,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,962.7277932445755,990.5,968.2008587787686,22.29914122123135,0.5366620555689152,0.2585822345956604,989.7047557098355,0.3807846744397675,0.3807846744397675,0.3807846744397675,0.3056936471049521,21.123112256627017,21.123112256627017,21.123112256627017,18.07901247472396,,0.9379253611013836,0.9379253611013836,0.9379253611013836,0.8032245076130727,44.915684883302184,44.915684883302184,44.915684883302184,37.24220579027947,0.9147797328574784,0.9147797328574784,0.9147797328574784,0.7584970629384821,0.9780174121724242,0.9780174121724242,0.9780174121724242,0.9751602693152813,43.300438046945324,43.300438046945324,43.300438046945324,36.41472376123104,166.316037902067,0.151662483286483,5.213702144853018e-05,1172.2200796855432,1027.8009259147989,0.2043197225309838,0.1791472468688081,21.454553817195556,20.7202452644417,968.4412631075832,967.9873743385892,180.03858886652029,144.60000000000002,27941.094367547255,7,0.9239779883448166,1928-06-09
1927,38,896.2765265890403,0.3638571428571429,35.490646900337715,0.04056360640030511,53.0,12.0,12.0,13.0,120.0,210.0,0.2361507292202129,686.2765265890403,686.2765265890403,,228.75884219634676,228.75884219634676,228.75884219634676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,763.2765265890403,990.5,967.4823229421635,23.01767705783649,0.3690020880874008,0.1414704890531469,989.9895274228595,0.37513478259234134,0.37513478259234134,0.37513478259234134,0.0,22.13206969810361,22.13206969810361,22.13206969810361,0.0,,0.9381733881153036,0.9381733881153036,0.9381733881153036,0.0,46.48481281599794,46.48481281599794,46.48481281599794,0.0,0.9467375318940517,0.9467375318940517,0.9467375318940517,0.0,0.9778901031843276,0.9778901031843276,0.9778901031843276,0.96,44.73412974551529,44.73412974551529,44.73412974551529,0.0,134.20238923654588,0.14983833890465934,5.453910238596022e-05,1022.729174239858,779.3663976124346,0.2694496460757464,0.2053329515666571,22.836104765182466,21.339862041145068,967.971434547611,967.0174655904495,144.60000000000002,115.08727962185604,22546.00139173971,7,0.7455688290919216,1928-06-16
1927,39,671.7864385353714,0.4502857142857143,27.162080356507463,0.040949555310702705,53.0,12.0,12.0,13.0,120.0,210.0,0.3153675174768969,461.7864385353714,461.7864385353714,,217.7854047124645,217.7854047124645,26.215629110442375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.7864385353714,990.5,966.5863765995069,23.913623400493048,0.23546501004772827,0.06489334926804936,990.1996416406843,0.3416636990489077,0.3416636990489077,0.03403632310494135,0.0,23.27160134212837,23.27160134212837,3.278040326396975,0.0,,0.9368659194219193,0.9368659194219193,0.13259318891174418,0.0,46.54162380500115,46.54162380500115,5.475585582552775,0.0,0.9478945785132616,0.9478945785132616,0.11151905463447606,0.0,0.9771600009566621,0.9771600009566621,0.9614285714285714,0.96,43.933472476556275,43.933472476556275,5.311318015076191,0.0,93.17826296818873,0.138697009879186,5.6375716281993335e-05,760.52821131929,589.2318351168824,0.3563962221395311,0.2761238792650604,23.75168190137457,22.733355884305016,966.9421128452772,966.251543258026,111.53767831660002,80.06691721272162,15653.948178655708,7,0.5176570164899374,1928-06-23
1927,40,538.5935677297126,0.5242857142857142,13.507250275166964,0.02534654745577613,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2697035495690196,392.87928201542684,392.87928201542684,,196.4396410077134,196.4396410077134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,454.45071058685545,990.5,966.0236710547836,24.47632894521634,0.1959215187614535,0.04857585640308532,990.2555026248355,0.27392455006158706,0.27392455006158706,0.0,0.0,23.957907019990227,23.957907019990227,0.0,0.0,,0.9329993731662947,0.9329993731662947,0.0,0.0,43.05993236436732,43.05993236436732,0.0,0.0,0.8769843658730613,0.8769843658730613,0.0,0.0,0.9764937345199279,0.9764937345199279,0.96,0.96,42.05629711686515,42.05629711686515,0.0,0.0,84.1125942337303,0.15637402335854586,5.946061446541111e-05,583.0034913422678,494.6810831907137,0.3602036747953433,0.2398601028388311,24.219900247579968,23.780617438406576,966.22351571104,965.8260648743582,91.70388781061035,76.9633135124217,14130.915831266693,7,0.46729219018739065,1928-06-30
1927,41,458.1795954123939,0.5872857142857143,8.454885438858842,0.01838269572121903,42.0,9.0,8.0,6.0,70.0,135.0,0.29508891492447287,323.1795954123939,323.1795954123939,,161.58979770619695,161.58979770619695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,382.1795954123938,990.5,965.6618081793557,24.838191820644266,0.17041479987301497,0.034635919082478726,990.2949492810445,0.18533431026084024,0.18533431026084024,0.0,0.0,24.44780679142795,24.44780679142795,0.0,0.0,,0.9213569761508135,0.9213569761508135,0.0,0.0,35.693745745344295,35.693745745344295,0.0,0.0,0.7269601984795172,0.7269601984795172,0.0,0.0,0.97,0.97,0.96,0.96,34.622933372983965,34.622933372983965,0.0,0.0,69.24586674596793,0.15104252658309125,5.9520774077111965e-05,486.0250263913084,435.49688511870175,0.3099907361293837,0.2777634744497885,24.588018636376205,24.27445877655092,965.7871126187608,965.559735983034,75.10048706846801,64.45409951507818,11633.305613322613,7,0.3846992596998218,1928-07-07
1927,42,408.90931303898896,0.642,6.623278392480017,0.01624676993715357,42.0,9.0,8.0,6.0,70.0,135.0,0.3305078459241474,273.90931303898896,273.90931303898896,,192.58702980089532,81.32228323809366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.90931303898896,990.5,965.4387312549965,25.061268745003467,0.15302578852292426,0.024781862607797755,990.3221923488693,0.2863763535303877,0.08194239658822382,0.0,0.0,24.597084740342357,14.105451716596807,0.0,0.0,,0.9277036788036463,0.5221403476191867,0.0,0.0,43.26612877204893,17.98862377511325,0.0,0.0,0.8811838853777785,0.3663670829961965,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.10610791900272,17.448965061859855,0.0,0.0,55.55507298086257,0.13551816534797326,5.617162852096976e-05,426.6328809909446,389.1339363713416,0.3469242525051133,0.3164313066691768,24.720259392024523,24.404782084697946,965.5198479644592,965.3456696818566,62.572252621989016,48.2,9333.252260784911,7,0.30863929433812537,1928-07-14
1927,43,368.6203147163322,0.6900000000000001,5.021660808358287,0.013628025368478113,42.0,9.0,8.0,6.0,70.0,135.0,0.3664406789328944,233.62031471633213,233.62031471633213,,233.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,292.6203147163322,990.5,965.2431015735816,25.25689842641837,0.13880655097508693,0.016724062943266373,990.3444693860818,0.3866309833352607,0.0,0.0,0.0,24.714736829164767,0.0,0.0,0.0,,0.9428190700119615,0.0,0.0,0.0,53.38360899186353,0.0,0.0,0.0,1.087242545659135,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1308328942560408,5.73927770320987e-05,380.8369423592014,353.9823107128336,0.3813749894115982,0.354482417497905,24.843386122106363,24.60600042356149,965.304184711796,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1928-07-21
1927,44,334.60379672638265,0.732,4.336536696285399,0.012905939046233572,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.37745663820026465,208.1752252978112,208.1752252978112,,208.1752252978112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,263.74665386923976,990.5,965.073018983632,25.426981016368114,0.1286161402040747,0.011635045059562187,990.3597488147363,0.30680345781736207,0.0,0.0,0.0,24.97992637328713,0.0,0.0,0.0,,0.9372685441241054,0.0,0.0,0.0,47.80056907040892,0.0,0.0,0.0,0.9735350116172894,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.755023715324235,0.0,0.0,0.0,46.755023715324235,0.13982319907621116,6.23905396861141e-05,346.9384943839358,323.62655383883583,0.4024171045814803,0.3467912803962049,25.03501782268213,24.903949982190134,965.1346924719196,965.0181327691942,48.2,45.05021199095465,7854.843984174471,7,0.2597501317518013,1928-07-28
1927,45,310.2318087082293,0.7695714285714285,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.3708895567889559,195.23180870822935,195.23180870822935,,195.23180870822935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,246.23180870822935,990.5,964.9511590435411,25.548840956458907,0.12243460791668737,0.009668166269626072,990.3678972258136,0.27005618422893124,0.0,0.0,0.0,25.146681998043643,0.0,0.0,0.0,,0.933719741815454,0.0,0.0,0.0,44.95530895213186,0.0,0.0,0.0,0.9155867403692842,0.0,0.0,0.0,0.9793299789444844,0.96,0.96,0.96,44.027250097277026,0.0,0.0,0.0,44.027250097277026,0.14187069164055507,6.264121459810627e-05,323.62655383883583,302.30479186612183,0.380410774470716,0.3553478496615248,25.21187789739601,25.03501782268213,965.0181327691942,964.9115239593306,47.05717361915252,42.18275557853956,7396.57801634254,7,0.24459583387376124,1928-08-04
1927,46,289.67603266914745,0.8012857142857143,2.997502552413607,0.010371882921403045,39.0,7.0,5.0,4.0,60.0,115.0,0.3972617280090673,174.67603266914742,174.67603266914742,,174.67603266914742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.67603266914742,990.5,964.8590333866575,25.640966613342552,0.11517972728176548,0.0074676032669147,990.3773526694513,0.21631113510473673,0.0,0.0,0.0,25.30200814768913,0.0,0.0,0.0,,0.926994290744075,0.0,0.0,0.0,40.18066312477286,0.0,0.0,0.0,0.8183434444963923,0.0,0.0,0.0,0.9724470564504187,0.96,0.96,0.96,39.07893594384679,0.0,0.0,0.0,39.07893594384679,0.13483198688962003,6.21344783939009e-05,302.30479186612183,281.3222739992266,0.4087838419801631,0.380410774470716,25.360100326148014,25.21187789739601,964.9115239593306,964.8252890959968,42.18275557853956,37.07392703347244,6565.261238566261,7,0.21710519968803774,1928-08-11
1927,47,268.265940432987,0.8417142857142857,2.848478492441367,0.010596489550242756,39.0,7.0,5.0,4.0,60.0,115.0,0.428797208190952,153.265940432987,153.265940432987,,153.265940432987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,204.265940432987,990.5,964.773063761732,25.72693623826803,0.10762320885672738,0.005326594043298658,990.3870501970999,0.16638143622257687,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.91887760712464,0.0,0.0,0.0,35.08324824573595,0.0,0.0,0.0,0.7145264408500193,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.030750798363876,0.0,0.0,0.0,34.030750798363876,0.12682429954587698,6.167360253676705e-05,273.7644374568714,261.382924552137,0.4399675311501131,0.4200691699341591,25.4,25.4,964.7950577498276,964.7455316982084,35.332797416915895,32.40471987313339,5717.16613412513,7,0.18905972665757706,1928-08-18
1927,48,250.1070478785059,0.8741428571428571,2.5861769054072,0.010344034935235686,39.0,7.0,5.0,4.0,60.0,115.0,0.46000716926654656,135.1070478785059,135.1070478785059,,135.1070478785059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.1070478785059,990.5,964.696219304129,25.803780695870906,0.10121430217611213,0.003510704787850543,990.395274993036,0.12941623384622522,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9111543214123576,0.0,0.0,0.0,30.66810816227532,0.0,0.0,0.0,0.6246050542214932,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.748064917407053,0.0,0.0,0.0,29.748064917407053,0.11888975104880481,6.115522789186989e-05,258.7976520087449,243.27968621428656,0.4727069563001049,0.44436260958084,25.4,25.4,964.735190608035,964.6596781172858,31.79462508835706,28.14637951904817,4997.674906124385,7,0.1652670273189281,1928-08-25
1927,49,237.2913918164376,0.8927142857142858,1.2159723126113622,0.005121774807270957,30.0,6.0,4.0,2.0,30.0,72.0,0.3034682452640335,165.29139181643762,165.29139181643762,,165.29139181643762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,205.2913918164376,990.5,964.6237483508986,25.87625164910134,0.1079851303371098,0.006529139181643743,990.3854857304813,0.19338312397365148,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.923580898709813,0.0,0.0,0.0,38.02824988117214,0.0,0.0,0.0,0.7745061075595139,0.0,0.0,0.0,0.9700639625324723,0.96,0.96,0.96,36.88992889448599,0.0,0.0,0.0,36.88992889448599,0.15545032913828863,6.199337742252218e-05,243.27968621428656,234.76788002600708,0.3066859060618684,0.2959556595965874,25.4,25.4,964.6596781172858,964.608607280156,38.33252961562739,36.2858093951204,6197.508054273647,7,0.20494404941381109,1928-09-01
1927,50,226.5399096050041,0.9138571428571429,1.7835776772669394,0.007851741492322786,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,82.85714285714286,0.3663883670462827,143.68276674786125,143.68276674786125,,143.68276674786125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,185.96848103357553,990.5,964.5592394576299,25.940760542369976,0.10116539745805576,0.004368276674786057,990.3944663258673,0.14722908154982337,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9147048190577032,0.0,0.0,0.0,32.75494962145205,0.0,0.0,0.0,0.6671069169338504,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.77230113280849,0.0,0.0,0.0,31.77230113280849,0.14009780926437032,6.139353164297769e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3111046118928006,25.4,25.4,964.588600436913,964.5336970177108,35.49183174307858,28.848315368999454,5337.746590311826,7,0.17651278407115828,1928-09-08
1927,51,239.81639495242095,0.89,3.9309062486703836,0.016373400227118542,34.857142857142854,6.0,4.0,3.0,47.0,94.85714285714286,0.3954236948369948,144.9592520952781,144.9592520952781,,144.9592520952781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,6.0,4.0,3.0,47.0,189.81639495242095,990.5,964.6388983697145,25.86110163028541,0.10252345064459419,0.004495925209527772,990.3929806241459,0.1493573325778226,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9153735125450504,0.0,0.0,0.0,33.062945340038276,0.0,0.0,0.0,0.6733797421596391,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.07105697983713,0.0,0.0,0.0,32.07105697983713,0.13374711491682847,6.143841328557928e-05,249.7991800258312,222.2828362851385,0.4723794529181316,0.369625066715139,25.4,25.4,964.698795080155,964.5336970177108,34.48577402614377,28.848315368999454,5387.937572612637,7,0.17817253877687292,1928-09-15
1927,52,261.8109592449263,0.8557142857142858,2.8019346229387088,0.0107184334478258,40.0,6.0,4.0,3.0,65.0,118.0,0.4507391831559975,143.81095924492632,143.81095924492632,,143.81095924492632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.81095924492632,990.5,964.7472438369797,25.75275616302026,0.1039332614877373,0.0043810959244925856,990.3916856425877,0.14642655677411734,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9150561267632652,0.0,0.0,0.0,32.78077599691277,0.0,0.0,0.0,0.667632912360749,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.797352717005392,0.0,0.0,0.0,31.797352717005392,0.12144334153744277,6.141711085704594e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.4,25.4,964.7564207487904,964.735190608035,32.33937316503025,31.085234530685312,5341.955256456906,7,0.17665195953891885,1928-09-22
1927,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.5,964.7267311559532,25.773268844046925,0.1021233644617007,0.003868278898827,990.3940083566396,0.1361446106372444,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127684109493052,0.0,0.0,0.0,31.532295273233284,0.0,0.0,0.0,0.6422056063794966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.58632641503629,0.0,0.0,0.0,30.58632641503629,0.1191600205669963,6.126356301266141e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.4,25.4,964.7267311559532,964.7267311559532,30.58632641503629,30.58632641503629,1468.1436679217418,2,0.16992403563909048,1928-09-29
1928,1,259.6902740422683,0.8594285714285714,1.8185619140188334,0.006956241596139929,37.0,5.0,3.0,2.0,50.0,97.0,0.37355729784015423,162.6902740422683,162.6902740422683,,162.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,207.6902740422683,990.5,964.738761096169,25.761238903830904,0.10883179750110873,0.006269027404226786,990.3848991750947,0.18731894011688596,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.922583256103062,0.0,0.0,0.0,37.38925243311295,0.0,0.0,0.0,0.7614919029147239,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.26757486011955,0.0,0.0,0.0,36.26757486011955,0.1396476901388822,6.192231979841753e-05,264.1051871975735,256.6827889882703,0.3778983405250152,0.367277905554485,25.4,25.4,964.7564207487904,964.7267311559532,37.319345075871816,35.551139481674426,6092.952576500085,7,0.2014865270006642,1928-10-01
1928,2,260.7506166435973,0.8575714285714285,1.8185619140188334,0.006989164710790201,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.40044398621022326,156.32204521502587,156.32204521502587,,156.32204521502587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,204.7506166435973,990.5,964.7430024665745,25.756997533425583,0.10779427119405939,0.0056322045215025434,990.3865735242845,0.17318166464741105,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9200820180192417,0.0,0.0,0.0,35.83125658696551,0.0,0.0,0.0,0.7297608266184421,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.75631888935654,0.0,0.0,0.0,34.75631888935654,0.13330394639076557,6.17544406791145e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.3711030480135736,25.4,25.4,964.7564207487904,964.7267311559532,36.67113178975783,32.4752891870023,5839.061573411899,7,0.19309066049642523,1928-10-08
1928,3,247.79859100670242,0.8784285714285714,4.019350887096318,0.016973680237662027,41.0,6.0,4.0,3.0,56.0,110.0,0.4445150599805682,137.79859100670242,137.79859100670242,,137.79859100670242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.79859100670242,990.5,964.6829728094755,25.817027190524477,0.10216423473672658,0.0037798591006702148,990.3940559061626,0.1349694303481243,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9119850861852802,0.0,0.0,0.0,31.315026411129157,0.0,0.0,0.0,0.6377805786380684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.375575618795278,0.0,0.0,0.0,30.375575618795278,0.1224258608427063,6.121098750121232e-05,256.6827889882703,228.5473327785961,0.4813007382875995,0.4285445098737286,25.4,25.4,964.7267311559532,964.5712839966716,32.4752891870023,25.813613161717385,5103.096703957607,7,0.168753197882196,1928-10-15
1928,4,226.46878634872198,0.9138571428571429,2.2360819541918358,0.009888704071060543,41.0,6.0,4.0,3.0,56.0,110.0,0.48577933161756953,116.46878634872196,116.46878634872196,,116.46878634872196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,167.46878634872198,990.5,964.5588127180923,25.941187281907673,0.09463625729363875,0.001646878634872143,990.4037168640715,0.0960671145101817,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8994402835961336,0.0,0.0,0.0,26.09616485213095,0.0,0.0,0.0,0.5314901191880032,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.313279906567026,0.0,0.0,0.0,25.313279906567026,0.11175756223222241,6.036900031729752e-05,229.3650854576809,222.2828362851385,0.4948650189927167,0.4795847623473434,25.4,25.4,964.576190512746,964.5336970177108,26.011449984331183,24.30704619784428,4252.631024303259,7,0.14062933281426124,1928-10-22
1928,5,235.07127160175725,0.8975714285714286,4.512411831632095,0.019003949120710528,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.42781508240915506,134.785557316043,134.785557316043,,134.785557316043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,181.78555731604297,990.5,964.6104276296106,25.889572370389423,0.09968910848604398,0.003478555731604257,990.3968323357823,0.130060997765939,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096763061654661,0.0,0.0,0.0,30.57248951078473,0.0,0.0,0.0,0.6226576275108907,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.655314825461193,0.0,0.0,0.0,29.655314825461193,0.1258583359950978,6.105602586085585e-05,243.27968621428656,220.53049583159049,0.4987972279534627,0.3822760603122588,25.4,25.4,964.6596781172858,964.5231829749896,33.32310828996076,23.888466293567728,4982.09289067748,7,0.16475174903033993,1928-10-29
1928,6,229.29581707276807,0.9087142857142858,2.124228416616453,0.0092477956632074,36.0,5.0,3.0,2.0,47.0,93.0,0.4056103292684294,136.29581707276807,136.29581707276807,,136.29581707276807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.29581707276807,990.5,964.5757749024366,25.924225097563408,0.09916333100578759,0.003629581707276743,990.3972070872869,0.1315277788006059,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9116909318266476,0.0,0.0,0.0,30.95328956116783,0.0,0.0,0.0,0.630413229351687,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.024690874332798,0.0,0.0,0.0,30.024690874332798,0.13093771513189775,6.119124432882667e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.4,25.4,964.588600436913,964.5582744243948,30.527559905313822,29.33944084146248,5044.14806688791,7,0.16680383819073777,1928-11-05
1928,7,248.82373329047556,0.8765714285714286,3.90917797951058,0.0157976499936157,36.0,5.0,3.0,2.0,47.0,93.0,0.3742591764578429,155.82373329047556,155.82373329047556,,155.82373329047556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.82373329047556,990.5,964.6860058017412,25.813994198258747,0.10605540406857364,0.005582373329047514,990.3883622226024,0.17240722125588417,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9198527492829475,0.0,0.0,0.0,35.712743896667234,0.0,0.0,0.0,0.7273471262050354,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.641361579767214,0.0,0.0,0.0,34.641361579767214,0.13908950250786392,6.173905252643051e-05,258.7976520087449,234.76788002600708,0.39613596199658,0.3593541103566793,25.4,25.4,964.735190608035,964.608607280156,37.00816894648494,31.31444326580955,5819.748745400892,7,0.19245200877648452,1928-11-12
1928,8,269.21496250034363,0.8404285714285714,3.2178031414973867,0.011780502517769487,36.0,5.0,3.0,2.0,47.0,93.0,0.3456479998847381,176.2149625003436,176.2149625003436,,176.2149625003436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.21496250034357,990.5,964.7768598500014,25.723140149998585,0.11325229065520534,0.0076214962500343,990.3791262130947,0.22002533666613708,0.0,0.0,0.0,25.374504507209963,0.0,0.0,0.0,,0.927565074263783,0.0,0.0,0.0,40.67626367490286,0.0,0.0,0.0,0.828437142055048,0.0,0.0,0.0,0.9731716887498105,0.96,0.96,0.96,39.58902489364253,0.0,0.0,0.0,39.58902489364253,0.1469950493777199,6.239754129782361e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,25.4,25.29741595396655,964.8252890959968,964.735190608035,42.60469679948382,37.00816894648494,6650.956182131945,7,0.21993902718690295,1928-11-19
1928,9,302.701073315662,0.7815714285714286,7.059683184203761,0.023090729099946427,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.318073203392253,206.5582161728048,206.5582161728048,,206.5582161728048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,251.41535902994767,990.5,964.9180040317269,25.581995968273077,0.12426403968997456,0.01158572700848117,990.3641502333014,0.3030491718296613,0.0,0.0,0.0,25.14309702974493,0.0,0.0,0.0,,0.9367519044334597,0.0,0.0,0.0,47.71026049345243,0.0,0.0,0.0,0.9716957330642043,0.0,0.0,0.0,0.9798090105749394,0.96,0.96,0.96,46.059336650331936,0.0,0.0,0.0,46.059336650331936,0.152157268731857,6.200990474289441e-05,316.52242407738737,281.3222739992266,0.3440236569126474,0.2938180455020848,25.29741595396655,25.019274256533905,964.9826121203868,964.8252890959968,48.2,42.60469679948382,7737.968557255765,7,0.2558852036129552,1928-11-26
1928,10,313.3473400161502,0.7647142857142857,3.0459659961020003,0.009649870759060685,38.0,5.0,4.0,3.0,54.0,104.0,0.33198538113238013,209.34734001615018,209.34734001615018,,209.34734001615018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,256.3473400161502,990.5,964.9667367000808,25.53326329991931,0.12600469276809023,0.011869468003229985,990.3621258392286,0.31027224439489437,0.0,0.0,0.0,25.085116894753074,0.0,0.0,0.0,,0.9376121003496444,0.0,0.0,0.0,48.28816052864732,0.0,0.0,0.0,0.9834655912148129,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.12136339595655,0.0,0.0,0.0,47.12136339595655,0.15038258748175076,6.253719908048876e-05,323.62655383883583,306.020121877383,0.3398469334695285,0.3213580553460746,25.147299127521837,24.997059587956976,965.0181327691942,964.9301006093868,48.2,45.68622868585554,7916.3890505207,7,0.2617853521997586,1928-12-03
1928,11,338.82513799857236,0.7252857142857143,5.611289750675829,0.016396340810826457,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.23932603158296778,257.9679951414295,257.9679951414295,,257.9679951414295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,298.11085228428664,990.5,965.094125689993,25.40587431000714,0.14074433203677605,0.021593599028285858,990.337662068935,0.4727291359784692,0.0,0.0,0.0,24.77080724296359,0.0,0.0,0.0,,0.9459732727443899,0.0,0.0,0.0,59.27463091370797,0.0,0.0,0.0,1.207222625533767,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14235120851659638,5.214760802025346e-05,350.2192051008483,323.62655383883583,0.3213580553460746,0.2198623001780478,24.997059587956976,24.65051039430313,965.1510960255042,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1928-12-10
1928,12,373.36605660939586,0.6849999999999999,4.373962465479012,0.011838729343228058,31.0,5.0,3.0,2.0,36.0,77.0,0.2063200917277937,296.36605660939586,296.36605660939586,,148.18302830469793,148.18302830469793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,335.36605660939586,990.5,965.2668302830469,25.233169716953057,0.15389284955387803,0.0292732113218791,990.3168339391242,0.15552491223525822,0.15552491223525822,0.0,0.0,24.894478743842026,24.894478743842026,0.0,0.0,,0.9164632953273865,0.9164632953273865,0.0,0.0,33.15506182309803,33.15506182309803,0.0,0.0,0.6752558416109578,0.6752558416109578,0.0,0.0,0.97,0.97,0.96,0.96,32.16040996840509,32.16040996840509,0.0,0.0,64.32081993681018,0.17225491667339846,6.0287123477379174e-05,380.8369423592014,360.34880084276085,0.2136818544141601,0.2021862677580643,24.98020529065669,24.8451744450514,965.304184711796,965.2017440042138,65.91872662415092,61.528502477770445,10805.89774938411,7,0.3573378885378343,1928-12-17
1928,13,388.39026804534393,0.6652857142857141,1.18528485887718,0.0030600325379731,31.0,5.0,3.0,2.0,36.0,77.0,0.19825601753539307,311.39026804534393,311.39026804534393,,155.69513402267197,155.69513402267197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,350.39026804534393,990.5,965.3419513402266,25.158048659773357,0.15919535992322967,0.03227805360906876,990.3085265864677,0.17154721669692868,0.17154721669692868,0.0,0.0,24.79502802954412,24.79502802954412,0.0,0.0,,0.9194056102674638,0.9194056102674638,0.0,0.0,34.80850308095826,34.80850308095826,0.0,0.0,0.7089308163127956,0.7089308163127956,0.0,0.0,0.97,0.97,0.96,0.96,33.76424798852951,33.76424798852951,0.0,0.0,67.52849597705902,0.17386727188340778,6.0239263313568565e-05,389.1339363713416,386.53109723034976,0.1992077753943625,0.1978753143918053,24.80740550853503,24.790077037947757,965.3456696818566,965.3326554861516,67.68688452380687,67.13252461018942,11344.787324145917,7,0.37515831098366126,1928-12-24
1928,14,398.4593795013638,0.6529999999999999,2.695801411747433,0.006668331520162743,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2233394845839514,309.4593795013638,309.4593795013638,,154.7296897506819,154.7296897506819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,351.88795092993524,990.5,965.3907387655499,25.10926123445006,0.1597239386815494,0.031891875900272725,990.3083841854183,0.16952294680480123,0.16952294680480123,0.0,0.0,24.748122473063436,24.748122473063436,0.0,0.0,,0.9189751516740643,0.9189751516740643,0.0,0.0,34.51078613081238,34.51078613081238,0.0,0.0,0.7028673346397633,0.7028673346397633,0.0,0.0,0.97,0.97,0.96,0.96,33.475462546888004,33.475462546888004,0.0,0.0,66.95092509377601,0.16803165944012047,6.0096991781874924e-05,408.00454625357366,389.1339363713416,0.2338526442812245,0.1978753143918053,24.811515723762003,24.69021504926333,965.436020458141,965.3456696818566,68.5318594702185,64.51113352926252,11247.755415754367,7,0.3719495838543111,1928-12-31
1928,15,447.2862366198612,0.5991428571428571,11.619868294165517,0.025494651275279185,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1875115276533494,364.0005223341469,364.0005223341469,,182.00026116707346,182.00026116707346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,404.8576651912898,990.5,965.6127880647894,24.887211935210626,0.17841859432652987,0.04280010446682936,990.2787813012067,0.23608544486566135,0.23608544486566135,0.0,0.0,24.429907791551614,24.429907791551614,0.0,0.0,,0.928633810896166,0.928633810896166,0.0,0.0,40.48705571808294,40.48705571808294,0.0,0.0,0.8245836195128907,0.8245836195128907,0.0,0.0,0.973537280499155,0.973537280499155,0.96,0.96,39.42957246923764,39.42957246923764,0.0,0.0,78.85914493847528,0.17599772333771035,6.016412561374925e-05,489.3436243127323,413.7323824701425,0.2199489424944085,0.1491794239733402,24.654805494428796,24.142176113297754,965.8020463094072,965.4617957211155,90.48820230837224,69.75467450305177,13248.336349663849,7,0.43810636076930715,1929-01-07
1928,16,529.7538049018832,0.5301428571428571,29.002170006120643,0.055865819408235574,29.0,5.0,4.0,2.0,33.0,73.0,0.13852416190705305,456.7538049018832,456.7538049018832,,228.3769024509416,228.3769024509416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,494.7538049018832,990.5,965.9838921220584,24.516107877941554,0.21246034119590557,0.061492197664656856,990.2260474611394,0.371484434411404,0.371484434411404,0.0,0.0,23.870670904669588,23.870670904669588,0.0,0.0,,0.940727202283237,0.940727202283237,0.0,0.0,50.26520004811591,50.26520004811591,0.0,0.0,1.0237311618760878,1.0237311618760878,0.0,0.0,0.9799865117831275,0.9799865117831275,0.96,0.96,46.93256541920864,46.93256541920864,0.0,0.0,93.86513083841729,0.17763329376674294,5.730824143824173e-05,577.9502839498093,470.1789493868897,0.1552600347063421,0.126308442139877,24.266588492447536,23.54125758276235,966.200776277774,965.715805272241,96.4,86.51320049122762,15769.341980854106,7,0.5214729491023183,1929-01-14
1928,17,614.1305413053261,0.49328571428571427,55.96389906928903,0.09314714319295521,34.0,5.0,4.0,3.0,45.0,91.0,0.15597310724548905,523.1305413053261,523.1305413053261,,201.80441475219828,201.80441475219828,119.52171180092958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.1305413053261,990.5,966.3297334396011,24.170266560398886,0.25582306778720704,0.08718179323871564,990.156995138974,0.29212391568152285,0.29212391568152285,0.17741527359956938,0.0,23.535137783691436,23.535137783691436,13.1374534673528,0.0,,0.9334947863259655,0.9334947863259655,0.5346230443950902,0.0,43.39948007788957,43.39948007788957,25.20410856458451,0.0,0.8838997979203579,0.8838997979203579,0.5133219666921488,0.0,0.9760349656811333,0.9760349656811333,0.9703206799668477,0.96,42.03153864411561,42.03153864411561,24.655287324137678,0.0,108.71836461236889,0.17606063036715838,5.7993334682716937e-05,751.6655881559767,426.6328809909446,0.2132981400510747,0.1210644752585331,24.574559276652995,22.79563387683026,966.906662352624,965.5198479644592,135.80841629590935,72.49714568531454,18264.68525487797,7,0.6039909145131604,1929-01-21
1928,18,719.9607654638886,0.429,6.877428658975467,0.009534635875694872,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.15437457697040133,609.2464797496029,609.2464797496029,,203.0821599165343,203.0821599165343,203.0821599165343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,657.38933689246,990.5,966.7798430618556,23.720156938144473,0.30010910728248785,0.1114367401174171,990.0884541526001,0.29279230131335526,0.29279230131335526,0.29279230131335526,0.0,23.01581878943121,23.01581878943121,23.01581878943121,0.0,,0.9339984996773961,0.9339984996773961,0.9339984996773961,0.0,42.80906985559488,42.80906985559488,42.80906985559488,0.0,0.8718751498084495,0.8718751498084495,0.8718751498084495,0.0,0.9763737739409006,0.9763737739409006,0.9763737739409006,0.96,41.80778195551229,41.80778195551229,41.80778195551229,0.0,125.42334586653689,0.174078723671218,5.7176128060364616e-05,739.6475434553279,702.6560160658968,0.1949744923085548,0.1230315720037216,23.162331272270613,22.86649304315261,966.8585901738212,966.7106240642636,133.62895984980665,116.04932346013716,21071.122105578197,7,0.6967963659252049,1929-01-28
