WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1928,19,669.347848733452,0.45128571428571435,7.858147261092735,0.011775892643146772,43.0,7.0,5.0,4.0,78.0,137.0,0.2047948380884837,532.347848733452,532.347848733452,,252.96186253951961,252.96186253951961,26.424123654412746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,587.347848733452,990.5,966.5773913949337,23.922608605066216,0.26030521930703293,0.08293913949338072,990.1567556411995,0.4583672241458555,0.4583672241458555,0.034574239028384884,0.0,23.120997022119884,23.120997022119884,3.317895166783434,0.0,,0.9429507541234153,0.9429507541234153,0.1327108133817477,0.0,54.10600823539198,54.10600823539198,5.59119119190345,0.0,1.1019553612096125,1.1019553612096125,0.11387354769660794,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.73774117043206,46.73774117043206,5.423455456146347,0.0,98.89893779701048,0.14771548235387658,5.159812689615127e-05,691.9065967426677,647.6489852382476,0.2115343390055686,0.1980036043086791,23.226082853099747,22.98912405994289,966.6676263869706,966.490595940953,113.89256457907328,96.4,16615.02154989776,7,0.5494385433167248,1929-02-04
1928,20,666.2419423689067,0.45285714285714285,6.322515929202869,0.009376886393870071,36.0,6.0,5.0,4.0,54.0,105.0,0.15769132352981047,561.2419423689067,561.2419423689067,,225.9976487909207,225.9976487909207,109.24664478706529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,608.2419423689067,990.5,966.5649677694756,23.935032230524403,0.2721791269619682,0.09449677694756262,990.1333240960905,0.37278854369963293,0.37278854369963293,0.1478153825304655,0.0,23.195567782915255,23.195567782915255,13.284888467320885,0.0,,0.9372628469585631,0.9372628469585631,0.5319424224933454,0.0,48.22750603595932,48.22750603595932,23.186453667778057,0.0,0.9822302654981531,0.9822302654981531,0.4722291989364166,0.0,0.9757943484650703,0.9757943484650703,0.9672229198936416,0.96,43.20965577929024,43.20965577929024,22.55251292214738,0.0,108.97182448072785,0.16328408118504598,5.383195772090021e-05,691.9065967426677,647.6489852382476,0.1621248583619322,0.1517545872438781,23.31741737555885,23.094717227320537,966.6676263869706,966.490595940953,121.13787975777583,96.4,18307.266512762282,7,0.6053990248929326,1929-02-11
1928,21,711.74030677089,0.43257142857142855,10.108834318574313,0.014046650951882272,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.1318916616703926,618.1688781994615,618.1688781994615,,206.05629273315384,206.05629273315384,206.05629273315384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,661.74030677089,990.5,966.7469612270834,23.753038772916494,0.30258172061749355,0.11493997721301422,990.0824783021695,0.30106293937064693,0.30106293937064693,0.30106293937064693,0.0,23.03445413571535,23.03445413571535,23.03445413571535,0.0,,0.9349091099510304,0.9349091099510304,0.9349091099510304,0.0,43.51126092671678,43.51126092671678,43.51126092671678,0.0,0.8861763936194863,0.8861763936194863,0.8861763936194863,0.0,0.9775432261141959,0.9775432261141959,0.9775432261141959,0.96,42.538963738451244,42.538963738451244,42.538963738451244,0.0,127.61689121535372,0.17921996546929533,5.734688427690083e-05,748.233943314839,684.6893499137433,0.1533542182498206,0.1136008340164728,23.21251924278544,22.80557874727453,966.8929357732592,966.6387573996548,136.42610340521145,119.66079242888144,21439.637724179425,7,0.7089827289741873,1929-02-18
1928,22,792.2405609531739,0.4,9.92724846353482,0.012534629426712315,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.13054587111225127,688.383418096031,688.383418096031,,229.46113936534366,229.46113936534366,229.46113936534366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,735.8119895246025,990.5,967.0689622438125,23.43103775618738,0.34467592849310125,0.13651502542880928,990.018809046078,0.3725034786527369,0.3725034786527369,0.3725034786527369,0.0,22.5773433236127,22.5773433236127,22.5773433236127,0.0,,0.9400474697349553,0.9400474697349553,0.9400474697349553,0.0,47.761144341507816,47.761144341507816,47.761144341507816,0.0,0.9727320639818293,0.9727320639818293,0.9727320639818293,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.805921454677666,46.805921454677666,46.805921454677666,0.0,140.417764364033,0.17736787603777085,5.666111457696726e-05,817.7246825595828,768.4460718744957,0.1605097896749527,0.1090629519830402,22.685799651040732,22.46991178153758,967.1708987302384,966.973784287498,141.97503733757785,137.3430349822852,23590.18441315754,7,0.7800986909112944,1929-02-25
1928,23,837.1422192190267,0.38328571428571434,8.459175621122654,0.009843157144478714,41.0,8.0,7.0,6.0,67.0,129.0,0.15416925919458221,708.1422192190267,708.1422192190267,,236.04740640634228,236.04740640634228,236.04740640634228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,764.1422192190267,990.5,967.248568876876,23.251431123123957,0.3618496463590856,0.1447154134632515,989.9934349401776,0.3943939777419937,0.3943939777419937,0.3943939777419937,0.0,22.350472085559634,22.350472085559634,22.350472085559634,0.0,,0.9409840215172965,0.9409840215172965,0.9409840215172965,0.0,48.680638190162654,48.680638190162654,48.680638190162654,0.0,0.9914590262762252,0.9914590262762252,0.9914590262762252,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.46156105588239,47.46156105588239,47.46156105588239,0.0,142.38468316764718,0.17012549491652001,5.5873841383378495e-05,876.9389119074414,817.7246825595828,0.1577548076404071,0.147102606861646,22.46991178153758,22.09767022037785,967.4077556476298,967.1708987302384,144.60000000000002,139.80449757840233,23920.626772164727,7,0.7910260175980399,1929-03-04
1928,24,894.9219851073337,0.3627142857142857,4.211752299133617,0.004697312386071429,41.0,8.0,7.0,6.0,67.0,129.0,0.14416335386100498,765.9219851073337,765.9219851073337,,255.30732836911127,255.30732836911127,255.30732836911127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,821.9219851073337,990.5,967.4796879404294,23.020312059570692,0.4073640350958567,0.17296099255366684,989.9196749723505,0.4611620107248601,0.4611620107248601,0.4611620107248601,0.0,21.978825021196315,21.978825021196315,21.978825021196315,0.0,,0.9430895120451022,0.9430895120451022,0.9430895120451022,0.0,51.8972405408789,51.8972405408789,51.8972405408789,0.0,1.0569702757816477,1.0569702757816477,1.0569702757816477,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1615970617697777,5.2450540732820846e-05,906.4211780013768,885.1094475277025,0.1457446876884257,0.1423179457086825,22.043772178487853,21.90266490901865,967.5256847120056,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1929-03-11
1928,25,962.9298853183874,0.3412857142857143,11.865189947654406,0.012386170602784416,41.0,8.0,7.0,6.0,67.0,129.0,0.13403949778191102,833.9298853183874,833.9298853183874,,237.43116002108428,237.43116002108428,237.43116002108428,121.63640525513458,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,889.9298853183874,990.5,967.7517195412735,22.748280458726494,0.4695921876936824,0.21732887995223352,989.8130789323541,0.4045342349437905,0.4045342349437905,0.4045342349437905,0.1831976586661749,21.656825156136843,21.656825156136843,21.656825156136843,12.366167499653901,,0.9388779144719779,0.9388779144719779,0.9388779144719779,0.5345426468975856,47.3728986018155,47.3728986018155,47.3728986018155,24.148218881771726,0.9648248187742464,0.9648248187742464,0.9648248187742464,0.49181708516846684,0.9777531370882752,0.9777531370882752,0.9777531370882752,0.9691817085168466,44.22759236284208,44.22759236284208,44.22759236284208,23.570449505699223,156.25322659422545,0.16212739062006665,5.199992849724989e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.7812635188423,21.58245665970384,967.8579100305398,967.5987359748976,166.49815437464642,144.60000000000002,26250.542067829876,7,0.8680734810790303,1929-03-18
1928,26,1056.240354270148,0.31714285714285717,13.343126810912038,0.012743303260268872,41.0,8.0,7.0,6.0,67.0,129.0,0.12219621571344107,927.2403542701479,927.2403542701479,,231.81008856753698,231.81008856753698,231.81008856753698,231.81008856753698,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,983.2403542701479,990.5,968.0767553991348,22.423244600865264,0.5549725344311202,0.2917922834161183,989.6532351821528,0.3803893236607709,0.3803893236607709,0.3803893236607709,0.3803893236607709,21.196090459357258,21.196090459357258,21.196090459357258,21.196090459357258,,0.9388297253932393,0.9388297253932393,0.9388297253932393,0.9388297253932393,45.23223310556358,45.23223310556358,45.23223310556358,45.23223310556358,0.9212267434941666,0.9212267434941666,0.9212267434941666,0.9212267434941666,0.9798795953743029,0.9798795953743029,0.9798795953743029,0.9798795953743029,44.32229403763241,44.32229403763241,44.32229403763241,44.32229403763241,177.2891761505296,0.16785753305701134,5.3118815096317266e-05,1082.8793953113418,1022.729174239858,0.1261330988195179,0.1191268395710039,21.38609536177335,21.044812073257518,968.16047809955,967.971434547611,181.32036135648772,172.1327421744172,29784.58159328898,7,0.9849398675029424,1929-03-25
1928,27,1140.6700246414828,0.28914285714285715,16.05984827598838,0.013988189457521357,45.0,11.0,10.0,10.0,72.0,148.0,0.129874091489444,992.6700246414829,992.6700246414829,,248.16750616037072,248.16750616037072,248.16750616037072,248.16750616037072,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1058.6700246414828,990.5,968.3421057917304,22.15789420826963,0.6405517632164793,0.3502402606123724,989.5092079761713,0.4362146066115163,0.4362146066115163,0.4362146066115163,0.4362146066115163,20.730887577829282,20.730887577829282,20.730887577829282,20.730887577829282,,0.9403853107062966,0.9403853107062966,0.9403853107062966,0.9403853107062966,47.42870289614378,47.42870289614378,47.42870289614378,47.42870289614378,0.9659613624469203,0.9659613624469203,0.9659613624469203,0.9659613624469203,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.47528743777572,46.47528743777572,46.47528743777572,46.47528743777572,185.90114975110285,0.16300611264420137,5.204040739124601e-05,1195.2983332432605,1089.4560494851628,0.13584760952031,0.1238184609514383,21.04673427021882,20.371801600210222,968.5137947616216,968.1811475840964,192.8,178.8728364530163,31231.39315818528,7,1.0327841652839047,1929-04-01
1928,28,1323.312763774924,0.2557142857142857,29.18917068901114,0.02223805284220386,45.0,11.0,10.0,10.0,72.0,148.0,0.11202439422065869,1175.312763774924,1099.7257661121291,,274.9314415280323,274.9314415280323,274.9314415280323,274.9314415280323,75.5869976627946,22.982533073147007,4.426168146514827,5.1072295718104455,5.1072295718104455,37.96383729951187,67.982533073147,15.426168146514827,15.107229571810446,15.107229571810446,109.96383729951187,1198.2416969036017,990.5,968.9172409294724,21.582759070527572,0.8428591038416329,0.479643495945768,989.1774974002126,0.5346353642982048,0.5346353642982048,0.5346353642982048,0.5346353642982048,19.725621106441956,19.725621106441956,19.725621106441956,19.725621106441956,,0.9393313861225737,0.9393313861225737,0.9393313861225737,0.9393313861225737,49.95902280215574,49.95902280215574,49.95902280215574,49.95902280215574,1.0174953727526626,1.0174953727526626,1.0174953727526626,1.0174953727526626,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1459344811198851,4.8699027714332215e-05,1399.6225280663384,1246.0803627849048,0.1187724358878668,0.1057427963841585,20.02366878679014,19.43385953203096,969.1603189368298,968.6733954258954,192.8,192.8,32390.400000000005,7,1.0711111111111113,1929-04-08
1928,29,1468.4776300462777,0.2342857142857143,18.459549613273207,0.012471811016371487,45.0,11.0,10.0,10.0,72.0,148.0,0.10087744708943903,1320.4776300462777,1100.0,,275.0,275.0,275.0,275.0,220.4776300462777,53.0884008168832,7.0,13.711482518718238,14.897137165289037,131.78060954538725,98.0884008168832,18.0,23.71148251871824,24.89713716528903,203.78060954538725,1239.7998833356014,990.5,969.382773881688,21.117226118312015,0.9180000405161469,0.48,989.1019999594838,0.5349,0.5349,0.5349,0.5349,19.184326077795884,19.184326077795884,19.184326077795884,19.184326077795884,,0.937645016027736,0.937645016027736,0.937645016027736,0.937645016027736,48.51300756527693,48.51300756527693,48.51300756527693,48.51300756527693,0.9880449605962713,0.9880449605962713,0.9880449605962713,0.9880449605962713,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.542613746980926,47.542613746980926,47.542613746980926,47.542613746980926,190.1704549879237,0.12965494871415614,4.80228421686676e-05,1528.8393753592509,1399.6225280663384,0.1057427963841585,0.0968054606555528,19.43385953203096,18.981021836321013,969.5777887511608,969.1603189368298,192.8,188.0275020005027,31948.636437971185,7,1.0565025277106874,1929-04-15
1928,30,1571.3885036895697,0.221,14.044240505583957,0.008952464198678027,45.0,11.0,10.0,10.0,72.0,148.0,0.09419460427311509,1423.3885036895697,1100.0,,275.0,275.0,275.0,275.0,323.38850368956963,55.00000000000001,7.0,14.999999999999998,21.85057457361957,224.5379291159501,100.0,18.0,25.0,31.850574573619575,296.53792911595013,1243.0,990.5,969.7152551657663,20.784744834233702,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.843555421715426,18.843555421715426,18.843555421715426,18.843555421715426,,0.9365771995784036,0.9365771995784036,0.9365771995784036,0.9365771995784036,47.59683159133,47.59683159133,47.59683159133,47.59683159133,0.9693855721248472,0.9693855721248472,0.9693855721248472,0.9693855721248472,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.644894959503404,46.644894959503404,46.644894959503404,46.644894959503404,186.57957983801361,0.11875232965288787,4.71160555146499e-05,1589.152359062425,1551.1556592265113,0.0954127325131255,0.0931314100602145,18.90892307305761,18.786164504356968,969.7726460831248,969.649887514424,187.2678852472189,185.97532449037445,31345.369412786284,7,1.0365532213222977,1929-04-22
1928,31,1487.3134806015585,0.23171428571428573,19.572810101229347,0.01331947451442887,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.12104436274995277,1307.884909172987,1100.0,,275.0,275.0,275.0,275.0,207.8849091729869,46.09079026025167,7.480252890758228,10.767852154949006,12.119155577591497,131.42685828943652,92.51936168882311,17.765967176472515,20.767852154949004,22.119155577591496,234.14114400372222,1231.0531810202447,990.5,969.4436281680973,21.056371831902652,0.8990405888621089,0.48,989.1209594111378,0.5349,0.5349,0.5349,0.5349,19.142431243040544,19.142431243040544,19.142431243040544,19.142431243040544,,0.9375139138136124,0.9375139138136124,0.9375139138136124,0.9375139138136124,48.40033193872979,48.40033193872979,48.40033193872979,48.40033193872979,0.9857501413183256,0.9857501413183256,0.9857501413183256,0.9857501413183256,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.432325299955195,47.432325299955195,47.432325299955195,47.432325299955195,189.72930119982078,0.12771582581787785,4.7911439696924435e-05,1551.1556592265113,1414.1459885179058,0.1357709893878958,0.0954127325131255,19.418733276474875,18.90892307305761,969.649887514424,969.2072408859808,192.64398609077904,187.2678852472189,31874.52260156989,7,1.0540516733323377,1929-04-29
1928,32,1339.3635857549011,0.2532857142857143,26.022437326388626,0.020022041650990485,47.0,10.0,10.0,10.0,115.0,192.0,0.14363128592162994,1147.3635857549011,1091.314565870079,,272.82864146751973,272.82864146751973,272.82864146751973,272.82864146751973,56.0490198848223,13.72033299263879,2.919219785667828,2.919219785667828,2.919219785667828,33.57102753518002,60.720332992638795,12.91921978566783,12.91921978566783,12.91921978566783,148.57102753518004,1177.8733384340533,990.5,968.9683453947131,21.531654605286853,0.8125967887087011,0.46870893563110244,989.2186942756601,0.5266900637272462,0.5266900637272462,0.5266900637272462,0.5266900637272462,19.72365881721976,19.72365881721976,19.72365881721976,19.72365881721976,,0.9392560966699671,0.9392560966699671,0.9392560966699671,0.9392560966699671,49.55673461432632,49.55673461432632,49.55673461432632,49.55673461432632,1.0093021306380103,1.0093021306380103,1.0093021306380103,1.0093021306380103,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.12409999510587,48.12409999510587,48.12409999510587,48.12409999510587,192.49639998042352,0.14398331881082127,4.901210132673589e-05,1399.6225280663384,1231.9889272331854,0.1558455565271968,0.1371798439578272,20.28199779041218,19.473082286496712,969.1603189368298,968.6291080570186,192.8,190.6747998629644,32339.39519671115,7,1.0694244443356862,1929-05-06
1928,33,1142.4178330207062,0.2887142857142857,20.361839678288952,0.017764911408907513,47.0,10.0,10.0,10.0,115.0,192.0,0.16826868315376428,950.4178330207061,950.4178330207061,,237.60445825517652,237.60445825517652,237.60445825517652,237.60445825517652,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.4178330207061,990.5,968.3475989037794,22.152401096220633,0.5923592703426116,0.3108743724169889,989.5967663572404,0.40006406625844865,0.40006406625844865,0.40006406625844865,0.40006406625844865,20.849103387202575,20.849103387202575,20.849103387202575,20.849103387202575,,0.9391323540662567,0.9391323540662567,0.9391323540662567,0.9391323540662567,45.605560859966765,45.605560859966765,45.605560859966765,45.605560859966765,0.9288301600807894,0.9288301600807894,0.9288301600807894,0.9288301600807894,0.9797605873340761,0.9797605873340761,0.9797605873340761,0.9797605873340761,44.68297935174798,44.68297935174798,44.68297935174798,44.68297935174798,178.7319174069919,0.15646562173795495,5.225925854607779e-05,1199.561484005937,1089.4560494851628,0.1762347366749968,0.1600584901732721,21.15699993710651,20.502949483919327,968.5271932354472,968.1811475840964,186.716706482864,170.88181186743512,30026.962124374644,7,0.9929550967055107,1929-05-13
1928,34,960.9494777702112,0.3441428571428572,36.39464025406091,0.03897855982651384,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,153.42857142857142,0.16017479164705417,807.5209063416397,807.5209063416397,,237.38604493658227,237.38604493658227,237.38604493658227,95.36277153189303,0.0,0.0,0.0,0.0,0.0,0.0,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,867.6637634844968,990.5,967.724676571951,22.775323428048928,0.4509799281588311,0.20592318066959556,989.8430968911715,0.400665401891065,0.400665401891065,0.400665401891065,0.15014410876060666,21.717754917329426,21.717754917329426,21.717754917329426,9.127670480842513,,0.9399890290627013,0.9399890290627013,0.9399890290627013,0.4016642918763428,47.55789769173127,47.55789769173127,47.55789769173127,18.667199045421643,0.9685926210128569,0.9685926210128569,0.9685926210128569,0.3801873532672433,0.9794454906927043,0.9794454906927043,0.9794454906927043,0.9680169192641328,45.55348541765519,45.55348541765519,45.55348541765519,18.269892170608852,154.93034842357446,0.16134818040766286,5.337895982137072e-05,1082.8793953113418,834.6935677067364,0.1773050635475407,0.1399268338122132,22.40233340730672,21.19411114643294,968.16047809955,967.2387742708268,173.2492678839378,139.1554581879731,26028.298535160506,7,0.8607241579087469,1929-05-20
1928,35,686.0892073488782,0.44428571428571434,33.273675078361485,0.047941625392880376,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20276263058836755,547.0892073488782,547.0892073488782,,231.14769993316145,231.14769993316145,84.79380748255521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,604.946350206021,990.5,966.6443568293954,23.8556431706045,0.27030627438969723,0.08886536748342484,990.1408283581269,0.3845407808790427,0.3845407808790427,0.11902653891654798,0.0,23.111930747852334,23.111930747852334,9.838430690738116,0.0,,0.9394898112964393,0.9394898112964393,0.39966052292751136,0.0,49.28616518976469,49.28616518976469,17.79712225416919,0.0,1.0037915517263685,1.0037915517263685,0.3624668483537513,0.0,0.9777235175861007,0.9777235175861007,0.9662949461575293,0.96,44.89283051681003,44.89283051681003,17.349973373952885,0.0,107.13563440757295,0.15581392726154744,5.427357910601446e-05,779.3663976124346,601.777842158206,0.2227468472423122,0.1868349534190283,23.48202010170407,22.729040156359314,967.0174655904495,966.3071113686328,129.2436489757472,96.4,17998.786580472253,7,0.5951979689309608,1929-05-27
1928,36,517.8369282160835,0.5387142857142858,19.887539272795234,0.0384098468656856,39.0,9.0,7.0,5.0,59.0,119.0,0.23092600237858968,398.83692821608344,398.83692821608344,,199.41846410804172,199.41846410804172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,453.83692821608344,990.5,965.9302661769723,24.56973382302767,0.19575756089614155,0.04976738564321666,990.2544750534606,0.2836412606942821,0.2836412606942821,0.0,0.0,24.04056761579401,24.04056761579401,0.0,0.0,,0.9336990801008679,0.9336990801008679,0.0,0.0,43.880556250779875,43.880556250779875,0.0,0.0,0.8936976833152722,0.8936976833152722,0.0,0.0,0.9767710149111102,0.9767710149111102,0.96,0.96,42.832842628377925,42.832842628377925,0.0,0.0,85.66568525675584,0.16520597239571083,5.967145768913617e-05,571.8920920403683,462.56506724863937,0.2572611042762439,0.2080812126207895,24.39469706061483,23.687999603993124,966.1735144141816,965.6815428026188,96.4,73.76974258840077,14391.83512313498,7,0.47592047364864354,1929-06-03
1928,37,430.8797980202873,0.616,8.236934353395059,0.01897186611224697,39.0,9.0,7.0,5.0,59.0,119.0,0.276252869547153,311.8797980202873,311.8797980202873,,155.93989901014365,155.93989901014365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,366.8797980202873,990.5,965.5389590910912,24.961040908908736,0.16501502666917725,0.032375959604057446,990.3026090137267,0.17217260978010723,0.17217260978010723,0.0,0.0,24.5914773128554,24.5914773128554,0.0,0.0,,0.9193104394454126,0.9193104394454126,0.0,0.0,34.57314863750484,34.57314863750484,0.0,0.0,0.7041374467923595,0.7041374467923595,0.0,0.0,0.97,0.97,0.96,0.96,33.5359541783797,33.5359541783797,0.0,0.0,67.0719083567594,0.15564752237029875,5.973839982483348e-05,442.799181369126,422.4698189706656,0.2816769261528308,0.2687448509549056,24.64319756222203,24.517953042117075,965.592596316161,965.501114185368,69.60366885843264,65.28430916513202,11268.08060393558,7,0.37262171309310776,1929-06-10
1928,38,419.72148136420884,0.6298571428571428,4.575509273269079,0.010905482578260786,39.0,9.0,7.0,5.0,59.0,119.0,0.2835856665133219,300.72148136420884,300.72148136420884,,150.36074068210442,150.36074068210442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,355.72148136420884,990.5,965.4887466661388,25.011253333861077,0.1610769105140892,0.030144296272841715,990.308778793213,0.16007639793955172,0.16007639793955172,0.0,0.0,24.659955729134577,24.659955729134577,0.0,0.0,,0.9171298135732963,0.9171298135732963,0.0,0.0,33.349813937558686,33.349813937558686,0.0,0.0,0.6792222797873458,0.6792222797873458,0.0,0.0,0.97,0.97,0.96,0.96,32.34931951943192,32.34931951943192,0.0,0.0,64.69863903886385,0.15413325181847104,5.976268871840471e-05,426.6328809909446,408.00454625357366,0.2916634167258564,0.2789283369898669,24.73144240031796,24.617665789991158,965.5198479644592,965.436020458141,66.16979804033525,62.20171223530436,10869.371358529126,7,0.3594368835492436,1929-06-17
1928,39,395.8510514425666,0.6582857142857143,3.881086270624613,0.009944378516695829,39.0,9.0,7.0,5.0,59.0,119.0,0.3008244741251997,276.8510514425666,276.8510514425666,,195.3468926369905,81.50415880557607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,331.8510514425666,990.5,965.3779044379305,25.122095562069457,0.15265229517104756,0.025370210288513273,990.3219774945404,0.29623353102403793,0.08230041933968234,0.0,0.0,24.647839525585873,14.14533761584458,0.0,0.0,,0.9281077596698749,0.5222764512080359,0.0,0.0,43.992453360053354,18.084554933316333,0.0,0.0,0.8959766468442637,0.368320874405628,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.19916114245971,17.542018285316846,0.0,0.0,55.74117942777655,0.14048984380085497,5.5767067872364755e-05,408.00454625357366,380.8369423592014,0.3124696865351903,0.2916634167258564,24.79210201237975,24.48820775271061,965.436020458141,965.304184711796,62.20171223530436,48.2,9364.51814386646,7,0.30967321904320305,1929-06-24
1928,40,364.8306170579417,0.6938571428571428,4.84263542503794,0.01345824054947163,37.0,8.0,6.0,4.0,53.0,108.0,0.2962484436150853,256.83061705794165,256.83061705794165,,256.83061705794165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.8306170579417,990.5,965.2241530852896,25.275846914710332,0.14417473859885677,0.021366123411588285,990.3344591379895,0.4672913531045172,0.0,0.0,0.0,24.643014699595362,0.0,0.0,0.0,,0.9460884774002808,0.0,0.0,0.0,58.71750815712915,0.0,0.0,0.0,1.195875929880431,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1322145831689547,5.221034724558253e-05,377.11676084070143,346.9384943839358,0.3112943698904825,0.2863834525923404,24.80582643470225,24.529820587710606,965.2855838042036,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1929-07-01
1928,41,339.2182177123136,0.7244285714285714,2.5332427686112817,0.007565018055551771,37.0,8.0,6.0,4.0,53.0,108.0,0.31843461251190236,231.21821771231362,231.21821771231362,,231.21821771231362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.2182177123137,990.5,965.0960910885616,25.403908911438425,0.13513532819830695,0.0162436435424627,990.3486210282592,0.37833300349607824,0.0,0.0,0.0,24.87419693620156,0.0,0.0,0.0,,0.9425056051225184,0.0,0.0,0.0,53.16032951120561,0.0,0.0,0.0,1.082695102061214,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14211618817660826,5.79277729099042e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.96194203609876,24.82649579497664,965.1230973186462,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1929-07-08
1928,42,324.8080476623342,0.7484285714285714,1.2843932508582319,0.0039750201498783425,37.0,8.0,6.0,4.0,53.0,108.0,0.3325245437861129,216.80804766233427,216.80804766233427,,216.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.8080476623343,990.5,965.0240402383117,25.475959761688323,0.1300495320858194,0.013361609532466786,990.3565888583818,0.33261095027433346,0.0,0.0,0.0,24.999937669795692,0.0,0.0,0.0,,0.9394672733664827,0.0,0.0,0.0,49.93825262045873,0.0,0.0,0.0,1.0170723547954934,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.16010648496804,0.0,0.0,0.0,48.16010648496804,0.14827988880587903,6.171089406940871e-05,329.2057950036568,320.2150422476492,0.3372733499398648,0.3280622687665639,25.039408135600727,24.96194203609876,965.0460289750184,965.0010752112382,48.2,47.92074539477628,8090.897889474632,7,0.2675561471387114,1929-07-15
1928,43,306.39087647920013,0.7745714285714286,3.6416822143233634,0.011971572185950586,37.0,8.0,6.0,4.0,53.0,108.0,0.35261439936126215,198.3908764792002,198.3908764792002,,198.3908764792002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,249.3908764792002,990.5,964.9327082014321,25.567291798567958,0.12354954094891145,0.009977487003112986,990.366472972048,0.2787081165128872,0.0,0.0,0.0,25.155056654103074,0.0,0.0,0.0,,0.9346508408374136,0.0,0.0,0.0,45.74388936793722,0.0,0.0,0.0,0.9316474413021837,0.0,0.0,0.0,0.9796698231860855,0.96,0.96,0.96,44.81479575766726,0.0,0.0,0.0,44.81479575766726,0.14623714439959468,6.274646491437784e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,25.24631903732203,25.11078242152476,964.9590778503992,964.8788930669896,46.050481245681816,42.09456788438584,7528.8856872881,7,0.2489710875425959,1929-07-22
1928,44,289.56912338383034,0.7987142857142857,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.34330323775657445,190.14055195525893,190.14055195525893,,190.14055195525893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,238.2834090981161,990.5,964.8582764935354,25.64172350646465,0.11962936501656683,0.00901405519552587,990.3713565797879,0.2561172005131829,0.0,0.0,0.0,25.256962885739405,0.0,0.0,0.0,,0.9322023215601327,0.0,0.0,0.0,43.90627877480391,0.0,0.0,0.0,0.8942215636416274,0.0,0.0,0.0,0.9781515471944677,0.96,0.96,0.96,42.95038455823475,0.0,0.0,0.0,42.95038455823475,0.1483411378428247,6.273853817499165e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,25.27600452061752,25.23062036835387,964.8620877790132,964.848748279841,44.75549493106336,41.04938328857541,7215.664605783439,7,0.23861324754574864,1929-07-29
1928,45,277.45588705287145,0.8225714285714286,2.2735084313969844,0.00821969415564727,34.0,7.0,5.0,3.0,44.0,93.0,0.33534335717320607,184.45588705287147,184.45588705287147,,184.45588705287147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,230.45588705287147,990.5,964.8098235482115,25.69017645178852,0.11686673502707223,0.0084455887052871,990.3746876762677,0.24098382939214216,0.0,0.0,0.0,25.323880298664033,0.0,0.0,0.0,,0.9304101496560554,0.0,0.0,0.0,42.62261700345592,0.0,0.0,0.0,0.8680777393779211,0.0,0.0,0.0,0.9766027493583668,0.96,0.96,0.96,41.628900636112384,0.0,0.0,0.0,41.628900636112384,0.14999323356849453,6.2684156256755e-05,287.1870699602335,271.2725109404546,0.3428286916266789,0.3238307351820457,25.36751705639897,25.254742950807778,964.848748279841,964.7850900437618,43.99677608989516,40.09662293887473,6993.65530686688,7,0.23127167020062434,1929-08-05
1928,46,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,34.0,7.0,5.0,3.0,44.0,93.0,0.3460318159848352,175.77244453267784,175.77244453267784,,175.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,221.77244453267784,990.5,964.7750897781307,25.724910221869273,0.11380199204575156,0.007577244453267714,990.378620763501,0.21866232737620456,0.0,0.0,0.0,25.384868657993962,0.0,0.0,0.0,,0.9274398612083419,0.0,0.0,0.0,40.58363169511894,0.0,0.0,0.0,0.8265505436887768,0.0,0.0,0.0,0.9726550543688778,0.96,0.96,0.96,39.474209416163895,0.0,0.0,0.0,39.474209416163895,0.14686433350736453,6.238147843940994e-05,270.26224589706084,266.78604271350054,0.3485939483718493,0.3441102166945746,25.398638373961955,25.37454137101797,964.7810489835882,964.767144170854,39.84474165750229,38.980166427712696,6631.6671819155345,7,0.21930116342313274,1929-08-12
1928,47,258.2606067918832,0.8622857142857142,1.443321960747174,0.005557147814853515,34.0,7.0,5.0,3.0,44.0,93.0,0.3601152674308325,165.26060679188322,165.26060679188322,,165.26060679188322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.26060679188322,990.5,964.7330424271676,25.76695757283244,0.11009191918240643,0.006526060679188271,990.3833820201386,0.19326540568508419,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9235814365892082,0.0,0.0,0.0,38.020665589763986,0.0,0.0,0.0,0.7743516413393887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.880045622071066,0.0,0.0,0.0,36.880045622071066,0.14279798663440482,6.198931608397854e-05,261.382924552137,256.6827889882703,0.3623149038023341,0.3557998295387871,25.4,25.4,964.7455316982084,964.7267311559532,37.623721761885285,36.50403025105244,6195.847664507938,7,0.20488914234483924,1929-08-19
1928,48,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.3748846026551153,150.05903352099836,150.05903352099836,,150.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,195.20189066385547,990.5,964.640354201126,25.85964579887398,0.1044241761751816,0.0050059033520998145,990.3905699204727,0.1597878315077113,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9175694231183373,0.0,0.0,0.0,34.3041705201286,0.0,0.0,0.0,0.6986592773956944,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.27504540452475,0.0,0.0,0.0,33.27504540452475,0.13861331699375998,6.158579930832389e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3048337303898269,25.4,25.4,964.698795080155,964.6171660053748,36.6261117013005,31.65180473186517,5590.207627960157,7,0.1848613633584708,1929-08-26
1928,49,232.05827889423088,0.9027142857142857,1.6461839091954167,0.0072018768379668715,30.0,6.0,4.0,2.0,30.0,72.0,0.3103804310656057,160.05827889423088,160.05827889423088,,160.05827889423088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.05827889423088,990.5,964.5923496733654,25.907650326634602,0.10613816248512643,0.006005827889423057,990.3878560096255,0.18141380017733327,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9215544677122164,0.0,0.0,0.0,36.74465125699146,0.0,0.0,0.0,0.7483635693888281,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.642311719281714,0.0,0.0,0.0,35.642311719281714,0.15356131837915463,6.185326915900756e-05,236.1943342291061,224.67104686473823,0.3204685294556318,0.3048337303898269,25.4,25.4,964.6171660053748,964.5480262811884,36.6261117013005,33.88813585299174,5987.9083688393275,7,0.1980128428848984,1929-09-02
1928,50,222.96518216502415,0.9208571428571429,0.34117293994281844,0.0015348595764054856,30.0,6.0,4.0,2.0,30.0,72.0,0.3229279004124896,150.96518216502415,150.96518216502415,,150.96518216502415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.96518216502415,990.5,964.5377910929901,25.962208907009817,0.10292889478072458,0.005096518216502372,990.3919745870028,0.1612847934764521,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.917970878291236,0.0,0.0,0.0,34.52069676685806,0.0,0.0,0.0,0.7030691805877405,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.485075863852316,0.0,0.0,0.0,33.485075863852316,0.1501787324201985,6.161274434058685e-05,224.67104686473823,222.2828362851385,0.3239116487952327,0.3204685294556318,25.4,25.4,964.5480262811884,964.5336970177108,33.88813585299174,33.32385186819655,5625.492745127189,7,0.18602819924362396,1929-09-09
1928,51,204.07798178157853,0.9474285714285714,3.016103352359884,0.014819385245987285,30.0,6.0,4.0,2.0,30.0,72.0,0.3531658229186067,132.07798178157853,132.07798178157853,,132.07798178157853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.07798178157853,990.5,964.4244678906895,26.07553210931056,0.0962629913310902,0.003207798178157814,990.4005292104908,0.12379775632634911,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9097581013460401,0.0,0.0,0.0,29.936487587043523,0.0,0.0,0.0,0.6097044315080148,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.03839295943222,0.0,0.0,0.0,29.03839295943222,0.14219584720916958,6.106151582319365e-05,220.53049583159049,201.1701128186193,0.3579060477284578,0.3264854582968119,25.4,25.4,964.5231829749896,964.4070206769117,32.910501553983984,28.354296585463157,4878.450017184612,7,0.16132440533017897,1929-09-16
1928,52,198.48306171984498,0.9581428571428571,0.8517727210066985,0.004346431838616871,30.0,6.0,4.0,2.0,30.0,72.0,0.3628265764579385,126.483061719845,126.483061719845,,126.483061719845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.48306171984498,990.5,964.4073291002451,26.092670899754953,0.09428836321348806,0.002648306171984457,990.4030633306146,0.1133155987130234,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9069642657414329,0.0,0.0,0.0,28.57673138987588,0.0,0.0,0.0,0.5820108226043967,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.719429448179604,0.0,0.0,0.0,27.719429448179604,0.13963631746795763,6.087399802398337e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.4,25.4,964.4095845924568,964.40148789361,28.354296585463157,26.944712210633607,4656.864147294174,7,0.15399683026766448,1929-09-23
1928,53,195.20770377157243,0.965,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3688379024439155,123.20770377157244,123.20770377157244,,123.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.20770377157243,990.5,964.4095845924568,26.09041540754322,0.0931323835339738,0.0023207703771572,990.4045468460888,0.107481404562536,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9050895180717092,0.0,0.0,0.0,27.77805382539547,0.0,0.0,0.0,0.5657444770956308,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.944712210633607,0.0,0.0,0.0,26.944712210633607,0.1380309879684036,6.074816794417428e-05,195.20770377157243,195.20770377157243,0.3688379024439155,0.3688379024439155,25.4,25.4,964.4095845924568,964.4095845924568,26.944712210633607,26.944712210633607,646.6730930552066,1,0.14969284561463114,1929-09-30
1929,1,193.8816361863082,0.9685714285714285,0.38455571080571965,0.0019900701217748715,31.0,4.0,3.0,2.0,33.0,73.0,0.376529297293974,120.88163618630821,120.88163618630821,,120.88163618630821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.8816361863082,990.5,964.4122367276274,26.08776327237266,0.09160557446462969,0.0020881636186307713,990.4063062619167,0.10343763883590827,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9031395756149821,0.0,0.0,0.0,27.195137495073887,0.0,0.0,0.0,0.5538724540748245,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.379283370221664,0.0,0.0,0.0,26.379283370221664,0.13605560650901746,6.061729090993894e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.4,25.4,964.414209525851,964.4095845924568,26.70126498763568,26.139852959276016,4431.71960619724,7,0.14655157427900925,1929-10-01
1929,2,188.79408252310785,0.9778571428571429,0.7991976200422235,0.004233755804730272,31.0,4.0,3.0,2.0,33.0,73.0,0.38666501960904653,115.79408252310786,115.79408252310786,,115.79408252310786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.79408252310785,990.5,964.4224118349538,26.077588165046222,0.08981001234715184,0.0015794082523107288,990.4086105794005,0.09491817698835903,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8988746793791212,0.0,0.0,0.0,25.92734488441705,0.0,0.0,0.0,0.5280518306398585,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.149524537884535,0.0,0.0,0.0,25.149524537884535,0.13321130302455408,6.033103786244754e-05,189.2396047272552,188.71982882241664,0.3868167985076556,0.3857543462173919,25.4,25.4,964.4225603423552,964.4215207905456,25.256771375357047,25.13165006497245,4225.120122364602,7,0.1397195807660252,1929-10-08
1929,3,189.95035889568697,0.9758571428571428,1.6584591898564518,0.008681757022720558,31.0,4.0,3.0,2.0,33.0,73.0,0.3843368479124972,116.95035889568699,116.95035889568699,,116.95035889568699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.95035889568697,990.5,964.4200992822088,26.07990071779138,0.09021809964988739,0.0016950358895686574,990.4080868644606,0.0968407347423036,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8998439858622543,0.0,0.0,0.0,26.214990004429108,0.0,0.0,0.0,0.5339101833895948,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.428540304296234,0.0,0.0,0.0,25.428540304296234,0.133862140409708,6.039609617088115e-05,193.27466035303507,188.71982882241664,0.3868167985076556,0.377700831897251,25.4,25.4,964.4225603423552,964.413450679294,26.23181936331262,25.13165006497245,4271.994771121767,7,0.1412696683572013,1929-10-15
1929,4,193.43821910592447,0.9698571428571429,0.5108991563359341,0.0026348523843464857,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.5,964.4131235617881,26.08687643821187,0.09144907824572222,0.0020438219105923857,990.4065070998437,0.10266848769719526,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9027678590764966,0.0,0.0,0.0,27.08415545606176,0.0,0.0,0.0,0.5516121274146999,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.27163079237991,0.0,0.0,0.0,26.27163079237991,0.13581196810246118,6.0592341887486805e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.4,25.4,964.414209525851,964.410408651631,26.60107537513964,26.139852959276016,4413.633973119825,7,0.1459535044021106,1929-10-22
1929,5,199.95167711774909,0.9551428571428572,1.685852725514394,0.008324560158469472,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3484599241546621,130.38024854632053,130.38024854632053,,130.38024854632053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.6659628320348,990.5,964.4176487589903,26.082351241009665,0.09435291492734378,0.0030380248546320143,990.402609060218,0.12074228648172299,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9085348681252999,0.0,0.0,0.0,29.51453225177099,0.0,0.0,0.0,0.6011106364922808,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.62909628421786,0.0,0.0,0.0,28.62909628421786,0.14305148167864062,6.097941435627274e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3243034298222694,25.4,25.4,964.4395798595788,964.401814881952,30.801790083614502,26.60107537513964,4809.688175748601,7,0.15905053491232146,1929-10-29
1929,6,204.06416856783326,0.9442857142857142,1.266237347646958,0.006196211480592071,29.0,4.0,2.0,2.0,30.0,67.0,0.3283659084468994,137.06416856783326,137.06416856783326,,137.06416856783326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.06416856783326,990.5,964.424385011407,26.075614988592992,0.09625811620151643,0.003706416856783271,990.4000354669416,0.13300448702159648,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.91203776569152,0.0,0.0,0.0,31.139864415947986,0.0,0.0,0.0,0.6342131245610588,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.205668483469545,0.0,0.0,0.0,30.205668483469545,0.14801038019965157,6.121452326582825e-05,206.5966432631272,202.1648125463628,0.3314127674153719,0.3243034298222694,25.4,25.4,964.4395798595788,964.4129888752782,30.801790083614502,29.75857728336083,5074.552305222884,7,0.1678092693526086,1929-11-05
1929,7,230.67860687873423,0.9048571428571429,5.052833959018351,0.022151186588941114,29.0,4.0,2.0,2.0,30.0,67.0,0.2907337858279803,163.67860687873423,163.67860687873423,,163.67860687873423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.67860687873423,990.5,964.5840716412724,25.915928358727587,0.10565122971508319,0.006367860687873386,990.387980909597,0.1899323612684017,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9229305474457974,0.0,0.0,0.0,37.6347722371263,0.0,0.0,0.0,0.766492306255118,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.50572907001251,0.0,0.0,0.0,36.50572907001251,0.1581755958995861,6.194562944060518e-05,236.1943342291061,214.75310038088367,0.3119861826496081,0.2836647213349778,25.4,25.4,964.6171660053748,964.4885186022854,37.817161894592495,32.727313125783745,6132.962483762101,7,0.20280960594451394,1929-11-12
1929,8,249.7113158177368,0.8747142857142858,7.482106629228103,0.029527656829386798,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3444404560605827,164.13988724630823,164.13988724630823,,164.13988724630823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,205.56845867487965,990.5,964.6917242265619,25.808275773438204,0.108082949850452,0.006413988724630786,990.385503061425,0.19338605638525616,0.0,0.0,0.0,25.388755680902115,0.0,0.0,0.0,,0.9227157772096589,0.0,0.0,0.0,37.74135187013606,0.0,0.0,0.0,0.7686629708785347,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,36.73810744938525,0.0,0.0,0.0,36.73810744938525,0.1466721095038081,6.208773877716485e-05,264.1051871975735,239.64129376144416,0.3880800280296381,0.2536868007438195,25.4,25.341525353667045,964.7564207487904,964.6378477625686,44.85233831576421,32.465522787692834,6172.002051496721,7,0.20410059694102914,1929-11-19
1929,9,264.20248762067183,0.8492857142857143,6.792253742684189,0.02531042905107734,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3363095010446556,175.7739161921004,175.7739161921004,,175.7739161921004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,218.34534476352897,990.5,964.7566951962117,25.743304803788224,0.11259240000114591,0.007722921190070457,990.3796846788088,0.22097102546544165,0.0,0.0,0.0,25.361387314000805,0.0,0.0,0.0,,0.9269758226839767,0.0,0.0,0.0,40.542321350255556,0.0,0.0,0.0,0.8257091924695633,0.0,0.0,0.0,0.9733439050236807,0.96,0.96,0.96,39.47918126741157,0.0,0.0,0.0,39.47918126741157,0.14901286831208388,6.233676603443842e-05,287.1870699602335,249.7991800258312,0.3722990603507308,0.26811792052707,25.4,25.203175484981383,964.848748279841,964.698795080155,47.74934416300773,34.86608857088504,6632.502452925144,7,0.21932878481895318,1929-11-26
1929,10,410.54628104737793,0.6424285714285715,30.717174922064405,0.07518421541785181,31.0,5.0,3.0,2.0,36.0,77.0,0.1911111944055652,333.54628104737793,333.54628104737793,,186.28879803089242,147.25748301648554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.54628104737793,990.5,965.437196163274,25.062803836725884,0.1670149043424248,0.03670925620947556,990.2962758394481,0.2590590197390934,0.18362671521205418,0.0,0.0,24.60002065643486,21.078519171534417,0.0,0.0,,0.9278055327318065,0.7924651899234203,0.0,0.0,41.74851277182984,32.80922103164828,0.0,0.0,0.850275209202237,0.6682122409704334,0.0,0.0,0.9748766926350685,0.9720195497779256,0.96,0.96,38.86331607922195,31.977601793507667,0.0,0.0,70.84091787272963,0.171107531466571,5.870160253773931e-05,494.6810831907137,350.2192051008483,0.2198623001780478,0.1556558409376537,25.021867418690967,24.115099030258648,965.8260648743582,965.1510960255042,90.69188727822709,48.2,11901.274202618577,7,0.3935606548484979,1929-12-03
1929,11,492.3358631912826,0.5568571428571428,23.40716522988481,0.04707492403401087,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,112.14285714285714,0.22844264288729302,380.1930060484255,380.1930060484255,,190.09650302421275,190.09650302421275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,432.05014890556834,990.5,965.8155113843607,24.684488615639257,0.18801566552578045,0.04603860120968506,990.2659457332645,0.25720657269110114,0.25720657269110114,0.0,0.0,24.19322777621269,24.19322777621269,0.0,0.0,,0.9311336214611784,0.9311336214611784,0.0,0.0,41.99100122894529,41.99100122894529,0.0,0.0,0.8552138743166047,0.8552138743166047,0.0,0.0,0.9749268343585519,0.9749268343585519,0.96,0.96,40.95229529354386,40.95229529354386,0.0,0.0,81.90459058708772,0.16620137657685083,5.982702656125176e-05,532.5192229643311,459.2604427967548,0.2569348217351712,0.1556558409376537,24.41400674187109,23.945929661029425,965.9963365033394,965.6666719925854,90.69188727822709,73.30101312514387,13759.971218630739,7,0.4550255032615985,1929-12-10
1929,12,464.3511464459411,0.5801428571428572,3.896029467604543,0.008368358414343857,42.0,7.0,5.0,3.0,61.0,118.0,0.25414153735865336,346.3511464459411,346.3511464459411,,173.17557322297054,173.17557322297054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.3511464459411,990.5,965.6895801590066,24.810419840993273,0.17682810403831986,0.039270229289188156,990.2839016666725,0.2122676531285347,0.2122676531285347,0.0,0.0,24.382053854537247,24.382053854537247,0.0,0.0,,0.925754353724734,0.925754353724734,0.0,0.0,38.33445225346419,38.33445225346419,0.0,0.0,0.7807424084208593,0.7807424084208593,0.0,0.0,0.97,0.97,0.96,0.96,37.18441868586027,37.18441868586027,0.0,0.0,74.36883737172055,0.16015188319439538,5.964493311171755e-05,472.4927083802066,459.2604427967548,0.2569348217351712,0.2497393037122754,24.41400674187109,24.33086687128606,965.7262171877107,965.6666719925854,76.07513375221832,73.30101312514387,12493.96467844905,7,0.4131602076206697,1929-12-17
