WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1929,13,467.5888341912383,0.5791428571428572,1.5597866557335547,0.0033329517745886855,42.0,7.0,5.0,3.0,61.0,118.0,0.252359748674274,349.5888341912383,349.5888341912383,,174.79441709561914,174.79441709561914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.5888341912383,990.5,965.7041497538605,24.795850246139427,0.1779707844988121,0.03991776683824758,990.2821114486629,0.21620771606782596,0.21620771606782596,0.0,0.0,24.36175397873453,24.36175397873453,0.0,0.0,,0.926325374011957,0.926325374011957,0.0,0.0,38.684612513602595,38.684612513602595,0.0,0.0,0.7878739819470997,0.7878739819470997,0.0,0.0,0.97,0.97,0.96,0.96,37.524074138194514,37.524074138194514,0.0,0.0,75.04814827638903,0.16050005084938418,5.963208887987476e-05,470.1789493868897,467.1571483252964,0.2525916609068622,0.2509682752787449,24.36447125275137,24.34545033463352,965.715805272241,965.7022071674638,75.59075558279143,74.95771372532197,12608.088910433356,7,0.41693415709105014,1929-12-24
1929,14,495.9323416207565,0.5528571428571428,6.6562933338605195,0.013395919851072271,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2415792454251669,376.21805590647085,376.21805590647085,,188.1090279532354,188.1090279532354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,427.6466273350423,990.5,965.8316955372933,24.66830446270665,0.18646152613624084,0.045243611181294115,990.2682948626825,0.250715580928191,0.250715580928191,0.0,0.0,24.185883744460885,24.185883744460885,0.0,0.0,,0.9306885141303659,0.9306885141303659,0.0,0.0,41.52279205377442,41.52279205377442,0.0,0.0,0.8456780459017192,0.8456780459017192,0.0,0.0,0.9745678045901719,0.9745678045901719,0.96,0.96,40.471426862291175,40.471426862291175,0.0,0.0,80.94285372458235,0.16316521505037265,5.975973462384206e-05,516.7730027239134,477.3484869166725,0.2502277606392574,0.2322102729195978,24.30026123408909,24.05311993491559,965.9254785122577,965.748068191125,85.56232016092194,77.16496180609074,13598.399425729835,7,0.44968252069212417,1929-12-31
1929,15,558.2708359984941,0.5088571428571429,7.874155616636424,0.014277750532094985,41.0,6.0,4.0,3.0,66.0,120.0,0.21508763730288274,438.2708359984941,438.2708359984941,,219.13541799924704,219.13541799924704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,489.2708359984941,990.5,966.1122187619932,24.38778123800684,0.20821062137722007,0.05765416719969877,990.2341352114232,0.3400793314502466,0.3400793314502466,0.0,0.0,23.781837117979702,23.781837117979702,0.0,0.0,,0.9391348318404887,0.9391348318404887,0.0,0.0,47.994612566875716,47.994612566875716,0.0,0.0,0.9774870176553099,0.9774870176553099,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.97820605249131,46.97820605249131,0.0,0.0,93.95641210498262,0.1682829655870002,5.9556105969428725e-05,571.8920920403683,532.5192229643311,0.2253439778793446,0.2098297942394516,23.95103431616357,23.691942913966678,966.1735144141816,965.9963365033394,96.4,88.88612003060719,15784.67723363708,7,0.5219800672499034,1930-01-07
1929,16,616.7755196474509,0.47557142857142853,21.890184126899435,0.03538578502019589,41.0,6.0,4.0,3.0,66.0,120.0,0.194842629186779,496.7755196474509,496.7755196474509,,248.38775982372545,248.38775982372545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,547.7755196474509,990.5,966.3667955829605,24.13320441703947,0.23781665438261052,0.07128627495389747,990.1908970706635,0.4374190574704847,0.4374190574704847,0.0,0.0,23.38668243023248,23.38668243023248,0.0,0.0,,0.9439607049937809,0.9439607049937809,0.0,0.0,53.76106882103287,53.76106882103287,0.0,0.0,1.0949301185546407,1.0949301185546407,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15652357878004577,5.4022861810830265e-05,659.9420006160087,595.7090611902229,0.2014406155921831,0.1818341610141324,23.528131396109504,23.096417075697417,966.539768002464,966.280690775356,96.4,96.4,16195.200000000003,7,0.5355555555555557,1930-01-14
1929,17,630.3521970033406,0.46814285714285714,5.5505601750269635,0.008756376871588943,41.0,6.0,4.0,3.0,66.0,120.0,0.19043370680920116,510.3521970033406,510.3521970033406,,255.1760985016703,255.1760985016703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.3521970033406,990.5,966.4214087880134,24.07859121198666,0.2455321464253538,0.07426579955370914,990.1802020540208,0.46084228990273907,0.46084228990273907,0.0,0.0,23.297950976104875,23.297950976104875,0.0,0.0,,0.9448320976940454,0.9448320976940454,0.0,0.0,55.08351067593022,55.08351067593022,0.0,0.0,1.1218637612205746,1.1218637612205746,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15298174447005825,5.2496038323758074e-05,647.6489852382476,615.6277736669467,0.1949229796525063,0.1852855524136367,23.396750345037194,23.18063210141475,966.490595940953,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1930-01-21
1929,18,647.6489852382476,0.462,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.17535954067719192,534.0775566668191,534.0775566668191,,267.03877833340954,267.03877833340954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,583.3632709525334,990.5,966.4905959409529,24.00940405904703,0.2580408229929353,0.08363102266672758,990.1583281543402,0.5045057307560695,0.5045057307560695,0.0,0.0,23.163226482631302,23.163226482631302,0.0,0.0,,0.945589206719992,0.945589206719992,0.0,0.0,57.360125607411725,57.360125607411725,0.0,0.0,1.1682306641020717,1.1682306641020717,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1488460604389548,5.0148018123398475e-05,647.6489852382476,647.6489852382476,0.1852855524136367,0.1621248583619322,23.18063210141475,23.140018990920037,966.490595940953,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1930-01-28
1929,19,664.5016938581592,0.4535714285714286,10.424936432575269,0.015726852021435,36.0,6.0,5.0,4.0,54.0,105.0,0.1580626451124842,559.5016938581592,559.5016938581592,,225.57392548589135,225.57392548589135,108.35384288637651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,606.5016938581592,990.5,966.5580067754327,23.94199322456739,0.27119016087069975,0.09380067754326367,990.135009161586,0.3721687662352381,0.3721687662352381,0.14538496168682505,0.0,23.204833619918194,23.204833619918194,13.300625984838035,0.0,,0.9370093955740092,0.9370093955740092,0.531682204438264,0.0,48.13899747808511,48.13899747808511,23.01333357316579,0.0,0.9804276472115093,0.9804276472115093,0.46870333142903847,0.0,0.9754417617143324,0.9754417617143324,0.9668703331429038,0.96,43.026783656929084,43.026783656929084,22.369640799786225,0.0,108.42320811364438,0.16295225774764063,5.3749722852967163e-05,682.3088631722309,647.6489852382476,0.1621248583619322,0.1538892511403527,23.31741737555885,23.094717227320537,966.6292354526888,966.490595940953,119.17323697145164,96.4,18215.09896309226,7,0.6023511561869134,1930-02-04
1929,20,715.0941299175021,0.4327142857142857,7.789271562392157,0.010910579509517671,36.0,6.0,5.0,4.0,54.0,105.0,0.14686257358285545,610.0941299175021,610.0941299175021,,203.36470997250066,203.36470997250066,203.36470997250066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.0941299175021,990.5,966.76037651967,23.739623480330042,0.2999413440657195,0.11284119035728869,990.087217465577,0.29266683685955047,0.29266683685955047,0.29266683685955047,0.0,23.034174109047495,23.034174109047495,23.034174109047495,0.0,,0.9344425697061242,0.9344425697061242,0.9344425697061242,0.0,42.9267471380118,42.9267471380118,42.9267471380118,0.0,0.8742718358047209,0.8742718358047209,0.8742718358047209,0.0,0.9774271835804721,0.9774271835804721,0.9774271835804721,0.96,41.95858706475872,41.95858706475872,41.95858706475872,0.0,125.87576119427617,0.1760213010130329,5.731178077858702e-05,720.3337222668207,691.9065967426677,0.1517545872438781,0.145765770439811,23.170067386733685,23.00351899363114,966.7813348890672,966.6676263869706,126.94616234097464,121.13787975777583,21147.1278806384,7,0.6993097844126455,1930-02-11
1929,21,749.3679746287687,0.41628571428571426,18.073808585198954,0.023358746352867586,36.0,6.0,5.0,4.0,54.0,105.0,0.14030357996961595,644.3679746287687,644.3679746287687,,214.7893248762562,214.7893248762562,214.7893248762562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,691.3679746287687,990.5,966.8974718985149,23.60252810148495,0.3194188324976945,0.12331039238863059,990.0572707751137,0.326987064776063,0.326987064776063,0.326987064776063,0.0,22.83281181182258,22.83281181182258,22.83281181182258,0.0,,0.9369976952689465,0.9369976952689465,0.9369976952689465,0.0,45.05552940037359,45.05552940037359,45.05552940037359,0.0,0.9176278900279753,0.9176278900279753,0.9176278900279753,0.0,0.9793388554425795,0.9793388554425795,0.9793388554425795,0.96,44.125754176826824,44.125754176826824,44.125754176826824,0.0,132.37726253048046,0.17664272295093644,5.707676614990241e-05,803.6892968412517,720.3337222668207,0.145765770439811,0.1306475032237987,23.00351899363114,22.511646620730247,967.114757187365,966.7813348890672,142.19386681371384,126.94616234097464,22239.380105120723,7,0.7354292362804472,1930-02-18
1929,22,825.3929277464678,0.3867142857142857,12.365618706531043,0.015179286769218158,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1395321840286634,710.1072134607535,710.1072134607535,,236.70240448691783,236.70240448691783,236.70240448691783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,760.9643563178963,990.5,967.2015717109858,23.2984282890142,0.358969770849577,0.14582344403169994,989.9952067851187,0.39658175620037917,0.39658175620037917,0.39658175620037917,0.0,22.397053317932563,22.397053317932563,22.397053317932563,0.0,,0.9412250171454616,0.9412250171454616,0.9412250171454616,0.0,48.930325595634436,48.930325595634436,48.930325595634436,0.0,0.9965443094833899,0.9965443094833899,0.9965443094833899,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.66213541632518,47.66213541632518,47.66213541632518,0.0,142.98640624897556,0.1732979254277227,5.5947779122167314e-05,847.0875422650073,779.3663976124346,0.1545477346308282,0.1257946677227672,22.656321019900695,22.29092046428014,967.28835016906,967.0174655904495,144.60000000000002,137.9146387085926,24021.716249827892,7,0.7943689236054197,1930-02-25
1929,23,879.4751762826315,0.36857142857142866,6.396349632879167,0.0072632584106452,41.0,8.0,7.0,6.0,67.0,129.0,0.14671558201864726,750.4751762826315,750.4751762826315,,250.15839209421048,250.15839209421048,250.15839209421048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.4751762826315,990.5,967.4179007051306,23.082099294869504,0.3936346634779144,0.1652375881413157,989.9411277483808,0.4428165499902727,0.4428165499902727,0.4428165499902727,0.0,22.08041049326,22.08041049326,22.08041049326,0.0,,0.9427223983845708,0.9427223983845708,0.9427223983845708,0.0,51.06404508710778,51.06404508710778,51.06404508710778,0.0,1.0400009182710341,1.0400009182710341,1.0400009182710341,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16445793147206508,5.3540376172999054e-05,891.8619896951615,847.0875422650073,0.1522865035354787,0.1446412129797035,22.29092046428014,21.999194054210623,967.4674479587808,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1930-03-04
1929,24,905.4211927358452,0.359,1.937029005811967,0.002139367866969157,41.0,8.0,7.0,6.0,67.0,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,258.80706424528177,258.80706424528177,258.80706424528177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.5,967.5216847709434,22.978315229056648,0.4169709527103646,0.1782105963679226,989.9048184509218,0.4738338551377312,0.4738338551377312,0.4738338551377312,0.0,21.909299824840684,21.909299824840684,21.909299824840684,0.0,,0.9432810650824148,0.9432810650824148,0.9432810650824148,0.0,52.45470407311394,52.45470407311394,52.45470407311394,0.0,1.0683239118760477,1.0683239118760477,1.0683239118760477,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15970467795554097,5.173308900177357e-05,905.4211927358452,905.4211927358452,0.1424751276366859,0.1424751276366859,21.909299824840684,21.909299824840684,967.5216847709434,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1930-03-11
1929,25,917.4445436150361,0.35471428571428565,5.940247920628833,0.0062794354320499,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,116.42857142857143,0.12708930927452486,801.0159721864646,801.0159721864646,,247.00525434357755,247.00525434357755,247.00525434357755,60.000209155731945,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,853.5874007578932,990.5,967.5697781744601,22.93022182553989,0.4363383205988859,0.19393680850868206,989.8697248708925,0.43554104925892345,0.43554104925892345,0.43554104925892345,0.08914348461005296,21.864405647173417,21.864405647173417,21.864405647173417,6.230949921627166,,0.9410302792030562,0.9410302792030562,0.9410302792030562,0.2671352061702441,49.86755639291419,49.86755639291419,49.86755639291419,11.998112823066132,1.0156325130939752,1.0156325130939752,1.0156325130939752,0.24436074996061366,0.9787217892817756,0.9787217892817756,0.9787217892817756,0.9644360749960613,46.13304558774506,46.13304558774506,46.13304558774506,11.70447415917363,150.10361092240882,0.1634875639352891,5.201799322413032e-05,947.0029281802472,905.4211927358452,0.1424751276366859,0.1129880350059849,21.909299824840684,21.808324725695083,967.6880117127208,967.5216847709434,163.86263822843082,144.60000000000002,25217.406634964682,7,0.8339089495689379,1930-03-18
1929,26,965.9919458315168,0.3404285714285714,5.016970843188135,0.005176142430302214,36.0,8.0,6.0,4.0,53.0,107.0,0.11078031424194838,858.9919458315168,858.9919458315168,,214.7479864578792,214.7479864578792,214.7479864578792,214.7479864578792,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,908.9919458315168,990.5,967.7639677833259,22.736032216673944,0.48703423202616125,0.23719355666521338,989.7757722113087,0.3263225468272303,0.3263225468272303,0.3263225468272303,0.3263225468272303,21.68548188115538,21.68548188115538,21.68548188115538,21.68548188115538,,0.9359257752067621,0.9359257752067621,0.9359257752067621,0.9359257752067621,42.74287629816812,42.74287629816812,42.74287629816812,42.74287629816812,0.8705270121826499,0.8705270121826499,0.8705270121826499,0.8705270121826499,0.9770527012182649,0.9770527012182649,0.9770527012182649,0.9770527012182649,41.76239493729768,41.76239493729768,41.76239493729768,41.76239493729768,167.0495797491907,0.17293124862473933,5.402103864110551e-05,976.7769450097452,947.0029281802472,0.1129880350059849,0.1095439450599773,21.808324725695083,21.61563976350469,967.8071077800388,967.6880117127208,168.8522092393583,163.86263822843082,28064.32939786404,7,0.9280532208288372,1930-03-25
1929,27,1023.7663687743612,0.32542857142857146,16.479028706318946,0.015678485293370344,40.0,10.0,8.0,5.0,62.0,125.0,0.12233923010463553,898.7663687743612,898.7663687743612,,224.6915921935903,224.6915921935903,224.6915921935903,224.6915921935903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,956.7663687743612,990.5,967.9648544582153,22.535145541784654,0.5307484780466138,0.26901309501948895,989.7002384269338,0.35807046240761425,0.35807046240761425,0.35807046240761425,0.35807046240761425,21.37731350631092,21.37731350631092,21.37731350631092,21.37731350631092,,0.9375350980795176,0.9375350980795176,0.9375350980795176,0.9375350980795176,44.13947595207428,44.13947595207428,44.13947595207428,44.13947595207428,0.898970996987256,0.898970996987256,0.898970996987256,0.898970996987256,0.9782292136061643,0.9782292136061643,0.9782292136061643,0.9782292136061643,43.182036417430645,43.182036417430645,43.182036417430645,43.182036417430645,172.72814566972258,0.16873439210586008,5.340684300553842e-05,1080.0406798008228,971.4321659369264,0.1286759944575647,0.1157363813583874,21.68743950757317,21.048936625758817,968.1515564222312,967.7857286637476,181.58750669330527,164.2775591599661,29018.328472513393,7,0.9596008092762365,1930-04-01
1929,28,1053.7451009922559,0.3178571428571429,6.8026663481346406,0.006465026608098628,40.0,10.0,8.0,5.0,62.0,125.0,0.11863071208001037,928.7451009922559,928.7451009922559,,232.18627524806396,232.18627524806396,232.18627524806396,232.18627524806396,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.7451009922559,990.5,968.0689131745472,22.431086825452926,0.5581794252947293,0.29299608079380474,989.6488244939113,0.38138025024790484,0.38138025024790484,0.38138025024790484,0.38138025024790484,21.198531069116456,21.198531069116456,21.198531069116456,21.198531069116456,,0.9389217694824364,0.9389217694824364,0.9389217694824364,0.9389217694824364,45.3214686806743,45.3214686806743,45.3214686806743,45.3214686806743,0.9230441686491712,0.9230441686491712,0.9230441686491712,0.9230441686491712,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.415039307060816,44.415039307060816,44.415039307060816,44.415039307060816,177.66015722824326,0.16859972695664882,5.313701935328788e-05,1059.9978690640885,1042.8375986738165,0.119865260093195,0.1179247653680352,21.260439288661587,21.16303792774593,968.0885647313444,968.0346324529748,178.60284010648212,176.0142905921229,29846.90641434487,7,0.9870008734902405,1930-04-08
1929,29,1086.5772407034115,0.30557142857142855,6.816278623692791,0.006251597307049501,40.0,10.0,8.0,5.0,62.0,125.0,0.11505869844422259,961.5772407034113,961.5772407034113,,240.39431017585284,240.39431017585284,240.39431017585284,240.39431017585284,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.5772407034113,990.5,968.1720998993536,22.32790010064644,0.58879737508547,0.31926179256272913,989.5919408323517,0.40886819286588266,0.40886819286588266,0.40886819286588266,0.40886819286588266,21.010972740132313,21.010972740132313,21.010972740132313,21.010972740132313,,0.9400808183317656,0.9400808183317656,0.9400808183317656,0.9400808183317656,46.56429233188715,46.56429233188715,46.56429233188715,46.56429233188715,0.9483562593052373,0.9483562593052373,0.9483562593052373,0.9483562593052373,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.6330064852494,45.6330064852494,45.6330064852494,45.6330064852494,182.53202594099758,0.16799154531048435,5.273182759614799e-05,1107.711819429938,1059.9978690640885,0.1179247653680352,0.1128452344801455,21.16303792774593,20.886742464118356,968.2385228610656,968.0885647313444,185.576641060618,178.60284010648212,30665.380358087605,7,1.0140668107833202,1930-04-15
1929,30,1142.020983083007,0.2887142857142857,9.215465750800734,0.008026480299756429,40.0,10.0,8.0,5.0,62.0,125.0,0.10948218798339392,1017.0209830830071,1017.0209830830071,,254.2552457707518,254.2552457707518,254.2552457707518,254.2552457707518,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1075.020983083007,990.5,968.3463516611181,22.153648338881972,0.6618710071453217,0.3721272780079093,989.4660017148468,0.45743604972363905,0.45743604972363905,0.45743604972363905,0.45743604972363905,20.662214004005083,20.662214004005083,20.662214004005083,20.662214004005083,,0.9409586078456247,0.9409586078456247,0.9409586078456247,0.9409586078456247,48.47417931108875,48.47417931108875,48.47417931108875,48.47417931108875,0.9872541611219704,0.9872541611219704,0.9872541611219704,0.9872541611219704,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.45998463845281,47.45998463845281,47.45998463845281,47.45998463845281,189.83993855381124,0.1662458420518212,5.185752709272725e-05,1172.2200796855432,1125.7884692412713,0.1110332921461206,0.1066352659933382,20.772755119432365,20.45634570772142,968.4412631075832,968.295335189044,192.8,187.9885884967612,31893.10967704029,7,1.0546663252989514,1930-04-22
1929,31,1221.4972652394154,0.27042857142857146,19.836905805361475,0.0157446482499088,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11517933965024499,1080.7829795251296,1071.6289194789763,,267.90722986974407,267.90722986974407,267.90722986974407,267.90722986974407,9.154060046153356,2.615445727472387,0.5604526558869402,0.49818013856616894,0.37363510392462673,5.106346420303232,44.044017156043815,9.846166941601226,8.49818013856617,6.087920818210342,81.39206070601752,1134.0172837151874,990.5,968.5961342621811,21.903865737819014,0.7483275933049993,0.44311759532266926,989.3085548113722,0.5078344204206087,0.5078344204206087,0.5078344204206087,0.5078344204206087,20.204586128770735,20.204586128770735,20.204586128770735,20.204586128770735,,0.940668582419035,0.940668582419035,0.940668582419035,0.940668582419035,49.9272297262363,49.9272297262363,49.9272297262363,49.9272297262363,1.0168478559314928,1.0168478559314928,1.0168478559314928,1.0168478559314928,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15801246682998063,4.999070673659408e-05,1311.0784203230735,1186.6620966242278,0.1229818497287935,0.1053374843231239,20.37836934672821,19.78479680813779,968.8776750353012,968.486652303676,192.8,192.8,32390.400000000005,7,1.0711111111111113,1930-04-29
1929,32,1539.5429280517983,0.2267142857142857,62.12691833464938,0.04002106520240444,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.1037050821310921,1379.6857851946554,1100.0,,275.0,275.0,275.0,275.0,279.68578519465547,51.11932887929576,8.378331283853345,12.463516090749154,12.793196111413405,194.93141282934383,94.54790030786717,17.66404556956763,21.03494466217773,19.936053254270547,286.35998425791524,1233.2468905396127,990.5,969.6123694598597,20.88763054014034,0.90522173967386,0.48,989.114778260326,0.5349,0.5349,0.5349,0.5349,18.96750880046647,18.96750880046647,18.96750880046647,18.96750880046647,,0.9369619756240045,0.9369619756240045,0.9369619756240045,0.9369619756240045,47.93140363230191,47.93140363230191,47.93140363230191,47.93140363230191,0.9761996666456599,0.9761996666456599,0.9761996666456599,0.9761996666456599,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.903052827029406,46.903052827029406,46.903052827029406,46.903052827029406,187.6122113081176,0.12306964478884452,4.737682103740344e-05,1745.9668486656192,1355.589210120566,0.1133532952401826,0.0913316007539705,19.61823417605057,18.279533076408136,970.2792775110736,969.0180574480818,192.8,180.6514734014937,31518.851499763758,7,1.0422900628228755,1930-05-06
1929,33,2054.256477614045,0.17042857142857143,63.12238059564983,0.03147940448401964,47.0,10.0,10.0,10.0,115.0,192.0,0.09374566303232783,1862.2564776140446,1100.0,,275.0,275.0,275.0,275.0,762.2564776140446,52.99999999999999,8.0,15.0,39.70085820906483,646.5556194049798,100.0,18.0,25.0,49.70085820906483,761.5556194049798,1243.0,990.5,971.2098646119467,19.290135388053272,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.348945975534996,17.348945975534996,17.348945975534996,17.348945975534996,,0.930576837584372,0.930576837584372,0.930576837584372,0.930576837584372,43.54212783980553,43.54212783980553,43.54212783980553,43.54212783980553,0.8868050476538806,0.8868050476538806,0.8868050476538806,0.8868050476538806,0.9783553053751213,0.9783553053751213,0.9783553053751213,0.9783553053751213,42.60054292367429,42.60054292367429,42.60054292367429,42.60054292367429,170.40217169469716,0.08329564399994906,4.303085143805483e-05,2187.823512835168,1835.7736825262568,0.104588055612489,0.0877584498354668,17.989387920858455,17.005443487534755,971.553367099947,970.5694226666232,177.60622439303873,166.43102374009254,28627.564844709123,7,0.9466787316372064,1930-05-13
1929,34,2130.057562337643,0.16285714285714284,17.193506219985984,0.008150450851686857,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.12413954788584047,1866.057562337643,1100.0,,275.0,275.0,275.0,275.0,766.0575623376432,46.142857142857146,5.428571428571429,12.428571428571429,45.96755341458965,656.0900089230535,100.0,18.0,25.0,61.96755341458965,825.0900089230535,1243.0,990.5,971.413932047022,19.086067952978055,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.14487854045978,17.14487854045978,17.14487854045978,17.14487854045978,,0.929528951305261,0.929528951305261,0.929528951305261,0.929528951305261,42.98037087717917,42.98037087717917,42.98037087717917,42.98037087717917,0.8753639689853191,0.8753639689853191,0.8753639689853191,0.8753639689853191,0.9775363968985318,0.9775363968985318,0.9775363968985318,0.9775363968985318,42.01503386109967,42.01503386109967,42.01503386109967,42.01503386109967,168.06013544439867,0.0789410825163531,4.2439428142524924e-05,2187.823512835168,2067.468969295266,0.1334965622696042,0.0877584498354668,17.295954454699988,17.005443487534755,971.553367099947,971.2628561327816,169.8279717434692,166.43102374009254,28234.102754658976,7,0.9336674191355482,1930-05-20
1929,35,1911.1133659682782,0.18528571428571428,37.0964224153803,0.019408719433367812,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13428917007292743,1653.9705088254211,1100.0,,275.0,275.0,275.0,275.0,553.9705088254211,45.57142857142857,5.285714285714284,12.285714285714283,34.1666288035242,456.66102287903976,100.0,18.0,25.0,50.023771660667045,618.0895943076112,1243.0,990.5,970.8079658355895,19.692034164410433,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.750844751892153,17.750844751892153,17.750844751892153,17.750844751892153,,0.932617786713146,0.932617786713146,0.932617786713146,0.932617786713146,44.647966848684874,44.647966848684874,44.647966848684874,44.647966848684874,0.9093272270607917,0.9093272270607917,0.9093272270607917,0.9093272270607917,0.9798039886200305,0.9798039886200305,0.9798039886200305,0.9798039886200305,43.74645963087115,43.74645963087115,43.74645963087115,43.74645963087115,174.9858385234846,0.09176471160349646,4.4188343061486016e-05,2041.65817572948,1807.794012387604,0.1483619772729225,0.1146102948141266,18.079783778229505,17.358256370203655,971.200554217278,970.4790268092522,178.55714037741384,170.55911731094585,29397.620871945415,7,0.9721435473526923,1930-05-27
1929,36,1700.0420460337884,0.20700000000000002,28.32491842177306,0.016777823517656103,53.0,12.0,12.0,13.0,120.0,210.0,0.12368880282160521,1490.0420460337884,1100.0,,275.0,275.0,275.0,275.0,390.0420460337885,47.0,5.999999999999999,13.0,24.145459992567858,299.8965860412206,100.0,18.0,25.0,37.14545999256786,419.8965860412206,1243.0,990.5,970.1309050718015,20.36909492819851,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.427905515680234,18.427905515680234,18.427905515680234,18.427905515680234,,0.9352679023743927,0.9352679023743927,0.9352679023743927,0.9352679023743927,46.48218631011868,46.48218631011868,46.48218631011868,46.48218631011868,0.9466840389026209,0.9466840389026209,0.9466840389026209,0.9466840389026209,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.552542583916306,45.552542583916306,45.552542583916306,45.552542583916306,182.21017033566523,0.10736536808025013,4.601266927668314e-05,1801.689870916998,1609.5195834351923,0.1304737153628151,0.1165572407270721,18.720362702537265,18.09950485067292,970.4593057368088,969.8384478849443,185.28289133235853,178.7637938008927,30611.30861639176,7,1.0122787240870292,1930-06-03
1929,37,1446.5859512440527,0.23814285714285716,42.63445187315987,0.029891943791084556,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1740459966143409,1196.3002369583385,1093.23823292052,,273.30955823013,273.30955823013,273.30955823013,273.30955823013,103.06200403781834,21.538729858129233,3.339293336596442,5.594717713471395,6.404183216718768,66.18507991290251,82.25301557241495,15.339293336596441,19.30900342775711,21.97561178814734,214.4707941986168,1210.1395452572885,990.5,969.3125357304516,21.187464269548382,0.8673652177621538,0.47120970279667584,989.1614250794412,0.5284658752235984,0.5284658752235984,0.5284658752235984,0.5284658752235984,19.32042347376597,19.32042347376597,19.32042347376597,19.32042347376597,,0.9380680270021434,0.9380680270021434,0.9380680270021434,0.9380680270021434,48.56942961386119,48.56942961386119,48.56942961386119,48.56942961386119,0.9891940858220202,0.9891940858220202,0.9891940858220202,0.9891940858220202,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.50055709241159,47.50055709241159,47.50055709241159,47.50055709241159,190.00222836964636,0.13195053794380612,4.828788866362276e-05,1551.1556592265113,1311.0784203230735,0.1960218366927819,0.135382931268624,19.95065963103516,18.90892307305761,969.649887514424,968.8776750353012,192.8,187.2678852472189,31920.37436610059,7,1.0555679353869243,1930-06-10
1929,38,1152.7189603217555,0.291,41.01978472768925,0.036468298224240116,62.0,12.0,14.0,16.0,153.0,257.0,0.22457687918439834,895.7189603217555,895.7189603217555,,252.29146033138778,252.29146033138778,252.29146033138778,138.8445793275921,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.7189603217555,990.5,968.3799738752969,22.12002612470308,0.5692672637083445,0.2699023864465468,989.6608303498451,0.4519777701291025,0.4519777701291025,0.4519777701291025,0.2395366994852905,20.82887870441909,20.82887870441909,20.82887870441909,11.702965162846597,,0.9406485888089638,0.9406485888089638,0.9406485888089638,0.5365487475345978,48.49712957424242,48.49712957424242,48.49712957424242,26.159218768745042,0.9877215799234709,0.9877215799234709,0.9877215799234709,0.532774313009064,0.9794515531507235,0.9794515531507235,0.9794515531507235,0.970880124579295,46.26997521303753,46.26997521303753,46.26997521303753,25.612832355894675,164.42275799500726,0.1423299442743981,5.0984660736358034e-05,1291.2130338573666,1042.8375986738165,0.2464429747516091,0.1990376438752626,21.34218151586113,20.086348202621707,968.8152409635516,968.0346324529748,187.67715541336952,144.60000000000002,27623.02334316122,7,0.9134597666389292,1930-06-17
1929,39,1001.4692780635932,0.33257142857142863,10.200776105269986,0.010342076000782898,62.0,12.0,14.0,16.0,153.0,257.0,0.2567981744553401,744.4692780635932,744.4692780635932,,248.15642602119775,248.15642602119775,248.15642602119775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,832.4692780635932,990.5,967.8941234246665,22.6058765753335,0.4170149514385054,0.16223463903179658,989.9207504095297,0.43611971212600104,0.43611971212600104,0.43611971212600104,0.0,21.59050727273719,21.59050727273719,21.59050727273719,0.0,,0.9416998912127708,0.9416998912127708,0.9416998912127708,0.0,49.469400719707544,49.469400719707544,49.469400719707544,0.0,1.0075234362465895,1.0075234362465895,1.0075234362465895,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.63754596556167,47.63754596556167,47.63754596556167,0.0,142.91263789668503,0.14274945970864358,5.336423245897965e-05,1027.8009259147989,971.4321659369264,0.264557844604753,0.2500484223355373,21.77636064165365,21.429139301892576,967.9873743385892,967.7857286637476,144.60000000000002,140.6628217589317,24009.323166643084,7,0.7939590994260279,1930-06-24
1929,40,903.8701391828068,0.3605714285714286,34.705013672142236,0.043796996847641156,58.0,11.0,11.0,11.0,136.0,227.0,0.25332667727307207,676.8701391828068,676.8701391828068,,237.56378616169584,237.56378616169584,201.7425668594151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,756.8701391828068,990.5,967.5154805567311,22.984519443268805,0.36128813531013504,0.13465574955272958,990.0040561151371,0.40017977558747425,0.40017977558747425,0.336641949157069,0.0,22.088395782818463,22.088395782818463,18.815014664751953,0.0,,0.9408422673398574,0.9408422673398574,0.805982680629557,0.0,48.42195206255916,48.42195206255916,40.823002859545944,0.0,0.9861904697058891,0.9861904697058891,0.8314257201536852,0.0,0.9797330799178241,0.9797330799178241,0.9768759370606812,0.96,46.88070676327509,46.88070676327509,39.9949924775608,0.0,133.756406004111,0.14746269272039333,5.484405850790152e-05,957.9333972550564,728.4970702319307,0.3116004295360176,0.2369684579851428,22.91366782646557,21.795553422238218,967.7317335890202,966.8139882809276,144.19394910667015,96.4,22471.076208690647,7,0.7430911444672833,1930-07-01
1929,41,652.5640405341666,0.45942857142857146,20.784796984237556,0.03241659449759573,58.0,11.0,11.0,11.0,136.0,227.0,0.349500475135485,425.56404053416657,425.56404053416657,,212.78202026708328,212.78202026708328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.56404053416657,990.5,966.5090421258038,23.990957874196056,0.2180688218467656,0.05511280810683327,990.2268183700464,0.3237745010335095,0.3237745010335095,0.0,0.0,23.39400174320893,23.39400174320893,0.0,0.0,,0.9364612042030555,0.9364612042030555,0.0,0.0,45.68563101569108,45.68563101569108,0.0,0.0,0.930460916816519,0.930460916816519,0.0,0.0,0.9774973902844745,0.9774973902844745,0.96,0.96,44.25955542646842,44.25955542646842,0.0,0.0,88.51911085293683,0.13542414078725354,5.785484539801141e-05,712.0837013457431,583.0034913422678,0.3893630198978235,0.3187827492343952,23.82166830378228,23.020851764436717,966.7483348053828,966.22351571104,96.4,74.78227538659137,14871.210623293391,7,0.4917728380718714,1930-07-08
1929,42,523.7034371743097,0.5342857142857144,13.37998100421936,0.02540236285679277,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.4223989286698218,302.56058003145256,302.56058003145256,,151.28029001572628,151.28029001572628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,380.989151460024,990.5,965.9566654672843,24.543334532715658,0.16999465526652538,0.03051211600629047,990.2994932287272,0.16265383464574884,0.16265383464574884,0.0,0.0,24.180173926797096,24.180173926797096,0.0,0.0,,0.9168970661512245,0.9168970661512245,0.0,0.0,32.89083582570756,32.89083582570756,0.0,0.0,0.6698744567353883,0.6698744567353883,0.0,0.0,0.97,0.97,0.96,0.96,31.904110750936336,31.904110750936336,0.0,0.0,63.80822150187267,0.12182566162971294,5.858396127863129e-05,562.8280752081156,489.3436243127323,0.4494890407906841,0.3801009980690586,24.33753047097952,23.948282244625744,966.1327263384364,965.8020463094072,70.64984718010528,58.604360773551726,10719.78121231461,7,0.3544901194548482,1930-07-15
1929,43,481.09299001949665,0.5618571428571429,1.713591056579966,0.0035631508340518855,50.0,10.0,9.0,9.0,108.0,186.0,0.38663674793527775,295.09299001949665,295.09299001949665,,147.54649500974833,147.54649500974833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.09299001949665,990.5,965.7649184550877,24.735081544912287,0.1640314756598892,0.029018598003899273,990.3069499263363,0.1540969956361772,0.1540969956361772,0.0,0.0,24.387934475612298,24.387934475612298,0.0,0.0,,0.9157210935412902,0.9157210935412902,0.0,0.0,32.31506620667812,32.31506620667812,0.0,0.0,0.6581479879160513,0.6581479879160513,0.0,0.0,0.97,0.97,0.96,0.96,31.345614220477774,31.345614220477774,0.0,0.0,62.69122844095555,0.13030646871145413,5.9012760675668955e-05,486.0250263913084,477.3484869166725,0.3896524344330199,0.3826963425752642,24.410749760763547,24.35788320313739,965.7871126187608,965.748068191125,63.72777141356303,61.90413350838251,10532.126378080531,7,0.348284602449753,1930-07-22
1929,44,458.3161758178784,0.5858571428571429,4.543876130105933,0.009919083339856699,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3667666932280146,290.0304615321641,290.0304615321641,,145.01523076608206,145.01523076608206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,354.4590329607355,990.5,965.6624227911805,24.837577208819557,0.16063135330273556,0.028006092306432785,990.3113625543908,0.14898990478513574,0.14898990478513574,0.0,0.0,24.499949858425246,24.499949858425246,0.0,0.0,,0.9146949960871212,0.9146949960871212,0.0,0.0,31.87313003075724,31.87313003075724,0.0,0.0,0.6491472511355854,0.6491472511355854,0.0,0.0,0.97,0.97,0.96,0.96,30.91693612983452,30.91693612983452,0.0,0.0,61.83387225966904,0.1350107197120283,5.9217431387542156e-05,472.4927083802066,445.541354005931,0.4021055915578266,0.337499130245352,24.557991014132604,24.44023046571915,965.7262171877107,965.6049360930268,65.0049816294325,58.76415545663526,10388.0905396244,7,0.34352151255371693,1930-07-29
1929,45,431.9766962611328,0.615,3.2959335764664877,0.007677463595835815,47.0,8.0,6.0,5.0,89.0,155.0,0.3589625876683678,276.9766962611328,276.9766962611328,,215.50301955365356,61.473676707479235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,337.9766962611328,990.5,965.543895133175,24.956104866824926,0.15481422528684022,0.02539533925222654,990.319790435461,0.35611649447315435,0.062419684091965175,0.0,0.0,24.4197788078127,10.534381295399267,0.0,0.0,,0.9329064660461323,0.3917853961073733,0.0,0.0,48.30596935979354,13.546861630261033,0.0,0.0,0.9838282965334731,0.2759034955246646,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.68331292421034,13.1404557813532,0.0,0.0,53.82376870556355,0.12435209237010751,5.3832443365938156e-05,442.799181369126,422.4698189706656,0.3668901138965444,0.3500458142689947,24.59140335116767,24.280994311641173,965.592596316161,965.501114185368,61.5193018293871,48.2,9042.393142534676,7,0.29902093725313084,1930-08-05
1929,46,402.30531198456123,0.6514285714285714,5.1341031057594035,0.012819136942419401,47.0,8.0,6.0,5.0,89.0,155.0,0.3856210781052415,247.30531198456126,247.30531198456126,,247.30531198456126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.30531198456123,990.5,965.408317400201,25.091682599798983,0.1443422731667381,0.019461062396912216,990.3361966644364,0.4336537157133538,0.0,0.0,0.0,24.494225548522003,0.0,0.0,0.0,,0.9447592815466691,0.0,0.0,0.0,56.11764076525513,0.0,0.0,0.0,1.1429254738341166,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11991571590111379,5.426652017545666e-05,420.28892993659525,386.53109723034976,0.4010026647548855,0.3687939152320364,24.63304123213063,24.33716062422108,965.4913001847146,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1930-08-12
1929,47,375.81740340084565,0.6817142857142857,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4125039072135718,220.81740340084565,220.81740340084565,,220.81740340084565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.81740340084565,990.5,965.2790870170041,25.220912982995806,0.1349938683917937,0.014163480680169057,990.350842650928,0.34511453410907683,0.0,0.0,0.0,24.726641099814778,0.0,0.0,0.0,,0.940281724872011,0.0,0.0,0.0,50.34887603545926,0.0,0.0,0.0,1.025435357137663,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.17792594549888,0.0,0.0,0.0,48.17792594549888,0.12821580771341576,6.063450658895456e-05,380.8369423592014,370.3647452958713,0.4185063561494656,0.4069983312012983,24.77391045278241,24.683087525904963,965.304184711796,965.2518237264792,48.2,48.14849387283071,8093.891558843812,7,0.2676551441416605,1930-08-19
1929,48,348.00469455869927,0.7125714285714286,4.252777058327816,0.012093783780492444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4301068532918326,198.29040884441355,198.29040884441355,,198.29040884441355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,257.718980272985,990.5,965.1400234727935,25.35997652720651,0.12648878717237186,0.010290152648271073,990.3632210601793,0.27927115679919884,0.0,0.0,0.0,24.94392643058668,0.0,0.0,0.0,,0.9344342149769297,0.0,0.0,0.0,45.33059772434681,0.0,0.0,0.0,0.9232300962188759,0.0,0.0,0.0,0.978868873295682,0.96,0.96,0.96,44.10121146902789,0.0,0.0,0.0,44.10121146902789,0.12673272697579938,6.181215063039101e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.3464522204511806,25.022217528962955,24.82252028518903,965.2234125879024,965.102976529438,48.2,41.396758944603256,7409.003526796686,7,0.2450067303834883,1930-08-26
1929,49,322.50335889233486,0.751,4.939312001456228,0.015521618997889,40.0,6.0,4.0,3.0,65.0,118.0,0.3662793189016555,204.50335889233492,204.50335889233492,,204.50335889233492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.50335889233492,990.5,965.0125167944617,25.487483205538346,0.12535389461661292,0.011199978503762972,990.3634461268796,0.2966776854717125,0.0,0.0,0.0,25.05425164694625,0.0,0.0,0.0,,0.936237571331545,0.0,0.0,0.0,47.04262209685062,0.0,0.0,0.0,0.9580982097118252,0.0,0.0,0.0,0.9796696294830843,0.96,0.96,0.96,45.88494840195147,0.0,0.0,0.0,45.88494840195147,0.1422183746838915,6.234533862723435e-05,338.3210417029997,306.020121877383,0.3855955591288881,0.3487811441050956,25.1914274053801,24.919986066544027,965.0916052085148,964.9301006093868,48.2,42.33102796761841,7708.6713315278475,7,0.2549163800108415,1930-09-02
1929,50,289.2769655035862,0.801,3.2017361801992474,0.011011374123531372,40.0,6.0,4.0,3.0,65.0,118.0,0.4080805999771992,171.27696550358624,171.27696550358624,,171.27696550358624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.27696550358624,990.5,964.8574371179953,25.642562882004786,0.11362711650585854,0.007127696550358586,990.3792451869439,0.20783397671905185,0.0,0.0,0.0,25.31397409222953,0.0,0.0,0.0,,0.9257724130714797,0.0,0.0,0.0,39.365056361878736,0.0,0.0,0.0,0.801732308795901,0.0,0.0,0.0,0.971133399619968,0.96,0.96,0.96,38.23157840906704,0.0,0.0,0.0,38.23157840906704,0.1321175090170424,6.199813163069103e-05,302.30479186612183,283.6079686159883,0.4160672937923501,0.3903345338047346,25.35333407602625,25.221514010126857,964.9115239593306,964.834431874464,41.420070661272845,36.89426872174312,6422.905172723264,7,0.21239765782815026,1930-09-09
1929,51,275.6403147183052,0.8265714285714285,3.8819535704984434,0.013912537479753472,40.0,6.0,4.0,3.0,65.0,118.0,0.42839907947300926,157.64031471830523,157.64031471830523,,157.64031471830523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.64031471830523,990.5,964.8025612588733,25.697438741126803,0.10881416473920003,0.005764031471830472,990.385421803789,0.1762659223096011,0.0,0.0,0.0,25.379896290702042,0.0,0.0,0.0,,0.9205611437177549,0.0,0.0,0.0,36.12294529947736,0.0,0.0,0.0,0.7357015335942434,0.0,0.0,0.0,0.970109715829224,0.96,0.96,0.96,35.0436079513696,0.0,0.0,0.0,35.0436079513696,0.12706046015210445,6.174444489737156e-05,290.5219447532691,270.26224589706084,0.4366129631178473,0.4061655311450348,25.4,25.30593995888804,964.8620877790132,964.7810489835882,38.497837582027394,33.79146771851285,5887.326135830094,7,0.19468671084094227,1930-09-16
1929,52,267.5039700548316,0.8434285714285714,1.2684744778462604,0.004814457625024786,40.0,6.0,4.0,3.0,65.0,118.0,0.4411699759125821,149.5039700548316,149.5039700548316,,149.5039700548316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.50397005483157,990.5,964.7700158802193,25.729984119780656,0.10594251873876497,0.0049503970054831,990.3891070842558,0.15825968107721633,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9173817776810146,0.0,0.0,0.0,34.16540170573105,0.0,0.0,0.0,0.6958330286299603,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.140439654559124,0.0,0.0,0.0,33.140439654559124,0.12387367454494726,6.15732048452207e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.4,25.4,964.7810489835882,964.7455316982084,33.79146771851285,31.69644023128817,5567.593861965933,7,0.18411355363643958,1930-09-23
1929,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.5,964.735190608035,25.764809391964945,0.102869767973999,0.0040797652008744,990.3930504668252,0.1403112570576646,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9137230601167474,0.0,0.0,0.0,32.04663353678898,0.0,0.0,0.0,0.6526809274295108,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.085234530685312,0.0,0.0,0.0,31.085234530685312,0.120114051612937,6.132763754539391e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.4,25.4,964.735190608035,964.735190608035,31.085234530685312,31.085234530685312,746.0456287364475,1,0.1726957473926962,1930-09-30
1930,1,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,41.0,6.0,4.0,3.0,56.0,110.0,0.4270436468367607,147.58915885418796,147.58915885418796,,147.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.58915885418796,990.5,964.7303566354168,25.76964336458322,0.10561964256125708,0.0047589158854187425,990.3896214415535,0.15418545041671097,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9166403875044354,0.0,0.0,0.0,33.69979414295176,0.0,0.0,0.0,0.6863501862108301,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.688800318663205,0.0,0.0,0.0,32.688800318663205,0.12690106573496918,6.152344391653937e-05,258.7976520087449,256.6827889882703,0.4285445098737286,0.4250424961208035,25.4,25.4,964.735190608035,964.7267311559532,32.97348182754441,32.4752891870023,5491.718453535419,7,0.1816044462147956,1930-10-01
1930,2,242.9859556294504,0.884,2.9269221084520245,0.012019693510531514,41.0,6.0,4.0,3.0,56.0,110.0,0.4531245362823573,132.9859556294504,132.9859556294504,,132.9859556294504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,183.9859556294504,990.5,964.6560063654944,25.843993634505637,0.10046570016771895,0.0032985955629450145,990.3962357042693,0.12559049520049528,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9101830855412728,0.0,0.0,0.0,30.15764357645853,0.0,0.0,0.0,0.6142086268117826,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.25291426916477,0.0,0.0,0.0,29.25291426916477,0.1202822597368024,6.10900400859877e-05,256.6827889882703,236.1943342291061,0.46571819920668,0.4285445098737286,25.4,25.4,964.7267311559532,964.6171660053748,32.4752891870023,27.660120922095118,4914.489597219681,7,0.16251619038424872,1930-10-08
1930,3,235.58299671349224,0.8951428571428571,0.20377917187129566,0.0008680027772484,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.4590203841133653,127.4401395706351,127.4401395706351,,127.4401395706351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,177.58299671349226,990.5,964.613497980281,25.886502019719014,0.09820588902264515,0.0027440139570635005,990.3990500970203,0.11510873088436033,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9076678197970596,0.0,0.0,0.0,28.816194989006885,0.0,0.0,0.0,0.5868878816498347,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.951709139336682,0.0,0.0,0.0,27.951709139336682,0.1186544466099135,6.092121945244503e-05,236.1943342291061,234.76788002600708,0.4685479120389656,0.413174067888906,25.4,25.4,964.6171660053748,964.608607280156,30.37079656874745,27.325341859114424,4695.887135408562,7,0.1552872729963149,1930-10-15
