WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1930,4,227.32350633851595,0.9127142857142857,1.4424047373241211,0.0063338740607184725,37.0,5.0,3.0,2.0,50.0,97.0,0.42682217893156243,130.32350633851595,130.32350633851595,,130.32350633851595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.32350633851595,990.5,964.563941038031,25.93605896196891,0.09740844184258705,0.0030323506338515572,990.3995592075236,0.12034547936587363,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9089950307612062,0.0,0.0,0.0,29.510776652427,0.0,0.0,0.0,0.6010341477072708,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.625453352854187,0.0,0.0,0.0,28.625453352854187,0.12589401613486012,6.1010299740016025e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.4,25.4,964.608607280156,964.5480262811884,30.37079656874745,28.00436006784665,4809.076163279504,7,0.1590302964047455,1930-10-22
1930,5,219.49967148332078,0.9254285714285714,3.215176331196489,0.01564787766319983,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4318581595747317,124.78538576903507,124.78538576903507,,124.78538576903507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.2139571976065,990.5,964.5169980288999,25.983001971100034,0.09525218449013192,0.002478538576903457,990.402269276933,0.1105328161681229,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9056198897038836,0.0,0.0,0.0,28.158477180786157,0.0,0.0,0.0,0.573492406940655,0.0,0.0,0.0,0.9699248953470239,0.96,0.96,0.96,27.311898433248494,0.0,0.0,0.0,27.311898433248494,0.12432772489505554,6.0779123244255996e-05,224.67104686473823,202.1648125463628,0.4600207070093968,0.4183858796938423,25.4,25.4,964.5480262811884,964.4129888752782,28.380630159086632,23.55033832369114,4588.398936785747,7,0.15173276907360272,1930-10-29
1930,6,201.3122127797255,0.9511428571428571,0.284199922212427,0.0014092588212799,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.44359780533013143,112.02649849401121,112.02649849401121,,112.02649849401121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,154.74078420829693,990.5,964.4078732766783,26.092126723321694,0.09014413396925355,0.0012026498494010858,990.4086532161813,0.08946159503510738,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8951544899769314,0.0,0.0,0.0,24.995322279249912,0.0,0.0,0.0,0.5090697001883892,0.0,0.0,0.0,0.9691237446324702,0.96,0.96,0.96,24.224390376476794,0.0,0.0,0.0,24.224390376476794,0.12031346496510285,6.00272317712016e-05,202.1648125463628,201.1701128186193,0.462295311649258,0.3314127674153719,25.4,25.4,964.4129888752782,964.4070206769117,29.75857728336083,23.30202589199612,4069.6975832481003,7,0.13457994653598215,1930-11-05
1930,7,214.70498404993342,0.9325714285714286,2.623669040746807,0.012231999003686813,29.0,4.0,2.0,2.0,30.0,67.0,0.3124183831702618,147.70498404993342,147.70498404993342,,147.70498404993342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.70498404993342,990.5,964.4882299042996,26.011770095700367,0.10001360389630595,0.004770498404993285,990.3952158976988,0.15477824608854432,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9165612958452048,0.0,0.0,0.0,33.72869420629575,0.0,0.0,0.0,0.686938782205616,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.71683338010688,0.0,0.0,0.0,32.71683338010688,0.15228336392036396,6.151813541025135e-05,220.53049583159049,202.1648125463628,0.3314127674153719,0.3038128570262,25.4,25.4,964.5231829749896,964.4129888752782,34.09147137879944,29.75857728336083,5496.428007857955,7,0.1817601854450382,1930-11-12
1930,8,226.39082610812346,0.9144285714285714,2.0339120277738028,0.008871529840908757,29.0,4.0,2.0,2.0,30.0,67.0,0.29607290523825674,159.39082610812346,159.39082610812346,,159.39082610812346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.39082610812346,990.5,964.5583449566486,25.941655043351243,0.1041379192166113,0.0059390826108123,990.3899229981726,0.17993130589523965,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.921280273966821,0.0,0.0,0.0,36.58075502994656,0.0,0.0,0.0,0.7450255606913758,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.48333237904816,0.0,0.0,0.0,35.48333237904816,0.1567007101156048,6.183486571121378e-05,234.76788002600708,220.53049583159049,0.3038128570262,0.2853882736964608,25.4,25.4,964.608607280156,964.5231829749896,37.47717266296263,34.09147137879944,5961.19983968009,7,0.19712962432804532,1930-11-19
1930,9,251.09644040925625,0.8708571428571429,5.070623695864823,0.01980900831503893,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2782211723407108,181.23929755211338,181.23929755211338,,181.23929755211338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,217.38215469497052,990.5,964.6934798022786,25.80652019772138,0.11225247277131624,0.0081239297552113,990.3796235974735,0.23313220972811657,0.0,0.0,0.0,25.380054367368523,0.0,0.0,0.0,,0.929222680716603,0.0,0.0,0.0,41.92467768851963,0.0,0.0,0.0,0.8538630893792184,0.0,0.0,0.0,0.9752812854658824,0.96,0.96,0.96,40.89904669236149,0.0,0.0,0.0,40.89904669236149,0.16281913944709087,6.265889662167165e-05,270.26224589706084,236.1943342291061,0.2886207959637892,0.2588895203644894,25.4,25.327847195643766,964.7810489835882,964.6171660053748,43.90187673737353,37.817161894592495,6871.0398443167305,7,0.22721692606867494,1930-11-26
1930,10,289.230316762375,0.8031428571428572,7.914078619818083,0.026041120310670157,31.0,5.0,3.0,2.0,36.0,77.0,0.2672823370166803,212.23031676237503,212.23031676237503,,212.23031676237503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.23031676237503,990.5,964.8614471124944,25.63855288750577,0.12419873407148842,0.012620329268843572,990.3631809366597,0.32113613153967974,0.0,0.0,0.0,25.18059769262577,0.0,0.0,0.0,,0.937889889532171,0.0,0.0,0.0,49.146509774334966,0.0,0.0,0.0,1.0009472459131357,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.43941765457351,0.0,0.0,0.0,46.43941765457351,0.16088408693229847,6.106218926895116e-05,325.6607962357874,271.2725109404546,0.2838474113468202,0.2364423378251826,25.320600622715,24.877494889723472,965.028303981179,964.7850900437618,48.2,44.13247915505785,7801.82216596835,7,0.2579967647476306,1930-12-03
1930,11,367.7166005227872,0.6914285714285714,9.378334740963428,0.02590006853291257,31.0,5.0,3.0,2.0,36.0,77.0,0.20959903500779323,290.71660052278713,290.71660052278713,,164.47397624205306,126.24262428073409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,329.7166005227872,990.5,965.238583002614,25.2614169973861,0.15189898121621845,0.02814332010455737,990.3199576986792,0.20403598093238579,0.1316643276614574,0.0,0.0,24.87733871513291,21.348334439318545,0.0,0.0,,0.9205686279154067,0.7852463842123211,0.0,0.0,37.022652593066944,28.249093407508088,0.0,0.0,0.7540255110604265,0.5753379512730772,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.28733489099713,27.40162060528284,0.0,0.0,61.68895549627997,0.1674623617869148,5.882721576276845e-05,380.8369423592014,344.6194637292325,0.2234348552654556,0.2021862677580643,24.98020529065669,24.703029930700552,965.304184711796,965.1230973186462,65.91872662415092,48.2,10363.744523375037,7,0.3427164194237777,1930-12-10
1930,12,379.03624819221085,0.6782857142857143,2.3094788477826325,0.006053575590749399,31.0,5.0,3.0,2.0,36.0,77.0,0.20318353095421562,302.03624819221085,302.03624819221085,,151.01812409610542,151.01812409610542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,341.03624819221085,990.5,965.295181240961,25.20481875903899,0.15589403609150546,0.030407249638442102,990.31369871427,0.16145986307228302,0.16145986307228302,0.0,0.0,24.857057610236758,24.857057610236758,0.0,0.0,,0.9175956867318853,0.9175956867318853,0.0,0.0,33.78050741606872,33.78050741606872,0.0,0.0,0.6879940410604627,0.6879940410604627,0.0,0.0,0.97,0.97,0.96,0.96,32.76709219358666,32.76709219358666,0.0,0.0,65.53418438717333,0.17288956010330245,6.027099861332293e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.91437039568361,24.80740550853503,965.3326554861516,965.2518237264792,67.13252461018942,63.68340873996928,11009.742977045118,7,0.3640788021509629,1930-12-17
1930,13,397.60397039343434,0.6545714285714286,7.050329802293804,0.017512847459049543,31.0,5.0,3.0,2.0,36.0,77.0,0.19379127744042116,320.60397039343434,320.60397039343434,,160.30198519671717,160.30198519671717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.60397039343434,990.5,965.386172543525,25.11382745647497,0.16244716135381745,0.034120794078686845,990.3034320445676,0.18203049124332268,0.18203049124332268,0.0,0.0,24.735229009799138,24.735229009799138,0.0,0.0,,0.9211700954884385,0.9211700954884385,0.0,0.0,35.81977382671484,35.81977382671484,0.0,0.0,0.7295269618475527,0.7295269618475527,0.0,0.0,0.97,0.97,0.96,0.96,34.74518061191339,34.74518061191339,0.0,0.0,69.49036122382678,0.1747469633737031,6.02089641045235e-05,417.8577719356288,389.1339363713416,0.1978753143918053,0.1842732268525614,24.790077037947757,24.60632663381188,965.4803599737104,965.3456696818566,73.79991247398738,67.68688452380687,11674.380685602899,7,0.3860575623545932,1930-12-24
1930,14,449.60740363880683,0.595,12.477460565795768,0.027785343343771782,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19792369087949244,360.60740363880683,360.60740363880683,,180.30370181940341,180.30370181940341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,403.0359750673783,990.5,965.6232333163747,24.87676668362539,0.17777566336053757,0.042121480727761354,990.2801028559117,0.23009279704045515,0.23009279704045515,0.0,0.0,24.426776742496617,24.426776742496617,0.0,0.0,,0.9284030449808641,0.9284030449808641,0.0,0.0,40.100022697684665,40.100022697684665,0.0,0.0,0.8167010732726,0.8167010732726,0.0,0.0,0.9717139922222663,0.9717139922222663,0.96,0.96,38.96667085626605,38.96667085626605,0.0,0.0,77.93334171253211,0.1733417820969039,6.0031153427164245e-05,459.2604427967548,442.799181369126,0.2055107683772807,0.1738937270884683,24.47322622755089,24.369141614446,965.6666719925854,965.592596316161,79.64394969318876,75.91058517477478,13092.801407705396,7,0.4329630095140673,1930-12-31
1930,15,476.1480176238198,0.566857142857143,2.900379258934574,0.0061409262005726285,34.0,5.0,4.0,3.0,45.0,91.0,0.19113311375548872,385.1480176238198,385.1480176238198,,192.5740088119099,192.5740088119099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.1480176238198,990.5,965.7426660793071,24.75733392069284,0.1866384823257001,0.047029603524763916,990.2663319141495,0.2624177733327151,0.2624177733327151,0.0,0.0,24.26124806150969,24.26124806150969,0.0,0.0,,0.9322182496442833,0.9322182496442833,0.0,0.0,42.713430626652794,42.713430626652794,0.0,0.0,0.8699273040051485,0.8699273040051485,0.0,0.0,0.9769927304005147,0.9769927304005147,0.96,0.96,41.73114542219168,41.73114542219168,0.0,0.0,83.46229084438335,0.17528217648560565,6.019462832533524e-05,479.5630976092969,467.1571483252964,0.1947952639196988,0.1897560518181035,24.318807070006383,24.23936385847603,965.7580339392418,965.7022071674638,84.23420987854567,81.43082567122063,14021.664861856403,7,0.4636793935799075,1931-01-07
1930,16,501.3797973999311,0.5494285714285715,4.650674626345189,0.009303683170252227,34.0,5.0,4.0,3.0,45.0,91.0,0.18155960226631757,410.3797973999311,410.3797973999311,,205.18989869996554,205.18989869996554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,453.3797973999311,990.5,965.8562090882996,24.64379091170037,0.19554356027074998,0.052075959479986174,990.2523804802493,0.29804699227746634,0.29804699227746634,0.0,0.0,24.098124399672166,24.098124399672166,0.0,0.0,,0.9358058659521677,0.9358058659521677,0.0,0.0,45.37862927663561,45.37862927663561,0.0,0.0,0.9242083355730266,0.9242083355730266,0.0,0.0,0.9798753255491711,0.9798753255491711,0.96,0.96,44.4656007508819,44.4656007508819,0.0,0.0,88.9312015017638,0.1773627677423874,6.019695204334301e-05,512.1178199937132,486.0250263913084,0.1872331568513389,0.1776934846772508,24.19772295384112,24.02823617442811,965.9045301899716,965.7871126187608,91.1459878855292,85.69614490540796,14940.441852296319,7,0.4940622305653545,1931-01-14
1930,17,567.180094468476,0.504,12.508062400179679,0.0223179349755333,34.0,5.0,4.0,3.0,45.0,91.0,0.1606633784424451,476.180094468476,476.180094468476,,238.090047234238,238.090047234238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,519.180094468476,990.5,966.1523104251081,24.34768957489192,0.22233046566425113,0.06523601889369514,990.2124335154422,0.4017758311119627,0.4017758311119627,0.0,0.0,23.658347259222065,23.658347259222065,0.0,0.0,,0.9427668828649042,0.9427668828649042,0.0,0.0,52.06935008558779,52.06935008558779,0.0,0.0,1.0604755618245987,1.0604755618245987,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.120043560323985,48.120043560323985,0.0,0.0,96.24008712064797,0.16989695421488996,5.624389225979752e-05,589.2318351168824,532.5192229643311,0.1708858498918363,0.1544383629271301,23.894040842303784,23.505706720592368,966.251543258026,965.9963365033394,96.4,95.28060984453576,16168.33463626886,7,0.5346671506702666,1931-01-21
1930,18,575.9565409515702,0.4951428571428572,2.477106153787726,0.004301770011331486,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16851024092573916,478.9565409515703,478.9565409515703,,239.47827047578514,239.47827047578514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.670826665856,990.5,966.191804434282,24.30819556571802,0.2241181947361796,0.065791308190314,990.2100904970736,0.4059271015372845,0.4059271015372845,0.0,0.0,23.61235896125422,23.61235896125422,0.0,0.0,,0.9430991846435702,0.9430991846435702,0.0,0.0,52.298205214533425,52.298205214533425,0.0,0.0,1.0651365624141227,1.0651365624141227,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16739568809897912,5.5942635375262515e-05,589.2318351168824,571.8920920403683,0.1836010699595201,0.1544383629271301,23.65904310031784,23.505706720592368,966.251543258026,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-01-28
1930,19,592.3163513249298,0.4867142857142857,6.24795451808263,0.010408094782485857,36.0,6.0,5.0,4.0,54.0,105.0,0.1773267309262488,487.31635132492977,487.31635132492977,,243.65817566246488,243.65817566246488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,534.3163513249298,990.5,966.2643073114147,24.23569268858551,0.23016794156634063,0.06776692094118437,990.2020651374925,0.4201658836476047,0.4201658836476047,0.0,0.0,23.517591942430418,23.517591942430418,0.0,0.0,,0.9437151547955029,0.9437151547955029,0.0,0.0,53.03093224440892,53.03093224440892,0.0,0.0,1.0800597198453956,1.0800597198453956,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1628028272503847,5.497529146819076e-05,615.6277736669467,577.9502839498093,0.1816765263655765,0.170557607195943,23.61707334145095,23.3587733767348,966.3625110946678,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-02-04
1930,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,206.62933565510323,206.62933565510323,167.69272146338383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.5,966.5638055710943,23.93619442890567,0.27997007262083634,0.10228189144168368,990.1177480359374,0.3073660597294334,0.3073660597294334,0.23229930037796792,0.0,23.246576405113704,23.246576405113704,19.93137154633348,0.0,,0.9342086198099804,0.9342086198099804,0.7990874674670669,0.0,44.03059050628584,44.03059050628584,35.648995464324926,0.0,0.896753370800119,0.896753370800119,0.7260487874607928,0.0,0.975462021603222,0.975462021603222,0.9726048787460793,0.96,41.634847104805125,41.634847104805125,34.74913281909084,0.0,118.0188270287011,0.17699100838195564,5.635578017991517e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,23.39589337005261,23.135997185673716,966.6676263869706,966.4204503947362,125.72938530736118,96.4,19827.162940821785,7,0.6556601501594506,1931-02-11
1930,21,723.1940048096475,0.4278571428571429,8.046763796024477,0.01108513475017127,31.0,6.0,4.0,3.0,41.0,85.0,0.11759141196930768,638.1940048096475,638.1940048096475,,212.7313349365492,212.7313349365492,212.7313349365492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,679.1940048096475,990.5,966.7927760192385,23.707223980761437,0.31250048533469876,0.12145820144289422,990.0660413132225,0.32037999688643776,0.32037999688643776,0.32037999688643776,0.0,22.952885297097417,22.952885297097417,22.952885297097417,0.0,,0.9366734634438362,0.9366734634438362,0.9366734634438362,0.0,44.8499988370534,44.8499988370534,44.8499988370534,0.0,0.9134419315082158,0.9134419315082158,0.9134419315082158,0.0,0.9796384607474906,0.9796384607474906,0.9796384607474906,0.96,43.937247066963494,43.937247066963494,43.937247066963494,0.0,131.81174120089048,0.18226108661018264,5.737527200375828e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,23.0733472865892,22.80557874727453,966.8929357732592,966.7106240642636,136.42610340521145,127.9265688658516,22144.372521749603,7,0.7322874511160583,1931-02-18
1930,22,782.7218563691071,0.403,9.927248463534822,0.012561076004712872,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.1323133471544435,678.8647135119643,678.8647135119643,,226.28823783732142,226.28823783732142,226.28823783732142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,726.2932849405357,990.5,967.0308874254763,23.469112574523624,0.339266542415017,0.13365941405358925,990.0270740435313,0.36243156798704657,0.36243156798704657,0.36243156798704657,0.0,22.63375505006794,22.63375505006794,22.63375505006794,0.0,,0.9394220685893478,0.9394220685893478,0.9394220685893478,0.0,47.186077031448846,47.186077031448846,47.186077031448846,0.0,0.961019898807512,0.961019898807512,0.961019898807512,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.24235549081987,46.24235549081987,46.24235549081987,0.0,138.7270664724596,0.17732587798905355,5.676479123460009e-05,817.7246825595828,760.52821131929,0.1655190683036728,0.1090629519830402,22.732844597271743,22.46991178153758,967.1708987302384,966.9421128452772,141.97503733757785,132.98664889436188,23306.147167373212,7,0.7707059248469977,1931-02-25
1930,23,848.5391820085113,0.37900000000000006,9.626394995445676,0.011182328745189386,41.0,8.0,7.0,6.0,67.0,129.0,0.15213049475924922,719.5391820085113,719.5391820085113,,239.84639400283706,239.84639400283706,239.84639400283706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,775.5391820085113,990.5,967.294156728034,23.205843271966014,0.3698050577046203,0.15009174293112462,989.9801031993642,0.40730825916449637,0.40730825916449637,0.40730825916449637,0.0,22.27863821216578,22.27863821216578,22.27863821216578,0.0,,0.9415039748476436,0.9415039748476436,0.9415039748476436,0.0,49.32958206134261,49.32958206134261,49.32958206134261,0.0,1.004675805729992,1.004675805729992,1.004675805729992,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.778312390334584,47.778312390334584,47.778312390334584,0.0,143.33493717100376,0.1689956603536607,5.537168220567976e-05,885.1094475277025,817.7246825595828,0.1577548076404071,0.1457446876884257,22.46991178153758,22.043772178487853,967.4404377901108,967.1708987302384,144.60000000000002,139.80449757840233,24080.269444728634,7,0.7963052065055766,1931-03-04
1930,24,952.2489420905489,0.34485714285714286,20.00680506751181,0.02059315660168757,41.0,8.0,7.0,6.0,67.0,129.0,0.13572032956375019,823.2489420905489,823.2489420905489,,243.68986861501466,243.68986861501466,243.68986861501466,92.17933624550493,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,879.2489420905489,990.5,967.7059153092193,22.794084690780696,0.45981897953686574,0.21115844648544466,989.8290225739777,0.42484740945454647,0.42484740945454647,0.42484740945454647,0.14039022272294474,21.698259855303863,21.698259855303863,21.698259855303863,9.252950594952614,,0.9400916280795643,0.9400916280795643,0.9400916280795643,0.401094599959381,48.77975596149865,48.77975596149865,48.77975596149865,18.263104487556667,0.9934777181567952,0.9934777181567952,0.9934777181567952,0.37195732153883226,0.9786243035824546,0.9786243035824546,0.9786243035824546,0.9671957321538832,45.382952697668166,45.382952697668166,45.382952697668166,17.840095554811025,153.98895364781555,0.16158270649872167,5.192860078389917e-05,1025.1570830002852,891.8619896951615,0.1446412129797035,0.1258343742038644,21.999194054210623,21.372394986498666,967.9790651180008,967.4674479587808,172.54639812442332,144.60000000000002,25870.14421283301,7,0.8554941869323085,1931-03-11
1930,25,1101.6815828266658,0.302,22.513076999023664,0.020179096384191055,41.0,8.0,7.0,6.0,67.0,129.0,0.11733330449231423,972.6815828266657,972.6815828266657,,243.17039570666643,243.17039570666643,243.17039570666643,243.17039570666643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1028.6815828266658,990.5,968.2195706888839,22.280429311116205,0.6077755062591189,0.3335853405002857,989.5586391532405,0.4193982041046248,0.4193982041046248,0.4193982041046248,0.4193982041046248,20.919670260252136,20.919670260252136,20.919670260252136,20.919670260252136,,0.9398854933009861,0.9398854933009861,0.9398854933009861,0.9398854933009861,46.856176900150544,46.856176900150544,46.856176900150544,46.856176900150544,0.9543009551965486,0.9543009551965486,0.9543009551965486,0.9543009551965486,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.860039169295774,45.860039169295774,45.860039169295774,45.860039169295774,183.4401566771831,0.166582336938326,5.242879520892235e-05,1182.7486219934508,1042.8375986738165,0.1237009484161773,0.1090679774224368,21.27234937017312,20.402093609255097,968.4743528119794,968.0346324529748,192.8,175.31537551738532,30817.94632176676,7,1.0191119815399061,1931-03-18
1930,26,1587.4864197176596,0.2227142857142857,130.2841984007184,0.07756114194250065,41.0,8.0,7.0,6.0,67.0,129.0,0.08376343867099527,1458.4864197176596,1098.2231416922382,,274.55578542305955,274.55578542305955,274.55578542305955,274.55578542305955,360.26327802542136,45.25274771160175,7.749665058709749,12.504177870257982,16.756431536066113,278.0002558487858,86.25274771160174,15.749665058709748,19.504177870257983,22.756431536066113,345.00025584878586,1219.7297323328078,990.5,969.7585421149412,20.74145788505887,0.8859785859695144,0.47769008419990966,989.1363313298306,0.5331853317330099,0.5331853317330099,0.5331853317330099,0.5331853317330099,18.84460388315646,18.84460388315646,18.84460388315646,18.84460388315646,,0.936334921192022,0.936334921192022,0.936334921192022,0.936334921192022,47.51279072475705,47.51279072475705,47.51279072475705,47.51279072475705,0.9676739455144002,0.9676739455144002,0.9676739455144002,0.9676739455144002,0.9797161170721403,0.9797161170721403,0.9797161170721403,0.9797161170721403,46.205382303174055,46.205382303174055,46.205382303174055,46.205382303174055,184.82152921269622,0.12085364794848645,4.6751647921357415e-05,2094.7380107984795,1216.5619918456675,0.1060365200167825,0.0615828802146132,20.170333725691155,17.230132630381938,971.3286779570998,968.5806234029436,192.8,169.056535546063,31050.016907732963,7,1.0267862734038677,1931-03-25
1930,27,2488.288968240703,0.126,83.7049971661686,0.034441896478722,45.0,11.0,10.0,10.0,72.0,148.0,0.05966629997196337,2340.288968240703,1100.0,,275.0,275.0,275.0,275.0,1240.2889682407028,55.0,7.0,15.0,69.82641353224832,1093.4625547084547,100.0,18.0,25.0,79.82641353224832,1165.4625547084547,1243.0,990.5,972.2786285440294,18.22137145597071,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.280182043452434,16.280182043452434,16.280182043452434,16.280182043452434,,0.9249973077692341,0.9249973077692341,0.9249973077692341,0.9249973077692341,40.61531054304602,40.61531054304602,40.61531054304602,40.61531054304602,0.8271957340742571,0.8271957340742571,0.8271957340742571,0.8271957340742571,0.9727195734074258,0.9727195734074258,0.9727195734074258,0.9727195734074258,39.509034400923966,39.509034400923966,39.509034400923966,39.509034400923966,158.03613760369586,0.06380072968691343,3.990811555648886e-05,2680.67299096166,2266.0164419409257,0.0653128535436541,0.055210016476835,16.816701934520886,15.815806816194929,972.7430037712868,971.7421086529608,164.24040632342525,152.57683163901234,26550.071117420906,7,0.8779785422427548,1931-04-01
1930,28,2772.639375456777,0.10385714285714286,30.683485626372594,0.010894096388439528,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0674696562927418,2585.210804028206,1100.0,,275.0,275.0,275.0,275.0,1485.210804028206,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1351.9250897424918,100.0,18.0,25.0,80.0,1449.6393754567775,1243.0,990.5,972.9649915959302,17.53500840406985,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.59381899155157,15.59381899155157,15.59381899155157,15.59381899155157,,0.9194791722600242,0.9194791722600242,0.9194791722600242,0.9194791722600242,38.66988426396198,38.66988426396198,38.66988426396198,38.66988426396198,0.787574017595967,0.787574017595967,0.787574017595967,0.787574017595967,0.97,0.97,0.97,0.97,37.50978773604312,37.50978773604312,37.50978773604312,37.50978773604312,150.0391509441725,0.05415335732212833,3.788867448085164e-05,2895.457390346268,2704.817472781681,0.0791249105803596,0.0539653768013512,15.757527032491446,15.297361714232116,973.2614488732496,972.8012835549904,151.89930724295832,146.67892628744207,25206.577358620976,7,0.833550838578736,1931-04-08
1930,29,2974.6961536427325,0.08842857142857143,15.54380330844567,0.005242026638095543,54.0,13.0,14.0,19.0,117.0,217.0,0.07295952801149794,2757.6961536427325,1100.0,,275.0,275.0,275.0,275.0,1657.6961536427323,46.0,5.0,11.0,61.0,1534.6961536427323,100.0,18.0,25.0,80.0,1651.6961536427323,1243.0,990.5,973.4527148536205,17.04728514637962,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.106095733861343,15.106095733861343,15.106095733861343,15.106095733861343,,0.9142849195656233,0.9142849195656233,0.9142849195656233,0.9142849195656233,37.24841038745383,37.24841038745383,37.24841038745383,37.24841038745383,0.7586234294797115,0.7586234294797115,0.7586234294797115,0.7586234294797115,0.97,0.97,0.97,0.97,36.13095807583022,36.13095807583022,36.13095807583022,36.13095807583022,144.52383230332086,0.04859572196389299,3.649591724831336e-05,3004.2640135053875,2914.698847593973,0.0744502301426884,0.0722306691504131,15.250916817427305,15.034725037641117,973.5240855498406,973.3078937700544,146.15465076544544,143.72057994911705,24280.00382695791,7,0.8029101794628938,1931-04-15
1930,30,3168.300631235158,0.07528571428571429,35.25040417763265,0.011176049333655486,54.0,13.0,14.0,19.0,117.0,217.0,0.06852821624761128,2951.300631235158,1100.0,,275.0,275.0,275.0,275.0,1851.3006312351583,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1728.3006312351583,100.0,18.0,25.0,80.0,1845.3006312351583,1243.0,990.5,973.9097350796526,16.59026492034739,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.649075507829115,14.649075507829115,14.649075507829115,14.649075507829115,,0.9092457011572163,0.9092457011572163,0.9092457011572163,0.9092457011572163,35.92304539514158,35.92304539514158,35.92304539514158,35.92304539514158,0.7316302524468752,0.7316302524468752,0.7316302524468752,0.7316302524468752,0.97,0.97,0.97,0.97,34.84535403328733,34.84535403328733,34.84535403328733,34.84535403328733,139.38141613314932,0.044030483820304486,3.519732730635084e-05,3251.016842748816,3020.841272673107,0.0718342939640715,0.0667483469007564,14.99471096378806,14.465941563561609,974.09286902392,973.5640996236936,143.2708033464851,137.32687658825463,23416.077910369084,7,0.7743412007397183,1931-04-22
1930,31,3320.3802897094283,0.06771428571428571,26.021928118095534,0.007865698936189186,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08771239540409301,3029.094575423714,1100.0,,275.0,275.0,275.0,275.0,1929.094575423714,38.142857142857125,4.28571428571429,8.857142857142858,58.142857142857146,1819.6660039951423,100.0,18.0,25.0,80.0,1997.380289709428,1243.0,990.5,974.2398534710509,16.260146528949104,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.318957116430827,14.318957116430827,14.318957116430827,14.318957116430827,,0.9055681822770394,0.9055681822770394,0.9055681822770394,0.9055681822770394,34.970755052225904,34.970755052225904,34.970755052225904,34.970755052225904,0.7122353371125439,0.7122353371125439,0.7122353371125439,0.7122353371125439,0.97,0.97,0.97,0.97,33.92163240065913,33.92163240065913,33.92163240065913,33.92163240065913,135.6865296026365,0.040868496634898784,3.426427515218094e-05,3355.917451239844,3278.6645629042023,0.0979057155257328,0.0654987437635895,14.407354727994282,14.243652178902032,974.3151584085796,974.1514558594874,136.67230999766772,134.84757074141726,22795.336973242935,7,0.7538140533479807,1931-04-29
1930,32,3072.833494692462,0.08128571428571428,47.97088872342764,0.015565811311100228,65.0,14.0,17.0,23.0,202.0,321.0,0.1045625535516195,2751.833494692462,1100.0,,275.0,275.0,275.0,275.0,1651.833494692462,35.0,4.0,8.0,57.0,1547.833494692462,100.0,18.0,25.0,80.0,1749.833494692462,1243.0,990.5,973.6870767435955,16.812923256404442,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.871733843886165,14.871733843886165,14.871733843886165,14.871733843886165,,0.9117040010649822,0.9117040010649822,0.9117040010649822,0.9117040010649822,36.568286547011255,36.568286547011255,36.568286547011255,36.568286547011255,0.7447716201020622,0.7447716201020622,0.7447716201020622,0.7447716201020622,0.97,0.97,0.97,0.97,35.471237950600916,35.471237950600916,35.471237950600916,35.471237950600916,141.88495180240366,0.04624289205622123,3.582953328343527e-05,3210.822806441037,2942.868341840209,0.1090772548116356,0.0999743739692085,15.182921486488103,14.55111464049957,974.0076959469822,973.3758891009936,145.38797856102843,138.27990765007382,23836.671902803817,7,0.7882497322355759,1931-05-06
1930,33,2686.722652225321,0.10985714285714286,57.127704137235206,0.021132842079169215,65.0,14.0,17.0,23.0,202.0,321.0,0.1196565287206739,2365.722652225321,1100.0,,275.0,275.0,275.0,275.0,1265.7226522253206,35.00000000000001,4.000000000000001,8.000000000000002,57.0,1161.7226522253206,100.0,18.0,25.0,80.0,1363.7226522253206,1243.0,990.5,972.7576064019232,17.742393598076806,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.801204185558529,15.801204185558529,15.801204185558529,15.801204185558529,,0.9215434203055962,0.9215434203055962,0.9215434203055962,0.9215434203055962,39.27320386110755,39.27320386110755,39.27320386110755,39.27320386110755,0.7998615857659378,0.7998615857659378,0.7998615857659378,0.7998615857659378,0.9706235080006691,0.9706235080006691,0.9706235080006691,0.9706235080006691,38.11998062243835,38.11998062243835,38.11998062243835,38.11998062243835,152.4799224897534,0.05688124926696009,3.850503093175591e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,16.148182694324184,15.351442722311385,973.2073678651705,972.4106278931577,156.5491289287735,147.2900050066749,25616.62697827857,7,0.84711068049863,1931-05-13
1930,34,2267.827458239796,0.14742857142857144,55.39506508791971,0.024075870998025585,65.0,14.0,17.0,23.0,202.0,321.0,0.14193084522364616,1946.8274582397958,1100.0,,275.0,275.0,275.0,275.0,846.8274582397959,35.00000000000001,4.0,8.000000000000002,55.18235188266336,744.6451063571325,100.0,18.0,25.0,78.18235188266337,946.6451063571325,1243.0,990.5,971.7464800716134,18.753519928386677,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.8123305158684,16.8123305158684,16.8123305158684,16.8123305158684,,0.927855657108022,0.927855657108022,0.927855657108022,0.927855657108022,42.07183692255394,42.07183692255394,42.07183692255394,42.07183692255394,0.8568602224552738,0.8568602224552738,0.8568602224552738,0.8568602224552738,0.9756860222455274,0.9756860222455274,0.9756860222455274,0.9756860222455274,41.05018079954109,41.05018079954109,41.05018079954109,41.05018079954109,164.20072319816435,0.07267775182066305,4.146482909044555e-05,2496.800686844093,2155.2089572641244,0.1489414745229554,0.1285645272733954,17.08416827684413,16.259636515789104,972.2991740716926,971.4746423106376,167.34954744149888,157.82413910667714,27585.72149729161,7,0.912226239989802,1931-05-20
1930,35,1976.544886586715,0.17857142857142858,42.12771949507549,0.02126175413351163,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.152936037968693,1673.8306008724292,1100.0,,275.0,275.0,275.0,275.0,573.8306008724293,35.857142857142854,4.571428571428571,8.857142857142858,39.73683171872637,484.8080548679886,100.0,18.0,25.0,60.736831718726364,672.8080548679885,1243.0,990.5,971.0021214912796,19.49787850872042,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.556689096202142,17.556689096202142,17.556689096202142,17.556689096202142,,0.931643598508998,0.931643598508998,0.931643598508998,0.931643598508998,44.11358978917004,44.11358978917004,44.11358978917004,44.11358978917004,0.8984437838934836,0.8984437838934836,0.8984437838934836,0.8984437838934836,0.9792734047062642,0.9792734047062642,0.9792734047062642,0.9792734047062642,43.19977703381256,43.19977703381256,43.19977703381256,43.19977703381256,172.79910813525024,0.08765237096768778,4.363613841799249e-05,2102.056335477332,1860.314920798596,0.1670438394802012,0.1366262785466175,17.910100843363118,17.212467708743354,971.3463428787384,970.6487097441186,176.7463462565267,168.84967925425815,29030.250166722042,7,0.9599950451958348,1931-05-27
1930,36,1675.8393764395676,0.20942857142857144,44.1656087960121,0.026320923834117542,62.0,12.0,14.0,16.0,153.0,257.0,0.15373255227695015,1418.8393764395676,1100.0,,275.0,275.0,275.0,275.0,318.83937643956745,38.0,6.0,10.93951041087891,19.849922268611202,244.0499437600773,100.0,18.0,24.93951041087891,35.8499222686112,397.0499437600773,1242.939510410879,990.5,970.052711831574,20.447288168426002,0.926132724260017,0.48,989.09386727574,0.5349,0.5349,0.5349,0.5349,18.506255444166015,18.506255444166015,18.506255444166015,18.506255444166015,,0.9355147046491229,0.9355147046491229,0.9355147046491229,0.9355147046491229,46.692405172937306,46.692405172937306,46.692405172937306,46.692405172937306,0.9509654821372159,0.9509654821372159,0.9509654821372159,0.9509654821372159,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.758557069478556,45.758557069478556,45.758557069478556,45.758557069478556,183.03422827791422,0.10957105039507889,4.622076471664501e-05,1807.794012387604,1551.1556592265113,0.1656829206477922,0.1421622144110174,18.910019890865662,18.079783778229505,970.4790268092522,969.649887514424,187.27943848561384,178.55714037741384,30749.75035068959,7,1.0168568237661901,1931-06-03
1930,37,1438.4803258000334,0.2392857142857143,27.938064157992198,0.019472619209058288,62.0,12.0,14.0,16.0,153.0,257.0,0.1789833462453651,1181.4803258000334,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,81.6818672113811,19.21172267785761,3.35428012556233,4.449595879219204,5.085252433393376,49.58101609534857,81.21172267785762,15.35428012556233,18.449595879219206,21.085252433393375,202.5810160953486,1214.8140572712914,990.5,969.2858595141232,21.214140485876815,0.8711308935991193,0.47973799616524787,989.1491311102357,0.5347055125380494,0.5347055125380494,0.5347055125380494,0.5347055125380494,19.32856608357439,19.32856608357439,19.32856608357439,19.32856608357439,,0.9380960420095723,0.9380960420095723,0.9380960420095723,0.9380960420095723,48.89241076458837,48.89241076458837,48.89241076458837,48.89241076458837,0.9957721133317385,0.9957721133317385,0.9957721133317385,0.9957721133317385,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.77846287850753,47.77846287850753,47.77846287850753,47.77846287850753,191.11385151403013,0.13315108429377948,4.827000545208599e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.6448684605493,18.98526765374708,969.5777887511608,969.0180574480818,192.8,188.0722457961143,32107.127054357064,7,1.0617436195223897,1931-06-10
1930,38,1202.991123076185,0.2764285714285714,35.411055812946834,0.029440411633604058,62.0,12.0,14.0,16.0,153.0,257.0,0.21441714143075388,945.9911230761851,945.9911230761851,,236.49778076904627,236.49778076904627,236.49778076904627,236.49778076904627,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.991123076185,990.5,968.5379721010966,21.962027898903443,0.61870215091649,0.3142872797693019,989.5670105693141,0.39807552849481176,0.39807552849481176,0.39807552849481176,0.39807552849481176,20.630962939722817,20.630962939722817,20.630962939722817,20.630962939722817,,0.9379704976931732,0.9379704976931732,0.9379704976931732,0.9379704976931732,44.808685826835685,44.808685826835685,44.808685826835685,44.808685826835685,0.9126005260048,0.9126005260048,0.9126005260048,0.9126005260048,0.9785235560548211,0.9785235560548211,0.9785235560548211,0.9785235560548211,43.850381012747384,43.850381012747384,43.850381012747384,43.850381012747384,175.40152405098954,0.1458307003828883,5.1580735806658656e-05,1327.7083044595877,1107.711819429938,0.2320098020911792,0.1935666133417805,21.196645498697418,19.83680822995941,968.9299403854444,968.2385228610656,191.8364520436931,161.06883058769765,29467.45604056624,7,0.9744529113943863,1931-06-17
1930,39,1029.3008005851575,0.32399999999999995,26.146832243641207,0.026339055990523698,62.0,12.0,14.0,16.0,153.0,257.0,0.25055993021868694,772.3008005851576,772.3008005851576,,247.55949903682227,247.55949903682227,247.55949903682227,29.622303474690757,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,860.3008005851576,990.5,967.9777148497142,22.522285150285906,0.44379740402501555,0.18014910213802612,989.876053493837,0.437781456120531,0.437781456120531,0.437781456120531,0.04346100078701938,21.460557188002376,21.460557188002376,21.460557188002376,3.0451233452653703,,0.9403803064020609,0.9403803064020609,0.9403803064020609,0.13341115556095592,48.963231827815086,48.963231827815086,48.963231827815086,5.78296602842935,0.9972144975115088,0.9972144975115088,0.9972144975115088,0.11777934884784826,0.9789207920276419,0.9789207920276419,0.9789207920276419,0.9617779348847847,46.08516171474313,46.08516171474313,46.08516171474313,5.623619546568466,143.87910469079787,0.13993401597468064,5.190761985230563e-05,1086.4244972913411,924.6839937244496,0.2779327875730317,0.2365557851841052,22.06454725409971,21.118723174477143,968.17161984863,967.5987359748976,157.46134730391705,132.83118597145847,24171.68958805404,7,0.7993283593933214,1931-06-24
1930,40,808.6098014880084,0.39357142857142857,28.026703356074126,0.03477185260024775,58.0,11.0,11.0,11.0,136.0,227.0,0.28226804823710594,581.6098014880084,581.6098014880084,,231.00543072712657,231.00543072712657,119.59894003375533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.6098014880084,990.5,967.134439205952,23.365560794047983,0.3025075557504046,0.10071694282566605,990.0967755014238,0.382610670736648,0.382610670736648,0.1776157503802406,0.0,22.57972562473525,22.57972562473525,12.813141986212143,0.0,,0.9391723344998643,0.9391723344998643,0.53434907596546,0.0,48.101732901997536,48.101732901997536,24.585400285208966,0.0,0.9796686945417014,0.9796686945417014,0.5007209834054779,0.0,0.9782724668141609,0.9782724668141609,0.9697010382427322,0.96,44.680695439385794,44.680695439385794,24.023552582242935,0.0,113.38494346101452,0.13959506793221127,5.397642663475189e-05,891.8619896951615,728.4970702319307,0.3116004295360176,0.2545236848557574,22.91366782646557,22.205785607294523,967.4674479587808,966.8139882809276,133.1038786070299,96.4,19048.67050145044,7,0.6299163525611918,1931-07-01
1930,41,652.6185806764921,0.459,18.10274686767496,0.027761961226879173,58.0,11.0,11.0,11.0,136.0,227.0,0.3491472631904014,425.61858067649206,425.61858067649206,,212.80929033824603,212.80929033824603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.61858067649206,990.5,966.5104743227059,23.98952567729405,0.2178800423646139,0.05512371613529837,990.2269962415002,0.3232628523652709,0.3232628523652709,0.0,0.0,23.393259066428843,23.393259066428843,0.0,0.0,,0.9365812086506003,0.9365812086506003,0.0,0.0,45.69991732106447,45.69991732106447,0.0,0.0,0.9307518802660788,0.9307518802660788,0.0,0.0,0.9776746654184143,0.9776746654184143,0.96,0.96,44.27639763173329,44.27639763173329,0.0,0.0,88.55279526346658,0.13553662934852076,5.787221125232509e-05,712.0837013457431,601.777842158206,0.3772156169557373,0.3187827492343952,23.703441559222217,23.020851764436717,966.7483348053828,966.3071113686328,96.4,78.80597263243406,14876.869604262385,7,0.4919599736859254,1931-07-08
1930,42,557.7653331439989,0.5101428571428571,9.894088456267841,0.017662301999459656,58.0,11.0,11.0,11.0,136.0,227.0,0.40733320298578674,330.7653331439988,330.7653331439988,,165.3826665719994,165.3826665719994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.7653331439988,990.5,966.1099439991478,24.39005600085206,0.18050359364323107,0.03615306662879971,990.2833433397279,0.1940324652177383,0.1940324652177383,0.0,0.0,23.97936687536227,23.97936687536227,0.0,0.0,,0.9223956318721367,0.9223956318721367,0.0,0.0,35.87213988452037,35.87213988452037,0.0,0.0,0.7305934803364638,0.7305934803364638,0.0,0.0,0.97,0.97,0.96,0.96,34.79597568798476,34.79597568798476,0.0,0.0,69.59195137596951,0.1246986165699653,5.844626748611221e-05,583.0034913422678,532.5192229643311,0.4262756914884268,0.3893630198978235,24.135805433212063,23.82166830378228,966.22351571104,965.9963365033394,74.78227538659137,64.36572203202715,11691.447831162879,7,0.3866219520887195,1931-07-15
1930,43,505.62932660313385,0.5465714285714286,6.642028081860393,0.013173605961244256,58.0,11.0,11.0,11.0,136.0,227.0,0.4494329063631312,278.62932660313385,278.62932660313385,,195.4383158710905,83.19101073204331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,358.62932660313385,990.5,965.875331969714,24.624668030285957,0.16210317932011636,0.025725865320626713,990.3121709553592,0.2938521124294586,0.08583815705156213,0.0,0.0,24.142986873215758,13.841864252970415,0.0,0.0,,0.9281599688072786,0.5226363441297107,0.0,0.0,43.110794984728834,18.07504003422544,0.0,0.0,0.8780202644547622,0.36812708827343055,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.18993169034154,17.532788833198676,0.0,0.0,55.72272052354021,0.10990523335724081,5.53670626043984e-05,532.5192229643311,486.0250263913084,0.4670541385192741,0.4262756914884268,24.30315127256508,23.985325210012117,965.9963365033394,965.7871126187608,64.36572203202715,48.2,9361.417047954756,7,0.3095706695752234,1931-07-22
1930,44,462.8074903262473,0.5815714285714285,5.783381769339623,0.012506289699149829,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4367455328494251,260.37891889767593,260.37891889767593,,220.81995389443347,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,335.23606175481876,990.5,965.682633706468,24.817366293531904,0.1538469703363699,0.022075783779535126,990.324077245884,0.36469970460476697,0.038772963534861746,0.0,0.0,24.27674383481126,7.001852488660895,0.0,0.0,,0.9358085628600915,0.2605001824678891,0.0,0.0,49.31595935188525,8.668433842642495,0.0,0.0,1.0043983574722046,0.17654651410677177,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.83695225593465,8.408380827363219,0.0,0.0,51.245333083297865,0.11080908128933391,5.4619731554642615e-05,479.5630976092969,445.541354005931,0.4859178561513366,0.3977818755195704,24.51643547288475,24.11732521539145,965.7580339392418,965.6049360930268,59.210189200791255,48.2,8609.215957994043,7,0.28469629490721043,1931-07-29
1930,45,433.18926950288466,0.6134285714285713,3.2959335764664877,0.007646966813038671,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4150916010658681,253.3321266457418,253.3321266457418,,253.3321266457418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,322.9035552171704,990.5,965.549351712763,24.950648287237055,0.1494944461406898,0.020666425329148343,990.3298391285301,0.4545276774626144,0.0,0.0,0.0,24.32595973830455,0.0,0.0,0.0,,0.9455284957416202,0.0,0.0,0.0,57.142572204851795,0.0,0.0,0.0,1.163799841239344,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11130477089834848,5.291415949459121e-05,442.799181369126,422.4698189706656,0.4312841513120631,0.3668901138965444,24.39894581116705,24.259910717194977,965.592596316161,965.501114185368,48.2,48.2,8097.600000000001,7,0.26777777777777784,1931-08-05
1930,46,411.9153067974731,0.639,2.7953487894969027,0.006819790341555443,47.0,8.0,6.0,5.0,89.0,155.0,0.376389156720209,256.9153067974731,256.9153067974731,,256.9153067974731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.9153067974731,990.5,965.4536188805886,25.046381119411404,0.14773393850385902,0.021383061359494585,990.3308830001367,0.4672193522504271,0.0,0.0,0.0,24.41004476729763,0.0,0.0,0.0,,0.9460136798858396,0.0,0.0,0.0,58.180120659756895,0.0,0.0,0.0,1.184931174333134,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11704488615428435,5.214886622230088e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,24.48804750886521,24.31789698180585,965.501114185368,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1931-08-12
1930,47,369.52527815547904,0.6888571428571428,7.994840437178782,0.021675498873100257,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,175.71428571428572,0.47781302582491747,193.8109924411933,193.8109924411933,,193.8109924411933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,261.95384958405043,990.5,965.2476263907773,25.252373609222655,0.12798340260008736,0.010447925680649001,990.3615686717193,0.2716136734314334,0.0,0.0,0.0,24.842328607510492,0.0,0.0,0.0,,0.9320273979927413,0.0,0.0,0.0,44.01338408959795,0.0,0.0,0.0,0.8964029346150294,0.0,0.0,0.0,0.9748378888906062,0.96,0.96,0.96,41.58751089181493,0.0,0.0,0.0,41.58751089181493,0.1122305253065111,5.99218702235623e-05,398.1467533267305,346.9384943839358,0.5303533709245257,0.3893036894182649,25.0530592351168,24.52953746246757,965.3907337666336,965.1346924719196,48.2,35.82353264993875,6986.701829824909,7,0.23104172717674962,1931-08-19
