WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1930,48,332.5271075191252,0.7358571428571429,3.3302772207285654,0.010018064736226157,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,174.57142857142858,0.5245091122182438,157.9556789476966,157.9556789476966,,157.9556789476966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,225.9556789476966,990.5,965.0626355375956,25.43736446240437,0.11527839891028838,0.005875947235324399,990.3788456538543,0.17958279063035693,0.0,0.0,0.0,25.13662732562839,0.0,0.0,0.0,,0.9201342439970903,0.0,0.0,0.0,35.8555003039276,0.0,0.0,0.0,0.7302545886746966,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,34.84742074740465,0.0,0.0,0.0,34.84742074740465,0.10491254678393466,6.12078285617171e-05,344.6194637292325,323.62655383883583,0.565005067010826,0.3646177935657385,25.214889025446187,25.045849546789565,965.1230973186462,965.0181327691942,46.363620480085885,31.056355922470548,5854.366685563981,7,0.19359678193002583,1931-08-26
1930,49,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,40.0,6.0,4.0,3.0,65.0,118.0,0.3759455706485153,195.9956385561538,195.9956385561538,,195.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,245.9956385561538,990.5,964.9699781927808,25.530021807219278,0.1223512561424095,0.009760322536724942,990.367888421321,0.2720618059711794,0.0,0.0,0.0,25.125848422569,0.0,0.0,0.0,,0.93395021095342,0.0,0.0,0.0,45.10510341682704,0.0,0.0,0.0,0.918637544130897,0.0,0.0,0.0,0.9798057713985209,0.96,0.96,0.96,44.1944616065793,0.0,0.0,0.0,44.1944616065793,0.14071614515341566,6.263527075451141e-05,323.62655383883583,309.0284073518941,0.3818419187127742,0.3646177935657385,25.1669596883752,25.045849546789565,965.0181327691942,964.9451420367594,46.363620480085885,43.06820312580125,7424.669549905324,7,0.2455247867032184,1931-09-02
1930,50,299.3464670307778,0.785,2.6437803712321397,0.008900838804632072,40.0,6.0,4.0,3.0,65.0,118.0,0.3944018845139187,181.3464670307778,181.3464670307778,,181.3464670307778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.3464670307778,990.5,964.9001941699747,25.599805830025257,0.11718105478012157,0.008134646703077742,990.3746842985167,0.23303696792637094,0.0,0.0,0.0,25.241453160615695,0.0,0.0,0.0,,0.9293568421526955,0.0,0.0,0.0,41.720692826812694,0.0,0.0,0.0,0.8497086115440468,0.0,0.0,0.0,0.9749708611544047,0.96,0.96,0.96,40.68173451316615,0.0,0.0,0.0,40.68173451316615,0.1358425497048006,6.230504620896715e-05,309.0284073518941,290.5219447532691,0.4061655311450348,0.3818419187127742,25.30593995888804,25.1669596883752,964.9451420367594,964.8620877790132,43.06820312580125,38.497837582027394,6834.531398211913,7,0.2260096361842564,1931-09-09
1930,51,290.0455340685497,0.7978571428571428,0.4764106847193748,0.0016588862610887715,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,123.71428571428571,0.42662254695966917,166.33124835426403,166.33124835426403,,166.33124835426403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,218.9026769256926,990.5,964.8601821362744,25.63981786372577,0.11278912948210458,0.006633124835426386,990.3805777456826,0.19648917602488997,0.0,0.0,0.0,25.32390643338331,0.0,0.0,0.0,,0.9238468801414755,0.0,0.0,0.0,38.16953941047341,0.0,0.0,0.0,0.7773836947143261,0.0,0.0,0.0,0.9705485791461197,0.96,0.96,0.96,37.046208282542075,0.0,0.0,0.0,37.046208282542075,0.1277046920708682,6.185611113137001e-05,290.5219447532691,287.1870699602335,0.4805230263991645,0.4061655311450348,25.37981676981885,25.30593995888804,964.8620877790132,964.848748279841,38.497837582027394,33.038559236707606,6223.76299146707,7,0.2058122682363449,1931-09-16
1930,52,267.1270685744593,0.8431428571428572,5.341127133486042,0.020189405625186313,46.0,7.0,6.0,4.0,75.0,138.0,0.5173275843416428,129.12706857445934,129.12706857445934,,129.12706857445934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,188.12706857445934,990.5,964.7684508971623,25.731549102837626,0.10192723609894992,0.0029127068574458857,990.3951600570437,0.11872947709220807,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9073761692990189,0.0,0.0,0.0,29.201181316625643,0.0,0.0,0.0,0.5947287437194632,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.325145877126868,0.0,0.0,0.0,28.325145877126868,0.10585282464550842,6.090164433519726e-05,281.3222739992266,249.7991800258312,0.5524437669720522,0.4905406103761958,25.4,25.4,964.8252890959968,964.698795080155,31.68208463081041,24.191391395953406,4758.6245073573145,7,0.15736192153959375,1931-09-23
1930,53,249.7991800258312,0.875,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5524437669720522,111.7991800258312,111.7991800258312,,111.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,170.7991800258312,990.5,964.698795080155,25.801204919844963,0.0958116608606142,0.0011799180025831,990.4030084211367,0.0884786880413299,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8955257526156541,0.0,0.0,0.0,24.93957875871485,0.0,0.0,0.0,0.5079343942711783,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.191391395953406,0.0,0.0,0.0,24.191391395953406,0.0968433579063463,6.010626322811826e-05,249.7991800258312,249.7991800258312,0.5524437669720522,0.5524437669720522,25.4,25.4,964.698795080155,964.698795080155,24.191391395953406,24.191391395953406,580.5933935028818,1,0.13439661886640783,1931-09-30
1931,1,242.0025829205305,0.8854285714285715,1.9435493995321491,0.008083040440580743,37.0,5.0,3.0,2.0,50.0,97.0,0.4010611093840722,145.0025829205305,145.0025829205305,,145.0025829205305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.0025829205305,990.5,964.6520154975233,25.847984502476784,0.10258916239613516,0.0045002582920530285,990.3929105793119,0.1490664825893065,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9154591396699117,0.0,0.0,0.0,33.07008227610252,0.0,0.0,0.0,0.6735250972729637,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.07797980781944,0.0,0.0,0.0,32.07797980781944,0.13249052519278157,6.144416044191884e-05,249.7991800258312,236.1943342291061,0.4106787756640723,0.3883119231615149,25.4,25.4,964.698795080155,964.6171660053748,33.91844173003195,30.70691336680023,5389.100607713666,7,0.17821099893233022,1931-10-01
1931,2,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.5,964.6171660053748,25.882833994625344,0.1005392437103338,0.0039194334229106,990.3955413228668,0.1371370084044658,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9129993224710186,0.0,0.0,0.0,31.656611718350756,0.0,0.0,0.0,0.6447375095387119,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.70691336680023,0.0,0.0,0.0,30.70691336680023,0.1300069854216521,6.12790614264881e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.4,25.4,964.6171660053748,964.6171660053748,30.70691336680023,30.70691336680023,5158.761445622439,7,0.1705939631488902,1931-10-08
1931,3,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.5,964.6171660053748,25.882833994625344,0.1005392437103338,0.0039194334229106,990.3955413228668,0.1371370084044658,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9129993224710186,0.0,0.0,0.0,31.656611718350756,0.0,0.0,0.0,0.6447375095387119,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.70691336680023,0.0,0.0,0.0,30.70691336680023,0.1300069854216521,6.12790614264881e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.4,25.4,964.6171660053748,964.6171660053748,30.70691336680023,30.70691336680023,5158.761445622439,7,0.1705939631488902,1931-10-15
1931,4,246.42770003540846,0.8794285714285713,2.9269221084520245,0.011695087223266743,37.0,5.0,3.0,2.0,50.0,97.0,0.3940785315485207,149.4277000354085,149.4277000354085,,149.4277000354085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.42770003540846,990.5,964.6747474636478,25.82525253635226,0.10415094268417037,0.004942770003540828,990.3909062873123,0.15851335300379424,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.917250601846124,0.0,0.0,0.0,34.14932918660658,0.0,0.0,0.0,0.6955056860816003,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.12484931100838,0.0,0.0,0.0,33.12484931100838,0.13430257467932996,6.156440053195772e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.4,25.4,964.7267311559532,964.6171660053748,35.551139481674426,30.70691336680023,5564.974684249408,7,0.1840269406167132,1931-10-22
1931,5,265.5946099848503,0.8471428571428571,4.977184451206962,0.018623061363016957,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.38459966509525606,163.45175284199317,163.45175284199317,,163.45175284199317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,211.30889569913603,990.5,964.7623784399394,25.737621560060575,0.11010896238349241,0.0063451752841992715,990.3835458623323,0.18924577945915103,0.0,0.0,0.0,25.396171552331257,0.0,0.0,0.0,,0.9228459773812394,0.0,0.0,0.0,37.57108051765982,0.0,0.0,0.0,0.7651951225592633,0.0,0.0,0.0,0.9701999062833865,0.96,0.96,0.96,36.45193777213004,0.0,0.0,0.0,36.45193777213004,0.137238999145911,6.194339947190774e-05,273.7644374568714,258.7976520087449,0.4055352895818434,0.3589106561222982,25.4,25.38659904872644,964.7950577498276,964.735190608035,38.8239932491198,34.530212613480366,6123.925545717846,7,0.2025107654007224,1931-10-29
1931,6,293.53047170590224,0.7958571428571428,14.246318966275549,0.04736473948257035,40.0,6.0,4.0,3.0,53.0,106.0,0.3624584070693509,187.53047170590227,187.53047170590227,,187.53047170590227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.53047170590227,990.5,964.8796468986905,25.62035310130953,0.1193635599242825,0.009048405500134657,990.3715880345756,0.2511336610299319,0.0,0.0,0.0,25.240807474855195,0.0,0.0,0.0,,0.9309229764749524,0.0,0.0,0.0,43.21520568221823,0.0,0.0,0.0,0.8801467552386603,0.0,0.0,0.0,0.9753341941468864,0.96,0.96,0.96,42.03200395194228,0.0,0.0,0.0,42.03200395194228,0.14289452118239584,6.225836215978899e-05,323.62655383883583,273.7644374568714,0.3871941914175728,0.3275380179488837,25.38659904872644,25.00326665693009,965.0181327691942,964.7950577498276,48.2,37.45634809096446,7061.376663926303,7,0.233511133066346,1931-11-05
1931,7,285.7999608728528,0.8072857142857143,2.9941184700734635,0.010414985055882843,40.0,6.0,4.0,3.0,53.0,106.0,0.37105995735404385,179.7999608728528,179.7999608728528,,179.7999608728528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.7999608728528,990.5,964.8431998434914,25.656800156508584,0.11663523623800424,0.007979996087285243,990.3753847676746,0.2290021417476543,0.0,0.0,0.0,25.30318278243564,0.0,0.0,0.0,,0.9288600510971221,0.0,0.0,0.0,41.44400425918582,0.0,0.0,0.0,0.8440734065007293,0.0,0.0,0.0,0.9746008839010606,0.96,0.96,0.96,40.3949916459319,0.0,0.0,0.0,40.3949916459319,0.1412918888679757,6.240041375811304e-05,294.72326674738565,273.7644374568714,0.3871941914175728,0.3596594227861051,25.38659904872644,25.240446106295185,964.8788930669896,964.7950577498276,42.6042224804161,37.45634809096446,6786.358596516559,7,0.22441662025517722,1931-11-12
1931,8,319.94150840407383,0.7547142857142857,5.26975721432152,0.016483178158843387,40.0,6.0,4.0,3.0,53.0,106.0,0.3317532555289283,213.9415084040738,213.9415084040738,,213.9415084040738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.94150840407383,990.5,964.9997075420205,25.50029245797964,0.1286849104151355,0.012841090368441542,990.3584739992165,0.3247776775356873,0.0,0.0,0.0,25.033988779660405,0.0,0.0,0.0,,0.9386736110643886,0.0,0.0,0.0,49.30079567176556,0.0,0.0,0.0,1.0040895248832091,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.995056632088215,0.0,0.0,0.0,46.995056632088215,0.1469154292486512,6.109653726146702e-05,331.6115672476363,302.30479186612183,0.3506394964686599,0.3196510932347628,25.183731778320155,24.93394696750895,965.0580578362382,964.9115239593306,48.2,44.38008057057389,7895.16951419082,7,0.26108364795604566,1931-11-19
1931,9,378.0240218367966,0.6774285714285714,10.18440145665014,0.027249541231355586,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2896155543863989,268.59545040822513,268.59545040822513,,248.24528059078315,20.350169817441948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,319.7383075510823,990.5,965.2899127965094,25.210087203490634,0.1483773320317363,0.02371909008164497,990.3279035778867,0.4500638033081364,0.020521628745518442,0.0,0.0,24.587926978069138,3.537309499699492,0.0,0.0,,0.9419362556139159,0.13055805613996138,0.0,0.0,56.465230388235845,4.516266413172866,0.0,0.0,1.1500046922247624,0.09198098601166733,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.6950641350634,4.38077842077768,0.0,0.0,50.07584255584108,0.13241098150876415,5.180761014822995e-05,402.90237744418727,346.9384943839358,0.3055296593369551,0.2783343426279847,24.798278424124632,24.45984491962403,965.4130606984988,965.1346924719196,61.33089789088751,48.2,8412.741549381302,7,0.2781991253102283,1931-11-26
1931,10,515.3137479733621,0.549,26.61849395324216,0.0492860231065234,42.0,7.0,5.0,3.0,61.0,118.0,0.23546046968609974,397.3137479733621,397.3137479733621,,198.65687398668106,198.65687398668106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.3137479733621,990.5,965.9189118658802,24.581088134119927,0.1968118333230958,0.049462749594672374,990.2537254170823,0.2913586313517906,0.2913586313517906,0.0,0.0,24.04345491985034,24.04345491985034,0.0,0.0,,0.9315759842803935,0.9315759842803935,0.0,0.0,43.544288893921475,43.544288893921475,0.0,0.0,0.8868490609759974,0.8868490609759974,0.0,0.0,0.9757142857142858,0.9757142857142858,0.96,0.96,41.49077972155251,41.49077972155251,0.0,0.0,82.98155944310501,0.16023789003717995,5.8286159240082055e-05,589.2318351168824,408.00454625357366,0.2892124636441265,0.2002607343450698,24.730232263930287,23.566535591487728,966.251543258026,965.436020458141,96.4,62.42960880444308,13940.901986441644,7,0.4610086635728057,1931-12-03
1931,11,589.2318351168824,0.488,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.21189816200676884,464.37469225973956,464.37469225973956,,232.18734612986978,232.18734612986978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,521.803263688311,990.5,966.251543258026,24.24845674197411,0.22305687708718058,0.06287493845194783,990.2140681844609,0.3813815343637836,0.3813815343637836,0.0,0.0,23.581143392071198,23.581143392071198,0.0,0.0,,0.9417445380303157,0.9417445380303157,0.0,0.0,50.567937930402344,50.567937930402344,0.0,0.0,1.029896902859518,1.029896902859518,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1636028372107181,5.7666232814450965e-05,589.2318351168824,589.2318351168824,0.2138377332837187,0.2002607343450698,23.583578025501776,23.566535591487728,966.251543258026,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-10
1931,12,600.7370271732608,0.4824285714285714,4.939596706915397,0.008049726135739886,44.0,8.0,6.0,4.0,64.0,126.0,0.20985302266967526,474.73702717326074,474.73702717326074,,237.36851358663037,237.36851358663037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,532.7370271732608,990.5,966.299871490155,24.20012850984504,0.2292704272036067,0.06494740543465209,990.2057821673617,0.39891912718437367,0.39891912718437367,0.0,0.0,23.506991550022406,23.506991550022406,0.0,0.0,,0.9426041598121299,0.9426041598121299,0.0,0.0,51.57647734616262,51.57647734616262,0.0,0.0,1.0504374204921103,1.0504374204921103,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16055421734410075,5.6453016886362754e-05,623.8090120652902,589.2318351168824,0.2138377332837187,0.2019848985234159,23.583578025501776,23.354554369198954,966.3952360482612,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-17
1931,13,622.6402637226696,0.4707142857142857,2.3374966852409864,0.0037720334941388858,44.0,8.0,6.0,4.0,64.0,126.0,0.2023683599679467,496.64026372266966,496.64026372266966,,248.32013186133483,248.32013186133483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,554.6402637226696,990.5,966.3905610548907,24.109438945109336,0.24171782083883794,0.0693280527445339,990.1889541264165,0.436222056770385,0.436222056770385,0.0,0.0,23.36217101475551,23.36217101475551,0.0,0.0,,0.9442771681392058,0.9442771681392058,0.0,0.0,53.723165283609106,53.723165283609106,0.0,0.0,1.094158152415664,1.094158152415664,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15482785635642907,5.391966810008078e-05,623.8090120652902,615.6277736669467,0.2046691286351316,0.2019848985234159,23.407870888094852,23.354554369198954,966.3952360482612,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-24
1931,14,634.9266557992407,0.4662857142857143,3.4057104532796365,0.0052972710453266575,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.2160138439629285,497.78379865638357,497.78379865638357,,248.8918993281918,248.8918993281918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,556.6409415135265,990.5,966.4397066231969,24.060293376803056,0.24285478632537158,0.07029810132312647,990.1868471123514,0.43837734306974624,0.43837734306974624,0.0,0.0,23.308763146084804,23.308763146084804,0.0,0.0,,0.9441990419241798,0.9441990419241798,0.0,0.0,53.71682587204669,53.71682587204669,0.0,0.0,1.094029040163884,1.094029040163884,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15187573496312126,5.381686181197943e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2019848985234159,23.38656812138901,23.229338722057022,966.490595940953,966.3952360482612,96.4,96.4,16195.200000000003,7,0.5355555555555557,1931-12-31
1931,15,744.1897486060035,0.42057142857142854,24.739173381809255,0.03275329554747244,46.0,7.0,6.0,4.0,76.0,139.0,0.18829360611908516,605.1897486060035,605.1897486060035,,226.40742355970397,226.40742355970397,152.37490148659558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,664.1897486060035,990.5,966.876758994424,23.623241005576023,0.30397371429109904,0.10888035772617163,990.0871459279826,0.3667391414533722,0.3667391414533722,0.2310052996352538,0.0,22.84364779210536,22.84364779210536,16.225311831764312,0.0,,0.9387999190709949,0.9387999190709949,0.6687883196541333,0.0,47.658572242246876,47.658572242246876,31.76547592052881,0.0,0.9706430191903641,0.9706430191903641,0.64695470306576,0.0,0.9782917584921579,0.9782917584921579,0.9725774727778722,0.96,44.83123090486408,44.83123090486408,31.059802333435503,0.0,120.72226414316366,0.16148269171686241,5.522449644221929e-05,819.2739407352476,647.6489852382476,0.2146224315457959,0.1696624206980831,23.229338722057022,22.47841803717526,967.177095762941,966.490595940953,138.06313318839022,96.4,20281.340376051496,7,0.6706792452397982,1932-01-07
1931,16,863.3947072625131,0.3742857142857143,22.661142219569797,0.026215798383247915,46.0,7.0,6.0,4.0,76.0,139.0,0.16110699900913508,724.3947072625131,724.3947072625131,,241.4649024208377,241.4649024208377,241.4649024208377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,783.3947072625131,990.5,967.35357882905,23.14642117094999,0.37576940493089017,0.15244343547658581,989.9717871595925,0.41286385883606247,0.41286385883606247,0.41286385883606247,0.0,22.205344471706436,22.205344471706436,22.205344471706436,0.0,,0.9417088746123206,0.9417088746123206,0.9417088746123206,0.0,49.509533441773506,49.509533441773506,49.509533441773506,0.0,1.008340803294776,1.008340803294776,1.008340803294776,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.722363462991396,47.722363462991396,47.722363462991396,0.0,143.16709038897423,0.16588512563249974,5.493426349893779e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,22.3866865480672,22.022465815974023,967.4674479587808,967.2387742708268,144.60000000000002,140.74941197483196,24052.071185347668,7,0.7953727243831901,1932-01-14
1931,17,934.5683035340062,0.3488571428571428,13.674669809136569,0.0146798623694659,46.0,7.0,6.0,4.0,76.0,139.0,0.14878740161453266,795.5683035340062,795.5683035340062,,265.1894345113354,265.1894345113354,265.1894345113354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.5683035340062,990.5,967.6382732141359,22.86172678586401,0.4372358599648444,0.18924711328422977,989.873517026751,0.497674106132832,0.497674106132832,0.497674106132832,0.0,21.737569706482105,21.737569706482105,21.737569706482105,0.0,,0.9433333899853373,0.9433333899853373,0.9433333899853373,0.0,53.32347002741267,53.32347002741267,53.32347002741267,0.0,1.0860177194992395,1.0860177194992395,1.0860177194992395,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1547817141975642,5.051416176471059e-05,947.0029281802472,906.4211780013768,0.1533503446008284,0.1467788492133823,21.9262700041155,21.653888544784053,967.6880117127208,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1932-01-21
1931,18,951.6113919842319,0.34471428571428575,19.20239199448557,0.020467353116165526,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15629412720941308,802.754249127089,802.754249127089,,267.5847497090297,267.5847497090297,267.5847497090297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,863.8971062699462,990.5,967.7064455679368,22.79355443206308,0.4457718412023997,0.19359963453018367,989.8606285242674,0.5066124617739639,0.5066124617739639,0.5066124617739639,0.0,21.647570494556525,21.647570494556525,21.647570494556525,0.0,,0.9433123428768432,0.9433123428768432,0.9433123428768432,0.0,53.58235864640325,53.58235864640325,53.58235864640325,0.0,1.0912904001304125,1.0912904001304125,1.0912904001304125,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15203504689060707,5.005358253228171e-05,971.4321659369264,906.4211780013768,0.1667640888170038,0.1459417049541267,21.9262700041155,21.54734452408831,967.7857286637476,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1932-01-28
1931,19,1013.2286980670294,0.32942857142857146,7.328144043275935,0.007249989025519229,49.0,8.0,7.0,5.0,93.0,162.0,0.15992058152856878,851.2286980670294,851.2286980670294,,212.80717451675736,212.80717451675736,212.80717451675736,212.80717451675736,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,915.2286980670294,990.5,967.9389989713048,22.561001028695063,0.4927409450495289,0.23098295845362343,989.7762760964969,0.32048560814954874,0.32048560814954874,0.32048560814954874,0.32048560814954874,21.516791517042382,21.516791517042382,21.516791517042382,21.516791517042382,,0.935301982355402,0.935301982355402,0.935301982355402,0.935301982355402,41.99791095345781,41.99791095345781,41.99791095345781,41.99791095345781,0.8553546019034177,0.8553546019034177,0.8553546019034177,0.8553546019034177,0.9755354601903418,0.9755354601903418,0.9755354601903418,0.9755354601903418,40.97119779612573,40.97119779612573,40.97119779612573,40.97119779612573,163.88479118450292,0.16174308163386902,5.3481721665134774e-05,1022.729174239858,989.4775076349576,0.163722771614295,0.1583997054942783,21.656303712102385,21.460986639018383,967.971434547611,967.8579100305398,165.50803596917464,159.82667922282357,27532.644918996488,7,0.9104710621361273,1932-02-04
1931,20,1059.3972975908573,0.3164285714285714,8.187357937280693,0.007715710433958114,49.0,8.0,7.0,5.0,93.0,162.0,0.15295854762084993,897.3972975908573,897.3972975908573,,224.3493243977143,224.3493243977143,224.3493243977143,224.3493243977143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.3972975908572,990.5,968.086677221,22.413322779000186,0.5349858408260597,0.2679178380726858,989.6970963211013,0.3561960601726842,0.3561960601726842,0.3561960601726842,0.3561960601726842,21.254223039928767,21.254223039928767,21.254223039928767,21.254223039928767,,0.9375235986038575,0.9375235986038575,0.9375235986038575,0.9375235986038575,43.8386909545212,43.8386909545212,43.8386909545212,43.8386909545212,0.8928450296236496,0.8928450296236496,0.8928450296236496,0.8928450296236496,0.9790198040733119,0.9790198040733119,0.9790198040733119,0.9790198040733119,42.9196846815012,42.9196846815012,42.9196846815012,42.9196846815012,171.6787387260048,0.16205236697505807,5.3143685636609516e-05,1080.0406798008228,1025.1570830002852,0.1580245629536902,0.14999435024047,21.44732268237499,21.137513470694696,968.1515564222312,967.9790651180008,175.00794936008316,165.92463050203503,28842.02810596881,7,0.9537707707000268,1932-02-11
1931,21,1110.933712153874,0.29757142857142854,9.13812090098106,0.008155835382449971,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13323940660926942,963.2194264395883,963.2194264395883,,240.8048566098971,240.8048566098971,240.8048566098971,240.8048566098971,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1022.0765692967313,990.5,968.2486488096265,22.25135119037353,0.5951051887021176,0.32057554115167075,989.5843192701461,0.410734233918114,0.410734233918114,0.410734233918114,0.410734233918114,20.924936226601623,20.924936226601623,20.924936226601623,20.924936226601623,,0.9398134581125873,0.9398134581125873,0.9398134581125873,0.9398134581125873,46.4308318386315,46.4308318386315,46.4308318386315,46.4308318386315,0.9456381229863849,0.9456381229863849,0.9456381229863849,0.9456381229863849,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.50221520185887,45.50221520185887,45.50221520185887,45.50221520185887,182.00886080743547,0.16380292823112333,5.250060841099256e-05,1132.2744617454025,1082.8793953113418,0.1496011473682375,0.1209953987558938,21.12142500079517,20.774489514070847,968.3157197369142,968.16047809955,186.94629508701905,175.4348214403605,30577.48861564916,7,1.0111603378190859,1932-02-18
1931,22,1288.9239679110378,0.2611428571428572,42.788698816124615,0.032764176279606025,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.11611967045926615,1138.7811107681807,1083.9317745304509,,270.9829436326127,270.9829436326127,270.9829436326127,270.9829436326127,54.84933623772986,15.572860127117789,2.734314948582844,2.453664554787356,2.3133393578896126,31.775157249352254,60.28714584140351,10.305743520011415,8.5965216976445,7.74191078646104,118.06087153506654,1163.1211855895103,990.5,968.8094957169178,21.690504283082255,0.790978131949242,0.45911130688958607,989.2499105611613,0.5195784971316547,0.5195784971316547,0.5195784971316547,0.5195784971316547,19.920836347111806,19.920836347111806,19.920836347111806,19.920836347111806,,0.9398333677561793,0.9398333677561793,0.9398333677561793,0.9398333677561793,49.73964708144546,49.73964708144546,49.73964708144546,49.73964708144546,1.013027435467321,1.013027435467321,1.013027435467321,1.013027435467321,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.16637568187402,48.16637568187402,48.16637568187402,48.16637568187402,192.6655027274961,0.15017809684219924,4.939219748224977e-05,1431.7953534582748,1186.6620966242278,0.1322657500780427,0.1044941308440121,20.406340724543167,19.34434199478232,969.2642619111728,968.486652303676,192.8,191.8585190924726,32367.804458219347,7,1.070363904041645,1932-02-25
1931,23,1843.960976889417,0.1922857142857143,123.16683531329325,0.06467863262035616,49.0,9.0,9.0,9.0,107.0,183.0,0.10177214456191463,1660.960976889417,1100.0,,275.0,275.0,275.0,275.0,560.9609768894169,51.0,9.0,14.630650738324617,27.588244765053293,458.742081386039,100.0,18.0,23.63065073832462,36.58824476505329,565.742081386039,1241.6306507383247,990.5,970.5387811393387,19.961218860661283,0.9227423401389829,0.48,989.0972576598609,0.5349,0.5349,0.5349,0.5349,18.023576520522322,18.023576520522322,18.023576520522322,18.023576520522322,,0.9332195485648915,0.9332195485648915,0.9332195485648915,0.9332195485648915,45.37122240172082,45.37122240172082,45.37122240172082,45.37122240172082,0.9240574827234382,0.9240574827234382,0.9240574827234382,0.9240574827234382,0.9787977446921591,0.9787977446921591,0.9787977446921591,0.9787977446921591,44.41299326156228,44.41299326156228,44.41299326156228,44.41299326156228,177.6519730462491,0.09963288316145096,4.486160935511341e-05,2293.9632006513275,1492.9232463956196,0.1225783043045373,0.0797746014182095,19.11176105451533,16.749244241082003,971.8095663463996,969.4617520268166,189.40514741132796,163.45955627831722,29845.53147176985,7,0.986955405812495,1932-03-03
1931,24,2848.2777830738055,0.09914285714285713,170.60077725062638,0.057970478801100116,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.08191212005955306,2617.2777830738055,1100.0,,275.0,275.0,275.0,275.0,1517.2777830738055,42.42857142857142,7.285714285714286,13.42857142857143,64.44746047669969,1389.6874654542491,100.0,18.0,25.0,76.87603190527112,1528.4017511685347,1243.0,990.5,973.1316090600377,17.368390939962232,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.427201527443954,15.427201527443954,15.427201527443954,15.427201527443954,,0.9168935394156309,0.9168935394156309,0.9168935394156309,0.9168935394156309,38.16867285172251,38.16867285172251,38.16867285172251,38.16867285172251,0.7773660458599289,0.7773660458599289,0.7773660458599289,0.7773660458599289,0.9710867865760137,0.9710867865760137,0.9710867865760137,0.9710867865760137,37.068163939623204,37.068163939623204,37.068163939623204,37.068163939623204,148.27265575849282,0.0533593162309165,3.744258983800324e-05,3488.168641405712,2363.830877770248,0.0957224984995063,0.0685173294556321,16.580598123898305,13.963405609264887,974.5954049782168,971.9782124635834,161.51208721278869,131.71106677383466,24909.806167426796,7,0.8237369764360712,1932-03-10
1931,25,3676.4690847786146,0.04885714285714286,59.811533734140866,0.01631595397857477,59.0,11.0,12.0,13.0,144.0,239.0,0.06502749120678863,3437.4690847786146,1100.0,,275.0,275.0,275.0,275.0,2337.4690847786146,41.0,7.0,13.0,67.0,2209.4690847786146,100.0,18.0,25.0,80.0,2353.4690847786146,1243.0,990.5,974.9944225844117,15.505577415588245,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.564388003069967,13.564388003069967,13.564388003069967,13.564388003069967,,0.8949471953498102,0.8949471953498102,0.8949471953498102,0.8949471953498102,32.7400753248491,32.7400753248491,32.7400753248491,32.7400753248491,0.666803978102833,0.666803978102833,0.666803978102833,0.666803978102833,0.97,0.97,0.97,0.97,31.757873065103627,31.757873065103627,31.757873065103627,31.757873065103627,127.03149226041451,0.03457031917174647,3.207865966172083e-05,3773.148259641381,3600.306705040052,0.0663832333132688,0.063342329416633,13.72577971251598,13.359520227765522,975.1992903597162,974.8330308749656,128.91588312306695,124.64513970680513,21341.290699749636,7,0.7057305125578583,1932-03-17
1931,26,3740.799175219262,0.047,33.21757993243019,0.008825405637856415,59.0,11.0,12.0,13.0,144.0,239.0,0.06390584633373027,3501.799175219262,1100.0,,275.0,275.0,275.0,275.0,2401.799175219262,41.0,7.0,13.0,67.0,2273.7991752192625,100.0,18.0,25.0,80.0,2417.799175219262,1243.0,990.5,975.1307411093932,15.369258890606861,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.428069478088585,13.428069478088585,13.428069478088585,13.428069478088585,,0.8927354272819873,0.8927354272819873,0.8927354272819873,0.8927354272819873,32.330822344142106,32.330822344142106,32.330822344142106,32.330822344142106,0.6584688868460714,0.6584688868460714,0.6584688868460714,0.6584688868460714,0.97,0.97,0.97,0.97,31.360897673817842,31.360897673817842,31.360897673817842,31.360897673817842,125.44359069527137,0.03354825125478623,3.1677674417997816e-05,3803.114617748527,3639.447141738064,0.0656693147866031,0.0628432282541854,13.642839263322564,13.296020087967,975.2627904995148,974.9159713241592,127.9447721402081,123.90933398947097,21074.52323680559,7,0.6969088371959521,1932-03-24
1931,27,3536.5188641834675,0.054285714285714284,38.16975136069537,0.010726404260241242,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.08121075658368429,3249.5188641834675,1100.0,,275.0,275.0,275.0,275.0,2149.5188641834675,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2048.9474356120386,100.0,18.0,25.0,80.0,2213.5188641834675,1243.0,990.5,974.6978614026744,15.802138597325552,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.860949184807273,13.860949184807273,13.860949184807273,13.860949184807273,,0.8997530070132491,0.8997530070132491,0.8997530070132491,0.8997530070132491,33.63522014690189,33.63522014690189,33.63522014690189,33.63522014690189,0.68503503354179,0.68503503354179,0.68503503354179,0.68503503354179,0.97,0.97,0.97,0.97,32.62616354249483,32.62616354249483,32.62616354249483,32.62616354249483,130.50465416997932,0.03691492478483387,3.295572074999478e-05,3600.306705040052,3467.070774707111,0.0850862353754289,0.0663832333132688,14.00811299345957,13.72577971251598,974.8330308749656,974.5506975940222,132.23305372290494,128.91588312306695,21924.781900556525,7,0.725025856499885,1932-03-31
1931,28,3283.3675885348953,0.06928571428571428,54.28182249956652,0.01658822340925716,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.07950551092990994,3021.7961599634664,1100.0,,275.0,275.0,275.0,275.0,1921.7961599634666,36.85714285714287,4.428571428571431,8.714285714285712,57.57142857142857,1814.2247313920382,100.0,18.0,25.0,80.0,1960.3675885348953,1243.0,990.5,974.1614217947525,16.338578205247522,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.397388792729245,14.397388792729245,14.397388792729245,14.397388792729245,,0.9064419111510037,0.9064419111510037,0.9064419111510037,0.9064419111510037,35.19734310915519,35.19734310915519,35.19734310915519,35.19734310915519,0.7168501651559102,0.7168501651559102,0.7168501651559102,0.7168501651559102,0.97,0.97,0.97,0.97,34.14142281588053,34.14142281588053,34.14142281588053,34.14142281588053,136.56569126352215,0.04164600769446693,3.44862856726066e-05,3441.005216005948,3169.057429979481,0.0913905530010277,0.0667483469007564,14.639617462049038,14.063347153564443,974.4954634339172,973.9191931254328,139.2719881589962,132.84499949390965,22943.036132271718,7,0.7586982847973451,1932-04-07
1931,29,2962.9923016201183,0.08914285714285715,82.80173580334647,0.028594390452678056,54.0,13.0,14.0,19.0,117.0,217.0,0.0734537234547606,2745.9923016201183,1100.0,,275.0,275.0,275.0,275.0,1645.992301620118,46.0,5.0,11.0,61.0,1522.992301620118,100.0,18.0,25.0,80.0,1639.992301620118,1243.0,990.5,973.4244641763244,17.075535823675587,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.134346411157312,15.134346411157312,15.134346411157312,15.134346411157312,,0.9145359397553675,0.9145359397553675,0.9145359397553675,0.9145359397553675,37.33235456140185,37.33235456140185,37.33235456140185,37.33235456140185,0.7603330867902616,0.7603330867902616,0.7603330867902616,0.7603330867902616,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,36.213602903733836,36.213602903733836,36.213602903733836,36.213602903733836,144.85441161493534,0.049113683462960314,3.6579396872458416e-05,3148.286826213541,2671.4046921253907,0.0812306726268991,0.0689263755110225,15.838178572006647,14.68708376558697,973.8717268218948,972.7206320154752,152.85325716020046,139.80481838901753,24335.541151309135,7,0.8047467311940851,1932-04-14
1931,30,2513.9994759242336,0.12328571428571429,40.938925807864244,0.0163529936549795,54.0,13.0,14.0,19.0,117.0,217.0,0.08642103658087838,2296.999475924234,1100.0,,275.0,275.0,275.0,275.0,1196.999475924234,46.0,5.0,11.0,61.0,1073.999475924234,100.0,18.0,25.0,80.0,1190.999475924234,1243.0,990.5,972.340688390162,18.159311609838028,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.21812219731975,16.21812219731975,16.21812219731975,16.21812219731975,,0.9248105885627015,0.9248105885627015,0.9248105885627015,0.9248105885627015,40.45124580088777,40.45124580088777,40.45124580088777,40.45124580088777,0.8238542932971031,0.8238542932971031,0.8238542932971031,0.8238542932971031,0.9723854293297103,0.9723854293297103,0.9723854293297103,0.9723854293297103,39.33487969715286,39.33487969715286,39.33487969715286,39.33487969715286,157.33951878861143,0.06269473715078218,3.973220171429581e-05,2645.619049709331,2384.832211470341,0.0909917263597388,0.08202239094999,16.52990524944982,15.900419777838458,972.6583908096432,972.028905338032,160.92800717972517,153.62331692882603,26433.03915648672,7,0.874108437714508,1932-04-21
1931,31,2205.8147701216267,0.15414285714285714,41.442028667408785,0.01872653003508871,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11430082158067127,1955.100484407341,1100.0,,275.0,275.0,275.0,275.0,855.100484407341,45.42857142857143,5.000000000000002,11.57142857142857,52.949287230036575,740.1511971773043,100.0,18.0,25.0,70.80643008717944,892.0083400344472,1243.0,990.5,971.5967942727074,18.90320572729261,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.962016314774335,16.962016314774335,16.962016314774335,16.962016314774335,,0.9286070569808118,0.9286070569808118,0.9286070569808118,0.9286070569808118,42.480224145906604,42.480224145906604,42.480224145906604,42.480224145906604,0.8651776811793604,0.8651776811793604,0.8651776811793604,0.8651776811793604,0.976517768117936,0.976517768117936,0.976517768117936,0.976517768117936,41.48334583943868,41.48334583943868,41.48334583943868,41.48334583943868,165.9333833577547,0.0753808581190815,4.190236953478654e-05,2335.160165612593,2094.7380107984795,0.1317587204591725,0.0929272446470811,17.230132630381938,16.649803291175424,971.9090072963064,971.3286779570998,169.056535546063,162.31043758529012,27876.808404102787,7,0.9218521297653038,1932-04-28
1931,32,1956.6280745077831,0.1807142857142857,33.48901285712623,0.01715580499587237,55.0,13.0,13.0,17.0,178.0,276.0,0.14127227725751915,1680.6280745077831,1100.0,,275.0,275.0,275.0,275.0,580.628074507783,45.0,5.0,12.0,35.76332342982722,482.8647510779559,100.0,18.0,25.0,52.76332342982722,660.8647510779558,1243.0,990.5,970.9471389930222,19.552861006977714,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.611671594459438,17.611671594459438,17.611671594459438,17.611671594459438,,0.9319259336375492,0.9319259336375492,0.9319259336375492,0.9319259336375492,44.26500361295096,44.26500361295096,44.26500361295096,44.26500361295096,0.9015275684918729,0.9015275684918729,0.9015275684918729,0.9015275684918729,0.979514657085295,0.979514657085295,0.979514657085295,0.979514657085295,43.35856550942446,43.35856550942446,43.35856550942446,43.35856550942446,173.43426203769783,0.08882453997132098,4.379653081760046e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.910100843363118,17.295954454699988,971.2628561327816,970.6487097441186,176.7463462565267,169.8279717434692,29136.956022333234,7,0.9635236779872101,1932-05-05
1931,33,1740.9481580497757,0.20257142857142857,35.827905337629055,0.02097772400570097,55.0,13.0,13.0,17.0,178.0,276.0,0.15884997134470022,1464.9481580497757,1100.0,,275.0,275.0,275.0,275.0,364.9481580497755,45.0,5.0,11.857015830568063,22.47869089437023,280.6124513248372,100.0,18.0,24.857015830568063,39.47869089437023,458.6124513248372,1242.8570158305681,990.5,970.263063279853,20.236936720146883,0.9259190357179815,0.48,989.0940809642819,0.5349,0.5349,0.5349,0.5349,18.296117684428925,18.296117684428925,18.296117684428925,18.296117684428925,,0.9348497614235088,0.9348497614235088,0.9348497614235088,0.9348497614235088,46.129328205714515,46.129328205714515,46.129328205714515,46.129328205714515,0.9394975194646541,0.9394975194646541,0.9394975194646541,0.9394975194646541,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.206741641600225,45.206741641600225,45.206741641600225,45.206741641600225,180.8269665664009,0.10414148299511393,4.5663375395555786e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.722955340139485,17.989387920858455,970.5694226666232,969.8384478849443,185.31016823181605,177.60622439303873,30378.930383155355,7,1.0045942587022274,1932-05-12
1931,34,1503.956633145064,0.22957142857142857,24.883872864132854,0.016581173297443515,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14324823010074986,1287.956633145064,1100.0,,275.0,275.0,275.0,275.0,187.956633145064,42.339685357926115,7.078848635199795,9.540092208772856,10.26537444159485,118.73263250157038,91.6253996436404,17.93599149234265,20.397235065915712,22.26537444159485,251.73263250157038,1229.9586262018988,990.5,969.4973983532379,21.002601646762077,0.8949226641704533,0.48,989.1250773358296,0.5349,0.5349,0.5349,0.5349,19.09277898259163,19.09277898259163,19.09277898259163,19.09277898259163,,0.9373589056795302,0.9373589056795302,0.9373589056795302,0.9373589056795302,48.26677355019711,48.26677355019711,48.26677355019711,48.26677355019711,0.9830300112056437,0.9830300112056437,0.9830300112056437,0.9830300112056437,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.30143807919317,47.30143807919317,47.30143807919317,47.30143807919317,189.20575231677267,0.12594872866528853,4.777923038302339e-05,1551.1556592265113,1436.9972565708524,0.1779318525244773,0.1255854624720686,19.333220336871697,18.9447880833718,969.649887514424,969.2810680596904,191.74112144307165,187.6457078515891,31786.566389217805,7,1.0511430684265148,1932-05-19
1931,35,1339.9588837009846,0.2532857142857143,29.28690419109528,0.022315505134957357,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.13998877751791816,1152.387455129556,1095.7431372986503,,273.93578432466256,273.93578432466256,273.93578432466256,273.93578432466256,56.644317830905784,13.866056969023813,2.9502248870263434,2.9502248870263434,2.9502248870263434,33.92758620080295,60.580342683309524,12.950224887026343,12.8073677441692,12.8073677441692,145.0704433436601,1182.0810726131554,990.5,968.9702686650005,21.529731334999514,0.8187630453840243,0.47446607848824535,989.2067708761277,0.5308178734153884,0.5308178734153884,0.5308178734153884,0.5308178734153884,19.70568433771184,19.70568433771184,19.70568433771184,19.70568433771184,,0.939260213571767,0.939260213571767,0.939260213571767,0.939260213571767,49.7195731511621,49.7195731511621,49.7195731511621,49.7195731511621,1.0126185977833424,1.0126185977833424,1.0126185977833424,1.0126185977833424,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.19442807467068,48.19442807467068,48.19442807467068,48.19442807467068,192.77771229868273,0.14416593324312774,4.887462508637066e-05,1414.1459885179058,1231.9889272331854,0.148697383751169,0.1306829927129098,20.17177030551131,19.418733276474875,969.2072408859808,968.6291080570186,192.8,192.64398609077904,32386.655666178704,7,1.0709872905482376,1932-05-26
1931,36,1173.8800551970758,0.2802857142857143,14.894601459849062,0.012737048442184243,45.0,10.0,9.0,9.0,88.0,161.0,0.13722937003823546,1012.8800551970756,1012.8800551970756,,253.2200137992689,253.2200137992689,253.2200137992689,253.2200137992689,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1076.8800551970758,990.5,968.4464801734765,22.053519826523484,0.6648044802075369,0.37049737845626884,989.4646981413363,0.45391814198485875,0.45391814198485875,0.45391814198485875,0.45391814198485875,20.564299825874816,20.564299825874816,20.564299825874816,20.564299825874816,,0.9406082579530927,0.9406082579530927,0.9406082579530927,0.9406082579530927,48.0237456298071,48.0237456298071,48.0237456298071,48.0237456298071,0.9780803590592078,0.9780803590592078,0.9780803590592078,0.9780803590592078,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.06327071721097,47.06327071721097,47.06327071721097,47.06327071721097,188.25308286884385,0.16038644631267346,5.1639737613171895e-05,1208.137555230546,1127.726717014242,0.1427650844579278,0.1332629710110094,20.863583623398075,20.33497401964837,968.5541466021532,968.301426824902,192.53906160738617,182.2246932394943,31626.517921965766,7,1.0458504603824659,1932-06-02
1931,37,1076.7186577141856,0.3092857142857143,17.01186978554074,0.015981058885315414,45.0,10.0,9.0,9.0,88.0,161.0,0.14966116728051682,915.7186577141856,915.7186577141856,,228.9296644285464,228.9296644285464,228.9296644285464,228.9296644285464,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.7186577141856,990.5,968.1411157813874,22.358884218612566,0.5517501342392666,0.2825749261713485,989.6656749395894,0.3711973456418131,0.3711973456418131,0.3711973456418131,0.3711973456418131,21.15336181256013,21.15336181256013,21.15336181256013,21.15336181256013,,0.938177769147303,0.938177769147303,0.938177769147303,0.938177769147303,44.544266664576,44.544266664576,44.544266664576,44.544266664576,0.907215207017841,0.907215207017841,0.907215207017841,0.907215207017841,0.9792092255647863,0.9792092255647863,0.9792092255647863,0.9792092255647863,43.619606378264514,43.619606378264514,43.619606378264514,43.619606378264514,174.47842551305806,0.16204975617174996,5.2937991449665223e-05,1125.7884692412713,1022.729174239858,0.1574219295344371,0.1430108802842033,21.458501625433044,20.87466627360305,968.295335189044,967.971434547611,181.9439877241957,165.70675802055942,29312.375486193756,7,0.9693245861836559,1932-06-09
1931,38,889.7495773307602,0.36500000000000005,29.06503335780147,0.0323660491041999,45.0,10.0,9.0,9.0,88.0,161.0,0.1814683988185252,728.7495773307602,728.7495773307602,,242.91652577692005,242.91652577692005,242.91652577692005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,792.7495773307602,990.5,967.4589983093231,23.04100169067697,0.3859641515281065,0.15631857413846623,989.9577172743335,0.41918775716694856,0.41918775716694856,0.41918775716694856,0.0,22.079531207843477,22.079531207843477,22.079531207843477,0.0,,0.9413411609059352,0.9413411609059352,0.9413411609059352,0.0,49.475826658809424,49.475826658809424,49.475826658809424,0.0,1.0076543107700495,1.0076543107700495,1.0076543107700495,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.23603498204161,47.23603498204161,47.23603498204161,0.0,141.70810494612485,0.15949154710556798,5.4149418605376714e-05,957.9333972550564,819.2739407352476,0.1965154657006574,0.1680701398044405,22.517811753665956,21.63760362461992,967.7317335890202,967.177095762941,144.60000000000002,133.60491041078473,23806.961630948972,7,0.7872672497006935,1932-06-16
