WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1931,39,724.0732307463925,0.42714285714285716,25.76933159790089,0.03580982081226775,45.0,10.0,9.0,9.0,88.0,161.0,0.22310414599631662,563.0732307463925,563.0732307463925,,238.32069163566894,238.32069163566894,86.43184747505461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,627.0732307463925,990.5,966.7962929229855,23.703707077014478,0.28288076270262075,0.09461944520082478,990.1224997920966,0.409437640863958,0.409437640863958,0.12360487560934344,0.0,22.9167692282471,22.9167692282471,9.784367285530596,0.0,,0.9401723157520633,0.9401723157520633,0.40007497255696106,0.0,50.412556129596005,50.412556129596005,18.06067604868829,0.0,1.0267323040650917,1.0267323040650917,0.3678345427431423,0.0,0.9781231300130739,0.9781231300130739,0.9666945585845025,0.96,45.16585266723176,45.16585266723176,17.62299552437462,0.0,107.95470085883814,0.14857143656284097,5.308460981431331e-05,803.6892968412517,666.8063237852695,0.2414494198046126,0.2003261716098248,23.157680375585,22.60962093770968,967.114757187365,966.567225295141,130.8168713884953,96.4,18136.389744284807,7,0.5997483381046563,1932-06-23
1931,40,620.5057696356253,0.47400000000000003,11.971833206143092,0.019409248688245458,49.285714285714285,10.0,9.0,9.0,105.14285714285714,182.42857142857142,0.2946817153209628,438.0771982070538,438.0771982070538,,219.0385991035269,219.0385991035269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.285714285714285,10.0,9.0,9.0,105.14285714285714,506.3629124927681,990.5,966.3805025465806,24.11949745341948,0.21680607780842642,0.057615439641410714,990.2255784825502,0.3408912042349611,0.3408912042349611,0.0,0.0,23.504184731734693,23.504184731734693,0.0,0.0,,0.9385367033066053,0.9385367033066053,0.0,0.0,47.37538959106905,47.37538959106905,0.0,0.0,0.9648755517529338,0.9648755517529338,0.0,0.0,0.9797002404650261,0.9797002404650261,0.96,0.96,45.884139485227934,45.884139485227934,0.0,0.0,91.76827897045587,0.14783628059400655,5.826216589893683e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.248591449488296,23.74827984927612,23.2837883908086,966.490595940953,966.22351571104,96.4,84.41193834391629,15417.070867036588,7,0.5098237720580883,1932-06-30
1931,41,550.8923134426565,0.515,7.212038339705243,0.013053922227791328,50.0,10.0,9.0,9.0,108.0,186.0,0.33781282051146594,364.8923134426565,364.8923134426565,,182.44615672132824,182.44615672132824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,433.8923134426565,990.5,966.0790154104918,24.420984589508066,0.18866582254743886,0.04297846268853123,990.2683557147641,0.23581164167009463,0.23581164167009463,0.0,0.0,23.95352866260202,23.95352866260202,0.0,0.0,,0.9285861119897431,0.9285861119897431,0.0,0.0,39.796496854642385,39.796496854642385,0.0,0.0,0.8105192842086025,0.8105192842086025,0.0,0.0,0.9717222720573221,0.9717222720573221,0.96,0.96,38.67363623850208,38.67363623850208,0.0,0.0,77.34727247700415,0.14036312679300741,5.887972807705833e-05,571.8920920403683,532.5192229643311,0.3492831657129841,0.32523618107115,24.06972481119235,23.81981662626445,966.1735144141816,965.9963365033394,81.95387761609884,73.43025140781324,12994.341776136698,7,0.4297070693166897,1932-07-07
1931,42,493.43556639854125,0.556,9.337439234147812,0.01890217087554463,50.0,10.0,9.0,9.0,108.0,186.0,0.37754165760084746,307.43556639854125,307.43556639854125,,153.71778319927063,153.71778319927063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.43556639854125,990.5,965.8204600487934,24.679539951206607,0.1683875538150332,0.0314871132797082,990.3001253329052,0.16790082390559458,0.16790082390559458,0.0,0.0,24.31176446020626,24.31176446020626,0.0,0.0,,0.9180717199859456,0.9180717199859456,0.0,0.0,33.64550823311375,33.64550823311375,0.0,0.0,0.6852445668658605,0.6852445668658605,0.0,0.0,0.97,0.97,0.96,0.96,32.63614298612033,32.63614298612033,0.0,0.0,65.27228597224067,0.13215917784235223,5.897825679866487e-05,523.0192327708844,467.1571483252964,0.3981529570226811,0.3556274575498829,24.472579598321527,24.12922817141441,965.953586547469,965.7022071674638,71.46545084089317,59.7406737490758,10965.744043336432,7,0.3626238109568926,1932-07-14
1931,43,448.9236664341823,0.5967142857142856,3.874862451262743,0.008596393014202685,50.0,10.0,9.0,9.0,108.0,186.0,0.4144449043813106,262.9236664341822,262.9236664341822,,243.16901877356514,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.9236664341823,990.5,965.6201564989539,24.87984350104622,0.15267792325460147,0.022584733286836415,990.3247373434585,0.43144976063055174,0.01933830217588287,0.0,0.0,24.273131083874237,3.5000405245498407,0.0,0.0,,0.9412911534326585,0.130237361328288,0.0,0.0,54.570583570367525,4.327257397395822,0.0,0.0,1.1114171806592164,0.08813151522191083,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.51172538975966,4.197439675473947,0.0,0.0,49.70916506523361,0.11066176399189963,5.248184650612685e-05,462.56506724863937,440.0331111664572,0.4226954637730415,0.4021055915578266,24.500283671848884,24.15627060267311,965.6815428026188,965.580149000249,58.76415545663526,48.2,8351.139730959247,7,0.27616202814018675,1932-07-21
1931,44,425.2032693595278,0.6235714285714286,3.757246956616387,0.008899960031597444,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.4058476955874108,252.48898364524206,252.48898364524206,,252.48898364524206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,318.0604122166706,990.5,965.5134147121179,24.98658528788214,0.14778515070845452,0.020497796729048386,990.3317170525625,0.4517968283270433,0.0,0.0,0.0,24.366505512117595,0.0,0.0,0.0,,0.9453765389101402,0.0,0.0,0.0,57.039868646236364,0.0,0.0,0.0,1.1617081190679504,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1133921043220608,5.3128700450136766e-05,440.0331111664572,413.7323824701425,0.4359720225219769,0.3668901138965444,24.407637535274414,24.29304633131025,965.580149000249,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1932-07-28
1931,45,399.37509061770623,0.6532857142857144,3.885897891398965,0.009791665166234628,47.0,8.0,6.0,5.0,89.0,155.0,0.38826277144273835,244.37509061770626,244.37509061770626,,244.37509061770626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.37509061770623,990.5,965.3953173211315,25.10468267886834,0.14330810713090422,0.018875018123541216,990.3378168747457,0.4229021647274651,0.0,0.0,0.0,24.51959738888647,0.0,0.0,0.0,,0.9444908123931578,0.0,0.0,0.0,55.49865382196252,0.0,0.0,0.0,1.1303188151112529,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1207371973131612,5.484770689906128e-05,408.00454625357366,386.53109723034976,0.4010026647548855,0.3798977276681322,24.63304123213063,24.444228738176182,965.436020458141,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1932-08-04
1931,46,376.63085409672397,0.6811428571428573,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4116473834355128,221.630854096724,221.630854096724,,221.630854096724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.63085409672397,990.5,965.2831542704836,25.21684572951642,0.135280960381163,0.014326170819344728,990.3503928687995,0.34774696904035096,0.0,0.0,0.0,24.719491629275588,0.0,0.0,0.0,,0.9404228391393443,0.0,0.0,0.0,50.526873474192755,0.0,0.0,0.0,1.0290605595558606,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.17792594549888,0.0,0.0,0.0,48.17792594549888,0.1279494564482387,6.042621513219306e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.77391045278241,24.63304123213063,965.3326554861516,965.2518237264792,48.2,48.14849387283071,8093.891558843812,7,0.2676551441416605,1932-08-11
1931,47,353.3614828660929,0.707,4.252777058327816,0.012082401320651371,47.0,8.0,6.0,5.0,89.0,155.0,0.438956673111614,198.3614828660929,198.3614828660929,,198.3614828660929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.3614828660929,990.5,965.1668074143305,25.33319258566954,0.12706847729912307,0.010189203086663172,990.3627423196142,0.2790097440782148,0.0,0.0,0.0,24.91692516120554,0.0,0.0,0.0,,0.9345029846140422,0.0,0.0,0.0,45.29600565894301,0.0,0.0,0.0,0.9225255735018942,0.0,0.0,0.0,0.9789700354106753,0.96,0.96,0.96,44.34594949558074,0.0,0.0,0.0,44.34594949558074,0.12542479366938228,6.209788136734262e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,25.022217528962955,24.82252028518903,965.2234125879024,965.102976529438,46.90039239780713,41.396758944603256,7450.119515257565,7,0.24636638608655967,1932-08-18
1931,48,330.32515484404297,0.7392857142857142,2.4241074355343977,0.007368875918243271,47.0,8.0,6.0,5.0,89.0,155.0,0.4693926136211975,175.32515484404294,175.32515484404294,,175.32515484404294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.32515484404294,990.5,965.0516257742203,25.44837422577978,0.11893822399419421,0.007532515484404229,990.3735292605215,0.21777599494851568,0.0,0.0,0.0,25.10412749135267,0.0,0.0,0.0,,0.927194350034274,0.0,0.0,0.0,40.02248991639881,0.0,0.0,0.0,0.8151219942240084,0.0,0.0,0.0,0.9719437295844402,0.96,0.96,0.96,38.90309070530742,0.0,0.0,0.0,38.90309070530742,0.11773040993132552,6.162993766432175e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,25.15719933733335,25.022217528962955,965.102976529438,965.0181327691942,41.396758944603256,37.31755945916584,6535.719238491646,7,0.2161282816961523,1932-08-25
1931,49,310.5199174922645,0.7684285714285713,3.0459659961020003,0.009859655453696286,40.0,6.0,4.0,3.0,65.0,118.0,0.38015562502781675,192.5199174922645,192.5199174922645,,192.5199174922645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.5199174922645,990.5,964.9525995874612,25.54740041253873,0.1211245655849112,0.009332371089781214,990.3695430633253,0.2625047418176228,0.0,0.0,0.0,25.154438734046455,0.0,0.0,0.0,,0.932948495211284,0.0,0.0,0.0,44.30811056961948,0.0,0.0,0.0,0.9024055105828814,0.0,0.0,0.0,0.9790902831488734,0.96,0.96,0.96,43.382929467008466,0.0,0.0,0.0,43.382929467008466,0.13967509678920972,6.259354221519198e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,25.221514010126857,25.045849546789565,965.0181327691942,964.9115239593306,46.363620480085885,41.420070661272845,7288.332150457423,7,0.24101627481671373,1932-09-01
1931,50,291.8525761133974,0.796,2.1596745579840495,0.007399672853324028,40.0,6.0,4.0,3.0,65.0,118.0,0.40442438960813704,173.8525761133974,173.8525761133974,,173.8525761133974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.8525761133974,990.5,964.8677395604345,25.63226043956552,0.11453615860350437,0.0073852576113397,990.3780785837853,0.2140579454982428,0.0,0.0,0.0,25.296281077852427,0.0,0.0,0.0,,0.9267120205340548,0.0,0.0,0.0,39.969337365244876,0.0,0.0,0.0,0.8140394575406288,0.0,0.0,0.0,0.9716398366818814,0.96,0.96,0.96,38.838206144879045,0.0,0.0,0.0,38.838206144879045,0.1330438826992736,6.205008252871813e-05,302.30479186612183,287.1870699602335,0.410882008080445,0.3903345338047346,25.328878282825627,25.221514010126857,964.9115239593306,964.848748279841,41.420070661272845,37.70838279732771,6524.81863233968,7,0.21576781191599473,1932-09-08
1931,51,275.18237862147447,0.8271428571428572,2.2735084313969844,0.00821969415564727,40.0,6.0,4.0,3.0,65.0,118.0,0.42893298292708903,157.1823786214745,157.1823786214745,,157.1823786214745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.1823786214745,990.5,964.800729514486,25.699270485514116,0.10865253969057466,0.0057182378621474005,990.3856292224473,0.1749983098152754,0.0,0.0,0.0,25.388878850507243,0.0,0.0,0.0,,0.920413282816727,0.0,0.0,0.0,36.023496170817815,0.0,0.0,0.0,0.7336760930920125,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.94279128569328,0.0,0.0,0.0,34.94279128569328,0.12694941884702546,6.174953997660517e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,25.4,25.35333407602625,964.834431874464,964.7850900437618,36.89426872174312,34.03042040932597,5870.388935996471,7,0.19412661825385158,1932-09-15
1931,52,265.9934467336676,0.8465714285714286,1.7821227045299597,0.006805049079862172,40.0,6.0,4.0,3.0,65.0,118.0,0.44376460609802176,147.99344673366764,147.99344673366764,,147.99344673366764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99344673366764,990.5,964.7639737869347,25.736026213065298,0.10540940623861247,0.004799344673366686,990.3897912490881,0.15517597217377796,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9167309189177673,0.0,0.0,0.0,33.79769686013264,0.0,0.0,0.0,0.6883441315709293,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.78376595432866,0.0,0.0,0.0,32.78376595432866,0.12321349556176055,6.152952024091559e-05,270.26224589706084,258.7976520087449,0.4559546776568619,0.4366129631178473,25.4,25.4,964.7810489835882,964.735190608035,33.79146771851285,31.085234530685312,5507.672680327214,7,0.18213203307960363,1932-09-22
1931,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.5,964.7267311559532,25.773268844046925,0.1021233644617007,0.003868278898827,990.3940083566396,0.1361446106372444,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127684109493052,0.0,0.0,0.0,31.532295273233284,0.0,0.0,0.0,0.6422056063794966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.58632641503629,0.0,0.0,0.0,30.58632641503629,0.1191600205669963,6.126356301266141e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.4,25.4,964.7267311559532,964.7267311559532,30.58632641503629,30.58632641503629,1468.1436679217418,2,0.16992403563909048,1932-09-29
1932,1,244.9295050289825,0.8814285714285715,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.39637819007849256,147.92950502898253,147.92950502898253,,147.92950502898253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.9295050289825,990.5,964.6676676618916,25.83233233810844,0.10362217452553524,0.004792950502898228,990.3915848749715,0.15524630875351994,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9166601631940915,0.0,0.0,0.0,33.78351763911787,0.0,0.0,0.0,0.6880553490655369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.770012109944325,0.0,0.0,0.0,32.770012109944325,0.13370413200868417,6.15247712293548e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.4,25.4,964.7267311559532,964.6171660053748,35.551139481674426,30.70691336680023,5505.362034470647,7,0.18205562283302404,1932-10-01
1932,2,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.5,964.557799925112,25.942200074887847,0.09704720897094139,0.0029299987518687,990.4000227922771,0.11850314549018244,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9085330143659355,0.0,0.0,0.0,29.264908031120797,0.0,0.0,0.0,0.5960266401450264,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.38696079018717,0.0,0.0,0.0,28.38696079018717,0.12539503483890005,6.0979289934894574e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.4,25.4,964.608607280156,964.5336970177108,30.37079656874745,27.44787742162361,4769.009412751445,7,0.15770533772326206,1932-10-08
1932,3,215.44206692530656,0.9312857142857143,2.2408847174301916,0.010670511449465014,37.0,5.0,3.0,2.0,50.0,97.0,0.45071324846022803,118.44206692530656,118.44206692530656,,118.44206692530656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.44206692530656,990.5,964.4926524015518,26.007347598448128,0.09321509786554368,0.0018442066925306142,990.404940695442,0.09964533714117621,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9010632191724216,0.0,0.0,0.0,26.594902204265562,0.0,0.0,0.0,0.5416477027345328,0.0,0.0,0.0,0.9699114583425105,0.96,0.96,0.96,25.79489491284198,0.0,0.0,0.0,25.79489491284198,0.11960122731941045,6.0472453978921505e-05,222.2828362851385,206.5966432631272,0.4695139207874647,0.4363809712935774,25.4,25.4,964.5336970177108,964.4395798595788,27.44787742162361,23.65834513822158,4333.542345357452,7,0.143304971738011,1932-10-15
1932,4,199.4769344019579,0.9554285714285714,1.626991355936391,0.008184494696230542,37.0,5.0,3.0,2.0,50.0,97.0,0.4863651588026222,102.4769344019579,102.4769344019579,,102.4769344019579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.4769344019579,990.5,964.4078154263624,26.09218457363761,0.08758048660497078,0.0002989019038651143,990.4121206114912,0.07439939418897937,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8870352984104937,0.0,0.0,0.0,22.645357792234112,0.0,0.0,0.0,0.4612089163387802,0.0,0.0,0.0,0.966120891633878,0.96,0.96,0.96,21.879102792301463,0.0,0.0,0.0,21.879102792301463,0.10965518863476705,5.929859785384783e-05,202.1648125463628,195.20770377157243,0.4969066185702751,0.479806543870016,25.4,25.4,964.4129888752782,964.40148789361,22.555814821436066,20.80695327498397,3675.6892691066455,7,0.12155057106834145,1932-10-22
1932,5,195.20770377157243,0.965,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4090880703693428,115.35056091442958,115.35056091442958,,115.35056091442958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.63627520014387,990.5,964.4095845924568,26.09041540754322,0.09010724936254523,0.0016118687869469714,990.4082808818504,0.09578219439566156,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.897021413653839,0.0,0.0,0.0,25.82183043005124,0.0,0.0,0.0,0.5259028600825099,0.0,0.0,0.0,0.9674118560345348,0.96,0.96,0.96,24.991310818574927,0.0,0.0,0.0,24.991310818574927,0.12802420363398767,6.004863785953457e-05,195.20770377157243,195.20770377157243,0.4969066185702751,0.3432241592186436,25.4,25.4,964.4095845924568,964.4095845924568,28.129578976268142,20.80695327498397,4198.540217520588,7,0.1388406156587496,1932-10-29
1932,6,195.20770377157243,0.965,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3432241592186435,128.20770377157243,128.20770377157243,,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,990.5,964.4095845924568,26.09041540754322,0.0931323835339738,0.0028207703771571994,990.4040468460888,0.1163738667888303,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9080399574824878,0.0,0.0,0.0,28.999565954915614,0.0,0.0,0.0,0.5906225245400328,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.129578976268142,0.0,0.0,0.0,28.129578976268142,0.1441007625866279,6.0946196741609646e-05,195.20770377157243,195.20770377157243,0.3432241592186436,0.3432241592186436,25.4,25.4,964.4095845924568,964.4095845924568,28.129578976268142,28.129578976268142,4725.7692680130485,7,0.15627543875704525,1932-11-05
1932,7,199.5321132516351,0.9552857142857142,1.626991355936391,0.0080014992239586,29.0,4.0,2.0,2.0,30.0,67.0,0.33592737100783837,132.53211325163514,132.53211325163514,,132.53211325163514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.5321132516351,990.5,964.4136234094358,26.086376590564196,0.09465860740440231,0.0032532113251634714,990.4020881812704,0.12446263554784427,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9099919959217881,0.0,0.0,0.0,30.04405739676461,0.0,0.0,0.0,0.6118952626632304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.142735674861672,0.0,0.0,0.0,29.142735674861672,0.14601802943981826,6.107721445485943e-05,206.5966432631272,195.20770377157243,0.3432241592186436,0.3243034298222694,25.4,25.4,964.4395798595788,964.4070206769117,30.801790083614502,28.129578976268142,4895.979593376761,7,0.16190408708256485,1932-11-12
1932,8,245.23918564895348,0.8798571428571428,9.383733245817313,0.038139648434838413,29.0,4.0,2.0,2.0,30.0,67.0,0.2758311665690793,178.23918564895348,178.23918564895348,,178.23918564895348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,213.23918564895348,990.5,964.6547720283078,25.845227971692257,0.11079028090087659,0.007931557948288386,990.3812781611507,0.2287110628053655,0.0,0.0,0.0,25.35818364604183,0.0,0.0,0.0,,0.9275770738392534,0.0,0.0,0.0,41.15444537053782,0.0,0.0,0.0,0.8381760767930311,0.0,0.0,0.0,0.9747085408031472,0.96,0.96,0.96,40.138510786591965,0.0,0.0,0.0,40.138510786591965,0.16289959609575239,6.245767356319022e-05,271.2725109404546,206.5966432631272,0.3243034298222694,0.2469841111719085,25.4,25.28885761695097,964.7850900437618,964.4395798595788,46.48895143516528,30.801790083614502,6743.26981214745,7,0.22299172659217756,1932-11-19
1932,9,271.1850214928584,0.8354285714285714,7.692908465062277,0.02850384006859747,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.28620546735483593,193.61359292142987,193.61359292142987,,193.61359292142987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,232.0421643500013,990.5,964.7847400859715,25.715259914028575,0.11742655310447911,0.009864255771509659,990.372709191124,0.26765143235679917,0.0,0.0,0.0,25.319471635057692,0.0,0.0,0.0,,0.9328077460474977,0.0,0.0,0.0,44.85917575617933,0.0,0.0,0.0,0.9136288341380718,0.0,0.0,0.0,0.9770980882796373,0.96,0.96,0.96,43.6150520160147,0.0,0.0,0.0,43.6150520160147,0.16083258317934165,6.256505072739068e-05,283.6079686159883,256.6827889882703,0.3848114251208145,0.2362415990176903,25.4,25.195961966922376,964.834431874464,964.7267311559532,48.2,37.11870154019573,7327.3287386904685,7,0.24230584453341497,1932-11-26
1932,10,273.81404053159696,0.8291428571428572,1.906531816989635,0.006790692880734314,38.0,5.0,4.0,3.0,54.0,104.0,0.3799100673641052,169.81404053159696,169.81404053159696,,169.81404053159696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.81404053159696,990.5,964.7952561621265,25.704743837873625,0.11205196121541251,0.006981404053159643,990.3809666347314,0.20417926735576053,0.0,0.0,0.0,25.379839129773075,0.0,0.0,0.0,,0.9252578996285324,0.0,0.0,0.0,39.108343971736595,0.0,0.0,0.0,0.7965039505445335,0.0,0.0,0.0,0.9706212197486824,0.96,0.96,0.96,37.96082155064879,0.0,0.0,0.0,37.96082155064879,0.13861257367452695,6.20922200421985e-05,283.6079686159883,270.26224589706084,0.3848114251208145,0.3667033775796984,25.4,25.313878753787023,964.834431874464,964.7810489835882,40.352773594384765,37.11870154019573,6377.418020508995,7,0.21089345305915988,1932-12-03
1932,11,308.8009692656072,0.7715714285714286,6.513975198238362,0.021009268841375273,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.26327806469290616,227.9438264084643,227.9438264084643,,227.9438264084643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,268.08668355132147,990.5,964.9465890839411,25.553410916058787,0.13014786391366442,0.01582894999654663,990.3540231860899,0.37070698702137495,0.0,0.0,0.0,25.036727115127206,0.0,0.0,0.0,,0.9413073202038642,0.0,0.0,0.0,52.68120719153366,0.0,0.0,0.0,1.0729370100108688,0.0,0.0,0.0,0.9794379060259647,0.96,0.96,0.96,47.20666432204454,0.0,0.0,0.0,47.20666432204454,0.152939072895874,5.779987230238064e-05,329.2057950036568,287.1870699602335,0.3621332952573414,0.2338962471761612,25.28873850282839,24.845269912687527,965.0460289750184,964.848748279841,48.2,41.24665025431173,7930.719606103483,7,0.26225924623358077,1932-12-10
1932,12,371.2418152086363,0.6868571428571428,8.189328889527562,0.02248716063918526,31.0,5.0,3.0,2.0,36.0,77.0,0.20771797819866347,294.2418152086363,294.2418152086363,,166.23658358497764,128.00523162365872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.2418152086363,990.5,965.2562090760431,25.243790923956844,0.15314313885508005,0.028848363041727214,990.3180084981032,0.20780978325094138,0.13543812998001295,0.0,0.0,24.85398963880909,21.324985362994727,0.0,0.0,,0.9212402358672759,0.7859179921641902,0.0,0.0,37.40988926221269,28.636330076653827,0.0,0.0,0.7619122049330486,0.5832246451456992,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.6629544600685,27.777240174354212,0.0,0.0,62.44019463442271,0.16783456584019937,5.8814693505391104e-05,386.53109723034976,344.6194637292325,0.2234348552654556,0.1992077753943625,24.98020529065669,24.703029930700552,965.3326554861516,965.1230973186462,67.13252461018942,48.2,10489.952698583016,7,0.3468899701912373,1932-12-17
1932,13,423.6202249649255,0.626,9.505930955322397,0.02231806713144824,31.0,5.0,3.0,2.0,36.0,77.0,0.18227627567200846,346.6202249649255,346.6202249649255,,173.31011248246276,173.31011248246276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,385.6202249649255,990.5,965.5055148649401,24.99448513505992,0.1716291047939205,0.039324044992985065,990.289046850213,0.21343450861659713,0.21343450861659713,0.0,0.0,24.570097476656397,24.570097476656397,0.0,0.0,,0.9258633119634991,0.9258633119634991,0.0,0.0,38.66019001499207,38.66019001499207,0.0,0.0,0.7873765787167427,0.7873765787167427,0.0,0.0,0.9715578712858718,0.9715578712858718,0.96,0.96,37.565467911093116,37.565467911093116,0.0,0.0,75.13093582218623,0.1772385728007344,6.02069319416411e-05,453.0726139176065,389.1339363713416,0.1978753143918053,0.1699506825941213,24.790077037947757,24.38375837140732,965.6388267626292,965.3456696818566,81.65292061241632,67.68688452380687,12621.997218127288,7,0.41739408790103466,1932-12-24
1932,14,481.35598088458033,0.5657142857142857,9.449307364306021,0.0192369903539505,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23631180860766188,367.4988380274375,367.4988380274375,,183.74941901371875,183.74941901371875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,416.7845523131518,990.5,965.7661019139805,24.733898086019426,0.1826279628452956,0.04349976760548745,990.2738722695492,0.2394832078903395,0.2394832078903395,0.0,0.0,24.268287147678272,24.268287147678272,0.0,0.0,,0.9292683793219136,0.9292683793219136,0.0,0.0,40.63752586148286,40.63752586148286,0.0,0.0,0.8276481845515856,0.8276481845515856,0.0,0.0,0.9734160970352799,0.9734160970352799,0.96,0.96,39.563482174032984,39.563482174032984,0.0,0.0,79.12696434806597,0.16443537826473179,5.9801128575505723e-05,512.1178199937132,459.2604427967548,0.259422962295372,0.1676608582509168,24.397881715749037,24.083159507990956,965.9045301899716,965.6666719925854,84.51571067946968,73.55035807140845,13293.330010475085,7,0.43959424637814437,1932-12-31
1932,15,567.1247240538008,0.5034285714285714,24.78161796507956,0.04354939112925194,41.0,6.0,4.0,3.0,66.0,120.0,0.2118719687445134,447.12472405380083,447.12472405380083,,223.56236202690044,223.56236202690044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,498.12472405380083,990.5,966.1519342695165,24.348065730483523,0.21239440870440784,0.059424944810760126,990.2281806464849,0.35432449282148354,0.35432449282148354,0.0,0.0,23.721921884146905,23.721921884146905,0.0,0.0,,0.9399878446343722,0.9399878446343722,0.0,0.0,48.88028677821347,48.88028677821347,0.0,0.0,0.995525188965651,0.995525188965651,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.249891658002575,47.249891658002575,0.0,0.0,94.49978331600515,0.16669956435309338,5.8765551900442804e-05,601.777842158206,532.5192229643311,0.2253439778793446,0.1994091367166893,23.95103431616357,23.486781552465843,966.3071113686328,965.9963365033394,96.4,88.88612003060719,15875.963597088867,7,0.5249987962000287,1933-01-07
1932,16,647.9769357880463,0.4612857142857143,19.400284980168085,0.0300576934907722,41.0,6.0,4.0,3.0,66.0,120.0,0.1861055308602706,527.9769357880463,527.9769357880463,,222.85463705345114,222.85463705345114,82.26766168114402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.9769357880463,990.5,966.4908320928884,24.009167907111614,0.255548111914129,0.08288881231595983,990.1615630757699,0.3569515371635305,0.3569515371635305,0.11176144302079107,0.0,23.313779445717987,23.313779445717987,9.931119423115783,0.0,,0.9382757743219303,0.9382757743219303,0.39903145691417324,0.0,47.87019248606519,47.87019248606519,17.406657759414486,0.0,0.974953003789515,0.974953003789515,0.3545144146520261,0.0,0.9768800128937739,0.9768800128937739,0.9654514414652026,0.96,44.47499653732477,44.47499653732477,16.93213939446763,0.0,105.88213246911717,0.16311682062249191,5.56642620834322e-05,702.6560160658968,589.2318351168824,0.203654984079732,0.1707805772045736,23.57310631565401,23.13281704663573,966.7106240642636,966.251543258026,119.9103031853938,96.4,17788.198254811687,7,0.5882340692728733,1933-01-14
1932,17,698.6015275942912,0.4388571428571429,12.386806295633798,0.017929278551813716,41.0,6.0,4.0,3.0,66.0,120.0,0.17189044236768708,578.6015275942912,578.6015275942912,,205.88637405012727,205.88637405012727,166.82877949403658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.6015275942912,990.5,966.694406110377,23.805593889622873,0.28431756890345405,0.10143107611580726,990.1142513549806,0.3053948878937754,0.3053948878937754,0.2298611443358368,0.0,23.114450356709817,23.114450356709817,19.82172645631669,0.0,,0.9338292576543417,0.9338292576543417,0.7987309222285199,0.0,43.6042777173213,43.6042777173213,35.25506383768775,0.0,0.8880708292733462,0.8880708292733462,0.7180257400751069,0.0,0.9746597168646536,0.9746597168646536,0.9718025740075106,0.96,41.21741606600789,41.21741606600789,34.331701780293606,0.0,116.76653391230938,0.16696220014874993,5.599377129876595e-05,720.3337222668207,666.8063237852695,0.1799623004754877,0.1665894519312126,23.25220186853901,23.02857908456717,966.7813348890672,966.567225295141,123.5100492068274,96.4,19616.77769726798,7,0.6487029661794966,1933-01-21
1932,18,694.2758772173989,0.44028571428571434,2.906736127666558,0.004149483805737414,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18324469679909947,566.9901629316846,566.9901629316846,,188.9967209772282,188.9967209772282,188.9967209772282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,619.7044486459703,990.5,966.6771035088695,23.822896491130418,0.2786931564002692,0.0967960651726738,990.1245107784271,0.25276743784532957,0.25276743784532957,0.25276743784532957,0.0,23.19463983171212,23.19463983171212,23.19463983171212,0.0,,0.9301852551959062,0.9301852551959062,0.9301852551959062,0.0,39.989514342969095,39.989514342969095,39.989514342969095,0.0,0.8144503939504908,0.8144503939504908,0.8144503939504908,0.0,0.971445039395049,0.971445039395049,0.971445039395049,0.96,38.848004940136725,38.848004940136725,38.848004940136725,0.0,116.5440148204102,0.16788588088497627,5.7096689129251246e-05,702.6560160658968,682.3088631722309,0.1949744923085548,0.1707805772045736,23.25220186853901,23.13281704663573,966.7106240642636,966.6292354526888,119.9103031853938,115.75432091303254,19579.394489828912,7,0.6474667490022789,1933-01-28
1932,19,730.4694878829135,0.42371428571428565,5.284503912775871,0.007273349440474071,43.0,7.0,5.0,4.0,78.0,137.0,0.1876042053091753,593.4694878829135,593.4694878829135,,197.82316262763786,197.82316262763786,197.82316262763786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,648.4694878829135,990.5,966.8218779515316,23.678122048468367,0.2950400449300727,0.10723650695571806,990.0977234481143,0.27700616725298055,0.27700616725298055,0.27700616725298055,0.0,22.99883932932962,22.99883932932962,22.99883932932962,0.0,,0.9327138452801744,0.9327138452801744,0.9327138452801744,0.0,41.61518154100789,41.61518154100789,41.61518154100789,0.0,0.8475597055195091,0.8475597055195091,0.8475597055195091,0.0,0.9747559705519508,0.9747559705519508,0.9747559705519508,0.96,40.565893973132326,40.565893973132326,40.565893973132326,0.0,121.69768191939697,0.1665916344329673,5.696176024328076e-05,739.6475434553279,705.8654488603318,0.1940879812451451,0.1852233556539545,23.143540181845868,22.94483572818528,966.8585901738212,966.7234617954412,123.55900326735272,116.70281092392592,20445.21056245869,7,0.6760982328855387,1933-02-04
1932,20,772.8920239571236,0.4057142857142857,11.153877014893562,0.014162919093060986,36.0,6.0,5.0,4.0,54.0,105.0,0.13596572965248013,667.8920239571236,667.8920239571236,,222.6306746523745,222.6306746523745,222.6306746523745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,714.8920239571236,990.5,966.9915680958285,23.508431904171534,0.3327873180739748,0.13073116954598227,990.0364815123801,0.35104565111993236,0.35104565111993236,0.35104565111993236,0.0,22.693867765431694,22.693867765431694,22.693867765431694,0.0,,0.9386370608012824,0.9386370608012824,0.9386370608012824,0.0,46.50093118618226,46.50093118618226,46.50093118618226,0.0,0.9470658082725512,0.9470658082725512,0.9470658082725512,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.570147904882724,45.570147904882724,45.570147904882724,0.0,136.71044371464816,0.17688157916182407,5.686665668729123e-05,817.7246825595828,748.233943314839,0.1403304420203488,0.1284050759863779,22.84008572676193,22.425222007554577,967.1708987302384,966.8929357732592,144.60000000000002,132.2980277174781,22967.35454406089,7,0.7595024650813786,1933-02-11
1932,21,859.8290999188301,0.3748571428571429,12.528072882323206,0.014398314912496058,36.0,6.0,5.0,4.0,54.0,105.0,0.12226035640964318,754.8290999188301,754.8290999188301,,251.6096999729434,251.6096999729434,251.6096999729434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,801.8290999188301,990.5,967.3393163996752,23.16068360032471,0.39029370962427545,0.16743260107666555,989.9422736892991,0.4485206447645837,0.4485206447645837,0.4485206447645837,0.0,22.154436644859228,22.154436644859228,22.154436644859228,0.0,,0.9428722193514821,0.9428722193514821,0.9428722193514821,0.0,51.52769990784604,51.52769990784604,51.52769990784604,0.0,1.0494439899764976,1.0494439899764976,1.0494439899764976,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16836997654128008,5.32937710824572e-05,905.4211927358452,819.2739407352476,0.1281622602395592,0.1159681271461397,22.415634748442717,21.853751415531697,967.5216847709434,967.177095762941,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1933-02-18
1932,22,936.3427815202874,0.34885714285714287,9.430139028725876,0.00995438713198703,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.12295598265890988,821.0570672345731,821.0570672345731,,253.6328903387009,253.6328903387009,253.6328903387009,60.158396218470486,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,871.914210091716,990.5,967.645371126081,22.854628873918873,0.4531076001137241,0.20684565378765843,989.8400467460986,0.4603559078805018,0.4603559078805018,0.4603559078805018,0.08961804579826858,21.734319712137,21.734319712137,21.734319712137,6.215038475480737,,0.941090316288778,0.941090316288778,0.941090316288778,0.26715501707260786,50.893971138741485,50.893971138741485,50.893971138741485,11.999909367276178,1.0365370904020668,1.0365370904020668,1.0365370904020668,0.24439733945572664,0.9787254482312868,0.9787254482312868,0.9787254482312868,0.9644397339455726,46.134957039526114,46.134957039526114,46.134957039526114,11.706385610954685,150.11125672953304,0.16027219482276145,5.075624262989069e-05,971.4321659369264,905.4211927358452,0.1362192197735706,0.1108761091180225,21.853751415531697,21.588635820960334,967.7857286637476,967.5216847709434,164.29065840158847,144.60000000000002,25218.69113056155,7,0.8339514262751836,1933-02-25
1932,23,1021.7722734982601,0.32642857142857146,12.652243303880303,0.012323065065078258,41.0,8.0,7.0,6.0,67.0,129.0,0.1263205073472207,892.7722734982601,892.7722734982601,,223.19306837456503,223.19306837456503,223.19306837456503,223.19306837456503,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,948.7722734982601,990.5,967.9658502083746,22.53414979162549,0.5234337722671534,0.2642178187986081,989.7123484089343,0.35266157071923004,0.35266157071923004,0.35266157071923004,0.35266157071923004,21.393836629840518,21.393836629840518,21.393836629840518,21.393836629840518,,0.9374149515724809,0.9374149515724809,0.9374149515724809,0.9374149515724809,43.89091989747287,43.89091989747287,43.89091989747287,43.89091989747287,0.8939087555493455,0.8939087555493455,0.8939087555493455,0.8939087555493455,0.9788880242544263,0.9788880242544263,0.9788880242544263,0.9788880242544263,42.96545453244106,42.96545453244106,42.96545453244106,42.96545453244106,171.86181812976423,0.16820244919385136,5.347904622347175e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.58245665970384,21.17500800925746,968.0885647313444,967.8579100305398,177.90916016841362,166.49815437464642,28872.785445800386,7,0.95478787849869,1933-03-04
1932,24,1099.741650687823,0.302,10.325227525902003,0.009354475661780843,41.0,8.0,7.0,6.0,67.0,129.0,0.11734100826965137,970.7416506878232,970.7416506878232,,242.6854126719558,242.6854126719558,242.6854126719558,242.6854126719558,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1026.741650687823,990.5,968.2134737593047,22.28652624069543,0.5984426072025221,0.3268272106749301,989.5747301821226,0.4167993689904881,0.4167993689904881,0.4167993689904881,0.4167993689904881,20.944457053827485,20.944457053827485,20.944457053827485,20.944457053827485,,0.9402325385737897,0.9402325385737897,0.9402325385737897,0.9402325385737897,46.86362403064809,46.86362403064809,46.86362403064809,46.86362403064809,0.9544526279154396,0.9544526279154396,0.9544526279154396,0.9544526279154396,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.92635155003512,45.92635155003512,45.92635155003512,45.92635155003512,183.7054062001405,0.1670532999827221,5.257331606506388e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,21.060986707270345,20.74621404649505,968.3157197369142,968.1515564222312,188.21396355449824,180.90009785629013,30862.508241623604,7,1.0205855900007805,1933-03-11
1932,25,1202.5462742333464,0.27485714285714286,23.60271167949434,0.019151967428856356,41.0,8.0,7.0,6.0,67.0,129.0,0.10741631653677493,1073.5462742333464,1063.3345069854824,,265.8336267463706,265.8336267463706,265.8336267463706,265.8336267463706,10.211767247864048,3.245600443119581,0.6332878913404061,0.5541269049228553,0.4749659185053045,5.303786089975901,44.245600443119585,8.633287891340405,7.554126904922855,6.474965918505305,72.3037860899759,1123.7675222248652,990.5,968.5365740047333,21.963425995266626,0.7333070008626177,0.432334859081127,989.3343581400562,0.5001703964603349,0.5001703964603349,0.5001703964603349,0.5001703964603349,20.297613738862534,20.297613738862534,20.297613738862534,20.297613738862534,,0.9407509547977109,0.9407509547977109,0.9407509547977109,0.9407509547977109,49.76697908941429,49.76697908941429,49.76697908941429,49.76697908941429,1.0135840955074193,1.0135840955074193,1.0135840955074193,1.0135840955074193,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.12225444972159,48.12225444972159,48.12225444972159,48.12225444972159,192.48901779888635,0.16027150798142845,5.0312278575109075e-05,1297.4934435018629,1151.4124173518942,0.1120363112781812,0.0994224677173212,20.616047887385424,19.82600495394194,968.834979393863,968.3758675973916,192.8,190.6231245922043,32338.154990212908,7,1.0693834322160354,1933-03-18
1932,26,1384.8972540991363,0.24700000000000003,21.3135593432016,0.015379137280074087,41.0,8.0,7.0,6.0,67.0,129.0,0.09322641304740975,1255.8972540991363,1100.0,,275.0,275.0,275.0,275.0,155.8972540991362,48.093343534193636,8.87330146804372,8.459540920108166,7.251035074378428,83.22003310241224,89.09334353419364,16.87330146804372,15.459540920108166,13.251035074378427,150.22003310241226,1221.4261859223457,990.5,969.1132337858296,21.386766214170425,0.8797753126478837,0.48,989.1402246873521,0.5349,0.5349,0.5349,0.5349,19.492090901522495,19.492090901522495,19.492090901522495,19.492090901522495,,0.9386053236127502,0.9386053236127502,0.9386053236127502,0.9386053236127502,49.34175159712081,49.34175159712081,49.34175159712081,49.34175159712081,1.0049236577825011,1.0049236577825011,1.0049236577825011,1.0049236577825011,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.1125294513112,48.1125294513112,48.1125294513112,48.1125294513112,192.4501178052448,0.13909042683655368,4.859851459728403e-05,1446.688358904274,1311.0784203230735,0.0983922837874275,0.0891691698533504,19.77466698895352,19.26246038539511,969.3123777749216,968.8776750353012,192.8,190.9943868672241,32331.619791281122,7,1.0691673211402488,1933-03-25
1932,27,1526.0056608564705,0.22685714285714287,23.26160350441692,0.015087527255019257,45.0,11.0,10.0,10.0,72.0,148.0,0.09707102120201436,1378.0056608564705,1100.0,,275.0,275.0,275.0,275.0,278.00566085647046,55.0,7.0,14.964966565419715,18.78416627408584,182.2565280169649,100.0,18.0,24.96496656541972,28.78416627408584,254.2565280169649,1242.9649665654197,990.5,969.5686336735363,20.9313663264637,0.9261986642106071,0.48,989.0938013357893,0.5349,0.5349,0.5349,0.5349,18.990267662253125,18.990267662253125,18.990267662253125,18.990267662253125,,0.9370376997184532,0.9370376997184532,0.9370376997184532,0.9370376997184532,47.99115684248573,47.99115684248573,47.99115684248573,47.99115684248573,0.9774166363031715,0.9774166363031715,0.9774166363031715,0.9774166363031715,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.031333705636015,47.031333705636015,47.031333705636015,47.031333705636015,188.12533482254406,0.12341876935978162,4.750639768246062e-05,1609.5195834351923,1466.3705361774826,0.1009294692907596,0.0919529041604601,19.18347947798531,18.720362702537265,969.8384478849443,969.3759663476504,190.16128608351664,185.28289133235853,31605.0562501874,7,1.0451407490141336,1933-04-01
1932,28,1568.3534860209163,0.22171428571428572,16.301900162172256,0.010506917862300727,45.0,11.0,10.0,10.0,72.0,148.0,0.0944319401733759,1420.3534860209163,1100.0,,275.0,275.0,275.0,275.0,320.35348602091614,55.00000000000001,7.0,15.0,21.645505812224062,221.7079802086921,100.0,18.0,25.0,31.645505812224066,293.70798020869205,1243.0,990.5,969.7054497240675,20.794550275932433,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.853360863414157,18.853360863414157,18.853360863414157,18.853360863414157,,0.9366077573479396,0.9366077573479396,0.9366077573479396,0.9366077573479396,47.62327826836277,47.62327826836277,47.62327826836277,47.62327826836277,0.9699242009849851,0.9699242009849851,0.9699242009849851,0.9699242009849851,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.67081270299552,46.67081270299552,46.67081270299552,46.67081270299552,186.68325081198208,0.11913752945155605,4.714223505353082e-05,1617.3520421001313,1511.0711996298642,0.0979437633622112,0.0915075976951944,19.038426711754475,18.695057836081325,969.8637527514004,969.5203838757272,188.632322716078,185.0166846913921,31362.786136412986,7,1.037129171177678,1933-04-08
1932,29,1467.4186397322449,0.2342857142857143,13.846458730279762,0.009566212022041212,45.0,11.0,10.0,10.0,72.0,148.0,0.10089486290366556,1319.4186397322449,1100.0,,275.0,275.0,275.0,275.0,219.418639732245,54.35962305338394,7.0,14.20787675772424,14.82558376569223,129.02555615544458,99.35962305338394,18.0,24.20787675772424,24.825583765692226,201.02555615544455,1241.567499811108,990.5,969.3793525283656,21.120647471634292,0.9225787581253012,0.48,989.0974212418747,0.5349,0.5349,0.5349,0.5349,19.183168713509,19.183168713509,19.183168713509,19.183168713509,,0.9376414863861481,0.9376414863861481,0.9376414863861481,0.9376414863861481,48.509775482186264,48.509775482186264,48.509775482186264,48.509775482186264,0.9879791340567465,0.9879791340567465,0.9879791340567465,0.9879791340567465,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.53957997254253,47.53957997254253,47.53957997254253,47.53957997254253,190.15831989017013,0.12964862548906522,4.8019777750042966e-05,1511.0711996298642,1414.1459885179058,0.1046568043198363,0.0979437633622112,19.37295694782903,19.038426711754475,969.5203838757272,969.2072408859808,192.16060942618563,188.632322716078,31946.597741548583,7,1.0564351105009453,1933-04-15
1932,30,1372.1888631923289,0.24885714285714286,17.56185066579133,0.013206273506445699,45.0,11.0,10.0,10.0,72.0,148.0,0.10793356356622905,1224.1888631923289,1100.0,,275.0,275.0,275.0,275.0,124.18886319232891,37.760127321991895,6.4588256490647025,8.391139404887088,8.391139404887088,63.187631411498145,82.7601273219919,17.458825649064703,18.39113940488709,18.39113940488709,135.18763141149813,1218.6100923759439,990.5,969.0724253943155,21.427574605684526,0.8731214732005957,0.48,989.1468785267995,0.5349,0.5349,0.5349,0.5349,19.539553132483935,19.539553132483935,19.539553132483935,19.539553132483935,,0.9387534057733499,0.9387534057733499,0.9387534057733499,0.9387534057733499,49.469658726626626,49.469658726626626,49.469658726626626,49.469658726626626,1.0075286909699923,1.0075286909699923,1.0075286909699923,1.0075286909699923,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14060534497006055,4.8686868686868696e-05,1399.6225280663384,1291.2130338573666,0.1146208999748594,0.1057427963841585,19.846421760204517,19.43385953203096,969.1603189368298,968.8152409635516,192.8,192.8,32390.400000000005,7,1.0711111111111113,1933-04-22
1932,31,1191.5228909216387,0.2764285714285714,21.355149238942236,0.0177936493565772,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.1511226062051712,1012.0943194930671,1012.0943194930671,,253.0235798732668,253.0235798732668,253.0235798732668,253.0235798732668,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,1078.808605207353,990.5,968.5019290857537,21.99807091424629,0.6687315557055328,0.37291600011312165,989.4583524441813,0.45407896023691613,0.45407896023691613,0.45407896023691613,0.45407896023691613,20.50234439819073,20.50234439819073,20.50234439819073,20.50234439819073,,0.940168056698152,0.940168056698152,0.940168056698152,0.940168056698152,47.79634929616337,47.79634929616337,47.79634929616337,47.79634929616337,0.9734490691682967,0.9734490691682967,0.9734490691682967,0.9734490691682967,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.47477327552127,46.47477327552127,46.47477327552127,46.47477327552127,185.89909310208506,0.15602961325374332,5.108797983283146e-05,1246.0803627849048,1141.726989184771,0.1681662970383962,0.1187724358878668,20.86040679713955,20.02366878679014,968.6733954258954,968.345427680295,192.8,178.8526468604133,31231.047641150293,7,1.0327727394560282,1933-04-29
