WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1932,32,1093.257799953348,0.30428571428571427,11.675588588668916,0.010694265035425043,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.16365008097064854,914.1149428104909,914.1149428104909,,228.52873570262275,228.52873570262275,228.52873570262275,228.52873570262275,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,978.8292285247766,990.5,968.1930959427106,22.306904057289493,0.5509362944478344,0.28129195424839276,989.6677717513038,0.3695807051194338,0.3695807051194338,0.3695807051194338,0.3695807051194338,21.105095103473833,21.105095103473833,21.105095103473833,21.105095103473833,,0.9381288472994367,0.9381288472994367,0.9381288472994367,0.9381288472994367,44.37127377371751,44.37127377371751,44.37127377371751,44.37127377371751,0.9036919302182793,0.9036919302182793,0.9036919302182793,0.9036919302182793,0.979493356378937,0.979493356378937,0.979493356378937,0.979493356378937,43.46181451567781,43.46181451567781,43.46181451567781,43.46181451567781,173.84725806271123,0.15907280811916008,5.2830637406754406e-05,1127.726717014242,1059.9978690640885,0.177771081766483,0.1369612865388593,21.21778818107235,20.940093072465853,968.301426824902,968.0885647313444,176.8039825458381,169.30060888888823,29206.33935453549,7,0.9658181003483958,1933-05-06
1932,33,985.1566572648379,0.33571428571428574,16.981973292826734,0.01725567148860857,42.0,9.0,8.0,6.0,82.0,147.0,0.14940899813859118,838.1566572648379,838.1566572648379,,238.17083552394283,238.17083552394283,238.17083552394283,123.64415069300928,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,897.1566572648379,990.5,967.8316561056641,22.668343894335912,0.4762047822022291,0.2207771519826859,989.8030180658151,0.4058802913544167,0.4058802913544167,0.4058802913544167,0.18939110139352303,21.565481668796572,21.565481668796572,21.565481668796572,12.280335958648559,,0.9392353743218944,0.9392353743218944,0.9392353743218944,0.534899145597471,47.34774653174653,47.34774653174653,47.34774653174653,24.39039575945538,0.9643125566547156,0.9643125566547156,0.9643125566547156,0.4967494044695597,0.9782463690183845,0.9782463690183845,0.9782463690183845,0.969674940446956,44.48567695160576,44.48567695160576,44.48567695160576,23.828534094462903,157.2855649492802,0.15946229498652656,5.206663274359422e-05,1027.8009259147989,941.1240560143012,0.156196198642027,0.1430238057716887,21.716907724987493,21.399731326485536,967.9873743385892,967.6644962240572,169.39693736472157,144.60000000000002,26423.974911479076,7,0.8738086941626678,1933-05-13
1932,34,833.1490735213798,0.38500000000000006,28.78235893699621,0.03510989605452173,42.0,9.0,8.0,6.0,82.0,147.0,0.17749636456299658,686.1490735213798,686.1490735213798,,228.71635784045995,228.71635784045995,228.71635784045995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.1490735213798,990.5,967.2325962940855,23.267403705914507,0.35407902118219886,0.14009639825797723,990.0058245805598,0.37329096982195153,0.37329096982195153,0.37329096982195153,0.0,22.399937316652377,22.399937316652377,22.399937316652377,0.0,,0.9389687012131803,0.9389687012131803,0.9389687012131803,0.0,47.11525121918805,47.11525121918805,47.11525121918805,0.0,0.9595774179060703,0.9595774179060703,0.9595774179060703,0.0,0.978812432373752,0.978812432373752,0.978812432373752,0.96,45.40119301580292,45.40119301580292,45.40119301580292,0.0,136.20357904740877,0.1636356184750649,5.528946752218884e-05,924.6839937244496,739.6475434553279,0.1987433086213965,0.1589732286896329,22.961366998956223,21.82617608236997,967.5987359748976,966.8585901738212,144.60000000000002,121.28368569521254,22882.201279964673,7,0.756686550263382,1933-05-20
1932,35,667.6625872669538,0.45228571428571435,18.69321134889557,0.028253607203552255,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20802401547510097,528.6625872669537,528.6625872669537,,237.25622015019528,237.25622015019528,54.15014696656322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,586.5197301240967,990.5,966.5706503490677,23.9293496509322,0.2598346076563733,0.08175660450640833,990.1584087878372,0.40499884262481195,0.40499884262481195,0.07264366827457795,0.0,23.182759596144592,23.182759596144592,6.600812451714055,0.0,,0.940654648718826,0.940654648718826,0.26579151619699803,0.0,50.793024777571254,50.793024777571254,11.412793624694034,0.0,1.0344811563660132,1.0344811563660132,0.23243978869030624,0.0,0.9775779544768991,0.9775779544768991,0.9632922401911846,0.96,45.516722525210646,45.516722525210646,11.08815109663922,0.0,102.12159614706052,0.15282523196558498,5.359395668095346e-05,728.4970702319307,608.7950640130589,0.226974801706705,0.1868349534190283,23.436490330246627,23.01564615538389,966.8139882809276,966.3351802560522,119.0290668473728,96.4,17156.42815270617,7,0.5673422008170029,1933-05-27
1932,36,535.657038864143,0.5252857142857142,18.46170948625172,0.03479941572186467,39.0,9.0,7.0,5.0,59.0,119.0,0.22317983657701462,416.65703886414303,416.65703886414303,,208.32851943207152,208.32851943207152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,471.65703886414303,990.5,966.0104566748886,24.48954332511138,0.20258029826039167,0.05333140777282854,990.2440882939667,0.3093285883538571,0.3093285883538571,0.0,0.0,23.924303030724285,23.924303030724285,0.0,0.0,,0.9360821996037316,0.9360821996037316,0.0,0.0,45.73399592308185,45.73399592308185,0.0,0.0,0.9314459454802819,0.9314459454802819,0.0,0.0,0.9779509155409732,0.9779509155409732,0.96,0.96,44.453019081119784,44.453019081119784,0.0,0.0,88.90603816223957,0.16587350107293317,5.93247358239604e-05,589.2318351168824,479.5630976092969,0.2481425293005969,0.2019578592124009,24.28773017173784,23.56841559148779,966.251543258026,965.7580339392418,96.4,77.42305591071148,14936.214411256247,7,0.49392243423466425,1933-06-03
1932,37,455.57282809438783,0.5888571428571429,5.251988034310126,0.011481487006843528,39.0,9.0,7.0,5.0,59.0,119.0,0.2613702904689728,336.57282809438783,336.57282809438783,,168.28641404719392,168.28641404719392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.57282809438783,990.5,965.6500777264247,24.849922273575284,0.17372996312869388,0.03731456561887753,990.2889554712525,0.20063532833235911,0.20063532833235911,0.0,0.0,24.438242416495335,24.438242416495335,0.0,0.0,,0.9239760458938547,0.9239760458938547,0.0,0.0,37.265396978739695,37.265396978739695,0.0,0.0,0.7589693885690364,0.7589693885690364,0.0,0.0,0.97,0.97,0.96,0.96,36.1474350693775,36.1474350693775,0.0,0.0,72.294870138755,0.1586582010441114,5.966722355360967e-05,472.4927083802066,442.799181369126,0.2687448509549056,0.2518557384894981,24.517953042117075,24.332316871286007,965.7262171877107,965.592596316161,75.85027742399532,69.60366885843264,12145.53818331084,7,0.4016381674375278,1933-06-10
1932,38,425.85675142813403,0.6224285714285714,3.215750204647244,0.007534065026291887,39.0,9.0,7.0,5.0,59.0,119.0,0.27949431446823103,306.85675142813403,306.85675142813403,,153.42837571406702,153.42837571406702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,361.85675142813403,990.5,965.5163553814266,24.983644618573408,0.1632422376776099,0.031371350285626785,990.3053864120368,0.16665847979690646,0.16665847979690646,0.0,0.0,24.62237255081328,24.62237255081328,0.0,0.0,,0.9183297762795023,0.9183297762795023,0.0,0.0,34.02279809643674,34.02279809643674,0.0,0.0,0.6929286781351677,0.6929286781351677,0.0,0.0,0.97,0.97,0.96,0.96,33.00211415354364,33.00211415354364,0.0,0.0,66.00422830708727,0.1549797550547882,5.974968433482806e-05,440.0331111664572,420.28892993659525,0.2831385542749183,0.2704341945644728,24.656572804245044,24.53511078479952,965.580149000249,965.4913001847146,69.01677141641146,64.82030315713286,11088.71035559066,7,0.3666901572615959,1933-06-17
1932,39,401.2940683558415,0.651,4.450713366464803,0.011093589979056757,39.0,9.0,7.0,5.0,59.0,119.0,0.29668695095715975,282.29406835584155,282.29406835584155,,179.73759651668385,102.55647183915768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.2940683558415,990.5,965.4041386380347,25.09586136196523,0.15457330471928518,0.026458813671168275,990.3189678816096,0.2517226574190688,0.10426065902096064,0.0,0.0,24.6631065861557,17.673419466263105,0.0,0.0,,0.9237357851596876,0.6531290390963594,0.0,0.0,40.29305898816051,22.754970947798984,0.0,0.0,0.8206325659503159,0.463441363498961,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.84375039079358,22.072321819365015,0.0,0.0,57.916072210158596,0.14407073535276718,5.686376280654996e-05,413.7323824701425,389.1339363713416,0.3058073040600628,0.2876255401849957,24.79210201237975,24.46390491962409,965.4617957211155,965.3456696818566,63.424249476674376,48.2,9729.900131306646,7,0.32175595672310336,1933-06-24
1932,40,373.6731077874383,0.6842857142857143,5.021660808358287,0.013651645638786415,37.0,8.0,6.0,4.0,53.0,108.0,0.28931429108500534,265.67310778743825,265.67310778743825,,225.88295104024547,39.790156747192825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,316.6731077874383,990.5,965.2683655389371,25.23163446106285,0.14729552793172423,0.0231346215574876,990.3295698505108,0.38268737974301675,0.039221475518125486,0.0,0.0,24.678516931830615,7.100722748211446,0.0,0.0,,0.9367164969596401,0.2607254631241074,0.0,0.0,51.34897475795658,8.849860835337795,0.0,0.0,1.0458039665571606,0.18024156487449683,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.01293643884909,8.584365010277661,0.0,0.0,51.59730144912675,0.13790910260311975,5.388558608823799e-05,386.53109723034976,353.9823107128336,0.3050999915292786,0.2794083083453396,24.85252961874006,24.49487343480251,965.3326554861516,965.169911553564,60.090555071943626,48.2,8668.346643453295,7,0.28665167471737085,1933-07-01
1932,41,340.1243874975078,0.7231428571428572,3.539502244168115,0.0104654153647165,37.0,8.0,6.0,4.0,53.0,108.0,0.3176063992411389,232.1243874975078,232.1243874975078,,232.1243874975078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,283.1243874975078,990.5,965.1006219374876,25.399378062512465,0.13545514363107494,0.016424877499501528,990.3481199788695,0.381350251755903,0.0,0.0,0.0,24.86614778962599,0.0,0.0,0.0,,0.9426623999587004,0.0,0.0,0.0,53.35996583932012,0.0,0.0,0.0,1.086761015057436,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14174655966132313,5.7709466219252826e-05,346.9384943839358,329.2057950036568,0.3280622687665639,0.3112943698904825,24.96194203609876,24.80582643470225,965.1346924719196,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1933-07-08
1932,42,323.20995696294074,0.7502857142857142,2.8824839502518182,0.009201453780219143,37.0,8.0,6.0,4.0,53.0,108.0,0.3342686986627177,215.20995696294068,215.20995696294068,,215.20995696294068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.2099569629407,990.5,965.0160497848148,25.483950215185295,0.1294855162943201,0.013041991392588072,990.357472492313,0.32793896717197196,0.0,0.0,0.0,25.013483740326404,0.0,0.0,0.0,,0.939048936184028,0.0,0.0,0.0,49.57434936233666,0.0,0.0,0.0,1.009660883143313,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.80348129200842,0.0,0.0,0.0,47.80348129200842,0.14789976807701283,6.171675722971581e-05,329.2057950036568,309.0284073518941,0.3494824340760983,0.3280622687665639,25.134230629315727,24.96194203609876,965.0460289750184,964.9451420367594,48.2,45.424369044058935,8030.984857057416,7,0.2655748960667135,1933-07-15
1932,43,304.63402777324205,0.7772857142857142,2.0435915149297768,0.006834940282535644,37.0,8.0,6.0,4.0,53.0,108.0,0.35461734189728117,196.63402777324208,196.63402777324208,,196.63402777324208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.63402777324208,990.5,964.9239239579022,25.576076042097743,0.12292949453113836,0.009707477378119628,990.3673630280908,0.27374029051938176,0.0,0.0,0.0,25.169698779669147,0.0,0.0,0.0,,0.9341471034561095,0.0,0.0,0.0,45.3408141877011,0.0,0.0,0.0,0.9234381708289429,0.0,0.0,0.0,0.9796698231860855,0.96,0.96,0.96,44.41978208103586,0.0,0.0,0.0,44.41978208103586,0.1457909496590323,6.274920227242607e-05,309.0284073518941,294.72326674738565,0.3664454496311259,0.3494824340760983,25.24631903732203,25.134230629315727,964.9451420367594,964.8788930669896,45.424369044058935,42.09456788438584,7462.523389614024,7,0.24677656711686588,1933-07-22
1932,44,289.092712699111,0.7995714285714285,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3438342696633458,189.66414127053957,189.66414127053957,,189.66414127053957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,237.8069984133967,990.5,964.8563708507965,25.64362914920353,0.11946122490441757,0.008966414127053929,990.3715723609685,0.25479254122499456,0.0,0.0,0.0,25.260408968947107,0.0,0.0,0.0,,0.9320654634647966,0.0,0.0,0.0,43.79567836063944,0.0,0.0,0.0,0.8919690093816587,0.0,0.0,0.0,0.9781515471944677,0.96,0.96,0.96,42.84199615235358,0.0,0.0,0.0,42.84199615235358,0.14821927868852394,6.273790744459983e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,25.27600452061752,25.23062036835387,964.8620877790132,964.848748279841,44.75549493106336,41.04938328857541,7197.455353595402,7,0.2380110897352977,1933-07-29
1932,45,270.3524869875599,0.8371428571428572,4.055631135926944,0.015039391008909386,34.0,7.0,5.0,3.0,44.0,93.0,0.3441838586815317,177.35248698755996,177.35248698755996,,177.35248698755996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.35248698755996,990.5,964.7814099479502,25.718590052049745,0.11435965596516706,0.007735248698755928,990.3779050953361,0.2228483371878379,0.0,0.0,0.0,25.366011131656183,0.0,0.0,0.0,,0.9279793117801918,0.0,0.0,0.0,40.943440020065474,0.0,0.0,0.0,0.8338786154799486,0.0,0.0,0.0,0.9737158360923005,0.96,0.96,0.96,39.87098596546845,0.0,0.0,0.0,39.87098596546845,0.1474224669964667,6.243942780525684e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,25.4,25.29671006923837,964.8252890959968,964.735190608035,42.60339641224846,37.00816894648494,6698.3256421987,7,0.22150547758593583,1933-08-05
1932,46,243.76554916649894,0.8832857142857142,3.4328245689625425,0.014122349963154871,34.0,7.0,5.0,3.0,44.0,93.0,0.38201166128947206,150.76554916649894,150.76554916649894,,150.76554916649894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.76554916649894,990.5,964.6587745584344,25.84122544156571,0.10497605955054039,0.005076554916649871,990.3899473855329,0.1614332948607819,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9178361843876809,0.0,0.0,0.0,34.47773440287731,0.0,0.0,0.0,0.70219418335799,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.44340237079099,0.0,0.0,0.0,33.44340237079099,0.1370650574720513,6.160370390015434e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.4,25.4,964.7267311559532,964.608607280156,36.50403025105244,31.31444326580955,5618.491598292886,7,0.1857966798377277,1933-08-12
1932,47,226.1908533220654,0.9151428571428573,1.4424047373241211,0.006326997634148229,34.0,7.0,5.0,3.0,44.0,93.0,0.4112077057159575,133.19085332206544,133.19085332206544,,133.19085332206544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.1908533220654,990.5,964.5571451199323,25.94285488006762,0.09877335358573626,0.0033190853322065143,990.3979075610821,0.12563292486488953,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9102893511895803,0.0,0.0,0.0,30.20206087828534,0.0,0.0,0.0,0.6151132561768909,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.29599905193678,0.0,0.0,0.0,29.29599905193678,0.1295060054465139,6.10971724671734e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.4,25.4,964.588600436913,964.5480262811884,30.527559905313822,28.93919666421382,4921.727840725379,7,0.16275555028853766,1933-08-19
1932,48,221.78216758412478,0.9231428571428573,0.5915072904496819,0.002670005759081429,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.40573217719991506,131.78216758412478,131.78216758412478,,131.78216758412478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,176.92502472698192,990.5,964.5306930055048,25.96930699449519,0.09797366944295106,0.0031782167584124285,990.3988481137986,0.12326340719897393,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096245708173097,0.0,0.0,0.0,29.86527655805572,0.0,0.0,0.0,0.6082541050520514,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.969318261314047,0.0,0.0,0.0,28.969318261314047,0.1306372943766229,6.105255346662778e-05,222.2828362851385,220.53049583159049,0.4217103836333821,0.3264854582968119,25.4,25.4,964.5336970177108,964.5231829749896,32.910501553983984,27.971575479781187,4866.84546790076,7,0.16094065700730026,1933-08-26
1932,49,205.71295940895257,0.9427142857142856,2.623669040746807,0.0126670609652098,30.0,6.0,4.0,2.0,30.0,72.0,0.35005093572720986,133.71295940895257,133.71295940895257,,133.71295940895257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.71295940895257,990.5,964.4342777564536,26.06572224354628,0.0968400277782674,0.0033712959408952145,990.3997886762808,0.12659985955498018,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9105250298772011,0.0,0.0,0.0,30.328241801772887,0.0,0.0,0.0,0.6176831324189997,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.418394547719704,0.0,0.0,0.0,29.418394547719704,0.1429942845945904,6.111299084558858e-05,209.2745177174335,202.1648125463628,0.3561450634911459,0.3440457098423028,25.4,25.4,964.4556471063046,964.4129888752782,30.254648433171088,28.58676623472576,4942.29028401691,7,0.16343552526510946,1933-09-02
1932,50,200.18660716185838,0.9544285714285714,0.9938726821129121,0.005052798997809814,30.0,6.0,4.0,2.0,30.0,72.0,0.35970318939637913,128.18660716185838,128.18660716185838,,128.18660716185838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.18660716185838,990.5,964.4065965529464,26.09340344705356,0.09488959945856326,0.0028186607161857996,990.4022917398253,0.11635125543044587,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9079313716998944,0.0,0.0,0.0,28.991925609266026,0.0,0.0,0.0,0.5904669166856625,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.12216784098805,0.0,0.0,0.0,28.12216784098805,0.14046942498104717,6.093890863670331e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.4,25.4,964.4095845924568,964.40148789361,28.354296585463157,26.944712210633607,4724.524197285992,7,0.15623426578326693,1933-09-09
1932,51,195.14884240199441,0.9652857142857142,0.05886136957800302,0.00030216979829974285,30.0,6.0,4.0,2.0,30.0,72.0,0.36894935411850227,123.14884240199444,123.14884240199444,,123.14884240199444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.14884240199441,990.5,964.409702315196,26.09029768480405,0.09311160945425025,0.0023148842401994004,990.4045735063055,0.10737898577947028,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9050401745855919,0.0,0.0,0.0,27.763273776787035,0.0,0.0,0.0,0.5654434577757034,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.930375563483427,0.0,0.0,0.0,26.930375563483427,0.1379990983785543,6.074485608791946e-05,195.20770377157243,194.7956741845264,0.369618064166023,0.3688379024439155,25.4,25.4,964.410408651631,964.4095845924568,26.944712210633607,26.84435568058232,4524.303094665215,7,0.1496131975749079,1933-09-16
1932,52,192.176465030789,0.9720000000000001,0.9021308591962743,0.004733967338883214,30.0,6.0,4.0,2.0,30.0,72.0,0.37469482961772144,120.176465030789,120.176465030789,,120.176465030789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.176465030789,990.5,964.4156470699384,26.08435293006159,0.09206256141271518,0.002017646503078857,990.4059197920842,0.10227014390266417,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9025484306353103,0.0,0.0,0.0,27.01937128413268,0.0,0.0,0.0,0.550292694177855,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.2087901456087,0.0,0.0,0.0,26.2087901456087,0.13636770812680313,6.057761419974903e-05,194.7956741845264,189.2396047272552,0.3804700401048249,0.369618064166023,25.4,25.4,964.4215207905456,964.410408651631,26.84435568058232,25.49780085814106,4403.076744462262,7,0.1456043896978261,1933-09-23
1932,53,188.71982882241664,0.978,0.5197759048385535,0.0027542198828913,30.0,6.0,4.0,2.0,30.0,72.0,0.3815179382541261,116.71982882241664,116.71982882241664,,116.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71982882241664,990.5,964.4225603423552,26.077439657644845,0.0908426027762983,0.0016719828822416,990.4074854143414,0.0964549158452116,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8996507325018319,0.0,0.0,0.0,26.157184516520875,0.0,0.0,0.0,0.5327328822102011,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.372468981025246,0.0,0.0,0.0,25.372468981025246,0.1344451674174655,6.038312531290488e-05,188.71982882241664,188.71982882241664,0.3815179382541261,0.3815179382541261,25.4,25.4,964.4225603423552,964.4225603423552,25.372468981025246,25.372468981025246,608.9392555446059,1,0.1409581610056958,1933-09-30
1933,1,186.59944455979175,0.9792857142857142,0.859902869551941,0.004668521013353329,24.0,4.0,2.0,2.0,20.0,52.0,0.2787071038639069,134.59944455979178,134.59944455979178,,134.59944455979178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59944455979175,990.5,964.4268011108803,26.073198889119617,0.09362357383919864,0.003459944455979143,990.4029164817049,0.12829117994212777,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.91092518927429,0.0,0.0,0.0,30.542558193960918,0.0,0.0,0.0,0.6220480283902426,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.62628144814209,0.0,0.0,0.0,29.62628144814209,0.15875977813255107,6.113984890744149e-05,188.71982882241664,182.70050873555303,0.2846188024318344,0.2755407331835355,25.4,25.4,964.4345989825288,964.4225603423552,30.124126102615623,28.71205233507682,4977.215283287871,7,0.16459045248967827,1933-10-01
1933,2,175.5511665269098,0.9851428571428571,1.6517894710515046,0.009432763758157001,24.0,4.0,2.0,2.0,20.0,52.0,0.2962554924964649,123.55116652690981,123.55116652690981,,123.55116652690981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,153.5511665269098,990.5,964.4488976669461,26.05110233305384,0.08972427944104856,0.0023551166526909286,990.4079206039063,0.10810249825398587,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9052896367964298,0.0,0.0,0.0,27.862573492333308,0.0,0.0,0.0,0.5674658552410042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.026696287563308,0.0,0.0,0.0,27.026696287563308,0.15393984154036958,6.0761599594475595e-05,178.2793688535273,171.1379824381925,0.3038483874775146,0.2916770478513569,25.4,25.4,964.4577240351236,964.4434412622928,27.679930589309784,25.95648035889095,4540.484976310636,7,0.15014831270868506,1933-10-08
1933,3,166.6753399142471,0.9895714285714285,1.1938113733376585,0.007291282487911172,24.0,4.0,2.0,2.0,20.0,52.0,0.3121525185419793,114.67533991424709,114.67533991424709,,114.67533991424709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.6753399142471,990.5,964.4666493201714,26.033350679828477,0.08659171336272382,0.0014675339914246572,990.4119407526458,0.0931869491254917,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8979368374501133,0.0,0.0,0.0,25.653206192895794,0.0,0.0,0.0,0.522468557900118,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.88361000710892,0.0,0.0,0.0,24.88361000710892,0.1492446148862331,6.0268091404808926e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.4,25.4,964.4744373943504,964.4577240351236,25.95648035889095,23.94830004113883,4180.446481194298,7,0.13824227781727175,1933-10-15
1933,4,164.71959760745102,0.9905714285714285,2.4050702708492677,0.0145567059718114,24.0,4.0,2.0,2.0,20.0,52.0,0.31590586207222104,112.719597607451,112.719597607451,,112.719597607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.71959760745102,990.5,964.4705608047851,26.029439195214877,0.08590146869306411,0.001271959760745043,990.4128265715461,0.09006181419447874,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8962973386743263,0.0,0.0,0.0,25.17051941873961,0.0,0.0,0.0,0.5126378700354299,0.0,0.0,0.0,0.9697380992074235,0.96,0.96,0.96,24.409209922510115,0.0,0.0,0.0,24.409209922510115,0.1481217727885161,6.0141901983201195e-05,171.1379824381925,158.54189668353823,0.3279890116604066,0.3038483874775146,25.4,25.4,964.4829162066328,964.4577240351236,25.95648035889095,22.896994170966455,4100.7472669817,7,0.13560672179172287,1933-10-22
1933,5,179.24985965788,0.9832857142857143,5.158633595498031,0.028472821135287856,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.28399593179926447,128.39271680073713,128.39271680073713,,128.39271680073713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,157.82128822930855,990.5,964.4415002806842,26.058499719315787,0.09123134340015852,0.0028392716800736714,990.4059293849198,0.11691375286751514,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9077994702789008,0.0,0.0,0.0,29.037859378224955,0.0,0.0,0.0,0.5914024313284105,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.166723596878203,0.0,0.0,0.0,28.166723596878203,0.15706190014751326,6.0930055623255914e-05,185.77870557191315,171.1379824381925,0.3038483874775146,0.269137411879778,25.4,25.4,964.4577240351236,964.428442588856,29.9028265008926,25.95648035889095,4732.009564275539,7,0.15648179776043447,1933-10-29
1933,6,191.27097434040047,0.9734285714285714,1.346999742808468,0.007031254096426057,23.857142857142858,4.0,2.0,2.0,20.571428571428573,52.42857142857143,0.27388876867997874,138.84240291182905,138.84240291182905,,138.84240291182905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.0,2.0,20.571428571428573,168.6995457689719,990.5,964.4174580513192,26.082541948680824,0.09507063207118939,0.0038842402911828428,990.4010451276375,0.13661307733624986,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9128404606743995,0.0,0.0,0.0,31.573516741555217,0.0,0.0,0.0,0.6430451474858495,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.62631123930856,0.0,0.0,0.0,30.62631123930856,0.1601694497543107,6.126839887553792e-05,195.20770377157243,188.71982882241664,0.3432241592186436,0.2592080590392868,25.4,25.4,964.4225603423552,964.4095845924568,31.58103041927494,28.129578976268142,5145.220288203838,7,0.1701461735517142,1933-11-05
1933,7,209.37732134800333,0.9398571428571428,3.867876073366582,0.018280667280110942,29.0,4.0,2.0,2.0,30.0,67.0,0.32058445360186305,142.37732134800333,142.37732134800333,,142.37732134800333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.37732134800333,990.5,964.4573010034892,26.042698996510776,0.09813329953873631,0.004237732134800286,990.3976289683263,0.14405340782927478,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9142673569881714,0.0,0.0,0.0,32.43414768241156,0.0,0.0,0.0,0.6605732725542071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.46112325193922,0.0,0.0,0.0,31.46112325193922,0.1501030236123846,6.136416988512004e-05,222.2828362851385,199.0925590239552,0.3365268914542327,0.3014177842955638,25.4,25.4,964.5336970177108,964.401814881952,34.506490357687014,29.037911188524173,5285.468706325789,7,0.17478401806632898,1933-11-12
1933,8,228.2873443678257,0.9102857142857143,1.9873568491382352,0.008608093075832572,29.0,4.0,2.0,2.0,30.0,67.0,0.2936523164009259,161.2873443678257,161.2873443678257,,161.2873443678257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.2873443678257,990.5,964.5697240662068,25.930275933793023,0.10480726782426489,0.006128734436782529,990.389063997739,0.1842819940355719,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9220107946379325,0.0,0.0,0.0,37.0460175276708,0.0,0.0,0.0,0.7545013753089774,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.93463700184067,0.0,0.0,0.0,35.93463700184067,0.15736504103043394,6.188389709598767e-05,236.1943342291061,222.2828362851385,0.3014177842955638,0.2836647213349778,25.4,25.4,964.6171660053748,964.5336970177108,37.817161894592495,34.506490357687014,6037.019016309232,7,0.19963687223244814,1933-11-19
1933,9,260.8249794217796,0.8542857142857143,7.2846765330181915,0.02742717122010593,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2679177374529081,190.96783656463668,190.96783656463668,,190.96783656463668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,227.11069370749382,990.5,964.7402255330624,25.759774466937674,0.11568606134306632,0.0092423132273241,990.3750716254297,0.25899724193324863,0.0,0.0,0.0,25.34394374209278,0.0,0.0,0.0,,0.9323221990196556,0.0,0.0,0.0,44.25593260519635,0.0,0.0,0.0,0.9013428229164225,0.0,0.0,0.0,0.9776613241032354,0.96,0.96,0.96,43.27495899205877,0.0,0.0,0.0,43.27495899205877,0.1658605833980329,6.293082688173756e-05,287.1870699602335,239.64129376144416,0.28126370508635,0.2511375757087516,25.4,25.203175484981383,964.848748279841,964.6378477625686,47.74934416300773,38.68526488219707,7270.193110665873,7,0.24041643884477093,1933-11-26
1933,10,321.4252440166644,0.7525714285714286,8.204627681285574,0.025493175057087775,31.0,5.0,3.0,2.0,36.0,77.0,0.23991833102147675,244.42524401666444,244.42524401666444,,244.42524401666444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,283.4252440166644,990.5,965.0071262200834,25.4928737799167,0.13556132523130843,0.018885048803332843,990.3455536259654,0.42373613811314703,0.0,0.0,0.0,24.914691267768927,0.0,0.0,0.0,,0.944562697607337,0.0,0.0,0.0,56.4034019448752,0.0,0.0,0.0,1.1487454571257676,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15018264357448283,5.491898069606613e-05,344.6194637292325,306.020121877383,0.2516174411264779,0.2234348552654556,25.052926194136194,24.703029930700552,965.1230973186462,964.9301006093868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1933-12-03
1933,11,377.3256350394741,0.6795714285714286,8.326130530707823,0.022002075651054213,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.26527834957990987,277.182777896617,277.182777896617,,195.4526309667962,81.73014692982079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,323.0399207537598,990.5,965.2864208625227,25.21357913747725,0.1495425737695421,0.025436555579323342,990.3250208706511,0.29630002820407875,0.08280826731666048,0.0,0.0,24.742299979924276,14.205336074193879,0.0,0.0,,0.9282532571946129,0.5224099976177773,0.0,0.0,44.181907239641426,18.215835756635954,0.0,0.0,0.8998351779967704,0.37099461826142466,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.32650354107973,17.669360683936873,0.0,0.0,55.995864225016604,0.14822003408811887,5.5944974978384314e-05,402.90237744418727,360.34880084276085,0.2851795602651586,0.2136818544141601,24.98020529065669,24.55222753319494,965.4130606984988,965.2017440042138,64.5006749732564,48.2,9407.305189802792,7,0.31108813458342566,1933-12-10
1933,12,435.1053932354753,0.6128571428571429,8.995330608048091,0.020408943092298817,38.0,5.0,4.0,3.0,54.0,104.0,0.2395768738674355,331.1053932354753,331.1053932354753,,165.55269661773764,165.55269661773764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.1053932354753,990.5,965.5579742695596,24.942025730440378,0.1689768875152152,0.03622107864709501,990.2948020338378,0.1947165245364087,0.1947165245364087,0.0,0.0,24.542111239741644,24.542111239741644,0.0,0.0,,0.9229429361696898,0.9229429361696898,0.0,0.0,36.77232759083055,36.77232759083055,0.0,0.0,0.7489272421757748,0.7489272421757748,0.0,0.0,0.9701770245702471,0.9701770245702471,0.96,0.96,35.67618373184495,35.67618373184495,0.0,0.0,71.3523674636899,0.16387627202795563,5.98637754437821e-05,462.56506724863937,408.00454625357366,0.2548991204999081,0.2248332339893224,24.710241564892343,24.370669591409627,965.6815428026188,965.436020458141,77.21835072530463,65.58970599520457,11987.197733899904,7,0.3964020414649439,1933-12-17
1933,13,484.25636014351494,0.5625714285714286,7.551053885279763,0.015387066220458658,38.0,5.0,4.0,3.0,54.0,104.0,0.21502613632710152,380.25636014351494,380.25636014351494,,190.12818007175747,190.12818007175747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,427.25636014351494,990.5,965.7791536206457,24.72084637935422,0.18632378873559827,0.046051272028702926,990.2676249392358,0.25627850598089985,0.25627850598089985,0.0,0.0,24.232192812609043,24.232192812609043,0.0,0.0,,0.9313821206808655,0.9313821206808655,0.0,0.0,42.07906015958965,42.07906015958965,0.0,0.0,0.8570073352258586,0.8570073352258586,0.0,0.0,0.9754286321111438,0.9754286321111438,0.96,0.96,41.051046380346754,41.051046380346754,0.0,0.0,82.10209276069351,0.16947616930327422,5.9971420755219707e-05,512.1178199937132,462.56506724863937,0.2248332339893224,0.2030782682025724,24.370669591409627,24.053080801069196,965.9045301899716,965.6815428026188,88.26229881639355,77.21835072530463,13793.151583796509,7,0.45612273755940835,1933-12-24
1933,14,552.2449269022538,0.5134285714285715,8.539181720950735,0.01559475010759597,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21311163844249542,434.5306411879681,434.5306411879681,,217.2653205939841,217.2653205939841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,484.9592126165395,990.5,966.0851021710602,24.414897828939875,0.20668891570973655,0.056906128237593556,990.2364049560528,0.3341858065499415,0.3341858065499415,0.0,0.0,23.81711697844262,23.81711697844262,0.0,0.0,,0.9387153331585872,0.9387153331585872,0.0,0.0,47.63495968408808,47.63495968408808,0.0,0.0,0.9701621116922217,0.9701621116922217,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.65400335888288,46.65400335888288,0.0,0.0,93.30800671776576,0.1689848998147972,5.965273605634787e-05,571.8920920403683,527.3375978981461,0.2231592711947685,0.1972171155906985,23.95377839881813,23.691942913966678,966.1735144141816,965.9730191905415,96.4,89.94314707649185,15675.745128584645,7,0.5183778150986986,1933-12-31
1933,15,608.7467916124007,0.47800000000000004,7.416702860703124,0.012252991742578784,41.0,6.0,4.0,3.0,66.0,120.0,0.19725332478157945,488.74679161240067,488.74679161240067,,244.37339580620034,244.37339580620034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.7467916124007,990.5,966.3331423615513,24.166857638448715,0.23325400730453816,0.06807584507093352,990.1986701476245,0.4228514814755364,0.4228514814755364,0.0,0.0,23.44267630459769,23.44267630459769,0.0,0.0,,0.9435982754277783,0.9435982754277783,0.0,0.0,53.00788435982057,53.00788435982057,0.0,0.0,1.079590312827303,1.079590312827303,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15846017090786882,5.4843533011961557e-05,623.8090120652902,589.2318351168824,0.203654984079732,0.1923665700223009,23.57310631565401,23.342546586576372,966.3952360482612,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1934-01-07
1933,16,654.6774657109612,0.4581428571428572,8.357121586705814,0.012667074462687014,41.0,6.0,4.0,3.0,66.0,120.0,0.18340888275733638,534.6774657109612,534.6774657109612,,240.78000380785124,240.78000380785124,53.11745809525876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,585.6774657109612,990.5,966.5187098628438,23.98129013715618,0.25935595708472864,0.08387098628438447,990.1567730566309,0.41870321737483746,0.41870321737483746,0.06987088517404279,0.0,23.219359976412225,23.219359976412225,6.651133420440531,0.0,,0.9407800915006126,0.9407800915006126,0.2655124213334029,0.0,51.625307685410476,51.625307685410476,11.269119952602868,0.0,1.0514319284197653,1.0514319284197653,0.2295136446558629,0.0,0.9772766236165801,0.9772766236165801,0.9629909093308658,0.96,45.3649336295387,45.3649336295387,10.936362200967267,0.0,101.66622946004465,0.1551065541324865,5.2750069765509547e-05,682.3088631722309,630.1125986840717,0.1904421531177256,0.1758734298746888,23.305732074544707,23.135687062419297,966.6292354526888,966.4204503947362,115.75432091303254,96.4,17079.926549287502,7,0.564812385889137,1934-01-14
1933,17,709.1425734237546,0.4335714285714286,8.191240040442429,0.011422833246211486,41.0,6.0,4.0,3.0,66.0,120.0,0.16935308907504862,589.1425734237546,589.1425734237546,,196.38085780791818,196.38085780791818,196.38085780791818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.1425734237546,990.5,966.736570293695,23.763429706305015,0.29030794144362027,0.10525019599872924,990.1044418625577,0.27317536722009295,0.27317536722009295,0.27317536722009295,0.0,23.094696201642552,23.094696201642552,23.094696201642552,0.0,,0.9323439850529155,0.9323439850529155,0.9323439850529155,0.0,41.464562248586674,41.464562248586674,41.464562248586674,0.0,0.8444921028225393,0.8444921028225393,0.8444921028225393,0.0,0.9744492102822538,0.9744492102822538,0.9744492102822538,0.96,40.408458582402375,40.408458582402375,40.408458582402375,0.0,121.22537574720711,0.17092038430414463,5.715783534576017e-05,739.6475434553279,682.3088631722309,0.1758734298746888,0.1622394356093032,23.25220186853901,22.916017355046154,966.8585901738212,966.6292354526888,127.4241950778579,115.75432091303254,20365.863125530796,7,0.6734743097067062,1934-01-21
1933,18,749.8230296626704,0.41428571428571426,2.9829525519945883,0.003948712618646671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696442618344793,622.537315376956,622.537315376956,,207.51243845898537,207.51243845898537,207.51243845898537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2516010912417,990.5,966.8992921186507,23.600707881349326,0.3102600561250111,0.1167611946130868,990.0729787492619,0.304686569069417,0.304686569069417,0.304686569069417,0.0,22.869000061541815,22.869000061541815,22.869000061541815,0.0,,0.9353847540419655,0.9353847540419655,0.9353847540419655,0.0,43.532959977653825,43.532959977653825,43.532959977653825,0.0,0.8866183294837846,0.8866183294837846,0.8866183294837846,0.0,0.9786618329483784,0.9786618329483784,0.9786618329483784,0.96,42.60410909185884,42.60410909185884,42.60410909185884,0.0,127.81232727557651,0.1704829959502638,5.7030366628088966e-05,760.52821131929,739.6475434553279,0.1801379593300632,0.1603776480232558,22.916017355046154,22.82304892278348,966.9421128452772,966.8585901738212,129.1356380558702,127.4241950778579,21472.47098229685,7,0.7100684848643138,1934-01-28
1933,19,788.2016113615567,0.40099999999999997,8.170924462898972,0.010251728403275259,43.0,7.0,5.0,4.0,78.0,137.0,0.17393604033080057,651.2016113615567,651.2016113615567,,217.06720378718563,217.06720378718563,217.06720378718563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,706.2016113615567,990.5,967.0528064454462,23.447193554553824,0.3278486421762108,0.12536048340846703,990.0467908744155,0.3337010187199618,0.3337010187199618,0.3337010187199618,0.0,22.660283410249196,22.660283410249196,22.660283410249196,0.0,,0.9373921629738368,0.9373921629738368,0.9373921629738368,0.0,45.21278758388343,45.21278758388343,45.21278758388343,0.0,0.920830704356078,0.920830704356078,0.920830704356078,0.0,0.9797506330660868,0.9797506330660868,0.9797506330660868,0.96,44.29765409569791,44.29765409569791,44.29765409569791,0.0,132.89296228709372,0.16859382782948673,5.6693611286322024e-05,817.7246825595828,760.52821131929,0.1801379593300632,0.1675380515250835,22.82304892278348,22.48601305957524,967.1708987302384,966.9421128452772,138.2066112438389,127.75935587986388,22326.017664231742,7,0.7382942349282984,1934-02-04
1933,20,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,43.0,7.0,5.0,4.0,78.0,137.0,0.1651052220549157,692.8453148075497,692.8453148075497,,230.9484382691832,230.9484382691832,230.9484382691832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,747.8453148075497,990.5,967.2193812592301,23.280618740769874,0.35151434875120996,0.13785359444226486,990.0106320568065,0.3773638793368662,0.3773638793368662,0.3773638793368662,0.0,22.413886918239516,22.413886918239516,22.413886918239516,0.0,,0.9401620167255341,0.9401620167255341,0.9401620167255341,0.0,47.72716892610708,47.72716892610708,47.72716892610708,0.0,0.9720401003280464,0.9720401003280464,0.9720401003280464,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.772625547584944,46.772625547584944,46.772625547584944,0.0,140.3178766427548,0.1690887565102451,5.62576694798458e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,22.48601305957524,22.38503646170523,967.2387742708268,967.1708987302384,141.1623828023212,138.2066112438389,23573.40327598281,7,0.7795437591264157,1934-02-11
1933,21,983.6586998469032,0.3365714285714286,41.8618784725008,0.0418938476338784,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.12342186969122189,864.9444141326176,864.9444141326176,,242.80383782236828,242.80383782236828,242.80383782236828,136.53290066551278,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,915.372985561189,990.5,967.8036008755918,22.696399124408263,0.49675748715027307,0.2507921676516557,989.752450345198,0.41810321206099227,0.41810321206099227,0.41810321206099227,0.23141612863453664,21.53074625754534,21.53074625754534,21.53074625754534,12.063530170045713,,0.9407738079666206,0.9407738079666206,0.9407738079666206,0.5369287089895189,48.22996158541598,48.22996158541598,48.22996158541598,26.542227216348998,0.9822802766887164,0.9822802766887164,0.9822802766887164,0.5405748923899999,0.9798743965279887,0.9798743965279887,0.9798743965279887,0.97130296795656,46.5716032377167,46.5716032377167,46.5716032377167,26.005886477503843,165.72069619065397,0.16820332256471257,5.3322239630987276e-05,1127.726717014242,843.5265543863715,0.1624133814016815,0.0931076637769094,22.331031501873127,20.702521013023187,968.301426824902,967.2741062175454,191.5215910476456,142.6800519644701,27841.076960029866,7,0.920670534392522,1934-02-18
1933,22,1434.231106607115,0.24157142857142858,84.10938289615277,0.0581681190096381,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.09510994528292309,1295.8025351785436,1095.317154240792,,273.829288560198,273.829288560198,273.829288560198,273.829288560198,200.48538093775187,38.33210930740113,6.793446789328761,8.853963161763371,9.263729038073347,137.24213264118524,79.90353787882971,14.079161075043046,15.568248876049084,15.40658618093049,213.95641835547096,1204.8681020707138,990.5,969.2761260265407,21.223873973459312,0.8604730600027427,0.4739123005130294,989.1656146394843,0.5304175679004055,0.5304175679004055,0.5304175679004055,0.5304175679004055,19.35907104504315,19.35907104504315,19.35907104504315,19.35907104504315,,0.938141761293652,0.938141761293652,0.938141761293652,0.938141761293652,48.7640842715357,48.7640842715357,48.7640842715357,48.7640842715357,0.9931585391351466,0.9931585391351466,0.9931585391351466,0.9931585391351466,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.29779068373303,47.29779068373303,47.29779068373303,47.29779068373303,189.1911627349321,0.1345822217724522,4.798917883529188e-05,1716.4923972873114,1172.2200796855432,0.1197638505217134,0.073334502550514,20.398512186350818,18.37475822701503,970.1840523604668,968.4412631075832,192.8,181.65082622947207,31784.115339468597,7,1.0510620151940673,1934-02-25
1933,23,2191.404154905664,0.15585714285714286,121.61129639244392,0.05585037298490643,49.0,9.0,9.0,9.0,107.0,183.0,0.0844985283728567,2008.404154905664,1100.0,,275.0,275.0,275.0,275.0,908.404154905664,51.0,9.0,16.0,44.675614175688395,787.7285407299757,100.0,18.0,25.0,53.6756141756884,894.7285407299757,1243.0,990.5,971.5368974201513,18.963102579848687,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.02191316733041,17.02191316733041,17.02191316733041,17.02191316733041,,0.9289347583217943,0.9289347583217943,0.9289347583217943,0.9289347583217943,42.64971593693182,42.64971593693182,42.64971593693182,42.64971593693182,0.8686296524833362,0.8686296524833362,0.8686296524833362,0.8686296524833362,0.9765067322283991,0.9765067322283991,0.9765067322283991,0.9765067322283991,41.65242140149648,41.65242140149648,41.65242140149648,41.65242140149648,166.60968560598593,0.0772814535753683,4.2073152930804524e-05,2567.771472034419,1832.2961330880007,0.0998746854808818,0.0712680244301534,18.000623080582038,16.08832772395032,972.4704828635314,970.5581875068996,177.72789092885753,155.8655941803893,27990.427181805637,7,0.9256093644776996,1934-03-04
1933,24,3131.575247253153,0.07914285714285714,140.86551836099417,0.04531045571483434,59.0,11.0,12.0,13.0,144.0,239.0,0.07694184715224119,2892.575247253153,1100.0,,275.0,275.0,275.0,275.0,1792.5752472531528,41.0,7.000000000000001,13.0,67.0,1664.575247253153,100.0,18.0,25.0,80.0,1808.575247253153,1243.0,990.5,973.7991411756128,16.70085882438715,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.759669411868874,14.759669411868874,14.759669411868874,14.759669411868874,,0.9102650149961289,0.9102650149961289,0.9102650149961289,0.9102650149961289,36.24645922674387,36.24645922674387,36.24645922674387,36.24645922674387,0.7382170921943763,0.7382170921943763,0.7382170921943763,0.7382170921943763,0.97,0.97,0.97,0.97,35.15906544994156,35.15906544994156,35.15906544994156,35.15906544994156,140.63626179976623,0.045484730664781405,3.551420752519349e-05,3553.830100561378,2716.0232486595064,0.0879963012532968,0.0672513860362223,15.730478607958837,13.824265850577936,974.7345447369038,972.8283319795228,151.59114873503154,130.07204495513653,23626.891982360725,7,0.7813125655542568,1934-03-11
1933,25,4667.98385815263,0.024857142857142855,263.28936504569685,0.057242026056138554,59.0,11.0,12.0,13.0,144.0,239.0,0.05211142834891614,4428.98385815263,1100.0,,275.0,275.0,275.0,275.0,3328.9838581526305,41.0,7.0,13.0,67.0,3200.9838581526305,100.0,18.0,25.0,80.0,3344.9838581526305,1243.0,990.5125314753298,976.8599271441581,13.652604331171688,0.9216082579487372,0.48,989.110923217381,0.5349,0.5349,0.5349,0.5349,11.716096073222948,11.716096073222948,11.716096073222948,11.716096073222948,,0.8238678165468344,0.8238678165468344,0.8238678165468344,0.8238678165468344,26.18731938456298,26.18731938456298,26.18731938456298,26.18731938456298,0.5333466269768428,0.5333466269768428,0.5333466269768428,0.5333466269768428,0.967825732337831,0.967825732337831,0.967825732337831,0.967825732337831,25.354105534431078,25.354105534431078,25.354105534431078,25.354105534431078,101.41642213772431,0.022584075264246172,2.5610207610536442e-05,5396.855655881256,3811.676948218156,0.0627020608637165,0.0442850458191425,13.277876101971849,10.49094962868184,978.1211577100572,975.28093448551,123.69934267114402,82.34032421546576,17037.958919137687,7,0.5634245674318018,1934-03-18
1933,26,5465.255915196766,0.010857142857142857,71.79279490761759,0.013198598505428644,59.0,11.0,12.0,13.0,144.0,239.0,0.04374777852468552,5226.255915196766,1100.0,,275.0,275.0,275.0,275.0,4126.255915196766,40.999999999999986,7.0,13.0,67.0,3998.255915196766,100.0,18.0,25.0,80.0,4142.255915196766,1243.0,990.544363562697,978.226494109403,12.317869453293936,0.9097173259302472,0.48,989.1546462367668,0.5349,0.5349,0.5349,0.5349,10.393252127363676,10.393252127363676,10.393252127363676,10.393252127363676,,0.7480759744755993,0.7480759744755993,0.7480759744755993,0.7480759744755993,20.973105186194108,20.973105186194108,20.973105186194108,20.973105186194108,0.42715081845609176,0.42715081845609176,0.42715081845609176,0.42715081845609176,0.9627150818456093,0.9627150818456093,0.9627150818456093,0.9627150818456093,20.19190696195275,20.19190696195275,20.19190696195275,20.19190696195275,80.767627847811,0.0147931568765354,2.039586561813409e-05,5588.707650475971,5278.010080717362,0.0452822174162115,0.0427648062749614,10.660699215195557,10.216923467342887,978.416609781733,977.9381355243048,85.15177548870491,77.91316859657874,13568.961478432248,7,0.44870904359895,1934-03-25
