WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1933,27,4874.4624575033695,0.019,107.54962104578382,0.022265393586654813,84.0,14.0,20.0,27.0,219.0,364.0,0.07480685048728031,4510.4624575033695,1100.0,,275.0,275.0,275.0,275.0,3410.46245750337,16.0,4.000000000000002,5.0,52.99999999999999,3332.46245750337,100.0,18.0,25.0,80.0,3551.46245750337,1243.0,990.5045498205527,977.270697914045,13.233851906507832,0.9245898190777371,0.48,989.099960001475,0.5349,0.5349,0.5349,0.5349,11.294362087430118,11.294362087430118,11.294362087430118,11.294362087430118,,0.8129352411637983,0.8129352411637983,0.8129352411637983,0.8129352411637983,24.786277869280475,24.786277869280475,24.786277869280475,24.786277869280475,0.5048121765637571,0.5048121765637571,0.5048121765637571,0.5048121765637571,0.9689441420764922,0.9689441420764922,0.9689441420764922,0.9689441420764922,24.018268360046907,24.018268360046907,24.018268360046907,24.018268360046907,96.07307344018763,0.019797662058001986,2.4260877131360513e-05,5168.2234116951895,4525.162733396875,0.0804390961044528,0.0704303918395445,11.91776278536542,10.817509779202844,977.7690640540104,976.6410478021164,106.97611868395455,87.79621805672346,16140.276337951524,7,0.5337392968899314,1934-04-01
1933,28,4223.728317344977,0.031714285714285716,76.7302104846152,0.01823517955535547,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07668502710312117,3899.1568887735484,1100.0,,275.0,275.0,275.0,275.0,2799.1568887735484,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2710.871174487834,100.0,18.0,25.0,80.0,2900.728317344977,1243.0,990.5,976.0889294271918,14.411070572808203,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.469881160289926,12.469881160289926,12.469881160289926,12.469881160289926,,0.8738847976238329,0.8738847976238329,0.8738847976238329,0.8738847976238329,29.395655907575996,29.395655907575996,29.395655907575996,29.395655907575996,0.5986895296858654,0.5986895296858654,0.5986895296858654,0.5986895296858654,0.97,0.97,0.97,0.97,28.51378623034871,28.51378623034871,28.51378623034871,28.51378623034871,114.05514492139484,0.0270882722569816,2.880180427307951e-05,4496.174938445523,3988.051260004569,0.0845494900093885,0.0697928438698479,12.90413053651968,11.970810450126455,976.5880001373552,975.654680050962,119.32302598413246,107.93057014110155,19161.264346794334,7,0.6336396940077491,1934-04-08
1933,29,3739.9699364624835,0.04685714285714286,70.24068920791044,0.019000961595412473,70.0,14.0,18.0,25.0,168.0,295.0,0.07900957284592815,3444.9699364624835,1100.0,,275.0,275.0,275.0,275.0,2344.9699364624835,30.000000000000007,3.999999999999998,7.0,55.0,2248.9699364624835,100.0,18.0,25.0,80.0,2416.9699364624835,1243.0,990.5,975.1289839129801,15.371016087020005,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.429826674501726,13.429826674501726,13.429826674501726,13.429826674501726,,0.8927506479893987,0.8927506479893987,0.8927506479893987,0.8927506479893987,32.33948488998523,32.33948488998523,32.33948488998523,32.33948488998523,0.6586453134416544,0.6586453134416544,0.6586453134416544,0.6586453134416544,0.97,0.97,0.97,0.97,31.369300343285676,31.369300343285676,31.369300343285676,31.369300343285676,125.4772013731427,0.03364771708011167,3.168616196291482e-05,3950.3268111987895,3496.366435549196,0.0843733073858039,0.0746773657216673,13.946034093103655,12.984070439941426,975.5747401475404,974.612776494378,131.5060767375433,120.30187343240112,21080.169830687973,7,0.6970955631841261,1934-04-15
1933,30,3288.0856152019246,0.06885714285714285,59.46010644962384,0.0183311839984729,70.0,14.0,18.0,25.0,168.0,295.0,0.0898962597758606,2993.0856152019246,1100.0,,275.0,275.0,275.0,275.0,1893.0856152019244,30.000000000000025,4.0,6.999999999999994,55.0,1797.0856152019244,100.0,18.0,25.0,80.0,1965.0856152019244,1243.0,990.5,974.1664800580344,16.333519941965637,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.39233052944736,14.39233052944736,14.39233052944736,14.39233052944736,,0.9063855620980437,0.9063855620980437,0.9063855620980437,0.9063855620980437,35.18459606200649,35.18459606200649,35.18459606200649,35.18459606200649,0.7165905511610282,0.7165905511610282,0.7165905511610282,0.7165905511610282,0.97,0.97,0.97,0.97,34.129058180146295,34.129058180146295,34.129058180146295,34.129058180146295,136.51623272058518,0.04164909029193396,3.447379614156191e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.851562369270477,14.00811299345957,974.5506975940222,973.7072482182112,141.6552270808858,132.23305372290494,22934.727097058312,7,0.7584235151143621,1934-04-22
1933,31,2905.9856356292485,0.09342857142857143,42.562739843409744,0.0147143230881879,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10811335040032857,2592.41420705782,1100.0,,275.0,275.0,275.0,275.0,1492.41420705782,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1390.6999213435342,100.0,18.0,25.0,80.0,1582.9856356292487,1243.0,990.5,973.2868618791051,17.213138120894932,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.271948708376655,15.271948708376655,15.271948708376655,15.271948708376655,,0.9160408631100604,0.9160408631100604,0.9160408631100604,0.9160408631100604,37.73092064195909,37.73092064195909,37.73092064195909,37.73092064195909,0.7684505222394927,0.7684505222394927,0.7684505222394927,0.7684505222394927,0.97,0.97,0.97,0.97,36.59899302270032,36.59899302270032,36.59899302270032,36.59899302270032,146.39597209080128,0.050455317564872836,3.6968679820909414e-05,3080.145690401829,2782.206511497961,0.1153760508694845,0.0957746904372938,15.570725904555609,14.851562369270477,973.7072482182112,972.988084682926,149.7744366282425,141.6552270808858,24594.523311254612,7,0.813310956060007,1934-04-29
1933,32,2624.0946179937173,0.11457142857142857,40.77226066483828,0.015628542578185,65.0,14.0,17.0,23.0,202.0,321.0,0.12245233349379696,2303.0946179937173,1100.0,,275.0,275.0,275.0,275.0,1203.0946179937175,34.99999999999999,3.999999999999998,8.000000000000002,57.0,1099.0946179937173,100.0,18.0,25.0,80.0,1301.094617993717,1243.0,990.5,972.6064352848124,17.893564715187576,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.952375302669298,15.952375302669298,15.952375302669298,15.952375302669298,,0.9229352331674108,0.9229352331674108,0.9229352331674108,0.9229352331674108,39.708033156571844,39.708033156571844,39.708033156571844,39.708033156571844,0.8087175795635814,0.8087175795635814,0.8087175795635814,0.8087175795635814,0.9710624002033365,0.9710624002033365,0.9710624002033365,0.9710624002033365,38.559506661947566,38.559506661947566,38.559506661947566,38.559506661947566,154.23802664779026,0.05886643092731392,3.894899662822987e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,16.259636515789104,15.6503603016614,972.9084502858204,972.2991740716926,157.82413910667714,150.67933014185377,25911.988476828763,7,0.8568779258210569,1934-05-06
1933,33,2281.645315715851,0.146,56.39205019525161,0.024913139909218514,65.0,14.0,17.0,23.0,202.0,321.0,0.14108505589014234,1960.6453157158514,1100.0,,275.0,275.0,275.0,275.0,860.6453157158514,34.99999999999999,4.0,8.0,55.20075733558233,758.4445583802691,100.0,18.0,25.0,78.20075733558234,960.4445583802691,1243.0,990.5,971.7798335206935,18.72016647930655,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.77897706678827,16.77897706678827,16.77897706678827,16.77897706678827,,0.9276908741608578,0.9276908741608578,0.9276908741608578,0.9276908741608578,41.98093126508167,41.98093126508167,41.98093126508167,41.98093126508167,0.8550087834028854,0.8550087834028854,0.8550087834028854,0.8550087834028854,0.9755008783402885,0.9755008783402885,0.9755008783402885,0.9755008783402885,40.95372725493946,40.95372725493946,40.95372725493946,40.95372725493946,163.81490901975783,0.0720783993204971,4.136740126761562e-05,2467.4434971899177,2102.056335477332,0.1527076104395212,0.1300941644116979,17.212467708743354,16.330498697712976,972.2283118897687,971.3463428787384,168.84967925425815,158.63629571801525,27520.904715319317,7,0.9100828278875436,1934-05-13
1933,34,2022.2872636206669,0.1744285714285714,21.36026683113807,0.010633623106828657,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13965570293955074,1739.8586921920955,1100.0,,275.0,275.0,275.0,275.0,639.8586921920953,43.57142857142857,4.857142857142857,11.428571428571429,40.35374711796609,539.6478022169864,100.0,18.0,25.0,58.21088997510895,721.076373645558,1243.0,990.5,971.1424330092825,19.357566990717405,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.41637757819913,17.41637757819913,17.41637757819913,17.41637757819913,,0.9309230988640526,0.9309230988640526,0.9309230988640526,0.9309230988640526,43.726573437916635,43.726573437916635,43.726573437916635,43.726573437916635,0.8905615771469783,0.8905615771469783,0.8905615771469783,0.8905615771469783,0.9790341544549997,0.9790341544549997,0.9790341544549997,0.9790341544549997,42.81006785394935,42.81006785394935,42.81006785394935,42.81006785394935,171.2402714157974,0.08474564730906393,4.3242492781767015e-05,2076.782126371957,1952.5344676593647,0.1545660451926039,0.1334965622696042,17.6121607688899,17.273474420376935,971.2853361671048,970.9466498185918,173.52125079804134,169.56438674809726,28768.36559785396,7,0.9513348411988743,1934-05-20
1933,35,1806.6749689314836,0.19557142857142856,39.26030919180331,0.021972832082810628,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14196723567363664,1549.5321117886265,1100.0,,275.0,275.0,275.0,275.0,449.5321117886264,45.57142857142857,5.285714285714286,12.285714285714286,27.723349481916273,358.665905163853,100.0,18.0,25.0,43.58049233905913,520.0944765924244,1243.0,990.5,970.4754114380863,20.024588561913674,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.083399149395397,18.083399149395397,18.083399149395397,18.083399149395397,,0.9340582095229745,0.9340582095229745,0.9340582095229745,0.9340582095229745,45.55451327570773,45.55451327570773,45.55451327570773,45.55451327570773,0.9277904944135994,0.9277904944135994,0.9277904944135994,0.9277904944135994,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.64342301019358,44.64342301019358,44.64342301019358,44.64342301019358,178.57369204077426,0.09908709035497111,4.509436667696321e-05,1916.5413979392097,1677.712303316742,0.1531895163841519,0.1216566282553557,18.50004776138143,17.728446071062756,970.830364516419,970.0587628261004,182.96661374339104,174.77885112985746,30000.380262850085,7,0.9920760668931906,1934-05-27
1933,36,1479.776859561223,0.233,40.79911912040637,0.027117308212018288,53.0,12.0,12.0,13.0,120.0,210.0,0.14222616949390118,1269.776859561223,1100.0,,275.0,275.0,275.0,275.0,169.7768595612231,37.30548964072552,5.806240473402475,9.04968142717086,10.509996068075717,107.10545195184851,90.30548964072553,17.806240473402475,21.04968142717086,23.509996068075715,227.1054519518485,1229.161411541299,990.5,969.4192790847363,21.080720915263733,0.8957003086152978,0.48,989.1242996913846,0.5349,0.5349,0.5349,0.5349,19.17012060664843,19.17012060664843,19.17012060664843,19.17012060664843,,0.9375993935567873,0.9375993935567873,0.9375993935567873,0.9375993935567873,48.475059646416526,48.475059646416526,48.475059646416526,48.475059646416526,0.9872720905583814,0.9872720905583814,0.9872720905583814,0.9872720905583814,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.482891986053765,47.482891986053765,47.482891986053765,47.482891986053765,189.93156794421506,0.12871387446490035,4.796251715763007e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,19.493582909136983,18.695057836081325,969.8637527514004,969.1360750552234,192.8,185.0166846913921,31908.50341462813,7,1.0551753774678614,1934-06-03
1933,37,1197.3306810254633,0.27871428571428575,43.6705674546509,0.03618373623679962,53.0,12.0,12.0,13.0,120.0,210.0,0.17624938684707933,987.3306810254633,982.8503773470748,,245.71259433676872,245.71259433676872,245.71259433676872,245.71259433676872,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1061.493155362484,990.5,968.5201821403656,21.979817859634295,0.6534656578312524,0.3492240900103289,989.4973102521583,0.42973472191157003,0.42973472191157003,0.42973472191157003,0.42973472191157003,20.54739338988114,20.54739338988114,20.54739338988114,20.54739338988114,,0.9389322745865564,0.9389322745865564,0.9389322745865564,0.9389322745865564,46.39982434608709,46.39982434608709,46.39982434608709,46.39982434608709,0.945006605826621,0.945006605826621,0.945006605826621,0.945006605826621,0.9795594248215661,0.9795594248215661,0.9795594248215661,0.9795594248215661,45.29184250847208,45.29184250847208,45.29184250847208,45.29184250847208,181.16737003388832,0.15153035944681217,5.1316474413098366e-05,1341.3621257487196,1086.4244972913411,0.1932946104617202,0.156557275599818,21.209903070383167,19.68407870420628,968.9728523952102,968.17161984863,192.8,166.76246055013843,30436.118165693235,7,1.0064853890771572,1934-06-10
1933,38,1026.2934852296617,0.325,18.355871433754974,0.018252091463876997,53.0,12.0,12.0,13.0,120.0,210.0,0.204981741759128,816.2934852296615,816.2934852296615,,241.45633191151683,241.45633191151683,241.45633191151683,91.9244894951112,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,893.2934852296618,990.5,967.9746420158971,22.525357984102943,0.47266992730786306,0.20669005922952352,989.8206400134626,0.4166658463239692,0.4166658463239692,0.4166658463239692,0.13952585897825162,21.4293321512416,21.4293321512416,21.4293321512416,9.134433641628899,,0.9396127098040872,0.9396127098040872,0.9396127098040872,0.40091227423766107,47.71026103066169,47.71026103066169,47.71026103066169,17.973662119050818,0.9716957440053297,0.9716957440053297,0.9716957440053297,0.36606236495011846,0.9780348079235832,0.9780348079235832,0.9780348079235832,0.9666062364950118,45.07485262077735,45.07485262077735,45.07485262077735,17.531995477920205,152.75655334025228,0.1487728859955976,5.198138504037052e-05,1080.0406798008228,957.9333972550564,0.2192219214840528,0.1944371206820908,21.754491230766167,21.24583036997167,968.1515564222312,967.7317335890202,165.6852939521427,144.60000000000002,25663.10096116238,7,0.8486475185569571,1934-06-17
1933,39,859.0650358594141,0.37557142857142856,28.20074084796662,0.033606927416202956,53.0,12.0,12.0,13.0,120.0,210.0,0.2457038594229429,649.0650358594141,649.0650358594141,,216.35501195313805,216.35501195313805,216.35501195313805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,726.0650358594141,990.5,967.3362601434376,23.16373985656235,0.34041805624612975,0.12479291813069211,990.0347890256232,0.33403245886408417,0.33403245886408417,0.33403245886408417,0.0,22.36449642332144,22.36449642332144,22.36449642332144,0.0,,0.936373904238641,0.936373904238641,0.936373904238641,0.0,44.38423046563643,44.38423046563643,44.38423046563643,0.0,0.903955813964082,0.903955813964082,0.903955813964082,0.0,0.977140857132441,0.977140857132441,0.977140857132441,0.96,43.37787854568399,43.37787854568399,43.37787854568399,0.0,130.13363563705198,0.15131185267791594,5.573195083717332e-05,941.1240560143012,760.52821131929,0.2761238792650604,0.2231374266314672,22.946282284778825,21.8650474211786,967.6644962240572,966.9421128452772,144.60000000000002,111.53767831660002,21862.450787024733,7,0.7229646424280666,1934-06-24
1933,40,651.9134531231217,0.45942857142857146,23.545592875581015,0.03558874703043917,50.0,10.0,9.0,9.0,108.0,186.0,0.28679219701291847,465.9134531231217,465.9134531231217,,232.95672656156086,232.95672656156086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,534.9134531231217,990.5,966.5073473168632,23.992652683136807,0.2319343636740783,0.06502575647838148,990.2030398798476,0.38790991659138463,0.38790991659138463,0.0,0.0,23.307782646392944,23.307782646392944,0.0,0.0,,0.9405392654020047,0.9405392654020047,0.0,0.0,50.03168603699469,50.03168603699469,0.0,0.0,1.0189752757025394,1.0189752757025394,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.66695481401185,46.66695481401185,0.0,0.0,93.3339096280237,0.14358238557586464,5.602653712114805e-05,733.8512888156049,595.7090611902229,0.3122329541678839,0.253457345970181,23.666000411554933,22.76762960803167,966.8354051552624,966.280690775356,96.4,87.17296950117732,15680.096817507983,7,0.5185217201556873,1934-07-01
1933,41,544.8233986332028,0.52,11.941605885215674,0.02186942930078753,50.0,10.0,9.0,9.0,108.0,186.0,0.3419786110016748,358.8233986332029,358.8233986332029,,179.41169931660144,179.41169931660144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,427.8233986332029,990.5,966.0517052938493,24.448294706150623,0.18652391421201417,0.04176467972664051,990.2717114060614,0.22866400168298212,0.22866400168298212,0.0,0.0,23.99134211052899,23.99134211052899,0.0,0.0,,0.9274735471505542,0.9274735471505542,0.0,0.0,39.14559205248311,39.14559205248311,0.0,0.0,0.7972625672603485,0.7972625672603485,0.0,0.0,0.9719032086513554,0.9719032086513554,0.96,0.96,38.05150338965668,38.05150338965668,0.0,0.0,76.10300677931336,0.13955652241703884,5.8911842437564246e-05,583.0034913422678,512.1178199937132,0.3631976719776776,0.3190375405330183,24.19712965227696,23.74827984927612,966.22351571104,965.9045301899716,84.41193834391629,69.19846124267949,12785.305138924647,7,0.42279448210729653,1934-07-08
1933,42,480.52562084341395,0.5635714285714286,7.0789646778676865,0.014694731913735314,50.0,10.0,9.0,9.0,108.0,186.0,0.3873321645121332,294.52562084341395,294.52562084341395,,147.26281042170697,147.26281042170697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,363.52562084341395,990.5,965.7623652937953,24.73763470620468,0.16383123347398446,0.028905124168682756,990.3072636423574,0.1537653114243042,0.1537653114243042,0.0,0.0,24.391133037137728,24.391133037137728,0.0,0.0,,0.9155344780006928,0.9155344780006928,0.0,0.0,32.24989746015827,32.24989746015827,0.0,0.0,0.6568207222028162,0.6568207222028162,0.0,0.0,0.97,0.97,0.96,0.96,31.282400536353524,31.282400536353524,0.0,0.0,62.56480107270705,0.1301475613492801,5.900799394911797e-05,505.01787451967766,462.56506724863937,0.4021055915578266,0.3683037955377412,24.500283671848884,24.241130839327504,965.8725804353384,965.6815428026188,67.7119500660047,58.76415545663526,10510.886580214785,7,0.34758222818170587,1934-07-15
1933,43,440.1332803552308,0.6061428571428572,5.133169465384965,0.011696518360180971,50.0,10.0,9.0,9.0,108.0,186.0,0.4228369387792882,254.13328035523077,254.13328035523077,,254.13328035523077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.1332803552308,990.5,965.5805997615986,24.91940023840149,0.1495755232695534,0.02082665607104613,990.3295978206594,0.457608805913008,0.0,0.0,0.0,24.291389253147884,0.0,0.0,0.0,,0.9454800724567622,0.0,0.0,0.0,57.23415932059486,0.0,0.0,0.0,1.1656651592789178,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10957387338258973,5.277318913819313e-05,459.2604427967548,426.6328809909446,0.4359720225219769,0.4049989562944224,24.407637535274414,24.124164517309385,965.6666719925854,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1934-07-22
1933,44,419.12675821845465,0.6307142857142857,2.6611906767672786,0.006418443060689172,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4012331660928873,250.84104393274038,250.84104393274038,,250.84104393274038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,315.2696153613118,990.5,965.486070411983,25.013929588016968,0.14680019190862784,0.020168208786548042,990.333031599305,0.4460850441308323,0.0,0.0,0.0,24.40087614319095,0.0,0.0,0.0,,0.9451599332742269,0.0,0.0,0.0,56.73470372945462,0.0,0.0,0.0,1.1554929476467335,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11502315231602601,5.3497969346986746e-05,426.6328809909446,408.00454625357366,0.4402681366758533,0.3687939152320364,24.444228738176182,24.33716062422108,965.5198479644592,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1934-07-29
1933,45,395.31959693992377,0.6589999999999999,4.4125407732674615,0.011374706468636944,47.0,8.0,6.0,5.0,89.0,155.0,0.3924037627101678,240.31959693992374,240.31959693992374,,240.31959693992374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.31959693992377,990.5,965.3752471654172,25.12475283458267,0.14187679758291497,0.0180639193879847,990.3400592830293,0.4094380212421357,0.0,0.0,0.0,24.55537409636968,0.0,0.0,0.0,,0.943784159859166,0.0,0.0,0.0,54.61367573803887,0.0,0.0,0.0,1.112294821548653,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12202491201696831,5.5835243221201476e-05,408.00454625357366,377.11676084070143,0.4110132884427108,0.3798977276681322,24.715493762641334,24.444228738176182,965.436020458141,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1934-08-05
1933,46,355.9353689836897,0.703857142857143,5.21735070758926,0.014698172188171143,47.0,8.0,6.0,5.0,89.0,155.0,0.4359338575703691,200.93536898368976,200.93536898368976,,200.93536898368976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.9353689836897,990.5,965.1796768449184,25.320323155081578,0.1279768815695417,0.010670851300829629,990.3613522671296,0.2866011278014585,0.0,0.0,0.0,24.895074294409767,0.0,0.0,0.0,,0.9351451187549494,0.0,0.0,0.0,45.874118584887434,0.0,0.0,0.0,0.9342997675129823,0.0,0.0,0.0,0.9791233628094111,0.96,0.96,0.96,44.91908827723137,0.0,0.0,0.0,44.91908827723137,0.1260950581097268,6.209551026222152e-05,370.3647452958713,340.5953058875766,0.4550855438129915,0.4185063561494656,25.022217528962955,24.77391045278241,965.2518237264792,965.102976529438,48.14849387283071,41.396758944603256,7546.40683057487,7,0.24955049042906316,1934-08-12
1933,47,328.22594229201957,0.7427142857142857,2.424107435534397,0.007395465702791043,47.0,8.0,6.0,5.0,89.0,155.0,0.47236438198245617,173.2259422920195,173.2259422920195,,173.2259422920195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.2259422920195,990.5,965.0411297114603,25.458870288539888,0.1181973384222966,0.007322594229201886,990.3744800673486,0.21255641074032858,0.0,0.0,0.0,25.12079394514808,0.0,0.0,0.0,,0.9264187623564295,0.0,0.0,0.0,39.53635216532706,0.0,0.0,0.0,0.8052210216970888,0.0,0.0,0.0,0.9711888052201261,0.96,0.96,0.96,38.39992487433227,0.0,0.0,0.0,38.39992487433227,0.11695864459048629,6.157144309065135e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,25.15719933733335,25.022217528962955,965.102976529438,965.0181327691942,41.396758944603256,37.31755945916584,6451.187378887822,7,0.21333291596851264,1934-08-19
1933,48,311.05067892244466,0.7675714285714285,2.5152045659218305,0.008103939221400442,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48119524987004375,161.33639320815897,161.33639320815897,,161.33639320815897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,220.76496463673038,990.5,964.9552533946122,25.544746605387836,0.11344640444555096,0.006133639320815871,990.3804199562336,0.18523314807145455,0.0,0.0,0.0,25.239933413550027,0.0,0.0,0.0,,0.9218434103723628,0.0,0.0,0.0,36.82357907798822,0.0,0.0,0.0,0.7499710606514913,0.0,0.0,0.0,0.9711629437788155,0.96,0.96,0.96,35.76920046748619,0.0,0.0,0.0,35.76920046748619,0.11502664000835783,6.155668393335115e-05,323.62655383883583,306.020121877383,0.5065026412286242,0.3855955591288881,25.29303393093803,25.15719933733335,965.0181327691942,964.9301006093868,42.33102796761841,33.35440905950176,6009.22567853768,7,0.1987177803749233,1934-08-26
1933,49,287.544218964175,0.8035714285714286,4.607954917215944,0.016130579847090827,40.0,6.0,4.0,3.0,65.0,118.0,0.41070069666496256,169.54421896417503,169.54421896417503,,169.54421896417503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.54421896417497,990.5,964.8505061318376,25.649493868162413,0.11301555684584055,0.006954421896417457,990.3800300212578,0.20388316968196207,0.0,0.0,0.0,25.322852624439808,0.0,0.0,0.0,,0.9250984616201093,0.0,0.0,0.0,38.95339477777243,0.0,0.0,0.0,0.7933481624800903,0.0,0.0,0.0,0.971133399619968,0.96,0.96,0.96,37.832266672483925,0.0,0.0,0.0,37.832266672483925,0.1314854328659631,6.197457852474238e-05,302.30479186612183,273.7644374568714,0.4310274961063546,0.3903345338047346,25.4,25.221514010126857,964.9115239593306,964.7950577498276,41.420070661272845,34.620653762727486,6355.820800977301,7,0.2101792592915774,1934-09-02
1933,50,268.27588251817053,0.8415714285714285,2.1381122068752183,0.008117343868269228,40.0,6.0,4.0,3.0,65.0,118.0,0.4399712914402509,150.2758825181705,150.2758825181705,,150.2758825181705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2758825181705,990.5,964.7731035300727,25.7268964699273,0.10621496131612192,0.005027588251816985,990.3887574504321,0.15997139597239515,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9176648260804255,0.0,0.0,0.0,34.35356901371957,0.0,0.0,0.0,0.6996653566948996,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.32296194330798,0.0,0.0,0.0,33.32296194330798,0.1241795866960336,6.159220260329924e-05,273.7644374568714,258.7976520087449,0.4559546776568619,0.4310274961063546,25.4,25.4,964.7950577498276,964.735190608035,34.620653762727486,31.085234530685312,5598.257606475741,7,0.18512756635171101,1934-09-09
1933,51,256.9079094339073,0.8647142857142857,2.5709919951181956,0.010080868562743085,40.0,6.0,4.0,3.0,65.0,118.0,0.45937441859768,138.90790943390735,138.90790943390735,,138.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90790943390735,990.5,964.7275742606001,25.7724257393998,0.1022028167428588,0.003890790943390672,990.3939063923137,0.13664524399338712,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9128700303184658,0.0,0.0,0.0,31.588039941353113,0.0,0.0,0.0,0.6433409356691061,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.64039874311252,0.0,0.0,0.0,30.64039874311252,0.11924945784528262,6.127038354298562e-05,258.7976520087449,249.7991800258312,0.4723794529181316,0.4559546776568619,25.4,25.4,964.735190608035,964.698795080155,31.085234530685312,28.969200248973817,5147.586988842903,7,0.1702244374617362,1934-09-16
1933,52,247.1983737354615,0.8781428571428572,3.229045397091247,0.01325434718590647,40.0,6.0,4.0,3.0,65.0,118.0,0.4780359043496093,129.1983737354615,129.1983737354615,,129.1983737354615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1983737354615,990.5,964.6768578909885,25.823142109011574,0.09877600778268349,0.0029198373735461144,990.3983041548438,0.11878761174508826,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9075491876731565,0.0,0.0,0.0,29.220139585722773,0.0,0.0,0.0,0.5951148591796899,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.34353539815109,0.0,0.0,0.0,28.34353539815109,0.11448339053755886,6.09132570530994e-05,258.7976520087449,236.1943342291061,0.4995886136944385,0.4559546776568619,25.4,25.4,964.735190608035,964.6171660053748,31.085234530685312,25.72829683255787,4761.713946889383,7,0.15746408554528382,1934-09-23
1933,53,236.1943342291061,0.893,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.5,964.6171660053748,25.882833994625344,0.0948923265903338,0.0018194334229106,990.4032882399868,0.0989025948203161,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9008868103842596,0.0,0.0,0.0,26.524017353152445,0.0,0.0,0.0,0.5402040194124734,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.72829683255787,0.0,0.0,0.0,25.72829683255787,0.1089285097228525,6.046608889307513e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.4,25.4,964.6171660053748,964.6171660053748,25.72829683255787,25.72829683255787,617.4791239813889,1,0.14293498240309926,1934-09-30
1934,1,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.5,964.557799925112,25.942200074887847,0.09704720897094139,0.0029299987518687,990.4000227922771,0.11850314549018244,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9085330143659355,0.0,0.0,0.0,29.264908031120797,0.0,0.0,0.0,0.5960266401450264,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.38696079018717,0.0,0.0,0.0,28.38696079018717,0.12539503483890005,6.0979289934894574e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.4,25.4,964.608607280156,964.5336970177108,30.37079656874745,27.44787742162361,4769.009412751445,7,0.15770533772326206,1934-10-01
1934,2,205.02746688814935,0.9465714285714285,3.867876073366582,0.018855006145695557,37.0,5.0,3.0,2.0,50.0,97.0,0.4737371346157392,108.02746688814935,108.02746688814935,,108.02746688814935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.02746688814935,990.5,964.4356417113042,26.064358288695775,0.0895394489125577,0.0008283509206495715,990.4096322001668,0.08301834172218235,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.892008643269074,0.0,0.0,0.0,24.01632743421005,0.0,0.0,0.0,0.48913090497372813,0.0,0.0,0.0,0.9678028445862846,0.96,0.96,0.96,23.246402551498768,0.0,0.0,0.0,23.246402551498768,0.11320621938710025,5.9735446086120506e-05,220.53049583159049,195.20770377157243,0.4969066185702751,0.4398484646498716,25.4,25.4,964.5231829749896,964.40148789361,27.02338152968594,20.80695327498397,3905.3956286517932,7,0.12914668084165984,1934-10-08
1934,3,190.48175978764291,0.9731428571428571,1.8951487990174403,0.010106507672144943,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.49075448649922143,96.91033121621435,96.91033121621435,,96.91033121621435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,140.91033121621436,990.5,964.4190364804247,26.080963519575317,0.08526292010810692,0.0001385786962221857,990.4145985011957,0.06676852318031357,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8807200922491367,0.0,0.0,0.0,21.27050396481709,0.0,0.0,0.0,0.4332078200573745,0.0,0.0,0.0,0.963424840979843,0.96,0.96,0.96,20.49690878868575,0.0,0.0,0.0,20.49690878868575,0.10771626547914723,5.871311670827482e-05,195.20770377157243,182.70050873555303,0.5221265790467693,0.399561011106229,25.4,25.4,964.4345989825288,964.4095845924568,23.68434199460788,18.511055333758872,3443.4806764992068,7,0.11387171549269863,1934-10-15
1934,4,188.20955716699362,0.9762857142857142,2.99106360186069,0.016038027726748214,31.0,4.0,3.0,2.0,33.0,73.0,0.388160517914084,115.2095571669936,115.2095571669936,,115.2095571669936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.20955716699362,990.5,964.423580885666,26.076419114334012,0.08960371445711965,0.0015209557166993143,990.4088753298263,0.09414373598672918,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8983846717730908,0.0,0.0,0.0,25.787916103662752,0.0,0.0,0.0,0.5252121406041294,0.0,0.0,0.0,0.9696484838311179,0.96,0.96,0.96,25.006073586758394,0.0,0.0,0.0,25.006073586758394,0.1327792606918604,6.027650049330659e-05,194.7956741845264,178.2793688535273,0.409469701791328,0.3747516483905511,25.4,25.4,964.4434412622928,964.410408651631,26.60107537513964,22.584148523164654,4201.02036257541,7,0.13892263103754662,1934-10-22
1934,5,209.76010567131996,0.9398571428571428,3.926737442944585,0.01860453788412763,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3326258927241609,140.1886770998914,140.1886770998914,,140.1886770998914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,176.47439138560568,990.5,964.459597709429,26.040402290570878,0.09781462637230978,0.004018867709989099,990.3981665059176,0.1399303954993544,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9132937471328576,0.0,0.0,0.0,31.90559977981913,0.0,0.0,0.0,0.6498085494871513,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.948431786424553,0.0,0.0,0.0,30.948431786424553,0.14730195168484372,6.129882274119476e-05,222.2828362851385,199.0925590239552,0.366663628002373,0.3014177842955638,25.4,25.4,964.5336970177108,964.401814881952,34.506490357687014,27.636413442682315,5199.336540119326,7,0.1719357321468031,1934-10-29
1934,6,228.62851730776856,0.9097142857142858,1.9873568491382352,0.008608093075832572,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.30892014972311294,157.91423159348284,157.91423159348284,,157.91423159348284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,194.19994587919714,990.5,964.5717711038467,25.928228896153378,0.10407055141457419,0.0057914231593482425,990.3901380254262,0.17683511791617665,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9206835674045051,0.0,0.0,0.0,36.221452136436355,0.0,0.0,0.0,0.7377077828194777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.13480857234326,0.0,0.0,0.0,35.13480857234326,0.15376056736335256,6.179481571644842e-05,236.1943342291061,222.2828362851385,0.3937435684201931,0.2853882736964608,25.4,25.4,964.6171660053748,964.5336970177108,37.47717266296263,31.65180473186517,5902.647840153668,7,0.19519338095746255,1934-11-05
1934,7,257.31960927521635,0.8618571428571428,4.866844523993527,0.01899462448377613,36.0,5.0,3.0,2.0,47.0,93.0,0.36193041294146405,164.31960927521635,164.31960927521635,,164.31960927521635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.31960927521635,990.5,964.7262614296116,25.773738570388478,0.10905392999459076,0.0064319609275216,990.3845141090779,0.19172768848926738,0.0,0.0,0.0,25.39637021634807,0.0,0.0,0.0,,0.9231345323214041,0.0,0.0,0.0,37.788555222363485,0.0,0.0,0.0,0.7696243426143276,0.0,0.0,0.0,0.9707251877948223,0.96,0.96,0.96,36.684385388039956,0.0,0.0,0.0,36.684385388039956,0.14242445134374093,6.19969333015385e-05,270.26224589706084,239.64129376144416,0.3880800280296381,0.3441102166945746,25.4,25.37524725574626,964.7810489835882,964.6378477625686,39.84595315208926,32.465522787692834,6162.976745190712,7,0.2038021410446664,1934-11-12
1934,8,285.12994871820473,0.8088571428571428,5.108267997188883,0.0174928490865635,36.0,5.0,3.0,2.0,47.0,93.0,0.3267694537840503,192.12994871820473,192.12994871820473,,192.12994871820473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.12994871820473,990.5,964.8413798122839,25.658620187716128,0.11886929326922593,0.009423614709317128,990.3717070920214,0.26225943954595665,0.0,0.0,0.0,25.268067840191627,0.0,0.0,0.0,,0.9326320173320892,0.0,0.0,0.0,44.403777043195625,0.0,0.0,0.0,0.9043539112667133,0.0,0.0,0.0,0.9776175159800848,0.96,0.96,0.96,43.410159021956204,0.0,0.0,0.0,43.410159021956204,0.15209316254626923,6.275066259645913e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3039015847371745,25.37524725574626,25.10999286224427,964.9301006093868,964.7810489835882,48.2,39.84595315208926,7292.906715688642,7,0.2411675501219789,1934-11-19
1934,9,383.7143966586195,0.674,21.376433440715214,0.054860571651994185,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26300094793931506,283.57153951576237,283.57153951576237,,192.42575971984215,91.14577979592018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,330.4286823729052,990.5,965.3099345435572,25.1900654564428,0.1521502969947653,0.02671430790315243,990.3211353951021,0.2732430545000262,0.10331098777644461,0.0,0.0,24.737957797044857,14.064316632975345,0.0,0.0,,0.9303111528848336,0.5261131423695682,0.0,0.0,43.578635477265685,20.25211733882065,0.0,0.0,0.8875485840583642,0.41246674824481966,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,40.30169667579889,19.644553818656025,0.0,0.0,59.94625049445491,0.15547426877013554,5.858700832328492e-05,455.65515596238953,311.8155700798613,0.2982532269834412,0.2201340683379266,25.060119547892548,24.43655211219397,965.6504482018308,964.9590778503992,72.54353897749245,48.2,10070.970083068425,7,0.33303472496919395,1934-11-26
1934,10,429.8899219884376,0.6178571428571429,7.249804169645082,0.016899735930976257,42.0,7.0,5.0,3.0,61.0,118.0,0.27456007960757156,311.8899219884376,311.8899219884376,,155.9449609942188,155.9449609942188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.8899219884376,990.5,965.534504648948,24.96549535105206,0.16466566870482532,0.0323779843976875,990.3029563468975,0.17218016867796862,0.17218016867796862,0.0,0.0,24.596271529271593,24.596271529271593,0.0,0.0,,0.9193170070943741,0.9193170070943741,0.0,0.0,34.581270010354906,34.581270010354906,0.0,0.0,0.7043028515347232,0.7043028515347232,0.0,0.0,0.97,0.97,0.96,0.96,33.54383191004426,33.54383191004426,0.0,0.0,67.08766382008852,0.15604312634791695,5.97504787388047e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.64191756222197,24.53376078479957,965.580149000249,965.501114185368,69.24299448754908,65.51028455701737,11270.727521774872,7,0.3727092434449362,1934-12-03
1934,11,450.2255992447307,0.5944285714285714,3.218850868883164,0.007091672386707157,42.0,7.0,5.0,3.0,61.0,118.0,0.262163378101158,332.2255992447307,332.2255992447307,,166.11279962236534,166.11279962236534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,386.2255992447307,990.5,965.6260151966013,24.873984803398734,0.17184276016010666,0.03644511984894611,990.291712119991,0.19536096631142336,0.19536096631142336,0.0,0.0,24.470335957078255,24.470335957078255,0.0,0.0,,0.9232141741754872,0.9232141741754872,0.0,0.0,36.80261378935101,36.80261378935101,0.0,0.0,0.749544069029552,0.749544069029552,0.0,0.0,0.97,0.97,0.96,0.96,35.69853537567047,35.69853537567047,0.0,0.0,71.39707075134093,0.1585662247975849,5.969653083922462e-05,462.56506724863937,442.799181369126,0.2664864908628476,0.2550992462571158,24.51660304211701,24.39327706061488,965.6815428026188,965.592596316161,73.99463707444687,69.8299591439301,11994.707886225278,7,0.39665039306300526,1934-12-10
1934,12,475.6529158595976,0.5678571428571428,3.351422734666999,0.007013310697271328,42.0,7.0,5.0,3.0,61.0,118.0,0.24814129533365134,357.6529158595976,357.6529158595976,,178.8264579297988,178.8264579297988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.6529158595976,990.5,965.7404381213681,24.75956187863184,0.18081684912244106,0.041530583171919454,990.2776525677056,0.22635677088123665,0.22635677088123665,0.0,0.0,24.31085767545619,24.31085767545619,0.0,0.0,,0.9277387875555633,0.9277387875555633,0.0,0.0,39.554015188797294,39.554015188797294,0.0,0.0,0.8055807574093137,0.8055807574093137,0.0,0.0,0.9710760966114806,0.9710760966114806,0.96,0.96,38.41063073276708,38.41063073276708,0.0,0.0,76.82126146553416,0.1614929529476886,5.9664235745781535e-05,486.0250263913084,462.56506724863937,0.2550992462571158,0.2427858517412966,24.39327706061488,24.245252603173373,965.7871126187608,965.6815428026188,79.13265169227401,73.99463707444687,12905.97192620974,7,0.42678478591963426,1934-12-17
1934,13,525.9498728699201,0.5332857142857143,9.281899581041225,0.017732035743465487,42.0,7.0,5.0,3.0,61.0,118.0,0.22462346696241506,407.9498728699201,407.9498728699201,,203.97493643496006,203.97493643496006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.9498728699201,990.5,965.9667744279146,24.53322557208539,0.19856820580635612,0.05158997457398397,990.2498418196195,0.2949461605481755,0.2949461605481755,0.0,0.0,23.98812123115686,23.98812123115686,0.0,0.0,,0.9352813077229929,0.9352813077229929,0.0,0.0,44.87510958932851,44.87510958932851,0.0,0.0,0.9139533521248169,0.9139533521248169,0.0,0.0,0.9789466445196667,0.9789466445196667,0.96,0.96,43.93321102971107,43.93321102971107,0.0,0.0,87.86642205942213,0.1670086718070274,5.9831055985711425e-05,550.9983234585969,494.6810831907137,0.2385375224758849,0.2141567314748222,24.19008058860281,23.82488188042534,966.0794924555636,965.8260648743582,93.054961941934,81.07920204485906,14761.55890598292,7,0.4881467892190119,1934-12-24
1934,14,563.1651723294157,0.5048571428571429,4.135094367854371,0.0073071520219732,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24140134188382248,427.16517232941567,427.16517232941567,,213.58258616470786,213.58258616470786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,485.45088661512995,990.5,966.1342432754824,24.365756724517674,0.2068624427189231,0.0554330344658831,990.2377045228152,0.3227814180112604,0.3227814180112604,0.0,0.0,23.78067982932161,23.78067982932161,0.0,0.0,,0.9377596802717992,0.9377596802717992,0.0,0.0,46.711259363912454,46.711259363912454,0.0,0.0,0.9513494778800906,0.9513494778800906,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.77703417663421,45.77703417663421,0.0,0.0,91.55406835326842,0.16259205438568686,5.9535782468203165e-05,571.8920920403683,550.9983234585969,0.2469670688488706,0.2141567314748222,23.82488188042534,23.72931760170452,966.1735144141816,966.0794924555636,93.054961941934,90.82954939761744,15381.083483349092,7,0.5086337130737133,1934-12-31
1934,15,602.662437691925,0.48142857142857143,8.317215234814771,0.013665308324742999,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.21785260090184247,471.80529483478216,471.80529483478216,,235.90264741739108,235.90264741739108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,527.3767234062108,990.5,966.306797238158,24.19320276184205,0.226663803811957,0.064758819274081,990.2085773769139,0.3951466597507043,0.3951466597507043,0.0,0.0,23.506633479005302,23.506633479005302,0.0,0.0,,0.9420174045703927,0.9420174045703927,0.0,0.0,51.21621682207239,51.21621682207239,0.0,0.0,1.043100138942411,1.043100138942411,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.88845574107016,47.88845574107016,0.0,0.0,95.77691148214032,0.1590490814514891,5.6571744375137875e-05,630.1125986840717,571.8920920403683,0.2430528449940314,0.1904421531177256,23.72931760170452,23.30000252513831,966.4204503947362,966.1735144141816,96.4,92.6466984386586,16090.521128999573,7,0.5320939526785573,1935-01-07
1934,16,677.4530648807728,0.44814285714285723,10.363345340260723,0.015313065922431543,41.0,6.0,4.0,3.0,66.0,120.0,0.1773714905346135,557.4530648807728,557.4530648807728,,223.6632610567808,223.6632610567808,110.12654276721113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,608.4530648807728,990.5,966.6098122595231,23.890187740476936,0.2722991058063973,0.09298122595230905,990.1347196682412,0.3629550334874826,0.3629550334874826,0.15018794104134642,0.0,23.16195237523075,23.16195237523075,13.233816480195205,0.0,,0.9373922644348653,0.9373922644348653,0.5321691387270687,0.0,47.68214970307195,47.68214970307195,23.293466948638365,0.0,0.9711232118751925,0.9711232118751925,0.4744086954916163,0.0,0.9760122981205902,0.9760122981205902,0.9674408695491615,0.96,43.32248085272297,43.32248085272297,22.66533799558011,0.0,109.31029970102607,0.1609678534408843,5.432912624093138e-05,702.6560160658968,647.6489852382476,0.1852855524136367,0.1707805772045736,23.238264221459257,23.13281704663573,966.7106240642636,966.490595940953,119.9103031853938,96.4,18364.13034977238,7,0.6072794427834781,1935-01-14
1934,17,744.0006301049847,0.4178571428571428,10.958625935219695,0.01466536549957303,41.0,6.0,4.0,3.0,66.0,120.0,0.16140786121117667,624.0006301049847,624.0006301049847,,208.00021003499492,208.00021003499492,208.00021003499492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,675.0006301049847,990.5,966.8760025204199,23.623997479580094,0.3101174317850001,0.1170870990507203,990.0727954691641,0.3064240224808822,0.3064240224808822,0.3064240224808822,0.0,22.890368926263495,22.890368926263495,22.890368926263495,0.0,,0.9354132444590118,0.9354132444590118,0.9354132444590118,0.0,43.67235587313222,43.67235587313222,43.67235587313222,0.0,0.8894573497582936,0.8894573497582936,0.8894573497582936,0.0,0.9783081945725528,0.9783081945725528,0.9783081945725528,0.96,42.727021951463556,42.727021951463556,42.727021951463556,0.0,128.18106585439065,0.1722706213797893,5.706397120624447e-05,779.3663976124346,712.0837013457431,0.1685195150137772,0.1539712263289979,23.07724090401097,22.682759539528643,967.0174655904495,966.7483348053828,134.84085590882012,121.8311481045802,21534.419063537633,7,0.7121170325243926,1935-01-21
1934,18,834.4836054608534,0.38428571428571434,13.93893061357239,0.01663902957734287,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.16494313792217144,696.4836054608534,696.4836054608534,,232.16120182028448,232.16120182028448,232.16120182028448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,753.0550340322819,990.5,967.2379344218434,23.262065578156644,0.3544749808830409,0.13979172391294678,990.005733295204,0.38141980838765566,0.38141980838765566,0.38141980838765566,0.0,22.38637906497299,22.38637906497299,22.38637906497299,0.0,,0.9403599841492767,0.9403599841492767,0.9403599841492767,0.0,47.92794230888889,47.92794230888889,47.92794230888889,0.0,0.9761291712604663,0.9761291712604663,0.9761291712604663,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.969383462711114,46.969383462711114,46.969383462711114,0.0,140.90815038813335,0.1689635364548938,5.620040494205243e-05,876.9389119074414,803.6892968412517,0.1920508597596526,0.1437653345403053,22.538671598342653,22.17385878129652,967.4077556476298,967.114757187365,144.5394554308223,137.68520743460084,23672.569265206403,7,0.7828230577118519,1935-01-28
1934,19,923.9023551912418,0.35314285714285715,13.499036289926428,0.014467787801477413,49.0,8.0,7.0,5.0,93.0,162.0,0.17553511672900593,761.9023551912418,761.9023551912418,,253.96745173041396,253.96745173041396,253.96745173041396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,825.9023551912418,990.5,967.595609420765,22.90439057923504,0.41100612779697787,0.17135541327863207,989.9176384589243,0.4569943450252295,0.4569943450252295,0.4569943450252295,0.0,21.865034693134174,21.865034693134174,21.865034693134174,0.0,,0.942691242691117,0.942691242691117,0.942691242691117,0.0,51.319441508864216,51.319441508864216,51.319441508864216,0.0,1.0452024747222854,1.0452024747222854,1.0452024747222854,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1566813449321868,5.280369662920351e-05,971.4321659369264,885.1094475277025,0.1830282124459299,0.1667640888170038,22.121531896020382,21.54734452408831,967.7857286637476,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1935-02-04
