WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1934,20,1053.4922539609659,0.3165714285714286,20.800583469563467,0.01970389383137353,49.0,8.0,7.0,5.0,93.0,162.0,0.15401016555496522,891.492253960966,891.492253960966,,222.8730634902415,222.8730634902415,222.8730634902415,222.8730634902415,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.492253960966,990.5,968.0668300439959,22.43316995600412,0.5295826456831818,0.2631938031687727,989.707223551148,0.3521523621950668,0.3521523621950668,0.3521523621950668,0.3521523621950668,21.28824114495711,21.28824114495711,21.28824114495711,21.28824114495711,,0.9371010717892359,0.9371010717892359,0.9371010717892359,0.9371010717892359,43.58435121534328,43.58435121534328,43.58435121534328,43.58435121534328,0.8876649942025107,0.8876649942025107,0.8876649942025107,0.8876649942025107,0.9778572329702294,0.9778572329702294,0.9778572329702294,0.9778572329702294,42.622805832390455,42.622805832390455,42.622805832390455,42.622805832390455,170.49122332956182,0.16183273252511918,5.3139797213477084e-05,1117.0362502238706,989.4775076349576,0.163722771614295,0.145026627352096,21.656303712102385,20.92718606911843,968.2678282149892,967.8579100305398,180.4967865727677,159.82667922282357,28642.525519366387,7,0.9471734629420101,1935-02-11
1934,21,1247.8640936690051,0.2695714285714286,42.444248327719315,0.03278154870317484,49.0,8.0,7.0,5.0,93.0,162.0,0.13083400860813335,1085.8640936690051,1039.749444351594,,259.9373610878985,259.9373610878985,259.9373610878985,259.9373610878985,46.11464931741102,13.948258126871236,2.277266632958569,1.9926083038387479,1.4232916455991054,26.473224608143365,62.94825812687123,10.27726663295857,8.992608303838749,6.423291645599106,119.47322460814337,1121.9675774152627,990.5,968.6802287417968,21.819771258203218,0.7309569740867916,0.4062456220313836,989.3627974038818,0.47935686286397017,0.47935686286397017,0.47935686286397017,0.47935686286397017,20.203211799221062,20.203211799221062,20.203211799221062,20.203211799221062,,0.9397267207239764,0.9397267207239764,0.9397267207239764,0.9397267207239764,48.3240231155621,48.3240231155621,48.3240231155621,48.3240231155621,0.9841959901336477,0.9841959901336477,0.9841959901336477,0.9841959901336477,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.19379052092241,47.19379052092241,47.19379052092241,47.19379052092241,188.77516208368965,0.1521887737963514,5.052129772637185e-05,1414.1459885179058,1127.726717014242,0.143651824112946,0.114556772296037,20.86615863698341,19.397508763706234,969.2072408859808,968.301426824902,192.8,182.05130647897985,31714.227230059863,7,1.0487509004649427,1935-02-18
1934,22,1649.6898498720498,0.21300000000000002,59.73573493858498,0.03628339898995793,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.11741970264045257,1454.6898498720498,1100.0,,275.0,275.0,275.0,275.0,354.6898498720497,46.714285714285715,8.714285714285714,13.063624688758631,15.21302192197779,270.9846318327419,100.0,18.0,22.206481831615775,23.641593350549215,385.8417746898848,1240.2064818316157,990.5,969.9682287457405,20.531771254259507,0.919053266552085,0.48,989.1009467334479,0.5349,0.5349,0.5349,0.5349,18.59781798770742,18.59781798770742,18.59781798770742,18.59781798770742,,0.9358025036161195,0.9358025036161195,0.9358025036161195,0.9358025036161195,46.9384548504642,46.9384548504642,46.9384548504642,46.9384548504642,0.9559766771988635,0.9559766771988635,0.9559766771988635,0.9559766771988635,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.99968575345491,45.99968575345491,45.99968575345491,45.99968575345491,183.99874301381965,0.1122424745550127,4.6464329043893845e-05,1832.2961330880007,1484.853138961092,0.1399436551196587,0.0976066318117559,19.144813721186544,18.000623080582038,970.5581875068996,969.4356793720282,189.7535847446914,177.72789092885753,30911.7888263217,7,1.0222152389656647,1935-02-25
1934,23,2174.5203781896016,0.15742857142857142,88.26193817078853,0.04065149115186239,59.0,11.0,12.0,13.0,144.0,239.0,0.11072322881791988,1935.5203781896016,1100.0,,275.0,275.0,275.0,275.0,835.5203781896015,41.0,7.0,13.0,45.44671513165197,729.0736630579496,100.0,18.0,25.0,58.44671513165196,873.0736630579496,1243.0,990.5,971.5079015315771,18.992098468422846,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.050909055904565,17.050909055904565,17.050909055904565,17.050909055904565,,0.9290742018272065,0.9290742018272065,0.9290742018272065,0.9290742018272065,42.726743756793134,42.726743756793134,42.726743756793134,42.726743756793134,0.8701984471851963,0.8701984471851963,0.8701984471851963,0.8701984471851963,0.9768671007594397,0.9768671007594397,0.9768671007594397,0.9768671007594397,41.7413982236913,41.7413982236913,41.7413982236913,41.7413982236913,166.9655928947652,0.07756734467863916,4.2163028508779094e-05,2450.1297002835204,1902.1320729105275,0.1256484780440596,0.097545856438679,17.7749992750015,16.372290621280165,972.1865199662016,970.7838113124802,175.28272547043954,159.11582577273882,28050.219606320552,7,0.92758662719314,1935-03-04
1934,24,2853.5947115700087,0.09814285714285716,118.36212323152598,0.04061531546070974,59.0,11.0,12.0,13.0,144.0,239.0,0.0843662870621954,2614.5947115700087,1100.0,,275.0,275.0,275.0,275.0,1514.5947115700092,41.0,7.0,13.000000000000002,66.58271385466568,1387.0119977153433,100.0,18.0,25.0,79.58271385466568,1531.0119977153433,1243.0,990.5,973.1554044787742,17.34459552122587,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.403406108707594,15.403406108707594,15.403406108707594,15.403406108707594,,0.9172338892765968,0.9172338892765968,0.9172338892765968,0.9172338892765968,38.113322818864795,38.113322818864795,38.113322818864795,38.113322818864795,0.7762387539483664,0.7762387539483664,0.7762387539483664,0.7762387539483664,0.9704794650409144,0.9704794650409144,0.9704794650409144,0.9704794650409144,36.98921497427432,36.98921497427432,36.98921497427432,36.98921497427432,147.95685989709727,0.0524272106280233,3.7362843408357896e-05,3278.6645629042023,2517.067713758129,0.0949517562414556,0.0728955327434584,16.210716105996532,14.407354727994282,974.1514558594874,972.3480944814852,157.26414246144174,136.67230999766772,24856.752462712342,7,0.8219825549838737,1935-03-11
1934,25,3061.436213596911,0.08214285714285714,45.01588832224512,0.014629728720076571,59.0,11.0,12.0,13.0,144.0,239.0,0.0781366459629782,2822.436213596911,1100.0,,275.0,275.0,275.0,275.0,1722.436213596911,41.0,7.0,13.0,67.0,1594.4362135969113,100.0,18.0,25.0,80.0,1738.4362135969113,1243.0,990.5,973.658255011644,16.841744988355895,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.90055557583762,14.90055557583762,14.90055557583762,14.90055557583762,,0.912030587405071,0.912030587405071,0.912030587405071,0.912030587405071,36.65215763386774,36.65215763386774,36.65215763386774,36.65215763386774,0.7464797888771434,0.7464797888771434,0.7464797888771434,0.7464797888771434,0.97,0.97,0.97,0.97,35.552592904851714,35.552592904851714,35.552592904851714,35.552592904851714,142.21037161940686,0.046516119754367216,3.591171000490072e-05,3251.016842748816,2963.5533446484865,0.0806464308906672,0.0735154604114322,15.132992169364677,14.465941563561609,974.09286902392,973.425818418117,144.8256634292116,137.32687658825463,23891.34243206035,7,0.7900576201078159,1935-03-18
1934,26,2892.373356225071,0.09471428571428572,18.866449656225345,0.006541004466605886,59.0,11.0,12.0,13.0,144.0,239.0,0.08264875361200429,2653.373356225071,1100.0,,275.0,275.0,275.0,275.0,1553.373356225071,41.0,7.0,13.0,67.0,1425.373356225071,100.0,18.0,25.0,80.0,1569.373356225071,1243.0,990.5,973.2540046529572,17.245995347042935,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.30480593452466,15.30480593452466,15.30480593452466,15.30480593452466,,0.9164011832026876,0.9164011832026876,0.9164011832026876,0.9164011832026876,37.825814132195056,37.825814132195056,37.825814132195056,37.825814132195056,0.7703831798817731,0.7703831798817731,0.7703831798817731,0.7703831798817731,0.97,0.97,0.97,0.97,36.691039708229205,36.691039708229205,36.691039708229205,36.691039708229205,146.76415883291682,0.05075843924912681,3.706165627093859e-05,2942.868341840209,2831.488197054909,0.0844079096810606,0.0812132831775106,15.451770111831928,15.182921486488103,973.3758891009936,973.1070404756498,148.4253628836202,145.38797856102843,24656.378683930026,7,0.815356437960649,1935-03-25
1934,27,2723.4714856638057,0.107,30.65563867366583,0.011342491738275742,54.0,13.0,14.0,19.0,117.0,217.0,0.07972467897596068,2506.4714856638057,1100.0,,275.0,275.0,275.0,275.0,1406.4714856638057,46.0,5.0,11.0,61.0,1283.4714856638057,100.0,18.0,25.0,80.0,1400.4714856638057,1243.0,990.5,972.8463104826368,17.653689517363222,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.712500104844946,15.712500104844946,15.712500104844946,15.712500104844946,,0.9207431261165987,0.9207431261165987,0.9207431261165987,0.9207431261165987,39.01784825372715,39.01784825372715,39.01784825372715,39.01784825372715,0.7946608605647079,0.7946608605647079,0.7946608605647079,0.7946608605647079,0.9701746499298078,0.9701746499298078,0.9701746499298078,0.9701746499298078,37.854247321156095,37.854247321156095,37.854247321156095,37.854247321156095,151.41698928462438,0.05564638696152157,3.823661345571323e-05,2831.488197054909,2616.898726339248,0.082922582297848,0.0766381439363605,15.969744696317996,15.451770111831928,973.1070404756498,972.5890658911636,154.48276387888953,148.4253628836202,25438.054199816896,7,0.841205496025691,1935-04-01
1934,28,2489.997370751521,0.12528571428571428,38.748316171775905,0.01580388525003687,54.0,13.0,14.0,19.0,117.0,217.0,0.0872552890592916,2272.997370751521,1100.0,,275.0,275.0,275.0,275.0,1172.9973707515212,46.0,4.999999999999999,11.0,61.0,1049.9973707515212,100.0,18.0,25.0,80.0,1166.9973707515212,1243.0,990.5,972.2827522742278,18.217247725772186,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.27605831325391,16.27605831325391,16.27605831325391,16.27605831325391,,0.9251797704000043,0.9251797704000043,0.9251797704000043,0.9251797704000043,40.61187344730497,40.61187344730497,40.61187344730497,40.61187344730497,0.8271257321243376,0.8271257321243376,0.8271257321243376,0.8271257321243376,0.9727125732124338,0.9727125732124338,0.9727125732124338,0.9727125732124338,39.50433466120294,39.50433466120294,39.50433466120294,39.50433466120294,158.01733864481176,0.06357232374340169,3.9903368344649426e-05,2591.896796157977,2345.660513136817,0.092511255906256,0.0837224693211796,16.62445762473771,16.030094182962436,972.5287164045192,971.934352962744,162.01791973335295,155.20137610633387,26546.91289232837,7,0.8778741035822875,1935-04-08
1934,29,2168.723818792724,0.15857142857142859,39.741649120221545,0.018234898151648814,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09546013581180092,1961.5809616498668,1100.0,,275.0,275.0,275.0,275.0,861.580961649867,47.2857142857143,5.2857142857142865,11.57142857142857,60.19564642176898,737.242458085241,100.0,18.0,25.0,77.90993213605468,847.8138866566695,1243.0,990.5,971.5072643901893,18.992735609810648,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.05154619729237,17.05154619729237,17.05154619729237,17.05154619729237,,0.9290613749851906,0.9290613749851906,0.9290613749851906,0.9290613749851906,42.72539135786928,42.72539135786928,42.72539135786928,42.72539135786928,0.8701709034189261,0.8701709034189261,0.8701709034189261,0.8701709034189261,0.9770170903418925,0.9770170903418925,0.9770170903418925,0.9770170903418925,41.74415039796673,41.74415039796673,41.74415039796673,41.74415039796673,166.9766015918669,0.07717058516793318,4.216580848279468e-05,2310.3827547648234,2067.468969295266,0.1049592536684932,0.0715851131010921,17.295954454699988,16.7096108346011,971.8491997528806,971.2628561327816,169.8279717434692,163.00128255236567,28052.069067433644,7,0.927647786621483,1935-04-15
1934,30,2009.3428300454832,0.17542857142857143,13.6603176359864,0.006819930235290285,45.0,11.0,10.0,10.0,72.0,148.0,0.0736748343921024,1861.3428300454832,1100.0,,275.0,275.0,275.0,275.0,761.3428300454832,55.0,6.999999999999994,15.0,51.442083111181304,632.900746934302,100.0,18.0,25.0,61.442083111181304,704.900746934302,1243.0,990.5,971.1159800768582,19.384019923141636,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.44283051062336,17.44283051062336,17.44283051062336,17.44283051062336,,0.9310589346720509,0.9310589346720509,0.9310589346720509,0.9310589346720509,43.79923653700297,43.79923653700297,43.79923653700297,43.79923653700297,0.8920414773320359,0.8920414773320359,0.8920414773320359,0.8920414773320359,0.9792041477332035,0.9792041477332035,0.9792041477332035,0.9792041477332035,42.88850802306918,42.88850802306918,42.88850802306918,42.88850802306918,171.5540320922767,0.08540811040785198,4.3321725275827454e-05,2067.468969295266,1971.8467458433613,0.0750565429651076,0.0715851131010921,17.54976725475705,17.295954454699988,971.2628561327816,971.0090433327248,172.81247109061545,169.8279717434692,28821.07739150249,7,0.9530779560682041,1935-04-22
1934,31,1926.7643091132963,0.184,15.93311786353791,0.008383570474687657,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09328324436790639,1747.335737684725,1100.0,,275.0,275.0,275.0,275.0,647.3357376847249,53.57142857142857,7.7142857142857135,15.0,36.87503004522075,534.1749933537898,100.0,18.0,25.0,46.87503004522075,636.8892790680756,1243.0,990.5,970.8633923832892,19.636607616710876,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.6954182041926,17.6954182041926,17.6954182041926,17.6954182041926,,0.932355972478529,0.932355972478529,0.932355972478529,0.932355972478529,44.49550345259814,44.49550345259814,44.49550345259814,44.49550345259814,0.9062220662443613,0.9062220662443613,0.9062220662443613,0.9062220662443613,0.9799719650268923,0.9799719650268923,0.9799719650268923,0.9799719650268923,43.6043572194281,43.6043572194281,43.6043572194281,43.6043572194281,174.41742887771238,0.0905755625265673,4.4044805272149595e-05,1971.8467458433613,1860.314920798596,0.1032083320159461,0.0750565429651076,17.910100843363118,17.54976725475705,971.0090433327248,970.6487097441186,176.7463462565267,172.81247109061545,29302.128051455682,7,0.9689857159872911,1935-04-29
1934,32,1781.8897318235536,0.198,19.163585942690652,0.010789459151772086,47.0,10.0,10.0,10.0,115.0,192.0,0.10779751888331376,1589.8897318235536,1100.0,,275.0,275.0,275.0,275.0,489.88973182355363,53.0,7.999999999999999,15.0,25.515090199143422,388.3746416244103,100.0,18.0,25.0,35.51509019914342,503.3746416244103,1243.0,990.5,970.3953360566608,20.104663943339297,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.16347453082102,18.16347453082102,18.16347453082102,18.16347453082102,,0.9344349447720861,0.9344349447720861,0.9344349447720861,0.9344349447720861,45.774177224656924,45.774177224656924,45.774177224656924,45.774177224656924,0.9322643019278395,0.9322643019278395,0.9322643019278395,0.9322643019278395,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.85869368016379,44.85869368016379,44.85869368016379,44.85869368016379,179.43477472065516,0.10075752552678939,4.531181179814523e-05,1832.2961330880007,1726.1698191997614,0.1112289172620395,0.10478655525863,18.343492710067142,18.000623080582038,970.5581875068996,970.2153178774146,181.3226395679631,177.72789092885753,30145.042153070062,7,0.9968598595591952,1935-05-06
1934,33,1681.7284013444357,0.20885714285714285,15.545396728518588,0.009381396624043914,47.0,10.0,10.0,10.0,115.0,192.0,0.11421631999384033,1489.7284013444357,1100.0,,275.0,275.0,275.0,275.0,389.72840134443567,52.99999999999999,8.0,15.0,20.298354236689363,293.4300471077464,100.0,18.0,25.0,30.298354236689363,408.4300471077464,1243.0,990.5,970.0717379120359,20.42826208796409,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.487072675445813,18.487072675445813,18.487072675445813,18.487072675445813,,0.9354542789276543,0.9354542789276543,0.9354542789276543,0.9354542789276543,46.64048661224484,46.64048661224484,46.64048661224484,46.64048661224484,0.9499080776424611,0.9499080776424611,0.9499080776424611,0.9499080776424611,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.70767687999995,45.70767687999995,45.70767687999995,45.70767687999995,182.83070751999978,0.108776014537762,4.6169370585858534e-05,1707.8301963432584,1617.3520421001313,0.1187125591721441,0.1124233547404789,18.695057836081325,18.40274379929576,970.156066788186,969.8637527514004,185.0166846913921,181.94463931572008,30715.558863359965,7,1.0157261528888877,1935-05-13
1934,34,1579.3551387212117,0.22014285714285714,12.644666677268626,0.008089598131260586,47.0,10.0,10.0,10.0,115.0,192.0,0.1216105289431398,1387.3551387212117,1100.0,,275.0,275.0,275.0,275.0,287.3551387212118,53.0,7.999999999999999,14.332660918067775,14.966413475063115,197.05606432808094,100.0,18.0,24.332660918067777,24.966413475063117,312.05606432808094,1242.3326609180679,990.5,969.7409935250993,20.759006474900698,0.9245607811958158,0.48,989.0954392188041,0.5349,0.5349,0.5349,0.5349,18.819545693704892,18.819545693704892,18.819545693704892,18.819545693704892,,0.9365015689351704,0.9365015689351704,0.9365015689351704,0.9365015689351704,47.53240223012624,47.53240223012624,47.53240223012624,47.53240223012624,0.9680733651756869,0.9680733651756869,0.9680733651756869,0.9680733651756869,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.58175418552371,46.58175418552371,46.58175418552371,46.58175418552371,186.32701674209486,0.11802934711993061,4.705227695507445e-05,1617.3520421001313,1528.8393753592509,0.1255854624720686,0.1187125591721441,18.98792408223209,18.695057836081325,969.8637527514004,969.5777887511608,188.100240708226,185.0166846913921,31302.93881267193,7,1.035150093011638,1935-05-20
1934,35,1432.3607467969255,0.24000000000000002,33.946620214554905,0.02458203787719106,48.714285714285715,10.571428571428571,10.571428571428571,10.857142857142858,116.42857142857143,197.14285714285714,0.13832518541013386,1235.2178896540684,1097.3161476939094,,274.32903692347736,274.32903692347736,274.32903692347736,274.32903692347736,137.90174196015897,33.63876566159448,5.8288900817143965,7.222819253628279,7.260877474682394,83.95038948853944,82.3530513758802,16.400318653142968,17.79424782505685,18.11802033182525,200.37896091711085,1213.8637655479895,990.5,969.2668268644227,21.23317313557738,0.8706658543411073,0.47651099200208236,989.1528231536569,0.5323100825246228,0.5323100825246228,0.5323100825246228,0.5323100825246228,19.353686206709565,19.353686206709565,19.353686206709565,19.353686206709565,,0.9381798738309346,0.9381798738309346,0.9381798738309346,0.9381798738309346,48.846521814025735,48.846521814025735,48.846521814025735,48.846521814025735,0.9948375114872858,0.9948375114872858,0.9948375114872858,0.9948375114872858,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.72817738708303,47.72817738708303,47.72817738708303,47.72817738708303,190.91270954833212,0.13375218362550353,4.833113367548263e-05,1511.0711996298642,1291.2130338573666,0.1626377634778411,0.1270621794969226,19.92862607182096,19.047726119919496,969.5203838757272,968.8152409635516,192.8,188.7303037108209,32073.3352041198,7,1.0606261641574009,1935-05-27
1934,36,1113.3527284863007,0.2978571428571429,31.13100587669715,0.02711400066915223,53.0,12.0,12.0,13.0,120.0,210.0,0.18882947286994134,903.3527284863006,903.3527284863006,,225.83818212157522,225.83818212157522,225.83818212157522,225.83818212157522,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.3527284863006,990.5,968.2562514323855,22.243748567614507,0.5539247570392518,0.27268218278904055,989.6733930601716,0.36144388906503355,0.36144388906503355,0.36144388906503355,0.36144388906503355,21.055697738721186,21.055697738721186,21.055697738721186,21.055697738721186,,0.9374104957757279,0.9374104957757279,0.9374104957757279,0.9374104957757279,43.69886996840844,43.69886996840844,43.69886996840844,43.69886996840844,0.8899973516987462,0.8899973516987462,0.8899973516987462,0.8899973516987462,0.9781627197926416,0.9781627197926416,0.9781627197926416,0.9781627197926416,42.74674686828343,42.74674686828343,42.74674686828343,42.74674686828343,170.98698747313372,0.15357655368142256,5.2593766093460346e-05,1186.6620966242278,1073.2959927204863,0.195658980769799,0.1769669736628482,21.28378859696149,20.629718154538747,968.486652303676,968.1303588342644,182.02691853488577,164.54393134700535,28725.813895486466,7,0.9499277081840762,1935-06-03
1934,37,992.4091520514237,0.3337142857142857,18.881705243740743,0.01906003446904173,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.169117886152852,824.4091520514237,824.4091520514237,,244.10628914548946,244.10628914548946,244.10628914548946,92.09028461495518,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,890.2662949085664,990.5,967.8561025711584,22.64389742884152,0.4699000070389065,0.21097902231851537,989.8191209706426,0.4261731784059732,0.4261731784059732,0.4261731784059732,0.14000951127387887,21.536845221078142,21.536845221078142,21.536845221078142,9.178126966183145,,0.9399893672070272,0.9399893672070272,0.9399893672070272,0.40099862552252336,48.50735367519403,48.50735367519403,48.50735367519403,18.09717816021043,0.987929810085418,0.987929810085418,0.987929810085418,0.36857796660306363,0.9782863680888777,0.9782863680888777,0.9782863680888777,0.9668577966603064,45.205897008006794,45.205897008006794,45.205897008006794,17.66303986514965,153.28073088917003,0.15434569183127517,5.1602833601757485e-05,1059.9978690640885,941.1240560143012,0.1981136058182992,0.1566451206070876,21.749409513921474,21.35842867520744,968.0885647313444,967.6644962240572,166.57633128498193,144.60000000000002,25751.162789380563,7,0.8515596160509445,1935-06-10
1934,38,845.2949427820838,0.38042857142857145,23.10823691455239,0.02741882827601507,45.0,10.0,9.0,9.0,88.0,161.0,0.1910878269827743,684.2949427820838,684.2949427820838,,228.0983142606946,228.0983142606946,228.0983142606946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.2949427820838,990.5,967.2811797711283,23.218820228871696,0.3544075882808417,0.13837491470898952,990.0072174970101,0.3699021133772153,0.3699021133772153,0.3699021133772153,0.0,22.35613561250467,22.35613561250467,22.35613561250467,0.0,,0.9391741318040812,0.9391741318040812,0.9391741318040812,0.0,46.932811441838226,46.932811441838226,46.932811441838226,0.0,0.955861740159638,0.955861740159638,0.955861740159638,0.0,0.9795747909690792,0.9795747909690792,0.9795747909690792,0.96,45.64884720687687,45.64884720687687,45.64884720687687,0.0,136.94654162063063,0.16205356948512153,5.56619877011468e-05,914.0536783798912,779.3663976124346,0.2065780619914056,0.1761384520495158,22.752122095682672,21.92862528064329,967.5562147135196,967.0174655904495,144.60000000000002,126.10974940455384,23007.018992265945,7,0.7608141201146146,1935-06-17
1934,39,672.871094429689,0.44971428571428573,22.95939542609678,0.033622190713576285,45.0,10.0,9.0,9.0,88.0,161.0,0.24042151824680236,511.8710944296891,511.8710944296891,,228.55461125239702,228.55461125239702,54.76187192489512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,575.8710944296892,990.5,966.5914843777188,23.908515622281275,0.25378309285546863,0.07770885405595876,990.1685080530885,0.3744083987823042,0.3744083987823042,0.07431863562221322,0.0,23.20261527658753,23.20261527658753,6.573207960032424,0.0,,0.9394958305595963,0.9394958305595963,0.26594962383860044,0.0,48.90368590597536,48.90368590597536,11.500024721769872,0.0,0.9960017496125326,0.9960017496125326,0.23421638944541487,0.0,0.9777162244695161,0.9777162244695161,0.9634305101838019,0.96,45.607247191343106,45.607247191343106,11.178675762771674,0.0,102.39317014545789,0.15207471680099924,5.563168174765978e-05,751.6655881559767,618.6506296297572,0.260243814988685,0.214190994688174,23.470479705196382,22.914222302136665,966.906662352624,966.3746025185188,120.53611822577948,96.4,17202.052584436926,7,0.5688509452525439,1935-06-24
1934,40,579.7210599731827,0.4944285714285715,7.974650631663086,0.013636437138365001,42.0,9.0,8.0,6.0,70.0,135.0,0.2330427560502155,444.7210599731828,444.7210599731828,,222.3605299865914,222.3605299865914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,503.7210599731828,990.5,966.2081165510211,24.2918834489788,0.21457092099928415,0.0589442119946365,990.226484867006,0.350237874509227,0.350237874509227,0.0,0.0,23.668130441475633,23.668130441475633,0.0,0.0,,0.9396814262268972,0.9396814262268972,0.0,0.0,48.49474206698,48.49474206698,0.0,0.0,0.9876729545209777,0.9876729545209777,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.08560075840506,47.08560075840506,0.0,0.0,94.1712015168101,0.1624810539333619,5.885564703214909e-05,608.7950640130589,562.8280752081156,0.2398601028388311,0.2217494982796118,23.780617438406576,23.473781614635104,966.3351802560522,966.1327263384364,96.4,91.70388781061035,15820.761854824099,7,0.5231733417600561,1935-07-01
1934,41,524.6555650752074,0.5341428571428571,10.971864116686747,0.02125764952996283,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,164.14285714285714,0.31511646825546935,360.5127079323503,360.5127079323503,,180.25635396617514,180.25635396617514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,425.226993646636,990.5,965.9609500428384,24.539049957161605,0.185607562334047,0.04210254158647,990.2722898960794,0.2335461085820223,0.2335461085820223,0.0,0.0,24.077793744659093,24.077793744659093,0.0,0.0,,0.9273580048889433,0.9273580048889433,0.0,0.0,39.47429743735149,39.47429743735149,0.0,0.0,0.8039571779501321,0.8039571779501321,0.0,0.0,0.9742857142857143,0.9742857142857143,0.96,0.96,38.482993790423265,38.482993790423265,0.0,0.0,76.96598758084653,0.14618697025137392,5.926015703682978e-05,550.9983234585969,486.0250263913084,0.3826963425752642,0.2450098199076356,24.35788320313739,23.85801693538934,966.0794924555636,965.7871126187608,89.32223262671444,63.72777141356303,12930.285913582215,7,0.42758881989359177,1935-07-08
1934,42,461.5055575156989,0.5838571428571429,6.570273603550163,0.0143264640307794,50.0,10.0,9.0,9.0,108.0,186.0,0.4033139379361099,275.50555751569897,275.50555751569897,,194.23569883259614,81.26985868310281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.5055575156989,990.5,965.6767750088205,24.82322499117939,0.15711846299342375,0.02510111150313973,990.3177804255035,0.2926127054166256,0.08185715600248668,0.0,0.0,24.348392711266207,13.97290714663593,0.0,0.0,,0.927571311670318,0.5219587033067812,0.0,0.0,43.18454515150207,17.801878423037415,0.0,0.0,0.8795223045112438,0.3625637153368109,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.92496492748915,17.267822070346295,0.0,0.0,55.19278699783545,0.11935970488004263,5.551040578247058e-05,479.5630976092969,440.0331111664572,0.4226954637730415,0.387853028990849,24.500283671848884,24.15627060267311,965.7580339392418,965.580149000249,62.36973068779506,48.2,9272.388215636354,7,0.30662659443241913,1935-07-15
1934,43,421.94735553700633,0.6277142857142858,4.575509273269079,0.010905482578260786,50.0,10.0,9.0,9.0,108.0,186.0,0.44102852878573057,235.94735553700636,235.94735553700636,,235.94735553700636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.94735553700633,990.5,965.4987630999165,25.00123690008349,0.14315714614966302,0.017189471107401242,990.3396533827429,0.3944246295466317,0.0,0.0,0.0,24.44646565327979,0.0,0.0,0.0,,0.9430395403447707,0.0,0.0,0.0,53.34200670458614,0.0,0.0,0.0,1.0863952485659092,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11428803810468932,5.683336044041171e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.562648061219623,24.29304633131025,965.580149000249,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1935-07-22
1934,44,399.7469247807051,0.652142857142857,2.695801411747433,0.0068241652633813715,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4205797113893993,231.4612104949908,231.4612104949908,,231.4612104949908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,295.8897819235622,990.5,965.3971764919467,25.102823508053348,0.1399604473937111,0.016292242098998128,990.3437473105074,0.37982137829930684,0.0,0.0,0.0,24.566749440261354,0.0,0.0,0.0,,0.942246567481317,0.0,0.0,0.0,52.54731004854495,0.0,0.0,0.0,1.0702099806220968,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.19635608681423,0.0,0.0,0.0,48.19635608681423,0.12060899801435856,5.796520803567559e-05,408.00454625357366,389.1339363713416,0.4616502915169965,0.3847085762641637,24.610050533524312,24.48804750886521,965.436020458141,965.3456696818566,48.2,48.17449260769956,8096.987822584791,7,0.2677575338156346,1935-07-29
1934,45,377.44430479260234,0.6805714285714286,2.681313010781472,0.007111578270487586,47.0,8.0,6.0,5.0,89.0,155.0,0.4107908596574538,222.4443047926023,222.4443047926023,,222.4443047926023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.44430479260234,990.5,965.2872215239629,25.212778476037037,0.1355680523705323,0.0144888609585204,990.349943086671,0.35037940397162515,0.0,0.0,0.0,24.712342158736398,0.0,0.0,0.0,,0.9405639534066775,0.0,0.0,0.0,50.70487091292625,0.0,0.0,0.0,1.0326857619740581,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.17792594549888,0.0,0.0,0.0,48.17792594549888,0.12768310518306167,6.0217923675431554e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.77391045278241,24.63304123213063,965.3326554861516,965.2518237264792,48.2,48.14849387283071,8093.891558843812,7,0.2676551441416605,1935-08-05
1934,46,350.8266224094399,0.7095714285714286,4.252777058327816,0.012062883820977985,47.0,8.0,6.0,5.0,89.0,155.0,0.4420620786340477,195.82662240943984,195.82662240943984,,195.82662240943984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.82662240943984,990.5,965.1541331120471,25.345866887952816,0.12617384639529391,0.009797395361276329,990.3640287582433,0.27181061594073114,0.0,0.0,0.0,24.938085030255525,0.0,0.0,0.0,,0.933813732697237,0.0,0.0,0.0,44.72240030861433,0.0,0.0,0.0,0.9108431834748336,0.0,0.0,0.0,0.978868873295682,0.96,0.96,0.96,43.779381071876635,0.0,0.0,0.0,43.779381071876635,0.1247313856517772,6.209847808856009e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,25.022217528962955,24.82252028518903,965.2234125879024,965.102976529438,46.90039239780713,41.396758944603256,7354.936020075275,7,0.243218783732648,1935-08-12
1934,47,331.8359447534399,0.7361428571428571,2.1335013788270287,0.006455972489943243,47.0,8.0,6.0,5.0,89.0,155.0,0.4672716735819291,176.83594475343986,176.83594475343986,,176.83594475343986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.83594475343986,990.5,965.0591797237673,25.440820276232785,0.1194714319229195,0.0076835944753439285,990.3728449736018,0.22155515220994193,0.0,0.0,0.0,25.092110097624595,0.0,0.0,0.0,,0.9277459071409758,0.0,0.0,0.0,40.37207700610554,0.0,0.0,0.0,0.8222418942180354,0.0,0.0,0.0,0.9725187253322958,0.96,0.96,0.96,39.26666958263295,0.0,0.0,0.0,39.26666958263295,0.11828544432092525,6.167352450401837e-05,340.5953058875766,325.6607962357874,0.4759553553623805,0.4550855438129915,25.141225586109183,25.022217528962955,965.102976529438,965.028303981179,41.396758944603256,37.77428322445626,6596.800489882335,7,0.2181481643479608,1935-08-19
1934,48,313.5658834883665,0.764142857142857,2.8058106226291994,0.009001906502701116,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47725874422562703,163.85159777408077,163.85159777408077,,163.85159777408077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,223.2801692026522,990.5,964.9678294174417,25.53217058255822,0.1143341266912601,0.006385159777408043,990.3792807135313,0.19092282448306624,0.0,0.0,0.0,25.220528471606496,0.0,0.0,0.0,,0.9228154681688413,0.0,0.0,0.0,37.40725365820385,0.0,0.0,0.0,0.7618585266436629,0.0,0.0,0.0,0.9711629437788155,0.96,0.96,0.96,36.335364810295346,0.0,0.0,0.0,36.335364810295346,0.11592898163129617,6.157423506822158e-05,323.62655383883583,306.020121877383,0.5015720118684746,0.3855955591288881,25.270132027005783,25.15719933733335,965.0181327691942,964.9301006093868,42.33102796761841,34.031537935847574,6104.341288129618,7,0.20186313783497414,1935-08-26
1934,49,295.01942278628104,0.7911428571428571,2.2140253034448443,0.0074965028245311,40.0,6.0,4.0,3.0,65.0,118.0,0.4001382573385703,177.01942278628098,177.01942278628098,,177.01942278628098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.01942278628098,990.5,964.8812669645371,25.61873303546294,0.11565386769106159,0.007701942278628071,990.3766441900304,0.22200889069554336,0.0,0.0,0.0,25.2733683347977,0.0,0.0,0.0,,0.9278378203473204,0.0,0.0,0.0,40.71003567835107,0.0,0.0,0.0,0.8291249628992071,0.0,0.0,0.0,0.9729124962899208,0.96,0.96,0.96,39.61136328130625,0.0,0.0,0.0,39.61136328130625,0.13422034632717872,6.215043165730135e-05,306.020121877383,290.5219447532691,0.4061655311450348,0.3855955591288881,25.30593995888804,25.1914274053801,964.9301006093868,964.8620877790132,42.33102796761841,38.497837582027394,6654.70903125945,7,0.22006312934059027,1935-09-02
1934,50,280.2406956763035,0.8165714285714286,2.7499191161163594,0.009893228190135986,40.0,6.0,4.0,3.0,65.0,118.0,0.42130510383009884,162.2406956763035,162.2406956763035,,162.2406956763035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.2406956763035,990.5,964.8209627827052,25.67903721729478,0.11043783407030873,0.0062240695676303,990.3833380963621,0.1865856622363113,0.0,0.0,0.0,25.36506467514305,0.0,0.0,0.0,,0.9223495281439918,0.0,0.0,0.0,37.22674195161135,0.0,0.0,0.0,0.7581821171407607,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.109939693063005,0.0,0.0,0.0,36.109939693063005,0.1287956810385336,6.182126603772481e-05,287.1870699602335,271.2725109404546,0.4349869420639582,0.410882008080445,25.4,25.328878282825627,964.848748279841,964.7850900437618,37.70838279732771,34.03042040932597,6066.469868434584,7,0.20061077607257222,1935-09-09
1934,51,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,40.0,6.0,4.0,3.0,65.0,118.0,0.4390511213571027,150.77244453267784,150.77244453267784,,150.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.77244453267784,990.5,964.7750897781307,25.724910221869273,0.10639020762512628,0.005077244453267714,990.3885325479216,0.16091010158326413,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9178949203903285,0.0,0.0,0.0,34.47394772741363,0.0,0.0,0.0,0.7021170616581187,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.43972929559122,0.0,0.0,0.0,33.43972929559122,0.12441192530956553,6.160764616716987e-05,270.26224589706084,266.78604271350054,0.4423019990094433,0.4366129631178473,25.4,25.4,964.7810489835882,964.767144170854,33.79146771851285,32.97074473169571,5617.874521659325,7,0.18577627386439569,1935-09-16
1934,52,258.86485336916166,0.8614285714285714,1.443321960747174,0.005557147814853515,40.0,6.0,4.0,3.0,65.0,118.0,0.4558471023728004,140.86485336916166,140.86485336916166,,140.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.86485336916166,990.5,964.7354594134767,25.764540586523303,0.10289348550603805,0.0040864853369161,990.3930200291571,0.14046205764584058,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9137533948108396,0.0,0.0,0.0,32.06317220909441,0.0,0.0,0.0,0.6530177639326763,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.101277042821575,0.0,0.0,0.0,31.101277042821575,0.1201420951521122,6.132967356178174e-05,261.382924552137,256.6827889882703,0.4597113833190906,0.4514449450062029,25.4,25.4,964.7455316982084,964.7267311559532,31.69644023128817,30.58632641503629,5225.014543194025,7,0.17278487246011986,1935-09-23
1934,53,256.6827889882703,0.865,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.5,964.7267311559532,25.773268844046925,0.1021233644617007,0.003868278898827,990.3940083566396,0.1361446106372444,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127684109493052,0.0,0.0,0.0,31.532295273233284,0.0,0.0,0.0,0.6422056063794966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.58632641503629,0.0,0.0,0.0,30.58632641503629,0.1191600205669963,6.126356301266141e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.4,25.4,964.7267311559532,964.7267311559532,30.58632641503629,30.58632641503629,734.0718339608709,1,0.16992403563909048,1935-09-30
1935,1,245.9128777379024,0.88,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.3948905354161355,148.9128777379024,148.9128777379024,,148.9128777379024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.9128777379024,990.5,964.6716585298627,25.828341470137293,0.10396924525632383,0.0048912877737902144,990.39113946697,0.15741053199611496,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9170477103786768,0.0,0.0,0.0,34.023973861745624,0.0,0.0,0.0,0.692952624475471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.00325464589325,0.0,0.0,0.0,33.00325464589325,0.1340926169498736,6.155078277957763e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.4,25.4,964.7267311559532,964.6171660053748,35.551139481674426,30.70691336680023,5544.546780510067,7,0.18335141469940697,1935-10-01
1935,2,233.7044628034263,0.8991428571428572,1.4021804995178928,0.006115829422945814,37.0,5.0,3.0,2.0,50.0,97.0,0.41514233568286346,136.7044628034263,136.7044628034263,,136.7044628034263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.7044628034263,990.5,964.6022267768205,25.897773223179424,0.09966048761156691,0.0036704462803426,990.3966690661081,0.13236679008555022,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9118753945094665,0.0,0.0,0.0,31.0533534414935,0.0,0.0,0.0,0.6324511902544501,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.121752838248693,0.0,0.0,0.0,30.121752838248693,0.12886572200277388,6.120362517051314e-05,236.1943342291061,226.3790707324809,0.4284848404322142,0.4106787756640723,25.4,25.4,964.6171660053748,964.5582744243948,30.70691336680023,28.40311389044412,5060.454476825781,7,0.16734307132360388,1935-10-08
1935,3,223.0560207544601,0.9208571428571429,0.8355107001272059,0.0037560531741024855,37.0,5.0,3.0,2.0,50.0,97.0,0.43488833596387366,126.05602075446009,126.05602075446009,,126.05602075446009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.0560207544601,990.5,964.5383361245267,25.961663875473214,0.0959023082548397,0.0026056020754459714,990.4014920896698,0.1125134331080431,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9069874661738836,0.0,0.0,0.0,28.480131663931775,0.0,0.0,0.0,0.580043414744028,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.625727714013816,0.0,0.0,0.0,27.625727714013816,0.12384593465479805,6.087555520008446e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.4,25.4,964.5480262811884,964.5231829749896,28.00436006784665,27.02338152968594,4641.122255954321,7,0.15347626507785453,1935-10-15
1935,4,208.33662844969936,0.9398571428571428,3.2567877145702857,0.015731576747381144,37.0,5.0,3.0,2.0,50.0,97.0,0.4658881024899308,111.33662844969936,111.33662844969936,,111.33662844969936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.33662844969936,990.5,964.4500197706982,26.04998022930179,0.09070735897973035,0.0011336628449699,990.4081589781753,0.0879257710293065,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8951379956293831,0.0,0.0,0.0,24.8316006280272,0.0,0.0,0.0,0.505735247006664,0.0,0.0,0.0,0.9694632787895782,0.96,0.96,0.96,24.073947587834276,0.0,0.0,0.0,24.073947587834276,0.11547253310756048,6.004714057204074e-05,220.53049583159049,202.1648125463628,0.479806543870016,0.4398484646498716,25.4,25.4,964.5231829749896,964.4129888752782,27.02338152968594,22.555814821436066,4044.423194756158,7,0.13374415326574596,1935-10-22
1935,5,197.5724276292603,0.9602857142857142,1.685852725514394,0.008502149383487942,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4793467934987956,102.85814191497458,102.85814191497458,,102.85814191497458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,147.28671334354598,990.5,964.4078130966335,26.09218690336648,0.08751335144551263,0.0002858141914974143,990.4122008343629,0.07491572435756333,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.887462245417366,0.0,0.0,0.0,22.738691628527977,0.0,0.0,0.0,0.4631098091349893,0.0,0.0,0.0,0.9663109809134989,0.96,0.96,0.96,21.972755913059295,0.0,0.0,0.0,21.972755913059295,0.11122038358581376,5.9338554075037004e-05,201.1701128186193,194.7956741845264,0.4843993877052722,0.4764156239900576,25.4,25.4,964.410408651631,964.40148789361,22.304365644687,21.70460405713559,3691.4229933939614,7,0.12207086618366275,1935-10-29
1935,6,192.23066835629635,0.9718571428571429,1.478567377164832,0.007716440659056885,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.46462795560278874,102.94495407058206,102.94495407058206,,102.94495407058206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,145.65923978486776,990.5,964.4155386632874,26.08446133671261,0.08693896342670962,0.0004049284984370868,990.4126561080749,0.07571540482033583,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8866812893862587,0.0,0.0,0.0,22.758494689498054,0.0,0.0,0.0,0.46351313013234313,0.0,0.0,0.0,0.9651919065373992,0.96,0.96,0.96,21.971410095308045,0.0,0.0,0.0,21.971410095308045,0.11425664987917296,5.9218924925708785e-05,194.7956741845264,189.2396047272552,0.4914404684687322,0.3466569279056962,25.4,25.4,964.4215207905456,964.410408651631,27.67883365572167,20.31895863103976,3691.196896011751,7,0.12206338941837801,1935-11-05
1935,7,220.14879387807923,0.923,11.835401279349819,0.05375860406590325,29.0,4.0,2.0,2.0,30.0,67.0,0.30495197682565045,153.14879387807923,153.14879387807923,,153.14879387807923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.14879387807923,990.5,964.5208927632684,25.979107236731515,0.10193490634692681,0.0053148793878078715,990.3927502142652,0.16668988330105677,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9187699224538021,0.0,0.0,0.0,35.060134956244816,0.0,0.0,0.0,0.7140557017565135,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.00833090755747,0.0,0.0,0.0,34.00833090755747,0.15431284536991788,6.166637491304758e-05,236.1943342291061,209.2745177174335,0.3201536466588096,0.2836647213349778,25.4,25.4,964.6171660053748,964.4556471063046,37.817161894592495,31.43421404423527,5713.399592469655,7,0.1889351717086526,1935-11-12
1935,8,224.3298739247954,0.9185714285714287,0.34117293994281844,0.0015185443104656859,29.0,4.0,2.0,2.0,30.0,67.0,0.2986714867270726,157.3298739247954,157.3298739247954,,157.3298739247954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.3298739247954,990.5,964.5459792435487,25.954020756451232,0.10341053860958556,0.005732987392479514,990.390856473998,0.17517232011304573,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9204792033137618,0.0,0.0,0.0,36.074341891205,0.0,0.0,0.0,0.7347116474787168,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.99211163446885,0.0,0.0,0.0,34.99211163446885,0.15598393625121235,6.178109912393646e-05,224.67104686473823,222.2828362851385,0.3014177842955638,0.2982137704656574,25.4,25.4,964.5480262811884,964.5336970177108,35.073048513932484,34.506490357687014,5878.674754590766,7,0.19440062019149357,1935-11-19
1935,9,237.32758687408364,0.894,4.573106017647441,0.01862884808285107,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29421090365581654,167.47044401694077,167.47044401694077,,167.47044401694077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,203.6133011597979,990.5,964.622056152962,25.87794384703786,0.10739286993187587,0.006747044401694042,990.3858600856664,0.19870755781293423,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9243715063704016,0.0,0.0,0.0,38.565141294372,0.0,0.0,0.0,0.7854407595595111,0.0,0.0,0.0,0.9706678350725717,0.96,0.96,0.96,37.4359525318539,0.0,0.0,0.0,37.4359525318539,0.1577492099266863,6.208526791106719e-05,256.6827889882703,226.3790707324809,0.3213135715944316,0.2836647213349778,25.4,25.4,964.7267311559532,964.5582744243948,40.52244700428748,35.478911371245275,6289.240025351455,7,0.207977514065855,1935-11-26
1935,10,294.3124487915111,0.7965714285714285,10.3604294307695,0.03474306096013506,31.0,5.0,3.0,2.0,36.0,77.0,0.263325061145801,217.3124487915111,217.3124487915111,,217.3124487915111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.3124487915111,990.5,964.8856572909832,25.614342709016828,0.12599236481907802,0.013750879385910271,990.3602567557949,0.3381286860987259,0.0,0.0,0.0,25.13647077871314,0.0,0.0,0.0,,0.9387920171164835,0.0,0.0,0.0,50.27816657219582,0.0,0.0,0.0,1.0239952458695687,0.0,0.0,0.0,0.9799412732165381,0.96,0.96,0.96,46.35617532762101,0.0,0.0,0.0,46.35617532762101,0.15800076226864923,5.96881031586727e-05,329.2057950036568,266.78604271350054,0.2886207959637892,0.2338962471761612,25.35276896328813,24.845269912687527,965.0460289750184,964.767144170854,48.2,43.09030994393171,7787.83745504033,7,0.2575343073756723,1935-12-03
1935,11,336.482139265575,0.7297142857142856,4.3238207069684265,0.012823593161573586,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2977025405155991,236.3392821227178,236.3392821227178,,236.3392821227178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,282.1964249798607,990.5,965.0824106963279,25.41758930367215,0.13512763686686502,0.017267856424543516,990.3476045067085,0.39600821030854505,0.0,0.0,0.0,24.869185600072203,0.0,0.0,0.0,,0.9433318924055082,0.0,0.0,0.0,54.37323594284602,0.0,0.0,0.0,1.1073978807096951,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14330238744248433,5.6774534987728816e-05,346.9384943839358,329.2057950036568,0.3159118143678022,0.229526792983511,24.94856557249844,24.787811684532365,965.1346924719196,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1935-12-10
1935,12,376.76490506835137,0.681,6.027920283915121,0.01619400977255727,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.24638130687810694,284.33633363978,284.33633363978,,217.8223242946342,66.5140093451458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,327.90776221120854,990.5,965.2838245253416,25.21617547465829,0.1512605860535494,0.026867266727955943,990.3218721472185,0.3566295337589845,0.07305083419853493,0.0,0.0,24.681418088117788,10.629269722145404,0.0,0.0,,0.9349805193570104,0.39394861656216795,0.0,0.0,49.419081483012874,14.871276417097622,0.0,0.0,1.0064986045420137,0.30287732010382123,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.967995267441836,14.425138124584693,0.0,0.0,56.393133392026535,0.14918018611872919,5.4730247787099e-05,389.1339363713416,360.34880084276085,0.2886092579100344,0.1978753143918053,24.80740550853503,24.513651246843324,965.3456696818566,965.2017440042138,67.68688452380687,48.2,9474.046409860457,7,0.3132951855112585,1935-12-17
