WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1935,13,409.21950538572565,0.6418571428571429,4.7622689427605644,0.011612136413278514,31.0,5.0,3.0,2.0,36.0,77.0,0.18828783794698276,332.21950538572565,332.21950538572565,,166.10975269286283,166.10975269286283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,371.21950538572565,990.5,965.4407116268337,25.059288373166314,0.1665466440457891,0.036443901077145104,990.2970094548772,0.1954492046175482,0.1954492046175482,0.0,0.0,24.66084862342584,24.66084862342584,0.0,0.0,,0.9233717138251579,0.9233717138251579,0.0,0.0,37.09437055774147,37.09437055774147,0.0,0.0,0.7554861620721277,0.7554861620721277,0.0,0.0,0.97,0.97,0.96,0.96,35.981539441009225,35.981539441009225,0.0,0.0,71.96307888201845,0.17583004241066866,6.017138980809657e-05,422.4698189706656,389.1339363713416,0.1978753143918053,0.1822615404518317,24.790077037947757,24.577395580868497,965.501114185368,965.3456696818566,74.7767883182372,67.68688452380687,12089.7972521791,7,0.39979488267788027,1935-12-24
1935,14,445.57925323724567,0.6011428571428572,6.38390419351869,0.014227537238335341,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19972966126086503,356.57925323724567,356.57925323724567,,178.28962661862283,178.28962661862283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,399.0078246658171,990.5,965.6051066395676,24.894893360432434,0.17635400410310192,0.041315850647449096,990.2823301452494,0.2252052271178042,0.2252052271178042,0.0,0.0,24.452018278564086,24.452018278564086,0.0,0.0,,0.9276522394480787,0.9276522394480787,0.0,0.0,39.65898190899859,39.65898190899859,0.0,0.0,0.8077185724846964,0.8077185724846964,0.0,0.0,0.9715796446327537,0.9715796446327537,0.96,0.96,38.53446695092613,38.53446695092613,0.0,0.0,77.06893390185226,0.17296339783404394,6.0035729984664666e-05,467.1571483252964,422.4698189706656,0.2111575502616115,0.1822615404518317,24.577395580868497,24.318807070006383,965.7022071674638,965.501114185368,81.43082567122063,73.41174295048732,12947.580895511179,7,0.4281607438991792,1935-12-31
1935,15,491.6309188149593,0.5557142857142857,6.422953095488107,0.012972840177694985,34.0,5.0,4.0,3.0,45.0,91.0,0.18524650555170566,400.6309188149593,400.6309188149593,,200.31545940747964,200.31545940747964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,443.6309188149593,990.5,965.8123391346672,24.687660865332727,0.19210287854134636,0.05012618376299179,990.2577709376957,0.28425400194223627,0.28425400194223627,0.0,0.0,24.161177801086154,24.161177801086154,0.0,0.0,,0.9344064470575385,0.9344064470575385,0.0,0.0,44.34842121147513,44.34842121147513,0.0,0.0,0.9032265012520393,0.9032265012520393,0.0,0.0,0.9788348404902344,0.9788348404902344,0.96,0.96,43.41126884736571,43.41126884736571,0.0,0.0,86.82253769473142,0.17657221031629153,6.0199848519573924e-05,512.1178199937132,477.3484869166725,0.1906364060935742,0.1776934846772508,24.253566004099163,24.02823617442811,965.9045301899716,965.748068191125,91.1459878855292,83.73333983845546,14586.18633271488,7,0.48234743163739685,1936-01-07
1935,16,539.5495505460296,0.5237142857142858,5.554357637840537,0.010368243083657113,34.0,5.0,4.0,3.0,45.0,91.0,0.16874930731992124,448.5495505460297,448.5495505460297,,224.27477527301485,224.27477527301485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.5495505460297,990.5,966.0279729774571,24.472027022542875,0.20901485044232695,0.05970991010920588,990.2312752394483,0.35610078160147,0.35610078160147,0.0,0.0,23.847201480389874,23.847201480389874,0.0,0.0,,0.9403988983270978,0.9403988983270978,0.0,0.0,49.32221133657894,49.32221133657894,0.0,0.0,1.0045256891360272,1.0045256891360272,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.73274489379558,47.73274489379558,0.0,0.0,95.46548978759115,0.17696739043903223,5.9140417591233524e-05,550.9983234585969,516.7730027239134,0.1760927902973617,0.1651547674932951,23.99773108307984,23.771255101354036,966.0794924555636,965.9254785122577,96.4,92.09368528447074,16038.202284315314,7,0.5303638321532842,1936-01-14
1935,17,581.3512364957123,0.49414285714285716,9.232778601192829,0.015690638026054613,34.0,5.0,4.0,3.0,45.0,91.0,0.15669656415238534,490.3512364957123,490.3512364957123,,245.17561824785616,245.17561824785616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.3512364957123,990.5,966.214964294683,24.285035705316982,0.2296194763130266,0.06890844258077584,990.2014720811063,0.4258527587082662,0.4258527587082662,0.0,0.0,23.56065502771494,23.56065502771494,0.0,0.0,,0.9438001843003211,0.9438001843003211,0.0,0.0,53.457172969152566,53.457172969152566,0.0,0.0,1.088740793669095,1.088740793669095,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1659950415856038,5.468999916132302e-05,615.6277736669467,556.2195342976412,0.1636044662021966,0.1478165929031506,23.73587077511044,23.3217779197382,966.3625110946678,966.1029879043392,96.4,96.4,16195.200000000003,7,0.5355555555555557,1936-01-21
1935,18,672.0411306739381,0.4501428571428572,12.432606056992865,0.018617469549397546,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1442307897396745,575.0411306739381,575.0411306739381,,204.5163911456954,204.5163911456954,166.0083483825474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,619.7554163882239,990.5,966.5881645226957,23.911835477304276,0.27872212086627857,0.10001645226957524,990.1212614268642,0.3010810981678653,0.3010810981678653,0.22766355366602314,0.0,23.23201580600058,23.23201580600058,19.91449413799797,0.0,,0.9336682062949165,0.9336682062949165,0.7985573647061148,0.0,43.53116346979372,43.53116346979372,35.236663838268385,0.0,0.8865817407289961,0.8865817407289961,0.7176509946694172,0.0,0.9746222423240846,0.9746222423240846,0.9717650994669417,0.96,41.198364005685264,41.198364005685264,34.31264971997097,0.0,116.70937773134149,0.17347970699095555,5.6309723424287365e-05,702.6560160658968,630.1125986840717,0.1533542182498206,0.133370684321639,23.405886530662013,23.10662836119831,966.7106240642636,966.4204503947362,123.33428840071612,96.4,19607.17545886537,7,0.6483854318407861,1936-01-28
1935,19,728.9360746742859,0.42471428571428577,8.26745646477046,0.011209015641329059,36.0,6.0,5.0,4.0,54.0,105.0,0.1441594322333148,623.9360746742859,623.9360746742859,,207.97869155809533,207.97869155809533,207.97869155809533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.9360746742859,990.5,966.815744298697,23.684255701302877,0.3078075849601257,0.11711385143273997,990.0750785636071,0.3063670271947269,0.3063670271947269,0.3063670271947269,0.0,22.952967237715306,22.952967237715306,22.952967237715306,0.0,,0.9354459135058105,0.9354459135058105,0.9354459135058105,0.0,43.78864175322105,43.78864175322105,43.78864175322105,0.0,0.8918256976216099,0.8918256976216099,0.8918256976216099,0.0,0.978410462371346,0.978410462371346,0.978410462371346,0.96,42.84539581589335,42.84539581589335,42.84539581589335,0.0,128.53618744768002,0.1763193794208871,5.722796673613384e-05,760.52821131929,702.6560160658968,0.1494330050540019,0.1380619396325302,23.10662836119831,22.767658642599347,966.9421128452772,966.7106240642636,134.5262265402805,123.33428840071612,21594.079491210246,7,0.7140899302648891,1936-02-04
1935,20,777.3395174282086,0.4041428571428571,8.170924462898972,0.010251728403275259,36.0,6.0,5.0,4.0,54.0,105.0,0.1351649269406979,672.3395174282086,672.3395174282086,,224.11317247606954,224.11317247606954,224.11317247606954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,719.3395174282086,990.5,967.0093580697129,23.490641930287193,0.3353147848161541,0.1320654175873078,990.0326197975966,0.3556460634322432,0.3556460634322432,0.3556460634322432,0.0,22.667615664451517,22.667615664451517,22.667615664451517,0.0,,0.938957473848341,0.938957473848341,0.938957473848341,0.0,46.77384717214506,46.77384717214506,46.77384717214506,0.0,0.9526241786587589,0.9526241786587589,0.9526241786587589,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.83760557112627,45.83760557112627,45.83760557112627,0.0,137.51281671337878,0.17690210240853602,5.682036988537072e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.767658642599347,22.425222007554577,967.1708987302384,966.9421128452772,144.60000000000002,134.5262265402805,23102.153207847638,7,0.7639600928521044,1936-02-11
1935,21,855.5868124012593,0.3774285714285715,12.62325943020078,0.014494189986275644,36.0,6.0,5.0,4.0,54.0,105.0,0.12290368221216227,750.5868124012593,750.5868124012593,,250.19560413375308,250.19560413375308,250.19560413375308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,797.5868124012593,990.5,967.322347249605,23.17765275039499,0.38754454892534956,0.16531145731788013,989.9471439937569,0.44366488960599476,0.44366488960599476,0.44366488960599476,0.0,22.181131854545814,22.181131854545814,22.181131854545814,0.0,,0.9426752188762658,0.9426752188762658,0.9426752188762658,0.0,51.28523234176237,51.28523234176237,51.28523234176237,0.0,1.0445057503413921,1.0445057503413921,1.0445057503413921,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.19804150531909,48.19804150531909,48.19804150531909,0.0,144.59412451595728,0.1692487399848362,5.361380362115454e-05,905.4211927358452,817.3915296420113,0.1284574114023255,0.1159681271461397,22.42728365447364,21.853751415531697,967.5216847709434,967.169566118568,144.60000000000002,144.5588716117008,24291.812918680822,7,0.8033006917553182,1936-02-18
1935,22,988.6287958162814,0.33514285714285713,20.73254865799421,0.020953348537057555,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11303532071228602,876.7716529591387,876.7716529591387,,228.82450464906907,228.82450464906907,228.82450464906907,190.2981390119314,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,926.3430815305672,990.5,967.8424618823775,22.657538117622476,0.502910756910407,0.2514173223673109,989.7456719207222,0.3726718492739018,0.3726718492739018,0.3726718492739018,0.2991850443083785,21.530538189070846,21.530538189070846,21.530538189070846,18.41717537322944,,0.9381614583075008,0.9381614583075008,0.9381614583075008,0.8033591197150907,45.34416618170784,45.34416618170784,45.34416618170784,37.574184727048056,0.9235064395459844,0.9235064395459844,0.9235064395459844,0.7652583447463962,0.9788890934116405,0.9788890934116405,0.9788890934116405,0.9760319505544978,43.66103676888634,43.66103676888634,43.66103676888634,36.775322483172054,167.75843278983106,0.16960325836755571,5.311342783297116e-05,1050.5490333418047,914.0536783798912,0.1258343742038644,0.1026664757833285,21.806139739280344,21.228657277019828,968.0588683905028,967.5562147135196,176.6188449072295,144.60000000000002,28183.416708691624,7,0.9319912932768394,1936-02-25
1935,23,1096.8783920111468,0.30271428571428566,11.67506120051397,0.010627906216696742,41.0,8.0,7.0,6.0,67.0,129.0,0.11766363859793087,967.8783920111467,967.8783920111467,,241.96959800278668,241.96959800278668,241.96959800278668,241.96959800278668,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.8783920111467,990.5,968.2044749463208,22.295525053679267,0.5958226866152619,0.324536603733589,989.5796407096511,0.41441995207618254,0.41441995207618254,0.41441995207618254,0.41441995207618254,20.960745811254217,20.960745811254217,20.960745811254217,20.960745811254217,,0.9401290404924261,0.9401290404924261,0.9401290404924261,0.9401290404924261,46.75462484377211,46.75462484377211,46.75462484377211,46.75462484377211,0.9522326852092081,0.9522326852092081,0.9522326852092081,0.9522326852092081,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.81953234689667,45.81953234689667,45.81953234689667,45.81953234689667,183.2781293875867,0.16710264084720117,5.2608329750360584e-05,1132.2744617454025,1059.9978690640885,0.1216983578598124,0.113929974011024,21.17500800925746,20.74621404649505,968.3157197369142,968.0885647313444,188.21396355449824,177.90916016841362,30790.725737114568,7,1.0182118299310372,1936-03-03
1935,24,1228.4547237600527,0.271,25.543422653952998,0.020570093525849743,41.0,8.0,7.0,6.0,67.0,129.0,0.10523690546507145,1099.4547237600527,1072.123422464087,,268.03085561602177,268.03085561602177,268.03085561602177,268.03085561602177,27.331301295965723,8.6866926599581,1.6949644214552388,1.483093868773334,1.271223316091429,14.195327029687624,49.6866926599581,9.69496442145524,8.483093868773334,7.271223316091429,81.19532702968762,1139.988173414274,990.5,968.6180005603886,21.881999439611263,0.7570776799068258,0.4437604492033132,989.2991618708899,0.508449756091839,0.508449756091839,0.508449756091839,0.508449756091839,20.172711554409286,20.172711554409286,20.172711554409286,20.172711554409286,,0.9404760127108103,0.9404760127108103,0.9404760127108103,0.9404760127108103,49.85225577063756,49.85225577063756,49.85225577063756,49.85225577063756,1.0153208914590135,1.0153208914590135,1.0153208914590135,1.0153208914590135,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.1895227159854,48.1895227159854,48.1895227159854,48.1895227159854,192.7580908639416,0.15724838362228072,4.997014356658121e-05,1311.0784203230735,1166.683447695578,0.1105698381637277,0.0983922837874275,20.511848838566262,19.77466698895352,968.8776750353012,968.423862264186,192.8,192.50663604759103,32383.35926514219,7,1.0708782825774534,1936-03-10
1935,25,1438.5170427615824,0.23857142857142857,24.8249598054312,0.017488299100464844,41.0,8.0,7.0,6.0,67.0,129.0,0.08973237716688386,1309.5170427615824,1100.0,,275.0,275.0,275.0,275.0,209.51704276158242,56.8861713970884,9.940891573695662,11.369141855279667,9.744978733096858,121.57585920242182,97.8861713970884,17.940891573695662,18.36914185527967,15.744978733096856,188.5758592024218,1234.1962048260636,990.5,969.2859781381528,21.214021861847186,0.9040744459801101,0.48,989.1159255540198,0.5349,0.5349,0.5349,0.5349,19.29504741586703,19.29504741586703,19.29504741586703,19.29504741586703,,0.9379905479375051,0.9379905479375051,0.9379905479375051,0.9379905479375051,48.810913951537316,48.810913951537316,48.810913951537316,48.810913951537316,0.9941123004386417,0.9941123004386417,0.9941123004386417,0.9941123004386417,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.81046167348323,47.81046167348323,47.81046167348323,47.81046167348323,191.2418466939329,0.1330489372713097,4.829339562978104e-05,1484.853138961092,1383.5781363808978,0.0932365123500957,0.08687727871206,19.49773683630564,19.133794317161566,969.4356793720282,969.108483209846,192.8,189.6374114721125,32128.63024458073,7,1.0624547038551828,1936-03-17
1935,26,1766.7383961665093,0.20057142857142857,74.19141698683991,0.041857941931071965,41.0,8.0,7.0,6.0,67.0,129.0,0.07362945443809503,1637.7383961665093,1100.0,,275.0,275.0,275.0,275.0,537.7383961665093,59.000000000000014,10.0,17.752907671666396,25.011088193791135,425.9744003010519,100.0,18.0,24.752907671666396,31.011088193791135,492.9744003010519,1242.7529076716662,990.5,970.3458962121606,20.154103787839308,0.9256493607816901,0.48,989.0943506392183,0.5349,0.5349,0.5349,0.5349,18.213554427057645,18.213554427057645,18.213554427057645,18.213554427057645,,0.9343263803897568,0.9343263803897568,0.9343263803897568,0.9343263803897568,45.897741804704715,45.897741804704715,45.897741804704715,45.897741804704715,0.9347808921528455,0.9347808921528455,0.9347808921528455,0.9347808921528455,0.979890969388096,0.979890969388096,0.979890969388096,0.979890969388096,44.97500976380726,44.97500976380726,44.97500976380726,44.97500976380726,179.90003905522903,0.10297125406005682,4.54293027917245e-05,2004.1930578689712,1528.8393753592509,0.084377732598421,0.0643650567960572,18.985502198477317,17.448689413315257,971.1101211741664,969.5777887511608,188.07471753924432,171.62206447009706,30223.206561278475,7,0.999444661417939,1936-03-24
1935,27,2198.824071814099,0.15485714285714286,43.74138527083603,0.020069988938274715,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.06610297344566197,2053.538357528385,1100.0,,275.0,275.0,275.0,275.0,953.5383575283851,55.57142857142857,7.428571428571429,15.428571428571427,61.55533028297407,813.5544558168395,100.0,18.0,25.0,70.9839017115455,884.8401701025539,1243.0,990.5,971.5799201733444,18.92007982665562,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.978890414137343,16.978890414137343,16.978890414137343,16.978890414137343,,0.9286926558684744,0.9286926558684744,0.9286926558684744,0.9286926558684744,42.52642712812854,42.52642712812854,42.52642712812854,42.52642712812854,0.866118678780622,0.866118678780622,0.866118678780622,0.866118678780622,0.9766118678780622,0.9766118678780622,0.9766118678780622,0.9766118678780622,41.532491274632434,41.532491274632434,41.532491274632434,41.532491274632434,166.12996509852974,0.07571897117805557,4.195201138851761e-05,2310.3827547648234,2067.468969295266,0.0704072471808384,0.0623951323651411,17.295954454699988,16.7096108346011,971.8491997528806,971.2628561327816,169.8279717434692,163.00128255236567,27909.834136553,7,0.9229442505473876,1936-03-31
1935,28,2374.9101058958236,0.1345714285714286,16.752109144819055,0.007077679346521972,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07472101722477745,2197.3386773243956,1100.0,,275.0,275.0,275.0,275.0,1097.3386773243951,51.142857142857146,6.142857142857144,13.285714285714286,66.14285714285714,960.6243916101095,100.0,18.0,25.0,80.0,1051.9101058958238,1243.0,990.5,972.0049554280243,18.49504457197556,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.553855159457278,16.553855159457278,16.553855159457278,16.553855159457278,,0.9265631986940972,0.9265631986940972,0.9265631986940972,0.9265631986940972,41.36622477911869,41.36622477911869,41.36622477911869,41.36622477911869,0.8424893030370405,0.8424893030370405,0.8424893030370405,0.8424893030370405,0.974248930303704,0.974248930303704,0.974248930303704,0.974248930303704,40.30103194289922,40.30103194289922,40.30103194289922,40.30103194289922,161.2041277715969,0.06788411458413539,4.0708113073635576e-05,2395.739198274402,2345.660513136817,0.0918001376666555,0.0617763403072425,16.62445762473771,16.50357803992278,972.055232547559,971.934352962744,162.01791973335295,160.62490434315305,27082.293465628278,7,0.8955784876199827,1936-04-07
1935,29,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019026826892830286,54.0,13.0,14.0,19.0,117.0,217.0,0.09162547113384335,2151.3892092708415,1100.0,,275.0,275.0,275.0,275.0,1051.3892092708413,46.0,5.000000000000006,11.0,61.0,928.3892092708412,100.0,18.0,25.0,80.0,1045.3892092708413,1243.0,990.5,971.9892153327228,18.510784667277225,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.569595254758944,16.569595254758944,16.569595254758944,16.569595254758944,,0.9266415843686995,0.9266415843686995,0.9266415843686995,0.9266415843686995,41.40904184515437,41.40904184515437,41.40904184515437,41.40904184515437,0.8433613410418406,0.8433613410418406,0.8433613410418406,0.8433613410418406,0.9743361341041841,0.9743361341041841,0.9743361341041841,0.9743361341041841,40.34633670071019,40.34633670071019,40.34633670071019,40.34633670071019,161.38534680284076,0.06814350810487016,4.075387545526282e-05,2395.739198274402,2363.830877770248,0.0918001376666555,0.0905774719369705,16.580598123898305,16.50357803992278,972.055232547559,971.9782124635834,161.51208721278869,160.62490434315305,27112.738262877247,7,0.896585260015782,1936-04-14
1935,30,2429.10908488874,0.12971428571428573,18.1161744644769,0.0073518839467345,54.0,13.0,14.0,19.0,117.0,217.0,0.08935258194391002,2212.10908488874,1100.0,,275.0,275.0,275.0,275.0,1112.10908488874,46.0,5.0,11.0,61.0,989.10908488874,100.0,18.0,25.0,80.0,1106.10908488874,1243.0,990.5,972.1357805497315,18.364219450268543,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.423030037750266,16.423030037750266,16.423030037750266,16.423030037750266,,0.9259116895879964,0.9259116895879964,0.9259116895879964,0.9259116895879964,41.01052391591536,41.01052391591536,41.01052391591536,41.01052391591536,0.8352448862711884,0.8352448862711884,0.8352448862711884,0.8352448862711884,0.9735244886271188,0.9735244886271188,0.9735244886271188,0.9735244886271188,39.92486243346553,39.92486243346553,39.92486243346553,39.92486243346553,159.6994497338621,0.06576435918082967,4.03281438721874e-05,2487.9248257129457,2395.739198274402,0.0905774719369705,0.0872212848866186,16.50357803992278,16.281061008174554,972.2777495793072,972.055232547559,160.62490434315305,158.06956314021355,26829.507555288834,7,0.8872191651881228,1936-04-21
1935,31,2466.1205781694507,0.12671428571428572,17.263476643557038,0.007114159306641844,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10182205727733447,2215.406292455165,1100.0,,275.0,275.0,275.0,275.0,1115.406292455165,45.42857142857143,5.000000000000002,11.571428571428573,62.0197451319854,991.3865473231793,100.0,18.0,25.0,79.87688798912826,1143.2436901803223,1243.0,990.5,972.2251186369607,18.274881363039267,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.33369195052099,16.33369195052099,16.33369195052099,16.33369195052099,,0.9254667859135944,0.9254667859135944,0.9254667859135944,0.9254667859135944,40.76787212811115,40.76787212811115,40.76787212811115,40.76787212811115,0.8303028946662148,0.8303028946662148,0.8303028946662148,0.8303028946662148,0.9730302894666215,0.9730302894666215,0.9730302894666215,0.9730302894666215,39.66852708107134,39.66852708107134,39.66852708107134,39.66852708107134,158.67410832428536,0.06436842866512947,4.006921927380944e-05,2496.800686844093,2384.832211470341,0.1157314123285157,0.0869112224869994,16.52990524944982,16.259636515789104,972.2991740716926,972.028905338032,160.92800717972517,157.82413910667714,26657.250198479942,7,0.8815228240238075,1936-04-28
1935,32,2294.5382420024807,0.14385714285714288,28.144099805024716,0.012435855683946371,55.0,13.0,13.0,17.0,178.0,276.0,0.12035422482359921,2018.5382420024805,1100.0,,275.0,275.0,275.0,275.0,918.5382420024806,45.0,5.0,12.0,56.57663084797888,799.9616111545017,100.0,18.0,25.0,73.57663084797888,977.9616111545017,1243.0,990.5,971.8109543772474,18.689045622752605,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.747856210234325,16.747856210234325,16.747856210234325,16.747856210234325,,0.9275294444613337,0.9275294444613337,0.9275294444613337,0.9275294444613337,41.89485707398418,41.89485707398418,41.89485707398418,41.89485707398418,0.8532557448876614,0.8532557448876614,0.8532557448876614,0.8532557448876614,0.9753255744887662,0.9753255744887662,0.9753255744887662,0.9753255744887662,40.86138570915212,40.86138570915212,40.86138570915212,40.86138570915212,163.44554283660847,0.07128898589818763,4.127412697894153e-05,2363.830877770248,2187.823512835168,0.1261527716384836,0.1167596221013683,17.005443487534755,16.580598123898305,971.9782124635834,971.553367099947,166.43102374009254,161.51208721278869,27458.851196550226,7,0.9080307935367138,1936-05-05
1935,33,2042.0250873935238,0.17214285714285713,33.6127207394004,0.01641064620842724,55.0,13.0,13.0,17.0,178.0,276.0,0.13532276744944247,1766.0250873935238,1100.0,,275.0,275.0,275.0,275.0,666.0250873935237,45.0,5.0,12.0,41.02328436844168,563.001803025082,100.0,18.0,25.0,58.02328436844168,741.001803025082,1243.0,990.5,971.1906820290881,19.309317970911902,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.368128558393625,17.368128558393625,17.368128558393625,17.368128558393625,,0.9306753401473513,0.9306753401473513,0.9306753401473513,0.9306753401473513,43.594055698055854,43.594055698055854,43.594055698055854,43.594055698055854,0.8878626415082657,0.8878626415082657,0.8878626415082657,0.8878626415082657,0.9787642608911284,0.9787642608911284,0.9787642608911284,0.9787642608911284,42.6688080588444,42.6688080588444,42.6688080588444,42.6688080588444,170.67523223537756,0.08371849073243866,4.309980612004485e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.6121607688899,17.08416827684413,971.4746423106376,970.9466498185918,173.52125079804134,167.34954744149888,28673.439015543434,7,0.9481957346409866,1936-05-12
1935,34,1863.65123238565,0.19014285714285714,32.337806922800546,0.01786292693758047,55.0,13.0,13.0,17.0,178.0,276.0,0.14835818317246557,1587.65123238565,1100.0,,275.0,275.0,275.0,275.0,487.6512323856502,45.0,4.999999999999998,11.999999999999998,30.036488951290046,395.61474343436015,100.0,18.0,25.0,47.03648895129005,573.6147434343601,1243.0,990.5,970.6594885969382,19.840511403061733,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.899321990543456,17.899321990543456,17.899321990543456,17.899321990543456,,0.9332773969702879,0.9332773969702879,0.9332773969702879,0.9332773969702879,45.053219997972356,45.053219997972356,45.053219997972356,45.053219997972356,0.9175808553558523,0.9175808553558523,0.9175808553558523,0.9175808553558523,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.152155598012904,44.152155598012904,44.152155598012904,44.152155598012904,176.60862239205161,0.09499342961316033,4.45981369676898e-05,1952.5344676593647,1726.1698191997614,0.1598915685641818,0.1413547389669693,18.343492710067142,17.6121607688899,970.9466498185918,970.2153178774146,181.3226395679631,173.52125079804134,29670.24856186467,7,0.9811590132891757,1936-05-19
1935,35,1524.4681256683314,0.22757142857142856,47.72162138940913,0.0312376293028443,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1748602964156495,1257.896697096903,1100.0,,275.0,275.0,275.0,275.0,157.89669709690295,30.220234226048692,4.65222045089218,7.360135687649667,9.72916443089356,105.93494230141884,84.93451994033441,17.509363308035038,20.217278544792524,26.15773585946499,275.6492280157046,1222.661161793162,990.5,969.5636662521592,20.936333747840763,0.8836680473842626,0.48,989.1363319526157,0.5349,0.5349,0.5349,0.5349,19.0377657004565,19.0377657004565,19.0377657004565,19.0377657004565,,0.9371845114548735,0.9371845114548735,0.9371845114548735,0.9371845114548735,48.11934521798478,48.11934521798478,48.11934521798478,48.11934521798478,0.9800273975149648,0.9800273975149648,0.9800273975149648,0.9800273975149648,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.13429184619064,47.13429184619064,47.13429184619064,47.13429184619064,188.53716738476257,0.12419047202843148,4.7610395804232976e-05,1659.7232892169968,1392.1184694738974,0.1920671725279606,0.1508492305826257,19.493582909136983,18.55816611462682,970.0006444728548,969.1360750552234,192.8,183.57732619218825,31674.244120640113,7,1.0474287076931255,1936-05-26
1935,36,1192.101848865683,0.27999999999999997,44.58254138186781,0.037006865328126075,53.0,12.0,12.0,13.0,120.0,210.0,0.17701417853737045,982.101848865683,977.6215451872946,,244.40538629682365,244.40538629682365,244.40538629682365,244.40538629682365,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1056.2643232027037,990.5,968.5037486678635,21.99625133213645,0.6469932456347918,0.3435077536674659,989.5094990006977,0.42512537168360526,0.42512537168360526,0.42512537168360526,0.42512537168360526,20.58062496115058,20.58062496115058,20.58062496115058,20.58062496115058,,0.938903889350885,0.938903889350885,0.938903889350885,0.938903889350885,46.229642319037374,46.229642319037374,46.229642319037374,46.229642319037374,0.941540576762472,0.941540576762472,0.941540576762472,0.941540576762472,0.9793931664452463,0.9793931664452463,0.9793931664452463,0.9793931664452463,45.184577878771385,45.184577878771385,45.184577878771385,45.184577878771385,180.7383115150855,0.1518118122161324,5.1457440756669266e-05,1341.3621257487196,1080.0406798008228,0.1944371206820908,0.156557275599818,21.24583036997167,19.68407870420628,968.9728523952102,968.1515564222312,192.8,165.6852939521427,30364.03633453437,7,1.004101730639364,1936-06-02
1935,37,907.3808080298752,0.36071428571428577,40.82654911539222,0.04492781701842731,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.19265275292349487,732.3808080298752,732.3808080298752,,244.12693600995843,244.12693600995843,244.12693600995843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,800.095093744161,990.5,967.5261190371094,22.973880962890494,0.3939246431063549,0.1596119178770057,989.9464634390167,0.42429811053249245,0.42429811053249245,0.42429811053249245,0.0,21.99604629137466,21.99604629137466,21.99604629137466,0.0,,0.9410646705368386,0.9410646705368386,0.9410646705368386,0.0,49.489281777480244,49.489281777480244,49.489281777480244,0.0,1.0079283457735284,1.0079283457735284,1.0079283457735284,0.0,0.9799208048923834,0.9799208048923834,0.9799208048923834,0.96,47.01891121376359,47.01891121376359,47.01891121376359,0.0,141.05673364129078,0.15606738508286874,5.369330585046092e-05,1027.8009259147989,794.2548359930772,0.2161756706887087,0.1710720270841249,22.664985091397508,21.3086984733214,967.9873743385892,967.0770193439724,144.60000000000002,129.04531127694617,23697.531251736847,7,0.7836485202293931,1936-06-09
1935,38,711.2909151064214,0.43257142857142855,20.00553577365674,0.028164015478782115,45.0,10.0,9.0,9.0,88.0,161.0,0.22689637457712114,550.2909151064213,550.2909151064213,,220.26434928479713,220.26434928479713,109.76221653682713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,614.2909151064214,990.5,966.7451636604256,23.754836339574336,0.27561669860042365,0.0903101921689262,990.1340731092306,0.35111376596330146,0.35111376596330146,0.1492747722828182,0.0,23.03779568284167,23.03779568284167,13.142224014518643,0.0,,0.9368494921941002,0.9368494921941002,0.5319726568291024,0.0,46.68007003816468,46.68007003816468,23.046076943791384,0.0,0.9507142573964293,0.9507142573964293,0.4693702025212095,0.0,0.97551732006281,0.97551732006281,0.9669458914913813,0.96,43.06257550382816,43.06257550382816,22.405432646685295,0.0,108.53058365434161,0.15226880074844776,5.46889902323448e-05,760.52821131929,654.21608557748,0.2460960583961864,0.211694974103213,23.24108265578086,22.861918437131447,966.9421128452772,966.51686434231,122.32094871059854,96.4,18233.13805392939,7,0.6029476869685645,1936-06-16
1935,39,578.4531947740671,0.49642857142857144,14.745394588411873,0.024972462916383897,45.0,10.0,9.0,9.0,88.0,161.0,0.27879912680262503,417.4531947740671,417.4531947740671,,208.72659738703354,208.72659738703354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,481.4531947740671,990.5,966.2012117440388,24.298788255961263,0.2060861884029758,0.053490638954813374,990.2404231726422,0.3092636616965897,0.3092636616965897,0.0,0.0,23.729947766906907,23.729947766906907,0.0,0.0,,0.9362247512586046,0.9362247512586046,0.0,0.0,45.467053738117215,45.467053738117215,0.0,0.0,0.9260092411021834,0.9260092411021834,0.0,0.0,0.9793074442153074,0.9793074442153074,0.96,0.96,44.403369804559375,44.403369804559375,0.0,0.0,88.80673960911875,0.15347371474542157,5.911882026456006e-05,623.8090120652902,550.9983234585969,0.2921968963342914,0.2580918147799204,23.907748302533182,23.437493774943825,966.3952360482612,966.0794924555636,96.4,83.30491375913945,14919.53225433195,7,0.4933707756062153,1936-06-23
1935,40,512.4636827017206,0.5417142857142857,10.521405220274914,0.020891902902953712,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2707739884796984,373.7493969874349,373.7493969874349,,186.87469849371746,186.87469849371746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,433.46368270172064,990.5,965.9060865721576,24.593913427842285,0.1885145454599108,0.04474987939748694,990.2667355751427,0.24775853730835978,0.24775853730835978,0.0,0.0,24.11289046567655,24.11289046567655,0.0,0.0,,0.9301205272164512,0.9301205272164512,0.0,0.0,41.09780087325206,41.09780087325206,0.0,0.0,0.83702242104383,0.83702242104383,0.0,0.0,0.9742010586142745,0.9742010586142745,0.96,0.96,40.044457278875036,40.044457278875036,0.0,0.0,80.08891455775007,0.1562586789133524,5.9519853355283e-05,548.1781559247493,477.3484869166725,0.2937001379203099,0.2560029865840799,24.3289168610186,23.92583384241185,966.0668017016612,965.748068191125,84.28953475358611,73.2877272674956,13454.937645702013,7,0.4449384142097227,1936-06-30
1935,41,454.81166515320825,0.591,5.330767964316473,0.011776703672619229,42.0,9.0,8.0,6.0,70.0,135.0,0.2969777377342337,319.8116651532083,319.8116651532083,,159.90583257660413,159.90583257660413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,378.81166515320825,990.5,965.6466524931894,24.853347506810582,0.16922615278835967,0.03396233303064162,990.2968115141811,0.18112663241364255,0.18112663241364255,0.0,0.0,24.469032388577965,24.469032388577965,0.0,0.0,,0.9207807168766481,0.9207807168766481,0.0,0.0,35.331954578601426,35.331954578601426,0.0,0.0,0.7195917429450392,0.7195917429450392,0.0,0.0,0.97,0.97,0.96,0.96,34.27199594124338,34.27199594124338,0.0,0.0,68.54399188248676,0.15067747438352455,5.953584575586809e-05,470.1789493868897,440.0331111664572,0.3067950946739818,0.2871247217172081,24.56019827490324,24.373746243918745,965.715805272241,965.580149000249,71.78685435060243,65.41614127695038,11515.390636257776,7,0.38079995490270424,1936-07-07
1935,42,414.97436261345047,0.6348571428571429,5.30439053175285,0.01276828933182617,42.0,9.0,8.0,6.0,70.0,135.0,0.3255757871947284,279.97436261345047,279.97436261345047,,197.39483361619392,82.57952899725653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,338.97436261345047,990.5,965.4673846317604,25.032615368239494,0.15516633269699417,0.025994872522690043,990.3188387947803,0.30208889745665707,0.08451561742564519,0.0,0.0,24.54936526556318,14.090172943549772,0.0,0.0,,0.9285276454758391,0.522668384508822,0.0,0.0,44.28880890499129,18.26531157631579,0.0,0.0,0.9020124013236515,0.37200227243005674,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.374495086169176,17.717352229026314,0.0,0.0,56.09184731519549,0.1348279264332501,5.547411726505796e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.695298144937723,24.404782084697946,965.559735983034,965.4130606984988,64.45409951507818,48.2,9423.430348952843,7,0.3116213739733083,1936-07-14
1935,43,384.09447609350656,0.6722857142857143,4.648233164045133,0.012126666945372686,42.0,9.0,8.0,6.0,70.0,135.0,0.35164046398681703,249.09447609350653,249.09447609350653,,249.09447609350653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.09447609350656,990.5,965.3204723804674,25.179527619532514,0.14426786263921623,0.019818895218701258,990.335913242142,0.4393996732591877,0.0,0.0,0.0,24.576041188415395,0.0,0.0,0.0,,0.9451725102791331,0.0,0.0,0.0,56.74087298987988,0.0,0.0,0.0,1.1556185944985717,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12554866936418208,5.381013029281746e-05,398.1467533267305,370.3647452958713,0.3645055360011474,0.339070955299779,24.699855565616662,24.447566548119724,965.3907337666336,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-07-21
1935,44,358.75729683443035,0.700857142857143,3.677897366662689,0.010375016484794315,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3519829072311163,232.3287254058589,232.3287254058589,,232.3287254058589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,287.9001539772875,990.5,965.193786484172,25.306213515827885,0.13714065979866846,0.016465745081171743,990.3463935951202,0.38193791892767665,0.0,0.0,0.0,24.770669192020367,0.0,0.0,0.0,,0.9426873084252918,0.0,0.0,0.0,53.204070925085084,0.0,0.0,0.0,1.08358596588768,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13445313399877104,5.764830932498118e-05,370.3647452958713,344.6194637292325,0.3746370174793716,0.3248749909802503,24.853433037086425,24.699855565616662,965.2518237264792,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-07-28
1935,45,337.0847163334866,0.728,2.708381070492156,0.00815877597312627,39.0,7.0,5.0,4.0,60.0,115.0,0.34128590062823033,222.0847163334866,222.0847163334866,,222.0847163334866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.0847163334866,990.5,965.0854235816676,25.414576418332558,0.1319118321781539,0.014416943266697287,990.3536712245551,0.34920759610683866,0.0,0.0,0.0,24.91904004678085,0.0,0.0,0.0,,0.9406728784520173,0.0,0.0,0.0,51.052602336535074,0.0,0.0,0.0,1.039767868361203,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.10123490411235,0.0,0.0,0.0,48.10123490411235,0.14274003193928692,6.020854495834216e-05,344.6194637292325,325.6607962357874,0.3531281668817662,0.3337014072146415,25.017701494538866,24.853433037086425,965.1230973186462,965.028303981179,48.2,47.50864432878646,8081.007463890876,7,0.26722908280062424,1936-08-04
1935,46,315.54377293921306,0.7612857142857142,2.8058106226291994,0.009001906502701116,39.0,7.0,5.0,4.0,60.0,115.0,0.36467029269242424,200.54377293921308,200.54377293921308,,200.54377293921308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.54377293921308,990.5,964.977718864696,25.522281135303974,0.12430936490719553,0.01045314734982783,990.3652374877429,0.2849827698577306,0.0,0.0,0.0,25.1025358531892,0.0,0.0,0.0,,0.9351918101081381,0.0,0.0,0.0,46.16986758570134,0.0,0.0,0.0,0.9403231687515545,0.0,0.0,0.0,0.9799421726017028,0.96,0.96,0.96,45.24392633461203,0.0,0.0,0.0,45.24392633461203,0.14333513662979475,6.266894061271118e-05,325.6607962357874,306.020121877383,0.3757922822018825,0.3531281668817662,25.18167447396006,25.017701494538866,965.028303981179,964.9301006093868,47.50864432878646,43.09361499178433,7600.97962421482,7,0.25135514630340017,1936-08-11
1935,47,288.14440782047734,0.8031428571428572,4.607954917215944,0.01607743622626003,39.0,7.0,5.0,4.0,60.0,115.0,0.3994530470666856,173.14440782047737,173.14440782047737,,173.14440782047737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.14440782047737,990.5,964.8529068872629,25.647093112737203,0.1146391526511331,0.007314440782047686,990.3780464065668,0.21264581997055343,0.0,0.0,0.0,25.3109015711003,0.0,0.0,0.0,,0.9264102613172833,0.0,0.0,0.0,39.817932050912724,0.0,0.0,0.0,0.8109558462507683,0.0,0.0,0.0,0.9722343371182939,0.96,0.96,0.96,38.71716779775333,0.0,0.0,0.0,38.71716779775333,0.13427521549420013,6.210348585051334e-05,302.30479186612183,273.7644374568714,0.4200691699341591,0.380410774470716,25.4,25.21187789739601,964.9115239593306,964.7950577498276,42.18275557853956,35.332797416915895,6504.484190022559,7,0.21509537665418516,1936-08-18
1935,48,266.5070949603513,0.8454285714285714,2.1381122068752183,0.008087844330269628,39.0,7.0,5.0,4.0,60.0,115.0,0.43162820367177296,151.50709496035134,151.50709496035134,,151.50709496035134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.50709496035128,990.5,964.7660283798414,25.733971620158577,0.10700244524222215,0.005150709496035071,990.3878468452618,0.16259325581702727,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9181746040467461,0.0,0.0,0.0,34.65412498176923,0.0,0.0,0.0,0.7057866595065015,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.61450123231615,0.0,0.0,0.0,33.61450123231615,0.1260992600711825,6.16264180890539e-05,271.2725109404546,258.7976520087449,0.44436260958084,0.4239279520114847,25.4,25.4,964.7850900437618,964.735190608035,34.74114030259776,31.79462508835706,5647.236207029113,7,0.18674722906842303,1936-08-25
1935,49,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,34.0,6.0,4.0,3.0,44.0,91.0,0.35328156238313835,166.58915885418796,166.58915885418796,,166.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.58915885418796,990.5,964.7303566354168,25.76964336458322,0.1098549367599015,0.006658915885418742,990.3834861473546,0.1963821980729674,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9240834732247473,0.0,0.0,0.0,38.34700810921909,0.0,0.0,0.0,0.7809981284973337,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.196597865942515,0.0,0.0,0.0,37.196597865942515,0.1444012641237075,6.202301198393198e-05,258.7976520087449,256.6827889882703,0.3545231854409936,0.3516260649726647,25.4,25.4,964.735190608035,964.7267311559532,37.48426501084715,36.98084750726404,6249.028441478343,7,0.20664776592190287,1936-09-01
1935,50,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,34.0,6.0,4.0,3.0,44.0,91.0,0.3792508251183898,149.05903352099836,149.05903352099836,,149.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,193.05903352099833,990.5,964.640354201126,25.85964579887398,0.10366788661398993,0.004905903352099815,990.391426210034,0.15743696751734465,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9172196651106254,0.0,0.0,0.0,34.05951736005614,0.0,0.0,0.0,0.6936765246447278,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.037731839254455,0.0,0.0,0.0,33.037731839254455,0.13757719811627867,6.156232410750886e-05,249.7991800258312,236.1943342291061,0.3852759647982534,0.3642926289453387,25.4,25.4,964.698795080155,964.6171660053748,35.3410546902694,32.12516859666003,5550.3389489947485,7,0.18354295466252477,1936-09-08
1935,51,228.76591107584005,0.9098571428571428,1.6461839091954167,0.0072018768379668715,34.0,6.0,4.0,3.0,44.0,91.0,0.3979322778150145,137.76591107584008,137.76591107584008,,137.76591107584008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.76591107584005,990.5,964.572595466455,25.927404533544955,0.09968217469290992,0.0037765911075839714,990.3965412341996,0.13449111675294143,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9123545322596343,0.0,0.0,0.0,31.311792755432176,0.0,0.0,0.0,0.6377147200699017,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.37243897276921,0.0,0.0,0.0,30.37243897276921,0.1327287570564718,6.123578413372551e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.4,25.4,964.608607280156,964.5480262811884,31.78757545552191,29.40792380357873,5102.569747425227,7,0.16873577207094007,1936-09-15
1935,52,222.03250193463165,0.9225714285714286,0.5915072904496819,0.002670005759081429,34.0,6.0,4.0,3.0,44.0,91.0,0.40985304949842655,131.03250193463165,131.03250193463165,,131.03250193463165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.03250193463165,990.5,964.5321950116078,25.96780498839215,0.09730573698319402,0.0031032501934631146,990.3995910128234,0.12154646939903209,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9093150713732927,0.0,0.0,0.0,29.680175020899508,0.0,0.0,0.0,0.604484216311599,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.78976977027252,0.0,0.0,0.0,28.78976977027252,0.12966386475147254,6.1031780356533826e-05,222.2828362851385,220.53049583159049,0.4126413431251373,0.4093883338939747,25.4,25.4,964.5336970177108,964.5231829749896,28.848315368999454,28.43849617791092,4836.681321405784,7,0.1599431653904029,1936-09-22
1935,53,220.53049583159049,0.926,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4126413431251373,129.53049583159049,129.53049583159049,,129.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.53049583159049,990.5,964.5231829749896,25.976817025010405,0.0967756304845935,0.002953049583159,990.4002713199322,0.1187548924968628,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.90863706581838,0.0,0.0,0.0,29.318037296815383,0.0,0.0,0.0,0.597108702582798,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.43849617791092,0.0,0.0,0.0,28.43849617791092,0.1289549369155192,6.0986273702778014e-05,220.53049583159049,220.53049583159049,0.4126413431251373,0.4126413431251373,25.4,25.4,964.5231829749896,964.5231829749896,28.43849617791092,28.43849617791092,1365.0478165397242,2,0.15799164543283845,1936-09-29
1936,1,206.97919675659952,0.9415714285714285,1.990550366923328,0.00953536526678907,31.0,4.0,3.0,2.0,33.0,73.0,0.3526996129386932,133.97919675659952,133.97919675659952,,133.97919675659952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.97919675659952,990.5,964.4418751805396,26.0581248194604,0.0962281269030431,0.0033979196756599287,990.4003739534212,0.12709181433998507,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.910645209415929,0.0,0.0,0.0,30.39207862022135,0.0,0.0,0.0,0.6189832712876039,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.480316261614707,0.0,0.0,0.0,29.480316261614707,0.14242942382328952,6.112105710495445e-05,209.2745177174335,206.5966432631272,0.3533455280153085,0.3488241224790015,25.4,25.4,964.4556471063046,964.4395798595788,30.0193897315489,29.390470683292342,4952.693131951271,7,0.1637795347867484,1936-10-01
1936,2,201.8806126241504,0.9477142857142856,0.7752186349296925,0.0038380628576136716,31.0,4.0,3.0,2.0,33.0,73.0,0.36160164909250614,128.8806126241504,128.8806126241504,,128.8806126241504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.8806126241504,990.5,964.4112836757449,26.088716324255103,0.09442867177646264,0.0028880612624149716,990.4026832669612,0.11758510272347064,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9083437085385414,0.0,0.0,0.0,29.161546949718634,0.0,0.0,0.0,0.593921526470848,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.286700541227074,0.0,0.0,0.0,28.286700541227074,0.14011551966847563,6.0966584029052433e-05,202.1648125463628,201.1701128186193,0.3628769650580197,0.3610915227063007,25.4,25.4,964.4129888752782,964.4070206769117,28.353058445589404,28.12080578032125,4752.165690926149,7,0.15714833634015044,1936-10-08
1936,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.5,964.4070206769117,26.092979323088343,0.09332079208316557,0.0024741541390047575,990.4042050537779,0.1106631686999857,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9052925814377966,0.0,0.0,0.0,28.144169729292123,0.0,0.0,0.0,0.5732010128165401,0.0,0.0,0.0,0.9695682454370018,0.96,0.96,0.96,27.28988576094493,0.0,0.0,0.0,27.28988576094493,0.13565576605084603,6.073524110875957e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.4,25.4,964.4070206769117,964.4070206769117,28.12080578032125,22.304365644687,4584.700807838748,7,0.15161047644969405,1936-10-15
1936,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.5,964.4070206769117,26.092979323088343,0.088178063991737,0.0004170112818619,990.4114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,0.1108731577080599,5.947634072655779e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.4,25.4,964.4070206769117,964.4070206769117,22.304365644687,22.304365644687,3747.133428307415,7,0.12391314247048331,1936-10-22
