WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1936,5,203.00475001069114,0.9474285714285714,1.4083373087531714,0.006899103142679029,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.46669762870078874,108.2904642964054,108.2904642964054,,108.2904642964054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,152.71903572497686,990.5,964.4180285000641,26.08197149993587,0.08943059358657891,0.0008290464296405,990.4097403599839,0.08311216799419785,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8924900380471537,0.0,0.0,0.0,24.078325774200945,0.0,0.0,0.0,0.49039360028922496,0.0,0.0,0.0,0.9685545270050533,0.96,0.96,0.96,23.322450507341475,0.0,0.0,0.0,23.322450507341475,0.11485088979629135,5.9813557722245867e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4501525219921053,25.4,25.4,964.4395798595788,964.4070206769117,24.62168998497352,22.304365644687,3918.1716852333675,7,0.1295691694852304,1936-10-29
1936,6,210.72388331608676,0.937142857142857,5.880456755317093,0.028274386689976557,36.0,5.0,3.0,2.0,47.0,93.0,0.4417816929294443,117.72388331608674,117.72388331608674,,117.72388331608674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,161.72388331608676,990.5,964.4643432998965,26.03565670010346,0.09260869533815574,0.0017723883316086285,990.4056189163304,0.09843279906027418,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9002127031446634,0.0,0.0,0.0,26.407492047695964,0.0,0.0,0.0,0.5378307952687569,0.0,0.0,0.0,0.9699248953470239,0.96,0.96,0.96,25.613442854151007,0.0,0.0,0.0,25.613442854151007,0.12142952604347088,6.041620148829002e-05,220.53049583159049,202.1648125463628,0.4600207070093968,0.4217103836333821,25.4,25.4,964.5231829749896,964.4129888752782,27.971575479781187,23.55033832369114,4303.0583994973695,7,0.1422969047452834,1936-11-05
1936,7,232.5079489381921,0.9025714285714287,4.024462394697131,0.017758653320234328,36.0,5.0,3.0,2.0,47.0,93.0,0.40012987810070616,139.5079489381921,139.5079489381921,,139.5079489381921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5079489381921,990.5,964.595047693629,25.904952306370806,0.10029699615719766,0.003950794893819186,990.3957522089491,0.13790364307301878,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9131408881506999,0.0,0.0,0.0,31.734964122746426,0.0,0.0,0.0,0.6463332815223304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.782915199064032,0.0,0.0,0.0,30.782915199064032,0.13235828058341903,6.128856308959734e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.4,25.4,964.608607280156,964.5336970177108,31.31444326580955,28.380630159086632,5171.529753442757,7,0.17101619555035574,1936-11-12
1936,8,252.09124475061776,0.8714285714285713,3.4328245689625425,0.013641700941231042,36.0,5.0,3.0,2.0,47.0,93.0,0.36923435869790516,159.09124475061776,159.09124475061776,,159.09124475061776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.09124475061776,990.5,964.7043057487971,25.795694251203,0.10720862360481302,0.0059091244750617425,990.38688225192,0.17947865289390894,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.92115536549403,0.0,0.0,0.0,36.51019758074779,0.0,0.0,0.0,0.7435885454327453,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.41489165332536,0.0,0.0,0.0,35.41489165332536,0.1404006433521842,6.182648205332e-05,258.7976520087449,236.1943342291061,0.3937435684201931,0.3593541103566793,25.4,25.4,964.735190608035,964.6171660053748,37.00816894648494,31.65180473186517,5949.70179775866,7,0.19674939807402977,1936-11-19
1936,9,269.6821012551872,0.8394285714285713,3.5443309438919157,0.012860616397827072,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3285873415722759,181.25352982661576,181.25352982661576,,181.25352982661576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,223.82495839804434,990.5,964.7787284050207,25.72127159497924,0.1145263935884582,0.008219752534318486,990.3772538538772,0.2336763124567202,0.0,0.0,0.0,25.3571126171825,0.0,0.0,0.0,,0.929092998913449,0.0,0.0,0.0,41.88431208497148,0.0,0.0,0.0,0.8530409793273213,0.0,0.0,0.0,0.9743075184467874,0.96,0.96,0.96,40.81951707026274,0.0,0.0,0.0,40.81951707026274,0.15118576766329553,6.253034656349299e-05,283.6079686159883,258.7976520087449,0.3593541103566793,0.2715015391695843,25.4,25.23000466868949,964.834431874464,964.735190608035,46.94136320287316,37.00816894648494,6857.67886780414,7,0.226775094834793,1936-11-26
1936,10,304.1348452793326,0.7775714285714285,3.631491247986543,0.012092948154327156,31.0,5.0,3.0,2.0,36.0,77.0,0.25327691845238814,227.1348452793326,227.1348452793326,,227.1348452793326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,266.1348452793326,990.5,964.9220282342891,25.577971765710995,0.1294590070506976,0.015426969055866501,990.3551140238934,0.3652125705189521,0.0,0.0,0.0,25.0678732190855,0.0,0.0,0.0,,0.9417962067808442,0.0,0.0,0.0,52.5883529833841,0.0,0.0,0.0,1.0710458856086373,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15854477232993647,5.8988979479174924e-05,309.0284073518941,290.5219447532691,0.2650402194759972,0.2491680317024034,25.177987405686466,25.02641300871824,964.9451420367594,964.8620877790132,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-12-03
1936,11,330.5492180682786,0.7387142857142857,5.084436625334059,0.015392297298894742,31.0,5.0,3.0,2.0,36.0,77.0,0.23318743910504244,253.5492180682786,253.5492180682786,,253.5492180682786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.5492180682786,990.5,965.0527460903414,25.44725390965862,0.13878145876208542,0.02070984361365567,990.3405086976243,0.4555493549025394,0.0,0.0,0.0,24.83221325238034,0.0,0.0,0.0,,0.9458250205996815,0.0,0.0,0.0,58.39545567035197,0.0,0.0,0.0,1.1893168160967815,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14596928006315643,5.289947566880672e-05,344.6194637292325,311.8155700798613,0.2469408438465051,0.2234348552654556,25.00179419258152,24.703029930700552,965.1230973186462,964.9590778503992,48.2,48.2,8097.600000000001,7,0.26777777777777784,1936-12-10
1936,12,363.01340269755354,0.6970000000000001,3.677897366662689,0.010125155935730901,31.0,5.0,3.0,2.0,36.0,77.0,0.2122357994070462,286.0134026975536,286.0134026975536,,162.12237732943626,123.89102536811733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.01340269755354,990.5,965.2150670134877,25.284932986512267,0.15023907677838935,0.027202680539510672,990.322558242682,0.19916049981118658,0.12678884654025818,0.0,0.0,24.90833072938313,21.37932645356877,0.0,0.0,,0.9196235293401855,0.7843012856370998,0.0,0.0,36.50341092753199,27.729851741973132,0.0,0.0,0.7434503243896534,0.564762764602304,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.783670475428224,26.897956189713934,0.0,0.0,60.68162666514216,0.16692652312377426,5.884000990193835e-05,370.3647452958713,344.6194637292325,0.2234348552654556,0.2079031575710248,24.98020529065669,24.703029930700552,965.2518237264792,965.1230973186462,63.68340873996928,48.2,10194.513279743882,7,0.3371201481396786,1936-12-17
1936,13,394.92610689092515,0.6595714285714286,8.038305099296183,0.019917526768568474,31.0,5.0,3.0,2.0,36.0,77.0,0.1953880002211325,317.92610689092515,317.92610689092515,,158.96305344546258,158.96305344546258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,356.92610689092515,990.5,965.3715399886756,25.128460011324346,0.16150206023817498,0.03358522137818499,990.3049127183837,0.17942618498737675,0.17942618498737675,0.0,0.0,24.753946544720616,24.753946544720616,0.0,0.0,,0.9206204578925574,0.9206204578925574,0.0,0.0,35.52435893029375,35.52435893029375,0.0,0.0,0.7235103651790987,0.7235103651790987,0.0,0.0,0.97,0.97,0.96,0.96,34.45862816238493,34.45862816238493,0.0,0.0,68.91725632476987,0.174425184390368,6.0217832694060924e-05,426.6328809909446,373.01012538244936,0.2064287126818648,0.1804830415816786,24.89692958723307,24.551280979954896,965.5198479644592,965.2650506269122,75.657800992409,64.24845086345084,11578.09906256134,7,0.38287364624872156,1936-12-24
1936,14,470.56934266976094,0.5754285714285714,11.197856218390436,0.0237636763083994,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.18919001175696484,381.56934266976094,381.56934266976094,,190.78467133488047,190.78467133488047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,423.9979140983324,990.5,965.7175620420138,24.782437957986126,0.18517378202701237,0.046313868533952154,990.2685123494391,0.2580429167616645,0.2580429167616645,0.0,0.0,24.29290739066352,24.29290739066352,0.0,0.0,,0.9316579615558902,0.9316579615558902,0.0,0.0,42.34190899942474,42.34190899942474,0.0,0.0,0.8623606720860435,0.8623606720860435,0.0,0.0,0.9757781362105767,0.9757781362105767,0.96,0.96,41.32125414458549,41.32125414458549,0.0,0.0,82.64250828917098,0.17560674555149203,6.0160991247964495e-05,505.01787451967766,442.799181369126,0.2008508067021433,0.1738937270884683,24.44916495002787,24.07458216364937,965.8725804353384,965.592596316161,89.6972613268333,78.23048720195041,13883.941392580722,7,0.4591250460509498,1936-12-31
1936,15,542.1848957247021,0.5218571428571429,6.568635562702752,0.012305659060727172,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19048384225245174,438.7563242961306,438.7563242961306,,219.37816214806531,219.37816214806531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,485.184895724702,990.5,966.0398320307611,24.46016796923886,0.2067685662808378,0.057751264859226055,990.2354801688599,0.34071118966755465,0.34071118966755465,0.0,0.0,23.854936948431263,23.854936948431263,0.0,0.0,,0.9392619358837901,0.9392619358837901,0.0,0.0,48.20516362308806,48.20516362308806,0.0,0.0,0.9817752265394717,0.9817752265394717,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.00265816750389,47.00265816750389,0.0,0.0,94.00531633500778,0.17346220714850813,5.952795470949893e-05,550.9983234585969,516.7730027239134,0.217786506584565,0.1651547674932951,23.99773108307984,23.771255101354036,966.0794924555636,965.9254785122577,96.4,92.09368528447074,15792.893144281305,7,0.5222517574167098,1937-01-07
1936,16,606.789515987319,0.4804285714285715,16.544000046667502,0.026765023641839386,41.0,6.0,4.0,3.0,66.0,120.0,0.19841447892272718,486.7895159873189,486.7895159873189,,243.39475799365945,243.39475799365945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.789515987319,990.5,966.3212611731793,24.17873882682071,0.2323440327808781,0.0694851977409928,990.1981707694782,0.4212741639774626,0.4212741639774626,0.0,0.0,23.455635432321376,23.455635432321376,0.0,0.0,,0.9429778116413635,0.9429778116413635,0.0,0.0,52.763529797785964,52.763529797785964,0.0,0.0,1.074613641502769,1.074613641502769,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15939296473459083,5.528940631904153e-05,666.8063237852695,571.8920920403683,0.2098297942394516,0.1799623004754877,23.691942913966678,23.04906730275188,966.567225295141,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1937-01-14
1936,17,696.8012638175309,0.4394285714285715,7.646771211650178,0.010901155426172256,41.0,6.0,4.0,3.0,66.0,120.0,0.17227714385834167,576.8012638175309,576.8012638175309,,192.26708793917695,192.26708793917695,192.26708793917695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,627.8012638175309,990.5,966.68720505527,23.812794944729895,0.28329449672752083,0.10071573806605774,990.1159897652066,0.26168496950607856,0.26168496950607856,0.26168496950607856,0.0,23.167099740430235,23.167099740430235,23.167099740430235,0.0,,0.9311632936182652,0.9311632936182652,0.9311632936182652,0.0,40.67424304995235,40.67424304995235,40.67424304995235,0.0,0.8283959887974002,0.8283959887974002,0.8283959887974002,0.0,0.9728395988797399,0.9728395988797399,0.9728395988797399,0.96,39.57098994952737,39.57098994952737,39.57098994952737,0.0,118.71296984858212,0.1703564304715822,5.7170424454749726e-05,720.3337222668207,682.3088631722309,0.1758734298746888,0.1665894519312126,23.25220186853901,23.02857908456717,966.7813348890672,966.6292354526888,123.5100492068274,115.75432091303254,19943.7789345618,7,0.6595164991587897,1937-01-21
1936,18,848.1882315564128,0.38171428571428573,43.546194390494925,0.048702626527804306,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1512641757667441,720.9025172706986,720.9025172706986,,219.79382422193274,219.79382422193274,219.79382422193274,61.52104460490041,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,773.6168029849842,990.5,967.2896724670827,23.210327532917272,0.3808055831596194,0.16230890123944358,989.9568855156009,0.34341639957536163,0.34341639957536163,0.34341639957536163,0.09381585030269497,22.323796648942828,22.323796648942828,22.323796648942828,6.1589987575152865,,0.9373853751414419,0.9373853751414419,0.9373853751414419,0.26740077674195256,45.086789064683316,45.086789064683316,45.086789064683316,12.169798645613566,0.9182645430689066,0.9182645430689066,0.9182645430689066,0.24785740622430882,0.978569089950667,0.978569089950667,0.978569089950667,0.9647857406224308,43.83753101356439,43.83753101356439,43.83753101356439,11.887514589009688,143.40010762970286,0.16943326341133122,5.546770516042351e-05,1025.1570830002852,728.4970702319307,0.1647226940278507,0.1336380563250343,22.98105514633184,21.3933101087659,967.9790651180008,966.8139882809276,170.96473737864974,125.17287914834722,24091.21808179008,7,0.7966672646094604,1937-01-28
1936,19,1123.5169816931348,0.29457142857142854,24.30589289185361,0.021510455194665157,43.0,7.0,5.0,4.0,78.0,137.0,0.12207099783913823,986.5169816931348,986.5169816931348,,246.6292454232837,246.6292454232837,246.6292454232837,246.6292454232837,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1041.5169816931348,990.5,968.2881962281784,22.211803771821582,0.6186673327040246,0.3433777520147407,989.5379549152813,0.43089733156781035,0.43089733156781035,0.43089733156781035,0.43089733156781035,20.818861355535,20.818861355535,20.818861355535,20.818861355535,,0.9403722609486499,0.9403722609486499,0.9403722609486499,0.9403722609486499,47.33293062668632,47.33293062668632,47.33293062668632,47.33293062668632,0.964010807060821,0.964010807060821,0.964010807060821,0.964010807060821,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.316320488856505,46.316320488856505,46.316320488856505,46.316320488856505,185.26528195542602,0.1649457202195102,5.219215530636034e-05,1195.2983332432605,1066.3481241083623,0.1284758672169597,0.1146157375023449,21.16014720429288,20.34732660021029,968.5137947616216,968.1085226757692,192.8,177.4520118999346,31124.567368511573,7,1.0292515664190336,1937-02-04
1936,20,1578.460123169762,0.2225714285714286,103.03472352799274,0.06515577911565763,49.0,8.0,7.0,5.0,93.0,162.0,0.10428370817401032,1416.460123169762,1100.0,,275.0,275.0,275.0,275.0,316.46012316976214,43.31326601695938,8.26688891238987,11.655536032610295,9.767287752153152,243.45714445564948,92.31326601695937,16.26688891238987,18.655536032610293,14.767287752153152,336.4571444556495,1227.2356909619596,990.5,969.7388402342425,20.761159765757434,0.8955145475593557,0.48,989.1244854524406,0.5349,0.5349,0.5349,0.5349,18.85074521819806,18.85074521819806,18.85074521819806,18.85074521819806,,0.936516469981785,0.936516469981785,0.936516469981785,0.936516469981785,47.61603121468551,47.61603121468551,47.61603121468551,47.61603121468551,0.9697766031504178,0.9697766031504178,0.9697766031504178,0.9697766031504178,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.484279152809826,46.484279152809826,46.484279152809826,46.484279152809826,185.9371166112393,0.12018138710255165,4.695381732607053e-05,1916.5413979392097,1291.2130338573666,0.1254634175400488,0.084527263629261,19.86068026203917,17.728446071062756,970.830364516419,968.8152409635516,192.8,174.77885112985746,31237.4355906882,7,1.0329839811735517,1937-02-11
1936,21,2506.4572187986064,0.12542857142857142,131.96710507933048,0.05400272420004904,49.0,8.0,7.0,5.0,93.0,162.0,0.06509754319761057,2344.4572187986064,1100.0,,275.0,275.0,275.0,275.0,1244.4572187986066,50.99999999999999,10.000000000000002,18.0,38.40917341971008,1127.0480453788964,100.0,18.0,25.0,43.40917341971008,1220.0480453788964,1243.0,990.5,972.3224829419277,18.17751705807234,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.236327645554063,16.236327645554063,16.236327645554063,16.236327645554063,,0.924277775979972,0.924277775979972,0.924277775979972,0.924277775979972,40.47751526729995,40.47751526729995,40.47751526729995,40.47751526729995,0.8243893129796322,0.8243893129796322,0.8243893129796322,0.8243893129796322,0.972816679302196,0.972816679302196,0.972816679302196,0.972816679302196,39.38057015539169,39.38057015539169,39.38057015539169,39.38057015539169,157.52228062156675,0.06349935749749473,3.9778353692314834e-05,2840.311133494523,2217.372657831301,0.0730594379018112,0.0570360049959338,16.93411796513032,15.430473368701875,973.1283372187798,971.6246926223514,165.60209904962133,148.18417008964178,26463.743144423213,7,0.8751237812309264,1937-02-18
1936,22,3106.5280189852188,0.07985714285714285,86.34209770693822,0.027641690836603783,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06257253279027532,2911.5280189852188,1100.0,,275.0,275.0,275.0,275.0,1811.5280189852185,46.71428571428572,8.714285714285714,15.857142857142858,60.110098111499205,1680.132206588005,100.0,18.0,25.0,68.53866954007063,1794.9893494451478,1243.0,990.5,973.7619859725961,16.738014027404006,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.79682461488573,14.79682461488573,14.79682461488573,14.79682461488573,,0.9108669264879944,0.9108669264879944,0.9108669264879944,0.9108669264879944,36.35164567587193,36.35164567587193,36.35164567587193,36.35164567587193,0.7403593824006504,0.7403593824006504,0.7403593824006504,0.7403593824006504,0.97,0.97,0.97,0.97,35.26109630559578,35.26109630559578,35.26109630559578,35.26109630559578,141.0443852223831,0.04551582820291477,3.561726899555129e-05,3278.6645629042023,2931.535401286021,0.0767841066272545,0.0501873545293779,15.210276860239668,14.407354727994282,974.1514558594874,973.348533727242,145.69629650324194,136.67230999766772,23695.45671736036,7,0.7835799179021283,1937-02-25
1936,23,2992.1602184856633,0.087,28.27492296733447,0.009457178938826886,59.0,11.0,12.0,13.0,144.0,239.0,0.07991081070536724,2753.1602184856633,1100.0,,275.0,275.0,275.0,275.0,1653.1602184856633,41.0,7.0,13.0,67.0,1525.1602184856633,100.0,18.0,25.0,80.0,1669.1602184856633,1243.0,990.5,973.4948694928963,17.00513050710359,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.063941094585315,15.063941094585315,15.063941094585315,15.063941094585315,,0.9138148211564967,0.9138148211564967,0.9138148211564967,0.9138148211564967,37.12582948545547,37.12582948545547,37.12582948545547,37.12582948545547,0.7561268734308649,0.7561268734308649,0.7561268734308649,0.7561268734308649,0.97,0.97,0.97,0.97,36.01205460089181,36.01205460089181,36.01205460089181,36.01205460089181,144.04821840356723,0.048175274830903184,3.637581272817355e-05,3080.145690401829,2914.698847593973,0.0819981797424079,0.0775937322525872,15.250916817427305,14.851562369270477,973.7072482182112,973.3078937700544,146.15465076544544,141.6552270808858,24200.100691799296,7,0.800267880019818,1937-03-04
1936,24,2835.066622829963,0.09871428571428573,51.60513559206317,0.018086374284725714,59.0,11.0,12.0,13.0,144.0,239.0,0.08433827825583932,2596.066622829963,1100.0,,275.0,275.0,275.0,275.0,1496.0666228299626,41.0,7.0,13.0,67.0,1368.0666228299629,100.0,18.0,25.0,80.0,1512.0666228299629,1243.0,990.5,973.1156780551067,17.38432194489321,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.443132532374934,15.443132532374934,15.443132532374934,15.443132532374934,,0.9178743614697931,0.9178743614697931,0.9178743614697931,0.9178743614697931,38.229332783507935,38.229332783507935,38.229332783507935,38.229332783507935,0.7786014823525039,0.7786014823525039,0.7786014823525039,0.7786014823525039,0.97,0.97,0.97,0.97,37.082452800002706,37.082452800002706,37.082452800002706,37.082452800002706,148.32981120001082,0.05235456686047614,3.745702303030576e-05,2931.535401286021,2742.499149867776,0.0871467909156956,0.0815272433330173,15.666571260214702,15.210276860239668,973.348533727242,972.892239327267,150.8637100177777,145.69629650324194,24919.408281601816,7,0.8240545066667267,1937-03-11
1936,25,3132.545851041029,0.07785714285714285,54.50074847992938,0.017290309768099203,59.0,11.0,12.0,13.0,144.0,239.0,0.07638357323303457,2893.545851041029,1100.0,,275.0,275.0,275.0,275.0,1793.5458510410292,41.0,7.0,13.0,67.0,1665.5458510410294,100.0,18.0,25.0,80.0,1809.5458510410292,1243.0,990.5,973.8234549587011,16.676545041298887,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.735355628780612,14.735355628780612,14.735355628780612,14.735355628780612,,0.9102044309519811,0.9102044309519811,0.9102044309519811,0.9102044309519811,36.173644716973065,36.173644716973065,36.173644716973065,36.173644716973065,0.736734108288657,0.736734108288657,0.736734108288657,0.736734108288657,0.97,0.97,0.97,0.97,35.08843537546387,35.08843537546387,35.08843537546387,35.08843537546387,140.35374150185547,0.044885963434082354,3.544286401562007e-05,3313.0406406455268,3004.2640135053875,0.0795535941334043,0.0721391693986078,15.034725037641117,14.334510182304363,974.2243004051774,973.5240855498406,143.72057994911705,135.85956393448834,23579.42857231172,7,0.7797430083436415,1937-03-18
1936,26,3521.490444834481,0.05557142857142857,41.03800919921787,0.011769845301571916,59.0,11.0,12.0,13.0,144.0,239.0,0.06789543233533034,3282.490444834481,1100.0,,275.0,275.0,275.0,275.0,2182.490444834481,41.0,7.0,13.0,66.99999999999999,2054.490444834481,100.0,18.0,25.0,80.0,2198.490444834481,1243.0,990.5,974.6660154664349,15.833984533565074,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.892795121046797,13.892795121046797,13.892795121046797,13.892795121046797,,0.90014697311961,0.90014697311961,0.90014697311961,0.90014697311961,33.72762043599664,33.72762043599664,33.72762043599664,33.72762043599664,0.6869169131567544,0.6869169131567544,0.6869169131567544,0.6869169131567544,0.97,0.97,0.97,0.97,32.715791822916735,32.715791822916735,32.715791822916735,32.715791822916735,130.86316729166697,0.03718536122216182,3.304625436658257e-05,3600.306705040052,3417.233058807453,0.0699396253890293,0.0663832333132688,14.113721486675438,13.72577971251598,974.8330308749656,974.4450891008064,133.4037228183521,128.91588312306695,21985.01210500005,7,0.7270175960648164,1937-03-25
1936,27,3513.761508607167,0.055714285714285716,22.757355576300597,0.006493429007417857,70.0,14.0,18.0,25.0,168.0,295.0,0.08397468928584216,3218.761508607167,1100.0,,275.0,275.0,275.0,275.0,2118.761508607167,30.0,4.0,7.0,55.0,2022.761508607167,100.0,18.0,25.0,80.0,2190.761508607167,1243.0,990.5,974.6496374825247,15.850362517475332,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.909173104957054,13.909173104957054,13.909173104957054,13.909173104957054,,0.9004894229354115,0.9004894229354115,0.9004894229354115,0.9004894229354115,33.779885698111116,33.779885698111116,33.779885698111116,33.779885698111116,0.6879813787802672,0.6879813787802672,0.6879813787802672,0.6879813787802672,0.97,0.97,0.97,0.97,32.76648912716778,32.76648912716778,32.76648912716778,32.76648912716778,131.06595650867115,0.03731485823249063,3.309746376481594e-05,3600.306705040052,3441.005216005948,0.0857307622283738,0.0819374637130306,14.063347153564443,13.72577971251598,974.8330308749656,974.4954634339172,132.84499949390965,128.91588312306695,22019.080693456748,7,0.7281442028259507,1937-04-01
1936,28,3188.5097306482467,0.07442857142857143,55.92255524298441,0.017438005796329502,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07825790734946025,2938.0811592196756,1100.0,,275.0,275.0,275.0,275.0,1838.081159219675,39.14285714285715,4.571428571428571,9.285714285714286,58.42857142857143,1726.6525877911038,100.0,18.0,25.0,80.0,1865.5097306482464,1243.0,990.5,973.9499122491216,16.55008775087848,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.608898338360204,14.608898338360204,14.608898338360204,14.608898338360204,,0.9087981274893328,0.9087981274893328,0.9087981274893328,0.9087981274893328,35.808147499066784,35.808147499066784,35.808147499066784,35.808147499066784,0.7292901730970832,0.7292901730970832,0.7292901730970832,0.7292901730970832,0.97,0.97,0.97,0.97,34.73390307409478,34.73390307409478,34.73390307409478,34.73390307409478,138.93561229637913,0.04366897798166354,3.508475057989372e-05,3405.1015131654217,3049.547329305057,0.0918767611243505,0.0689263755110225,14.92542048226266,14.139428809583585,974.419381777898,973.6333901052192,142.48819380944605,133.68908175256925,23341.182865791692,7,0.7718645127576618,1937-04-08
1936,29,2748.268433891731,0.105,61.38770314454074,0.0219718060775572,54.0,13.0,14.0,19.0,117.0,217.0,0.07904469173576537,2531.268433891731,1100.0,,275.0,275.0,275.0,275.0,1431.268433891731,46.0,5.0,11.0,61.0,1308.268433891731,100.0,18.0,25.0,80.0,1425.268433891731,1243.0,990.5,972.9061651852559,17.593834814744095,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.652645402225817,15.652645402225817,15.652645402225817,15.652645402225817,,0.920105673533705,0.920105673533705,0.920105673533705,0.920105673533705,38.8429788981263,38.8429788981263,38.8429788981263,38.8429788981263,0.7910993665606169,0.7910993665606169,0.7910993665606169,0.7910993665606169,0.9701270083952195,0.9701270083952195,0.9701270083952195,0.9701270083952195,37.68270659022126,37.68270659022126,37.68270659022126,37.68270659022126,150.73082636088506,0.05493546519140848,3.8063339990122486e-05,2914.698847593973,2645.619049709331,0.08202239094999,0.0744502301426884,15.900419777838458,15.250916817427305,973.3078937700544,972.6583908096432,153.62331692882603,146.15465076544544,25322.77882862869,7,0.8373934797826947,1937-04-15
1936,30,2520.1318635957023,0.1227142857142857,24.94342932589968,0.009800509463144714,54.0,13.0,14.0,19.0,117.0,217.0,0.08611717924445564,2303.1318635957023,1100.0,,275.0,275.0,275.0,275.0,1203.131863595702,46.0,5.0,11.0,61.0,1080.131863595702,100.0,18.0,25.0,80.0,1197.131863595702,1243.0,990.5,972.3554907052311,18.144509294769005,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.203319882250728,16.203319882250728,16.203319882250728,16.203319882250728,,0.9248175330136085,0.9248175330136085,0.9248175330136085,0.9248175330136085,40.414025707450584,40.414025707450584,40.414025707450584,40.414025707450584,0.8230962465875882,0.8230962465875882,0.8230962465875882,0.8230962465875882,0.9723096246587588,0.9723096246587588,0.9723096246587588,0.9723096246587588,39.29501458802303,39.29501458802303,39.29501458802303,39.29501458802303,157.18005835209212,0.06238082400076954,3.969193392729599e-05,2567.771472034419,2496.800686844093,0.0869112224869994,0.0845090781494169,16.259636515789104,16.08832772395032,972.4704828635314,972.2991740716926,157.82413910667714,155.8655941803893,26406.24980315148,7,0.8732225464005119,1937-04-22
1936,31,2472.6049512246796,0.12614285714285714,6.667283794367514,0.002709185452438157,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10488026654860937,2213.4620940818227,1100.0,,275.0,275.0,275.0,275.0,1113.4620940818224,45.285714285714285,5.000000000000002,11.714285714285717,62.42857142857143,989.033522653251,100.0,18.0,25.0,80.0,1149.6049512246796,1243.0,990.5,972.2407705719216,18.25922942807839,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.31804001556011,16.31804001556011,16.31804001556011,16.31804001556011,,0.9253888392774893,0.9253888392774893,0.9253888392774893,0.9253888392774893,40.72527613193251,40.72527613193251,40.72527613193251,40.72527613193251,0.8294353591024951,0.8294353591024951,0.8294353591024951,0.8294353591024951,0.9729435359102495,0.9729435359102495,0.9729435359102495,0.9729435359102495,39.623435369866534,39.623435369866534,39.623435369866534,39.623435369866534,158.49374147946614,0.0641069712584688,4.002367209077428e-05,2496.800686844093,2450.1297002835204,0.112647097812031,0.0869112224869994,16.372290621280165,16.259636515789104,972.2991740716926,972.1865199662016,159.11582577273882,157.82413910667714,26626.948568550313,7,0.8805207859970342,1937-04-29
1936,32,2421.236381697908,0.13014285714285714,7.770071715588332,0.003228490898459457,55.0,13.0,13.0,17.0,178.0,276.0,0.11400398807861291,2145.236381697908,1100.0,,275.0,275.0,275.0,275.0,1045.2363816979082,45.000000000000014,5.0,12.0,62.918581320908125,920.3178003770001,100.0,18.0,25.0,79.91858132090813,1098.3178003770001,1243.0,990.5,972.116777473064,18.383222526936088,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.442033114417807,16.442033114417807,16.442033114417807,16.442033114417807,,0.9260063249098006,0.9260063249098006,0.9260063249098006,0.9260063249098006,41.062123409576884,41.062123409576884,41.062123409576884,41.062123409576884,0.836295792455741,0.836295792455741,0.836295792455741,0.836295792455741,0.973629579245574,0.973629579245574,0.973629579245574,0.973629579245574,39.97935502943869,39.97935502943869,39.97935502943869,39.97935502943869,159.91742011775477,0.06605823454347307,4.038318689842292e-05,2450.1297002835204,2395.739198274402,0.1152045265189118,0.112647097812031,16.50357803992278,16.372290621280165,972.1865199662016,972.055232547559,160.62490434315305,159.11582577273882,26866.126579782802,7,0.8884301117653043,1937-05-06
1936,33,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019283661718190715,55.0,13.0,13.0,17.0,178.0,276.0,0.1165374655895888,2092.3892092708415,1100.0,,275.0,275.0,275.0,275.0,992.3892092708412,45.0,5.0,12.0,61.12542231016051,869.2637869606808,100.0,18.0,25.0,78.1254223101605,1047.2637869606808,1243.0,990.5,971.9892153327228,18.510784667277225,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.569595254758944,16.569595254758944,16.569595254758944,16.569595254758944,,0.9266415843686995,0.9266415843686995,0.9266415843686995,0.9266415843686995,41.40904184515437,41.40904184515437,41.40904184515437,41.40904184515437,0.8433613410418406,0.8433613410418406,0.8433613410418406,0.8433613410418406,0.9743361341041841,0.9743361341041841,0.9743361341041841,0.9743361341041841,40.34633670071019,40.34633670071019,40.34633670071019,40.34633670071019,161.38534680284076,0.06814350810487016,4.075387545526282e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.1152045265189118,16.580598123898305,16.50357803992278,972.055232547559,971.9782124635834,161.51208721278869,160.62490434315305,27112.738262877247,7,0.896585260015782,1937-05-13
1936,34,2346.8895547536777,0.13785714285714287,7.635446143631985,0.0032825119154954,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13406792623499605,2032.318126182249,1100.0,,275.0,275.0,275.0,275.0,932.318126182249,36.42857142857143,4.142857142857143,8.571428571428571,57.549236502119165,825.6260325372725,100.0,18.0,25.0,79.69209364497631,1024.1974611087012,1243.0,990.5,971.9373196149227,18.56268038507728,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.621490972559002,16.621490972559002,16.621490972559002,16.621490972559002,,0.9269000250433439,0.9269000250433439,0.9269000250433439,0.9269000250433439,41.550343241222905,41.550343241222905,41.550343241222905,41.550343241222905,0.8462391698823402,0.8462391698823402,0.8462391698823402,0.8462391698823402,0.974623916988234,0.974623916988234,0.974623916988234,0.974623916988234,40.495995999456134,40.495995999456134,40.495995999456134,40.495995999456134,161.98398399782454,0.06902828981157631,4.090504646409711e-05,2363.830877770248,2310.3827547648234,0.1389380176674124,0.1167596221013683,16.7096108346011,16.580598123898305,971.9782124635834,971.8491997528806,163.00128255236567,161.51208721278869,27213.309311634526,7,0.8999110222101364,1937-05-20
1936,35,2155.917983116938,0.1597142857142857,38.38922557647762,0.017854181264150056,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1402216124759996,1853.2036974026526,1100.0,,275.0,275.0,275.0,275.0,753.2036974026526,35.857142857142854,4.571428571428571,8.857142857142858,51.029315259274405,652.8886678576638,100.0,18.0,25.0,72.0293152592744,840.8886678576638,1243.0,990.5,971.4763537523512,19.02364624764875,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.082456835130472,17.082456835130472,17.082456835130472,17.082456835130472,,0.9292168100384061,0.9292168100384061,0.9292168100384061,0.9292168100384061,42.809938418370265,42.809938418370265,42.809938418370265,42.809938418370265,0.8718928394780094,0.8718928394780094,0.8718928394780094,0.8718928394780094,0.9771892839478008,0.9771892839478008,0.9771892839478008,0.9771892839478008,41.83405318785805,41.83405318785805,41.83405318785805,41.83405318785805,167.3362127514322,0.07778019780158672,4.2256619381674804e-05,2276.101843596241,2041.65817572948,0.1527076104395212,0.1243065815336532,17.358256370203655,16.7923578615597,971.766452725922,971.200554217278,170.55911731094585,163.95849041137495,28112.483742240613,7,0.9296456263968457,1937-05-27
1936,36,1799.9566666434428,0.19657142857142856,60.61516194704983,0.03388362571802853,62.0,12.0,14.0,16.0,153.0,257.0,0.14339675695802837,1542.9566666434428,1100.0,,275.0,275.0,275.0,275.0,442.956666643443,38.0,6.000000000000002,11.0,27.57706874044781,360.37959790299516,100.0,18.0,25.0,43.577068740447814,513.3795979029952,1243.0,990.5,970.4537061537711,20.04629384622886,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.105104433710583,18.105104433710583,18.105104433710583,18.105104433710583,,0.9340280856325286,0.9340280856325286,0.9340280856325286,0.9340280856325286,45.608631100565155,45.608631100565155,45.608631100565155,45.608631100565155,0.9288926904392089,0.9288926904392089,0.9288926904392089,0.9288926904392089,0.9799419323667434,0.9799419323667434,0.9799419323667434,0.9799419323667434,44.693904058888805,44.693904058888805,44.693904058888805,44.693904058888805,178.77561623555522,0.09989883966858001,4.5145357635241214e-05,1983.4436828176408,1617.3520421001313,0.1589017068085471,0.1295726227199508,18.695057836081325,17.512300227609323,971.0465103598724,969.8637527514004,185.0166846913921,172.37092870380926,30034.303527573276,7,0.9931978679753067,1937-06-03
1936,37,1445.6923255565393,0.238,44.98117891654848,0.030964445214355485,62.0,12.0,14.0,16.0,153.0,257.0,0.17808738053757672,1188.6923255565393,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,88.89386696788698,20.951582541294822,3.7625649847118545,4.842467461285672,5.5342485271836255,53.803003453410994,82.95158254129483,15.762564984711855,18.842467461285672,21.534248527183625,206.803003453411,1217.3550735759447,990.5,969.3091598210289,21.190840178971175,0.8751847963292303,0.47973799616524787,989.1450772075056,0.5347055125380494,0.5347055125380494,0.5347055125380494,0.5347055125380494,19.301211873938627,19.301211873938627,19.301211873938627,19.301211873938627,,0.9380106968755088,0.9380106968755088,0.9380106968755088,0.9380106968755088,48.81875397709059,48.81875397709059,48.81875397709059,48.81875397709059,0.9942719750934945,0.9942719750934945,0.9942719750934945,0.9942719750934945,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.71684849719026,47.71684849719026,47.71684849719026,47.71684849719026,190.86739398876105,0.13231251914340267,4.8207768703280663e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.6448684605493,18.98526765374708,969.5777887511608,969.0180574480818,192.8,188.0722457961143,32065.72219011186,7,1.0603744110486726,1937-06-10
1936,38,1212.5742029242617,0.27385714285714285,32.828677268470656,0.026974943980338586,62.0,12.0,14.0,16.0,153.0,257.0,0.21255230309727685,955.5742029242618,955.5742029242618,,238.89355073106546,238.89355073106546,238.89355073106546,238.89355073106546,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1043.5742029242617,990.5,968.5680903520476,21.931909647952335,0.6280386600058322,0.3207658947808694,989.5511954452132,0.4055957594030787,0.4055957594030787,0.4055957594030787,0.4055957594030787,20.577509333762546,20.577509333762546,20.577509333762546,20.577509333762546,,0.9384274316303692,0.9384274316303692,0.9384274316303692,0.9384274316303692,45.18462449866325,45.18462449866325,45.18462449866325,45.18462449866325,0.9202571180990476,0.9202571180990476,0.9202571180990476,0.9202571180990476,0.978936455222164,0.978936455222164,0.978936455222164,0.978936455222164,44.235934505452356,44.235934505452356,44.235934505452356,44.235934505452356,176.94373802180942,0.14594271291813812,5.1494559867570163e-05,1311.0784203230735,1125.7884692412713,0.2282844486524239,0.1960218366927819,21.095098213973166,19.95065963103516,968.8776750353012,968.295335189044,189.9912058291587,164.10355346351818,29726.547987663984,7,0.9830207667878301,1937-06-17
1936,39,1014.5003171426305,0.3271428571428571,25.540791580146315,0.025095958513004113,62.0,12.0,14.0,16.0,153.0,257.0,0.2540091240858682,757.5003171426305,757.5003171426305,,242.62600455597993,242.62600455597993,242.62600455597993,29.622303474690757,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,845.5003171426306,990.5,967.9304150731102,22.569584926889757,0.42914926095336486,0.17112566494144593,989.8997250741052,0.41937326933521024,0.41937326933521024,0.41937326933521024,0.04346100078701938,21.54993673165976,21.54993673165976,21.54993673165976,3.0451233452653703,,0.9402903285271264,0.9402903285271264,0.9402903285271264,0.13341115556095592,48.203502850238515,48.203502850238515,48.203502850238515,5.78296602842935,0.9817414022451836,0.9817414022451836,0.9817414022451836,0.11777934884784826,0.9789207920276419,0.9789207920276419,0.9789207920276419,0.9617779348847847,46.07704614308626,46.07704614308626,46.07704614308626,5.623619546568466,143.85475797582725,0.14190145147664807,5.286841488929876e-05,1086.4244972913411,947.0029281802472,0.27138247660316,0.2365557851841052,21.932131583899224,21.16016615645847,968.17161984863,967.6880117127208,157.46134730391705,136.64072385502286,24167.599339938977,7,0.799193099865707,1937-06-24
1936,40,831.1009691949523,0.38642857142857145,31.215122564045195,0.038345094512880686,58.0,11.0,11.0,11.0,136.0,227.0,0.2753689585243772,604.1009691949523,604.1009691949523,,225.79943397898188,225.79943397898188,152.5021012369885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,684.1009691949523,990.5,967.2244038767797,23.275596123220225,0.3158768435430583,0.10846996458747059,990.0756531918695,0.36520391410847236,0.36520391410847236,0.23211875366541618,0.0,22.486045400981226,22.486045400981226,15.961736660922773,0.0,,0.938223724499119,0.938223724499119,0.6683948657786658,0.0,46.74487676202934,46.74487676202934,31.244027539508718,0.0,0.9520341499394979,0.9520341499394979,0.636334573106084,0.0,0.9778791585782244,0.9778791585782244,0.9721648728639387,0.96,44.3068813279129,44.3068813279129,30.53545275648433,0.0,119.14921541231014,0.14270380654001785,5.4669235664800806e-05,941.1240560143012,728.4970702319307,0.3116004295360176,0.2412009325968717,22.91366782646557,21.90569425286593,967.6644962240572,966.8139882809276,141.46039058551105,96.4,20017.068189268102,7,0.6619400856239451,1937-07-01
1936,41,651.3783256816731,0.45942857142857146,15.69234865745336,0.023759232997102312,58.0,11.0,11.0,11.0,136.0,227.0,0.3491387612661387,424.3783256816731,424.3783256816731,,212.1891628408366,212.1891628408366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.3783256816731,990.5,966.5055133027266,23.994486697273324,0.2159608315728397,0.05487566513633459,990.2291635032908,0.3199619583062181,0.3199619583062181,0.0,0.0,23.40368824225791,23.40368824225791,0.0,0.0,,0.936738220168586,0.936738220168586,0.0,0.0,45.60723819266767,45.60723819266767,0.0,0.0,0.9288643216429261,0.9288643216429261,0.0,0.0,0.9790370093648192,0.9790370093648192,0.96,0.96,44.43795240917817,44.43795240917817,0.0,0.0,88.87590481835635,0.13637373765285668,5.82163652522268e-05,702.6560160658968,618.6506296297572,0.3669276149219347,0.323059925211985,23.603764570222783,23.081847562639872,966.7106240642636,966.3746025185188,96.4,82.53130818149386,14931.152009483867,7,0.4937550267686464,1937-07-08
1936,42,581.6459941716809,0.4935714285714286,9.66461516730861,0.016740091201740342,58.0,11.0,11.0,11.0,136.0,227.0,0.3906245810462715,354.6459941716808,354.6459941716808,,177.3229970858404,177.3229970858404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,434.6459941716808,990.5,966.2167787549143,24.28322124508556,0.18893181986103294,0.040929198834336086,990.2701389813046,0.22302774057537794,0.22302774057537794,0.0,0.0,23.830332485814807,23.830332485814807,0.0,0.0,,0.9266617082647928,0.9266617082647928,0.0,0.0,38.39906125905833,38.39906125905833,0.0,0.0,0.7820582741152409,0.7820582741152409,0.0,0.0,0.9707486371429489,0.9707486371429489,0.96,0.96,37.27773024397606,37.27773024397606,0.0,0.0,74.55546048795212,0.1281068464781559,5.839655422140656e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,24.02189450180074,23.662105875129797,966.3351802560522,966.0794924555636,80.35437573174517,68.20732812155445,12525.317361975956,7,0.41419700271084514,1937-07-15
1936,43,520.478389929325,0.5367142857142857,8.045320038269038,0.015619844605994086,58.0,11.0,11.0,11.0,136.0,227.0,0.4368085241246347,293.4783899293249,293.4783899293249,,165.85927233542773,127.6191175938972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,373.4783899293249,990.5,965.9421527546818,24.557847245318076,0.16734387448724472,0.028695677985864945,990.3039604475268,0.2074251037490812,0.13502017596895297,0.0,0.0,24.154382589095864,20.72790755909413,0.0,0.0,,0.920290438206462,0.7850577382802075,0.0,0.0,36.23418406710689,27.719202529429896,0.0,0.0,0.7379670889431137,0.5645458763631342,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.773340739261286,26.887626453547,0.0,0.0,60.660967192808286,0.11629180258732574,5.731066931078088e-05,550.9983234585969,494.6810831907137,0.4588815051019143,0.4119794749558021,24.30315127256508,23.985325210012117,966.0794924555636,965.8260648743582,68.20732812155445,48.2,10191.042488391791,7,0.3370053732933793,1937-07-22
1936,44,472.8473161160977,0.5707142857142857,4.588002277439183,0.009656757069105886,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4275155226786119,270.41874468752627,270.41874468752627,,189.79160245875616,80.62714222877013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.27588754466916,990.5,965.7278129225224,24.77218707747758,0.1573903363615437,0.024083748937505183,990.318525914701,0.2772662053293287,0.0805403693907026,0.0,0.0,24.31344678684925,13.985458644472743,0.0,0.0,,0.9269468484042384,0.5216872473533296,0.0,0.0,42.0637893043172,17.66780510052706,0.0,0.0,0.8566963198435273,0.3598330977704086,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.794913804654115,17.13777094751125,0.0,0.0,54.93268475216536,0.11640224238173925,5.626954417334239e-05,486.0250263913084,462.56506724863937,0.4733475138759286,0.3894239990089718,24.496531947741516,24.061266565852637,965.7871126187608,965.6815428026188,61.32155073462716,48.2,9228.69103836378,7,0.3051815819564742,1937-07-29
1936,45,440.92017218944136,0.6045714285714286,5.133169465384965,0.011696518360180971,54.0,9.0,8.0,6.0,107.0,184.0,0.4175517897510539,256.9201721894413,256.9201721894413,,237.25871198967312,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.92017218944136,990.5,965.5841407748525,24.91585922514753,0.15126496591990998,0.021384034437888243,990.3273509996421,0.4103298658649535,0.019157518501836012,0.0,0.0,24.33288035892476,3.5023479246978217,0.0,0.0,,0.9406979441219162,0.13019649172662418,0.0,0.0,53.34394680725906,4.30833154508791,0.0,0.0,1.0864347618586365,0.08774605998142383,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.49336731302099,4.179081598735273,0.0,0.0,49.67244891175626,0.11258654498622156,5.368832780090015e-05,459.2604427967548,426.6328809909446,0.4312841513120631,0.4006441288073857,24.51643547288475,24.235956701986623,965.6666719925854,965.5198479644592,58.50714238229382,48.2,8344.971417175053,7,0.27595804950975705,1937-08-05
1936,46,413.9817743284862,0.6365714285714287,3.3900719352510498,0.008227519649185442,54.0,9.0,8.0,6.0,107.0,184.0,0.44460445430567475,229.9817743284862,229.9817743284862,,229.9817743284862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.9817743284862,990.5,965.462917984478,25.037082015521833,0.14175756950177504,0.015996354865697216,990.3422460756325,0.37453630466060434,0.0,0.0,0.0,24.504791786493715,0.0,0.0,0.0,,0.9420430681094764,0.0,0.0,0.0,52.0640964391007,0.0,0.0,0.0,1.0603685629144743,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11646703639963871,5.827693671491955e-05,422.4698189706656,402.90237744418727,0.4566863098877814,0.4355340706900914,24.59629219690145,24.434179995283323,965.501114185368,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1937-08-12
1936,47,384.9977647591482,0.6704285714285714,5.391901490042812,0.014084262139485085,54.0,9.0,8.0,6.0,107.0,184.0,0.47813718505810504,200.9977647591482,200.9977647591482,,200.9977647591482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,271.9977647591482,990.5,965.3249888237957,25.17501117620431,0.13152821324291158,0.01048471538019713,990.3579870713768,0.2862976919458608,0.0,0.0,0.0,24.74670055563531,0.0,0.0,0.0,,0.9351215564068606,0.0,0.0,0.0,45.61486071716939,0.0,0.0,0.0,0.929019566541128,0.0,0.0,0.0,0.9794544637388153,0.96,0.96,0.96,44.67947914036902,0.0,0.0,0.0,44.67947914036902,0.11600253530140134,6.174515691714447e-05,398.1467533267305,370.3647452958713,0.4968075453645268,0.4621411538900692,24.867445809845925,24.63582772344101,965.3907337666336,965.2518237264792,47.58916976558478,41.30710149570321,7506.152495581994,7,0.24821932855760562,1937-08-19
1936,48,349.1681360223796,0.7127142857142857,5.536168292605006,0.0159640355403913,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.5079029251117819,171.73956459380815,171.73956459380815,,171.73956459380815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,241.02527887952243,990.5,965.1458406801119,25.354159319888122,0.12059702997153506,0.007173956459380772,990.3722290135692,0.21013889656871068,0.0,0.0,0.0,25.016249436888504,0.0,0.0,0.0,,0.9256104703811087,0.0,0.0,0.0,39.00921110563858,0.0,0.0,0.0,0.7944849512350015,0.0,0.0,0.0,0.9728161709268864,0.96,0.96,0.96,37.96038981358671,0.0,0.0,0.0,37.96038981358671,0.10877789959200887,6.136447857788312e-05,370.3647452958713,331.6115672476363,0.5438621230113355,0.4161495364754459,25.11937479491599,24.867445809845925,965.2518237264792,965.0580578362382,43.489051675465625,33.89372823742643,6377.3454886825675,7,0.21089105451992618,1937-08-26
