WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1936,49,326.09244091319255,0.7462857142857143,1.1407162012572079,0.0034970190358272,46.0,7.0,6.0,4.0,75.0,138.0,0.42321108478236713,188.09244091319252,188.09244091319252,,188.09244091319252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.09244091319252,990.5,965.030462204566,25.469537795434025,0.12273835172450519,0.008809244091319186,990.3684524041843,0.2503465636005833,0.0,0.0,0.0,25.08764363601761,0.0,0.0,0.0,,0.9316785423994258,0.0,0.0,0.0,43.115719467007544,0.0,0.0,0.0,0.8781205594095224,0.0,0.0,0.0,0.9778120559409522,0.96,0.96,0.96,42.15955813907576,0.0,0.0,0.0,42.15955813907576,0.1292822193885573,6.226117860868651e-05,329.2057950036568,323.62655383883583,0.4264174195938298,0.419190676757276,25.107669878543323,25.0623335320908,965.0460289750184,965.0181327691942,42.91823936221832,41.55915397142597,7082.805767364727,7,0.23421976743930975,1937-09-02
1936,50,304.43200502093504,0.777142857142857,4.729229869366675,0.015653585666762344,46.0,7.0,6.0,4.0,75.0,138.0,0.45351926064194975,166.43200502093504,166.43200502093504,,166.43200502093504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,225.43200502093504,990.5,964.9235140329971,25.576485967002977,0.11509360597606957,0.006643200502093472,990.3782631935218,0.19632370745592825,0.0,0.0,0.0,25.258425453068856,0.0,0.0,0.0,,0.9239127929830484,0.0,0.0,0.0,38.091176979516135,0.0,0.0,0.0,0.7757877185237501,0.0,0.0,0.0,0.9701540403047639,0.96,0.96,0.96,36.954573927865816,0.0,0.0,0.0,36.954573927865816,0.1213380908224674,6.167539888275711e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,25.35782846942411,25.202031022714408,964.9590778503992,964.8620877790132,38.65807923579597,33.79571083094997,6208.368419881457,7,0.2053031884881434,1937-09-09
1936,51,285.8030522664532,0.8068571428571428,1.3142386791489327,0.004622417152744899,46.0,7.0,6.0,4.0,75.0,138.0,0.4828987406227588,147.80305226645325,147.80305226645325,,147.80305226645325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.80305226645325,990.5,964.8432122090659,25.65678779093418,0.1085186593500654,0.004780305226645286,990.3867010354234,0.15467355144855244,0.0,0.0,0.0,25.385325539840093,0.0,0.0,0.0,,0.9167015742639552,0.0,0.0,0.0,33.73171124238226,0.0,0.0,0.0,0.6870002289690887,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.71975990511079,0.0,0.0,0.0,32.71975990511079,0.11447200237941255,6.149196182342756e-05,290.5219447532691,281.3222739992266,0.4905406103761958,0.4750071465933457,25.4,25.35782846942411,964.8620877790132,964.8252890959968,33.79571083094997,31.68208463081041,5496.919664058613,7,0.18177644391728218,1937-09-16
1936,52,271.1955297099168,0.8344285714285714,1.5800040145951064,0.005790176356158842,46.0,7.0,6.0,4.0,75.0,138.0,0.5088670159902475,133.19552970991683,133.19552970991683,,133.19552970991683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,192.19552970991683,990.5,964.7847821188396,25.715217881160356,0.10336312419414982,0.0033195529709916143,990.393317322835,0.12561414817570246,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9102914621110564,0.0,0.0,0.0,30.20262335823332,0.0,0.0,0.0,0.615124711980312,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.29654465748632,0.0,0.0,0.0,29.29654465748632,0.10802513067384215,6.109731414886322e-05,273.7644374568714,270.26224589706084,0.5106151602564655,0.504083003920991,25.4,25.4,964.7950577498276,964.7810489835882,29.899472924292613,29.07766133732524,4921.819502457702,7,0.16275858143047955,1937-09-23
1936,53,270.26224589706084,0.836,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5106151602564655,132.26224589706084,132.26224589706084,,132.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,191.26224589706084,990.5,964.7810489835882,25.71895101641178,0.1030337381728601,0.003226224589706,990.3937400372374,0.1238530222864743,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9098701777979332,0.0,0.0,0.0,29.97697045085076,0.0,0.0,0.0,0.6105289297525613,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.07766133732524,0.0,0.0,0.0,29.07766133732524,0.1075905413307359,6.106903821626775e-05,270.26224589706084,270.26224589706084,0.5106151602564655,0.5106151602564655,25.4,25.4,964.7810489835882,964.7810489835882,29.07766133732524,29.07766133732524,697.8638720958057,1,0.16154256298514022,1937-09-30
1937,1,260.4758027756823,0.8585714285714285,1.9399224155415027,0.007448065775433872,41.0,6.0,4.0,3.0,56.0,110.0,0.42240676481724204,150.47580277568233,150.47580277568233,,150.47580277568233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.47580277568233,990.5,964.7419032111028,25.758096788897223,0.10663845484143995,0.005047580277568172,990.3883139648811,0.16037539719624494,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9177780138738963,0.0,0.0,0.0,34.403087813993864,0.0,0.0,0.0,0.7006738862320543,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.370995179574045,0.0,0.0,0.0,33.370995179574045,0.12808920553498968,6.159979958785127e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.4,25.4,964.767144170854,964.7267311559532,34.862971200190245,32.4752891870023,5606.32719016844,7,0.18539441766430026,1937-10-01
1937,2,250.78334924588657,0.8734285714285714,2.4344993181180223,0.009934873009052615,41.0,6.0,4.0,3.0,56.0,110.0,0.4388799862000688,140.78334924588657,140.78334924588657,,140.78334924588657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.78334924588657,990.5,964.6989719906284,25.80102800937175,0.10321765238672098,0.004078334924588629,990.3927040126888,0.140542124715373,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9136752793600097,0.0,0.0,0.0,32.045682366859396,0.0,0.0,0.0,0.6526615553331853,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.08431189585361,0.0,0.0,0.0,31.08431189585361,0.12388416988652626,6.132443057704786e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.4,25.4,964.7267311559532,964.6378477625686,32.4752891870023,28.46438860973675,5222.164398503407,7,0.1726906216436312,1937-10-08
1937,3,236.1943342291061,0.893,0.4924227903340019,0.0020848205014789,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.45785542441487886,128.05147708624898,128.05147708624898,,128.05147708624898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,178.19433422910612,990.5,964.6171660053748,25.882833994625344,0.09842164979033381,0.002805147708624886,990.398773202501,0.11623368829697311,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9079694367567328,0.0,0.0,0.0,28.96430617074682,0.0,0.0,0.0,0.589904402662868,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09537698562442,0.0,0.0,0.0,28.09537698562442,0.11895025796161636,6.0941463502735296e-05,236.1943342291061,236.1943342291061,0.46571819920668,0.4106787756640723,25.4,25.4,964.6171660053748,964.6171660053748,30.70691336680023,27.660120922095118,4720.023333584902,7,0.15608542769791342,1937-10-15
1937,4,235.10664330294418,0.8962857142857142,0.6801325824193327,0.0029262769843644855,37.0,5.0,3.0,2.0,50.0,97.0,0.4125986121445574,138.1066433029442,138.1066433029442,,138.1066433029442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.10664330294418,990.5,964.6106398598178,25.889360140182312,0.10015536242832053,0.0038106643302944,990.3960339732414,0.13503174452640737,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9125083387869489,0.0,0.0,0.0,31.392646442429598,0.0,0.0,0.0,0.6393614346727006,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.45086704915671,0.0,0.0,0.0,30.45086704915671,0.12951428439272278,6.12461073830458e-05,236.1943342291061,231.4334061521708,0.4191270465778009,0.4106787756640723,25.4,25.4,964.6171660053748,964.588600436913,30.70691336680023,29.586822739401143,5115.745664258327,7,0.16917148360642617,1937-10-22
1937,5,225.1590536840933,0.9165714285714286,1.210054736453608,0.005353453070721857,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42065720048000593,130.44476796980757,130.44476796980757,,130.44476796980757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,174.873339398379,990.5,964.5509543221045,25.94904567789545,0.09724956338001725,0.0030444767969807144,990.3997059598231,0.1204964933322444,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9090497682615712,0.0,0.0,0.0,29.53886080415926,0.0,0.0,0.0,0.6016061263576223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.652694980034482,0.0,0.0,0.0,28.652694980034482,0.1272547459079794,6.101397363392223e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4108153624762465,25.4,25.4,964.5582744243948,964.5480262811884,29.33944084146248,28.00436006784665,4813.652756645793,7,0.15918163877796934,1937-10-29
1937,6,262.95887850273147,0.8498571428571429,6.2690250235114195,0.024586942438587743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3613135307875395,168.10173564558863,168.10173564558863,,168.10173564558863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,212.95887850273147,990.5,964.7478910380763,25.752108961923618,0.11069132958942594,0.006810173564558799,990.3824984968461,0.2009187034039933,0.0,0.0,0.0,25.389298003704145,0.0,0.0,0.0,,0.9245233703870556,0.0,0.0,0.0,38.70910680411707,0.0,0.0,0.0,0.7883728473343597,0.0,0.0,0.0,0.971688801217929,0.96,0.96,0.96,37.61676687220052,0.0,0.0,0.0,37.61676687220052,0.14288864534890214,6.213462207702237e-05,270.26224589706084,236.1943342291061,0.3937435684201931,0.3441102166945746,25.4,25.37524725574626,964.7810489835882,964.6171660053748,39.84595315208926,31.65180473186517,6319.616834529687,7,0.20898203817889177,1937-11-05
1937,7,265.36957047313496,0.8487142857142856,1.63779912690228,0.006241536449694871,40.0,6.0,4.0,3.0,53.0,106.0,0.39951741122612666,159.36957047313496,159.36957047313496,,159.36957047313496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.36957047313496,990.5,964.7614782818926,25.738521718107418,0.10942449235345528,0.005936957047313444,990.3846385505993,0.1798039684817254,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9212830477234625,0.0,0.0,0.0,36.57514529694929,0.0,0.0,0.0,0.7449113095101688,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.47789093804081,0.0,0.0,0.0,35.47789093804081,0.13367302131787154,6.183505188134494e-05,270.26224589706084,258.7976520087449,0.4095864053527743,0.3922116448346764,25.4,25.4,964.7810489835882,964.735190608035,36.64232272459592,33.9180803071343,5960.285677590856,7,0.19709939410022673,1937-11-12
1937,8,269.799434975742,0.8390000000000001,3.5443309438919153,0.012934598067269456,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3591571505420337,173.08514926145628,173.08514926145628,,173.08514926145628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,218.799434975742,990.5,964.779197739903,25.72080226009702,0.11275269102421394,0.007308514926145571,990.3799387940496,0.21304817192949257,0.0,0.0,0.0,25.367824497432654,0.0,0.0,0.0,,0.9263163853832086,0.0,0.0,0.0,39.89779172091364,0.0,0.0,0.0,0.8125823161082207,0.0,0.0,0.0,0.9733905643665131,0.96,0.96,0.96,38.84453781156575,0.0,0.0,0.0,38.84453781156575,0.14379710463165232,6.231136616364498e-05,283.6079686159883,258.7976520087449,0.4095864053527743,0.3279174434126149,25.4,25.28112146177873,964.834431874464,964.735190608035,43.172078605340445,33.9180803071343,6525.882352343046,7,0.21580298784203192,1937-11-19
1937,9,316.8288833592229,0.7592857142857142,8.141048181655476,0.02572845796993884,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3035122974450911,220.68602621636578,220.68602621636578,,220.68602621636578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,265.54316907350864,990.5,964.9848982358322,25.515101764167817,0.12925018615982722,0.014137205243273113,990.3566126085968,0.345352972072433,0.0,0.0,0.0,25.026361400692252,0.0,0.0,0.0,,0.940234305774268,0.0,0.0,0.0,50.922247277695746,0.0,0.0,0.0,1.0371129791791394,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.84456621713543,0.0,0.0,0.0,47.84456621713543,0.15123305642850565,6.032446039921767e-05,340.5953058875766,294.72326674738565,0.3159118143678022,0.2873682610306244,25.200578609083163,24.8481228362602,965.102976529438,964.8788930669896,48.2,45.71196351994799,8037.887124478753,7,0.2658031456507524,1937-11-26
1937,10,378.50618243914585,0.6777142857142857,8.90101022237295,0.023529117176529658,38.0,5.0,4.0,3.0,54.0,104.0,0.2753677524356964,274.50618243914585,274.50618243914585,,173.06037559884004,101.44580684030582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.50618243914585,990.5,965.2923235995211,25.20767640047888,0.14900126993128185,0.024901236487829128,990.3260974935808,0.2292457278475642,0.1020662606652162,0.0,0.0,24.804528166212197,17.741412543110265,0.0,0.0,,0.922789811568858,0.652674141914572,0.0,0.0,38.991845874259646,22.579204466943207,0.0,0.0,0.7941312805348196,0.45986159810474964,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.673256904363484,21.90182833293491,0.0,0.0,57.57508523729839,0.15172692894121226,5.812331077076294e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2581270447191808,24.884992198220576,24.629603123835253,965.4130606984988,965.1230973186462,64.5006749732564,48.2,9672.61431986613,7,0.31986158465165776,1937-12-03
1937,11,416.100626292288,0.6335714285714287,4.007922031248776,0.009546414105975828,38.0,5.0,4.0,3.0,54.0,104.0,0.2500798792103481,312.100626292288,312.100626292288,,156.050313146144,156.050313146144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.100626292288,990.5,965.4724528183152,25.02754718168473,0.16226951560335265,0.03242012525845757,990.3053103591382,0.1724928691609744,0.1724928691609744,0.0,0.0,24.660364671661917,24.660364671661917,0.0,0.0,,0.9194220455933965,0.9194220455933965,0.0,0.0,34.69847457823183,34.69847457823183,0.0,0.0,0.7066899099436217,0.7066899099436217,0.0,0.0,0.97,0.97,0.96,0.96,33.65752034088487,33.65752034088487,0.0,0.0,67.31504068176974,0.16174703428083337,5.991286598761033e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2413229145846989,24.74148890938532,24.568683600421327,965.5393102424832,965.4130606984988,70.48014808336687,64.5006749732564,11308.926834537317,7,0.3739724482320541,1937-12-10
1937,12,446.4812036353863,0.5988571428571429,7.0478919773178506,0.01587194382869313,38.0,5.0,4.0,3.0,54.0,104.0,0.23309976743662375,342.4812036353863,342.4812036353863,,171.24060181769315,171.24060181769315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.4812036353863,990.5,965.6091654163592,24.890834583640785,0.17299176396064245,0.03849624072707721,990.2885119953123,0.20774443724050853,0.20774443724050853,0.0,0.0,24.471602141712548,24.471602141712548,0.0,0.0,,0.9251106103345949,0.9251106103345949,0.0,0.0,38.01783503443625,38.01783503443625,0.0,0.0,0.7742939925547099,0.7742939925547099,0.0,0.0,0.9701770245702471,0.9701770245702471,0.96,0.96,36.88432595214249,36.88432595214249,0.0,0.0,73.76865190428498,0.16518845947242203,5.983290720896308e-05,462.56506724863937,426.6328809909446,0.2437693029155139,0.2248332339893224,24.59551097113393,24.370669591409627,965.6815428026188,965.5198479644592,77.21835072530463,69.5599013504198,12393.133519919877,7,0.40982584391269433,1937-12-17
1937,13,485.59512821580614,0.5605714285714286,7.0789646778676865,0.014395195519217271,38.0,5.0,4.0,3.0,54.0,104.0,0.21434680338348647,381.59512821580614,381.59512821580614,,190.79756410790307,190.79756410790307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.59512821580614,990.5,965.785178076971,24.71482192302892,0.18679628152603492,0.04631902564316119,990.2668846928308,0.25790930953782537,0.25790930953782537,0.0,0.0,24.2237973063219,24.2237973063219,0.0,0.0,,0.9316162338058971,0.9316162338058971,0.0,0.0,42.224396532225555,42.224396532225555,0.0,0.0,0.8599673428151843,0.8599673428151843,0.0,0.0,0.9757518157157911,0.9757518157157911,0.96,0.96,41.20436334194596,41.20436334194596,0.0,0.0,82.4087266838919,0.16966288101188748,5.998594875867235e-05,512.1178199937132,467.1571483252964,0.22262315876537,0.2030782682025724,24.341599735180807,24.053080801069196,965.9045301899716,965.7022071674638,88.26229881639355,78.26312928404141,13844.66608289384,7,0.457826259354955,1937-12-24
1937,14,538.5369099344933,0.525,6.300244900561146,0.011718258447161758,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21853513678316738,420.8226242202076,420.8226242202076,,210.4113121101038,210.4113121101038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,471.25119564877906,990.5,966.0234160947051,24.476583905294806,0.20185093120554606,0.054164524844041474,990.2439845439504,0.31341741343295565,0.31341741343295565,0.0,0.0,23.907151035812284,23.907151035812284,0.0,0.0,,0.9370619520147043,0.9370619520147043,0.0,0.0,46.22567501904728,46.22567501904728,0.0,0.0,0.9414597763553416,0.9414597763553416,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.30116151866633,45.30116151866633,0.0,0.0,90.60232303733265,0.1682564731258995,5.980763432695592e-05,556.2195342976412,516.7730027239134,0.2275582102969598,0.2012489031969848,24.02279065240308,23.795703452621208,966.1029879043392,965.9254785122577,93.66984618846035,87.82687807034445,15221.190270271887,7,0.5033462390962926,1937-12-31
1937,15,580.00212387053,0.49414285714285716,6.5083296943664015,0.011173769854179071,41.0,6.0,4.0,3.0,66.0,120.0,0.20700631831232005,460.00212387053,460.00212387053,,230.001061935265,230.001061935265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.00212387053,990.5,966.2098825686917,24.290117431308236,0.21765604364226318,0.06200042477410596,990.2203435315836,0.3745459934036209,0.3745459934036209,0.0,0.0,23.635914969488248,23.635914969488248,0.0,0.0,,0.9413639267122796,0.9413639267122796,0.0,0.0,50.1837761518398,50.1837761518398,0.0,0.0,1.0220728340496903,1.0220728340496903,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.05652786495806,48.05652786495806,0.0,0.0,96.11305572991613,0.16578633549940472,5.808213604902496e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.752048955954265,23.486781552465843,966.3071113686328,966.1327263384364,96.4,94.99358871098448,16146.993362625912,7,0.5339614207217563,1938-01-07
1937,16,630.2824178816578,0.469,7.491177631324864,0.011856280288360287,41.0,6.0,4.0,3.0,66.0,120.0,0.1905089320408715,510.2824178816577,510.2824178816577,,255.14120894082885,255.14120894082885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.2824178816577,990.5,966.4211296715266,24.078870328473403,0.24549249163766307,0.0745965823723841,990.1799109259899,0.46091628408546803,0.46091628408546803,0.0,0.0,23.29786497037788,23.29786497037788,0.0,0.0,,0.9447977114227789,0.9447977114227789,0.0,0.0,55.07067778319207,55.07067778319207,0.0,0.0,1.1216023988430155,1.1216023988430155,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1530421754061668,5.2526021298475026e-05,654.21608557748,608.7950640130589,0.1971106651374327,0.1834256335872196,23.44125178100817,23.135687062419297,966.51686434231,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1938-01-14
1937,17,685.7894331712976,0.444,7.3784804689788155,0.010781944193224856,41.0,6.0,4.0,3.0,66.0,120.0,0.17506461749213148,565.7894331712976,565.7894331712976,,201.45223964319462,201.45223964319462,162.88495388490827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,616.7894331712976,990.5,966.643157732685,23.856842267314846,0.27703658181211677,0.09631577326851896,990.1266476449193,0.29272699840792615,0.29272699840792615,0.21908551538446094,0.0,23.190762913826266,23.190762913826266,19.891274760155206,0.0,,0.9326681457661345,0.9326681457661345,0.7975769167265483,0.0,42.75400161080108,42.75400161080108,34.493097492298666,0.0,0.8707535969613256,0.8707535969613256,0.7025070772362253,0.0,0.9731473954460449,0.9731473954460449,0.970290252588902,0.96,40.41410060146628,40.41410060146628,33.528386315751995,0.0,114.35658751868456,0.16661472766443194,5.6094773713194e-05,705.8654488603318,659.9420006160087,0.1818341610141324,0.1700040711636307,23.305732074544707,23.096417075697417,966.7234617954412,966.539768002464,120.56469434798996,96.4,19211.906703139008,7,0.6353143751038032,1938-01-21
1937,18,739.2153352341018,0.41957142857142854,7.808966065565463,0.010584239974170614,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17207145564110007,611.9296209483874,611.9296209483874,,203.97654031612916,203.97654031612916,203.97654031612916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,664.6439066626732,990.5,966.8568613409363,23.64313865906362,0.3042318078423067,0.11346579630374111,990.0823023958538,0.29444571665180674,0.29444571665180674,0.29444571665180674,0.0,22.930995338265753,22.930995338265753,22.930995338265753,0.0,,0.9344955885684254,0.9344955885684254,0.9344955885684254,0.0,42.86510221792879,42.86510221792879,42.86510221792879,0.0,0.8730163384506884,0.8730163384506884,0.8730163384506884,0.0,0.9773016338450687,0.9773016338450687,0.9773016338450687,0.96,41.892792527223676,41.892792527223676,41.892792527223676,0.0,125.67837758167103,0.1700457889447162,5.7050941416033905e-05,760.52821131929,712.0837013457431,0.1830978148265503,0.1622394356093032,23.07724090401097,22.82304892278348,966.9421128452772,966.7483348053828,127.75935587986388,121.8311481045802,21113.967433720733,7,0.6982132087870613,1938-01-28
1937,19,800.1070363559877,0.39685714285714285,10.595050912492345,0.013189079728233586,43.0,7.0,5.0,4.0,78.0,137.0,0.1713432070625513,663.1070363559877,663.1070363559877,,221.03567878532925,221.03567878532925,221.03567878532925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.1070363559877,990.5,967.100428145424,23.399571854576088,0.3346143779598752,0.1289321109067963,990.0364535111332,0.34598964942641036,0.34598964942641036,0.34598964942641036,0.0,22.590035716283005,22.590035716283005,22.590035716283005,0.0,,0.9382119443111636,0.9382119443111636,0.9382119443111636,0.0,45.93687043076495,45.93687043076495,45.93687043076495,0.0,0.9355778091805488,0.9355778091805488,0.9355778091805488,0.0,0.9799465961676365,0.9799465961676365,0.9799465961676365,0.96,45.015782909016025,45.015782909016025,45.015782909016025,0.0,135.04734872704807,0.16877998585412993,5.657867518948794e-05,834.6935677067364,768.4460718744957,0.1782818665021104,0.1641320902668486,22.776714055433587,22.38503646170523,967.2387742708268,966.973784287498,141.1623828023212,129.32961364700373,22687.954586144075,7,0.7502630484836004,1938-02-04
1937,20,866.6481581872071,0.3727142857142857,8.166917426917864,0.009412278631684487,43.0,7.0,5.0,4.0,78.0,137.0,0.15814264219099367,729.6481581872071,729.6481581872071,,243.21605272906905,243.21605272906905,243.21605272906905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.6481581872071,990.5,967.3665926327487,23.133407367251202,0.3754573333494801,0.15482407909360354,989.9697185875568,0.41867451722596977,0.41867451722596977,0.41867451722596977,0.0,22.184451437582158,22.184451437582158,22.184451437582158,0.0,,0.9420029774132116,0.9420029774132116,0.9420029774132116,0.0,49.84100686155296,49.84100686155296,49.84100686155296,0.0,1.0150917894409972,1.0150917894409972,1.0150917894409972,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.04608999447553,48.04608999447553,48.04608999447553,0.0,144.1382699834266,0.16636907234215284,5.48988258500089e-05,891.8619896951615,843.5265543863715,0.1624133814016815,0.1536112106838711,22.331031501873127,22.02092250981123,967.4674479587808,967.2741062175454,144.60000000000002,142.6800519644701,24215.22935721567,7,0.8007681665745923,1938-02-11
1937,21,940.0387004340147,0.3485714285714286,11.367168034537842,0.012058942326815158,43.0,7.0,5.0,4.0,78.0,137.0,0.14583727860688403,803.0387004340147,803.0387004340147,,247.81213428903044,247.81213428903044,247.81213428903044,59.60229756692331,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,858.0387004340147,990.5,967.660154801736,22.839845198263966,0.4404113202745813,0.19536782432253205,989.8642208554029,0.438941079092426,0.438941079092426,0.438941079092426,0.08797361198961169,21.76512497457438,21.76512497457438,21.76512497457438,6.205623198240317,,0.9408367450837771,0.9408367450837771,0.9408367450837771,0.26701837304143716,49.789991031301284,49.789991031301284,49.789991031301284,11.864906957414949,1.0140527704949345,1.0140527704949345,1.0140527704949345,0.24164779954001928,0.9784504942397162,0.9784504942397162,0.9784504942397162,0.964164779954002,45.99183365097297,45.99183365097297,45.99183365097297,11.563262222401537,149.53876317532044,0.15901152390347278,5.17087879683126e-05,971.4321659369264,905.4211927358452,0.151310794466868,0.1410288899254909,21.93129494710784,21.575066844404294,967.7857286637476,967.5216847709434,161.88567111362153,144.60000000000002,25122.512213453836,7,0.8307709065295581,1938-02-18
1937,22,1024.3657704911968,0.32642857142857146,10.200776105269986,0.009925649561699458,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.152717968796619,867.651484776911,867.651484776911,,216.91287119422776,216.91287119422776,216.91287119422776,216.91287119422776,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,927.7943419197682,990.5,967.9730800336993,22.52691996630069,0.5042386798822693,0.2441211878215288,989.7516401322963,0.3330200503845041,0.3330200503845041,0.3330200503845041,0.3330200503845041,21.44554004821239,21.44554004821239,21.44554004821239,21.44554004821239,,0.9361473011480772,0.9361473011480772,0.9361473011480772,0.9361473011480772,42.70494741983828,42.70494741983828,42.70494741983828,42.70494741983828,0.8697545299356063,0.8697545299356063,0.8697545299356063,0.8697545299356063,0.9769754529935606,0.9769754529935606,0.9769754529935606,0.9769754529935606,41.72300243267348,41.72300243267348,41.72300243267348,41.72300243267348,166.89200973069393,0.1629891719216824,5.343158043097889e-05,1042.8375986738165,971.4321659369264,0.1754827407764375,0.1336380563250343,21.719681193841108,21.3933101087659,968.0346324529748,967.7857286637476,170.96473737864974,161.88567111362153,28037.857634756583,7,0.9271778318371886,1938-02-25
1937,23,1089.4420117524128,0.30557142857142855,9.267745822303109,0.00854080613834693,49.0,9.0,9.0,9.0,107.0,183.0,0.16801830566381584,906.4420117524129,906.4420117524129,,226.61050293810322,226.61050293810322,226.61050293810322,226.61050293810322,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,973.4420117524129,990.5,968.1811034655076,22.31889653449246,0.5460069179144044,0.2751536094019303,989.6788394726836,0.36340551822624156,0.36340551822624156,0.36340551822624156,0.36340551822624156,21.13433048894988,21.13433048894988,21.13433048894988,21.13433048894988,,0.9378147499756545,0.9378147499756545,0.9378147499756545,0.9378147499756545,44.04440455983484,44.04440455983484,44.04440455983484,44.04440455983484,0.8970347160862492,0.8970347160862492,0.8970347160862492,0.8970347160862492,0.9792147478067862,0.9792147478067862,0.9792147478067862,0.9792147478067862,43.1294987887081,43.1294987887081,43.1294987887081,43.1294987887081,172.5179951548324,0.15835392281219393,5.2870905081309934e-05,1107.711819429938,1059.9978690640885,0.1726418564988036,0.1652054232789331,21.300683486876707,21.030919951318754,968.2385228610656,968.0885647313444,175.41966511037492,167.68599205945796,28983.02318601184,7,0.9584333064157354,1938-03-04
1937,24,1137.1496477996786,0.2904285714285714,9.215465750800734,0.007976059401049028,41.0,8.0,7.0,6.0,67.0,129.0,0.1135171758027578,1008.1496477996786,1008.1496477996786,,252.03741194991966,252.03741194991966,252.03741194991966,252.03741194991966,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1064.1496477996786,990.5,968.3310417502277,22.16895824977246,0.6459395245689182,0.365385690173076,989.488674785258,0.4497434152535802,0.4497434152535802,0.4497434152535802,0.4497434152535802,20.707889619776893,20.707889619776893,20.707889619776893,20.707889619776893,,0.9408461843064886,0.9408461843064886,0.9408461843064886,0.9408461843064886,48.14378712156052,48.14378712156052,48.14378712156052,48.14378712156052,0.9805251959584628,0.9805251959584628,0.9805251959584628,0.9805251959584628,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.15367207487363,47.15367207487363,47.15367207487363,47.15367207487363,188.61468829949453,0.16589459496399867,5.198446647183709e-05,1172.2200796855432,1107.711819429938,0.1164562819835102,0.110047594505125,20.90221588792779,20.47403845423948,968.4412631075832,968.2385228610656,192.8,184.9419012774412,31687.26763431508,7,1.0478593794416362,1938-03-11
1937,25,1235.1660226671618,0.2695714285714286,17.896194830902818,0.014116291984689245,41.0,8.0,7.0,6.0,67.0,129.0,0.10464392659602738,1106.1660226671618,1076.811689737792,,269.202922434448,269.202922434448,269.202922434448,269.202922434448,29.354332929369807,9.329671706233814,1.8204237475578176,1.5928707791130903,1.3653178106683632,15.246048885796723,50.32967170623382,9.820423747557816,8.59287077911309,7.365317810668363,82.24604888579672,1145.5546559706968,990.5,968.6390932140968,21.860906785903207,0.7652351249260686,0.4498551966591297,989.2849096784148,0.5128197774509735,0.5128197774509735,0.5128197774509735,0.5128197774509735,20.132996686867042,20.132996686867042,20.132996686867042,20.132996686867042,,0.9404268703126392,0.9404268703126392,0.9404268703126392,0.9404268703126392,49.97239198628284,49.97239198628284,49.97239198628284,49.97239198628284,1.0177676575617685,1.0177676575617685,1.0177676575617685,1.0177676575617685,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1563980546334425,4.9756724280242534e-05,1297.4934435018629,1172.2200796855432,0.110047594505125,0.0994224677173212,20.47403845423948,19.82600495394194,968.834979393863,968.4412631075832,192.8,192.8,32390.400000000005,7,1.0711111111111113,1938-03-18
1937,26,1623.784675841112,0.21714285714285714,80.40306818524758,0.04881895879364349,41.0,8.0,7.0,6.0,67.0,129.0,0.08072515167499598,1494.784675841112,1100.0,,275.0,275.0,275.0,275.0,394.78467584111195,55.67314192214563,9.566884834983119,14.672167545313552,18.36207794609823,296.51040359257144,96.67314192214563,17.566884834983117,21.672167545313552,24.36207794609823,363.51040359257144,1235.9121943024422,990.5,969.8846435885008,20.615356411499175,0.9114644122981842,0.48,989.1085355877018,0.5349,0.5349,0.5349,0.5349,18.688991999200987,18.688991999200987,18.688991999200987,18.688991999200987,,0.9360346597647072,0.9360346597647072,0.9360346597647072,0.9360346597647072,47.18307458389584,47.18307458389584,47.18307458389584,47.18307458389584,0.960958749162848,0.960958749162848,0.960958749162848,0.960958749162848,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.153830776467935,46.153830776467935,46.153830776467935,46.153830776467935,184.61532310587177,0.11605147181294992,4.662003108734135e-05,1860.314920798596,1341.3621257487196,0.0961708978684596,0.0693430980732138,19.660224113612564,17.910100843363118,970.6487097441186,968.9728523952102,192.8,176.7463462565267,31015.374281786455,7,1.0256406839215098,1938-03-25
1937,27,2754.6142077386585,0.10671428571428572,174.2615385147476,0.06651235394823012,45.0,11.0,10.0,10.0,72.0,148.0,0.05472052519219545,2606.6142077386585,1100.0,,275.0,275.0,275.0,275.0,1506.6142077386583,55.0,7.0,15.000000000000002,67.660793202022,1361.9534145366365,100.0,18.0,25.0,77.660793202022,1433.9534145366365,1243.0,990.5,972.9214825704037,17.578517429596364,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.637328017078088,15.637328017078088,15.637328017078088,15.637328017078088,,0.9188242867070988,0.9188242867070988,0.9188242867070988,0.9188242867070988,38.7644325301383,38.7644325301383,38.7644325301383,38.7644325301383,0.7894996441983358,0.7894996441983358,0.7894996441983358,0.7894996441983358,0.9714217947749896,0.9714217947749896,0.9714217947749896,0.9714217947749896,37.662767726393966,37.662767726393966,37.662767726393966,37.662767726393966,150.65107090557586,0.05621487013564814,3.8043199723630275e-05,3080.145690401829,2041.65817572948,0.0724900973920964,0.0480496752024389,17.358256370203655,14.851562369270477,973.7072482182112,971.200554217278,170.55911731094585,141.6552270808858,25309.37991213675,7,0.836950393919866,1938-04-01
1937,28,3145.7179758444922,0.07614285714285715,42.21687374215175,0.013376367822109958,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.05972485602773154,2958.289404415921,1100.0,,275.0,275.0,275.0,275.0,1858.289404415921,49.85714285714285,5.857142857142857,12.714285714285714,64.85714285714286,1725.0036901302067,100.0,18.0,25.0,80.0,1822.7179758444925,1243.0,990.5,973.8594389989547,16.640561001045317,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.699371588527042,14.699371588527042,14.699371588527042,14.699371588527042,,0.9098059994961912,0.9098059994961912,0.9098059994961912,0.9098059994961912,36.06825454308636,36.06825454308636,36.06825454308636,36.06825454308636,0.7345876689019626,0.7345876689019626,0.7345876689019626,0.7345876689019626,0.97,0.97,0.97,0.97,34.98620690679377,34.98620690679377,34.98620690679377,34.98620690679377,139.94482762717507,0.04451045330607663,3.533960293615533e-05,3227.9047484993603,3080.145690401829,0.0704512129657382,0.0458501757428885,14.851562369270477,14.514917191852184,974.0438933956297,973.7072482182112,141.6552270808858,137.87467520318364,23510.731041365416,7,0.7774712645954172,1938-04-08
1937,29,2881.6202151225966,0.09557142857142857,48.23522007629332,0.01684220554946477,54.0,13.0,14.0,19.0,117.0,217.0,0.07541594497650161,2664.6202151225966,1100.0,,275.0,275.0,275.0,275.0,1564.6202151225968,46.0,5.0,11.0,61.0,1441.6202151225968,100.0,18.0,25.0,80.0,1558.6202151225968,1243.0,990.5,973.2280487951235,17.271951204876522,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.330761792358246,15.330761792358246,15.330761792358246,15.330761792358246,,0.9166723925223736,0.9166723925223736,0.9166723925223736,0.9166723925223736,37.90292721337203,37.90292721337203,37.90292721337203,37.90292721337203,0.7719537110666401,0.7719537110666401,0.7719537110666401,0.7719537110666401,0.97,0.97,0.97,0.97,36.76583939697087,36.76583939697087,36.76583939697087,36.76583939697087,147.06335758788347,0.05115050089992825,3.7137211512091784e-05,3049.547329305057,2742.499149867776,0.0791249105803596,0.0711581020286872,15.666571260214702,14.92542048226266,973.6333901052192,972.892239327267,150.8637100177777,142.48819380944605,24706.644074764423,7,0.8170186532660193,1938-04-15
1937,30,2377.074808628677,0.13599999999999998,68.77015174954566,0.02858825586373693,54.0,13.0,14.0,19.0,117.0,217.0,0.09157626305168609,2160.074808628677,1100.0,,275.0,275.0,275.0,275.0,1060.074808628677,46.000000000000014,5.000000000000004,11.0,61.0,937.0748086286769,100.0,18.0,25.0,80.0,1054.074808628677,1243.0,990.5,972.0101805725519,18.48981942744802,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.54863001492974,16.54863001492974,16.54863001492974,16.54863001492974,,0.926387980995468,0.926387980995468,0.926387980995468,0.926387980995468,41.34710199735952,41.34710199735952,41.34710199735952,41.34710199735952,0.842099837013432,0.842099837013432,0.842099837013432,0.842099837013432,0.9742099837013433,0.9742099837013433,0.9742099837013433,0.9742099837013433,40.282474953991404,40.282474953991404,40.282474953991404,40.282474953991404,161.12989981596562,0.06808704882192455,4.068936864039535e-05,2680.67299096166,2261.108087620956,0.0959706442995913,0.0809498214559,16.828549686327726,15.815806816194929,972.7430037712868,971.730260901154,164.37765935838596,152.57683163901234,27069.82316908222,7,0.8951661100886978,1938-04-22
1937,31,2155.1548320006464,0.1602857142857143,27.6627311893843,0.013063377229711801,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.12070690082062496,1896.011974857789,1100.0,,275.0,275.0,275.0,275.0,796.0119748577891,45.28571428571429,5.000000000000001,11.714285714285712,50.228391477944385,683.7835833798448,100.0,18.0,25.0,67.79982004937295,844.3550119512735,1243.0,990.5,971.4745116634498,19.025488336550147,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.084298924031867,17.084298924031867,17.084298924031867,17.084298924031867,,0.929224589007679,0.929224589007679,0.929224589007679,0.929224589007679,42.8148325317888,42.8148325317888,42.8148325317888,42.8148325317888,0.8719925159223789,0.8719925159223789,0.8719925159223789,0.8719925159223789,0.977199251592238,0.977199251592238,0.977199251592238,0.977199251592238,41.83917130100459,41.83917130100459,41.83917130100459,41.83917130100459,167.35668520401836,0.07779514298119941,4.2261789192933945e-05,2261.108087620956,2067.468969295266,0.1334965622696042,0.0959706442995913,17.295954454699988,16.828549686327726,971.730260901154,971.2628561327816,169.8279717434692,164.37765935838596,28115.92311427509,7,0.9297593622445467,1938-04-29
1937,32,1854.8540884507474,0.19042857142857142,37.0964224153803,0.019679726712562427,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13569520160756438,1602.8540884507474,1100.0,,275.0,275.0,275.0,275.0,502.85408845074744,47.285714285714285,5.857142857142857,12.857142857142858,29.571282588304364,407.2828058624431,100.0,18.0,25.0,44.57128258830436,567.2828058624431,1243.0,990.5,970.6305776795405,19.869422320459485,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.928232907941208,17.928232907941208,17.928232907941208,17.928232907941208,,0.93348360278237,0.93348360278237,0.93348360278237,0.93348360278237,45.135793157540995,45.135793157540995,45.135793157540995,45.135793157540995,0.9192625897666191,0.9192625897666191,0.9192625897666191,0.9192625897666191,0.979890969388096,0.979890969388096,0.979890969388096,0.979890969388096,44.22830008958681,44.22830008958681,44.22830008958681,44.22830008958681,176.91320035834724,0.09552981540346459,4.4675050595542236e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1062067905327445,18.079783778229505,17.448689413315257,971.1101211741664,970.4790268092522,178.55714037741384,171.62206447009706,29721.417660202336,7,0.9828511131019291,1938-05-06
1937,33,1660.7728193115568,0.21114285714285713,33.92563136929386,0.0205147737235887,47.0,10.0,10.0,10.0,115.0,192.0,0.11583620929145155,1468.7728193115568,1100.0,,275.0,275.0,275.0,275.0,368.77281931155676,53.0,7.999999999999999,14.927935958352283,19.206917672476916,273.63796568072763,100.0,18.0,24.927935958352286,29.206917672476916,388.6379656807276,1242.9279359583522,990.5,970.0040352623912,20.495964737608784,0.9261027425584804,0.48,989.0938972574414,0.5349,0.5349,0.5349,0.5349,18.554961995050324,18.554961995050324,18.554961995050324,18.554961995050324,,0.9356681302844085,0.9356681302844085,0.9356681302844085,0.9356681302844085,46.82284481716975,46.82284481716975,46.82284481716975,46.82284481716975,0.9536220940360438,0.9536220940360438,0.9536220940360438,0.9536220940360438,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.88638792082635,45.88638792082635,45.88638792082635,45.88638792082635,183.5455516833054,0.11080236511331855,4.634988678871349e-05,1783.4177282502417,1570.314592802547,0.1222684937655306,0.1076584565458908,18.848331669684505,18.15853792698089,970.4002726605008,969.711785607516,186.6297752561231,179.38254517143477,30835.652682795313,7,1.019697509351697,1938-05-13
1937,34,1430.4637305387807,0.24028571428571427,30.675054668854436,0.0213651316131922,47.0,10.0,10.0,10.0,115.0,192.0,0.13440388754817728,1238.4637305387807,1100.0,,275.0,275.0,275.0,275.0,138.4637305387807,33.80522393203514,6.407332461922333,7.211652632228163,7.211652632228163,83.82786888036692,80.80522393203513,16.407332461922334,17.211652632228162,17.211652632228162,198.8278688803669,1214.4242090261855,990.5,969.2599597448177,21.240040255182407,0.868191102389377,0.48,989.1518088976106,0.5349,0.5349,0.5349,0.5349,19.35694915279301,19.35694915279301,19.35694915279301,19.35694915279301,,0.938183681356714,0.938183681356714,0.938183681356714,0.938183681356714,48.9777814763471,48.9777814763471,48.9777814763471,48.9777814763471,0.9975108243655212,0.9975108243655212,0.9975108243655212,0.9975108243655212,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.845912398938026,47.845912398938026,47.845912398938026,47.845912398938026,191.3836495957521,0.13400783433285343,4.832920444337174e-05,1511.0711996298642,1355.589210120566,0.1416358278500339,0.1270621794969226,19.637861696081465,19.047726119919496,969.5203838757272,969.0180574480818,192.8,188.7303037108209,32152.453132086353,7,1.0632424977541783,1938-05-20
1937,35,1231.1870805344938,0.268,21.0645221271457,0.016825548196266814,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14866733083731418,1048.0442233916367,1048.0442233916367,,262.0110558479092,262.0110558479092,262.0110558479092,262.0110558479092,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1114.1870805344938,990.5,968.6265879673941,21.873412032605923,0.71926726831031,0.41245749040912766,989.3682752412806,0.4857395125229118,0.4857395125229118,0.4857395125229118,0.4857395125229118,20.25594776136358,20.25594776136358,20.25594776136358,20.25594776136358,,0.940594980331545,0.940594980331545,0.940594980331545,0.940594980331545,48.95219763877613,48.95219763877613,48.95219763877613,48.95219763877613,0.9969897686105116,0.9969897686105116,0.9969897686105116,0.9969897686105116,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.89380100957249,47.89380100957249,47.89380100957249,47.89380100957249,191.57520403828997,0.15564289761529485,5.078304176626617e-05,1269.7472452468237,1208.137555230546,0.158922300833005,0.1332629710110094,20.44464665116532,20.02362847930995,968.74777705649,968.5541466021532,192.8,187.7786588842913,32184.634278432713,7,1.0643066891016109,1938-05-27
1937,36,1091.0129209218053,0.305,23.61427950810425,0.021433193919012754,45.0,10.0,9.0,9.0,88.0,161.0,0.14785100311845858,930.0129209218054,930.0129209218054,,232.50323023045135,232.50323023045135,232.50323023045135,232.50323023045135,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,994.0129209218052,990.5,968.1860406086114,22.313959391388625,0.5692548744147671,0.2958433436391748,989.634901781946,0.3834434540842014,0.3834434540842014,0.3834434540842014,0.3834434540842014,21.065417719250483,21.065417719250483,21.065417719250483,21.065417719250483,,0.9384979241769144,0.9384979241769144,0.9384979241769144,0.9384979241769144,45.049169283425044,45.049169283425044,45.049169283425044,45.049169283425044,0.9174983560779031,0.9174983560779031,0.9174983560779031,0.9174983560779031,0.979255297123222,0.979255297123222,0.979255297123222,0.979255297123222,44.1159310942528,44.1159310942528,44.1159310942528,44.1159310942528,176.4637243770112,0.16177231267651382,5.273793114199089e-05,1186.6620966242278,1042.8375986738165,0.1543864550000352,0.1356746798081836,21.34530644819269,20.48157921180436,968.486652303676,968.0346324529748,189.9346632384585,169.14300769826988,29645.905695337882,7,0.9803540243167289,1938-06-03
1937,37,897.7089652369988,0.3637142857142857,32.15898801631907,0.03621061307816747,45.0,10.0,9.0,9.0,88.0,161.0,0.1806062570118896,736.7089652369988,736.7089652369988,,235.31097443328704,235.31097443328704,235.31097443328704,30.776041937137787,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,800.7089652369988,990.5,967.4880526967554,23.01194730324468,0.39709733317858664,0.1647093315808148,989.9381933352406,0.3946249153767075,0.3946249153767075,0.3946249153767075,0.04690449488067009,22.055515723108584,22.055515723108584,22.055515723108584,3.0655002322047205,,0.9397489888878694,0.9397489888878694,0.9397489888878694,0.13369059874589287,47.80079912759726,47.80079912759726,47.80079912759726,6.061076511025417,0.9735396970997403,0.9735396970997403,0.9735396970997403,0.12344351346283941,0.9794872084891411,0.9794872084891411,0.9794872084891411,0.9623443513462838,45.62219364790733,45.62219364790733,45.62219364790733,5.918098500734265,142.78467944445626,0.15925000536370743,5.402036913057884e-05,1022.729174239858,817.7246825595828,0.1968877831791128,0.1574219295344371,22.52694456371304,21.458501625433044,967.971434547611,967.1708987302384,165.70675802055942,133.32866603021145,23987.826146668653,7,0.7932482191358682,1938-06-10
1937,38,719.437707464898,0.42914285714285716,21.55976553918762,0.029995704338665868,45.0,10.0,9.0,9.0,88.0,161.0,0.22485020633104905,558.437707464898,558.437707464898,,222.2749256158186,222.2749256158186,113.88785623326086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,622.437707464898,990.5,966.7777508298595,23.722249170140426,0.28024644047084096,0.09290001390034378,990.1268535456287,0.35480321426842926,0.35480321426842926,0.1609023901236666,0.0,22.994299501500816,22.994299501500816,13.069579340535814,0.0,,0.937881748132973,0.937881748132973,0.5331015668776572,0.0,47.07659598723639,47.07659598723639,23.827436614643563,0.0,0.9587901423062402,0.9587901423062402,0.4852838414387691,0.0,0.977108683954566,0.977108683954566,0.9685372553831373,0.96,43.89063245193186,43.89063245193186,23.233489594789,0.0,111.0147544986527,0.15377374082375841,5.507138667160129e-05,794.2548359930772,666.8063237852695,0.2414494198046126,0.2027057220227026,23.157680375585,22.664985091397508,967.0770193439724,966.567225295141,129.04531127694617,96.4,18650.478755773656,7,0.6167486361036262,1938-06-17
1937,39,567.291992932914,0.5054285714285714,16.946881122931455,0.0292911483285957,45.0,10.0,9.0,9.0,88.0,161.0,0.2844979356445247,406.29199293291407,406.29199293291407,,203.14599646645704,203.14599646645704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,470.29199293291407,990.5,966.1501764118865,24.34982358811349,0.20255059932980227,0.05125839858658276,990.2461910020836,0.2934938405149689,0.2934938405149689,0.0,0.0,23.802520749682145,23.802520749682145,0.0,0.0,,0.9346412923889179,0.9346412923889179,0.0,0.0,44.30638151332907,44.30638151332907,0.0,0.0,0.9023702955871499,0.9023702955871499,0.0,0.0,0.9781476794081351,0.9781476794081351,0.96,0.96,43.03520255224503,43.03520255224503,0.0,0.0,86.07040510449006,0.1517181244317684,5.892059358255735e-05,636.9257883620418,548.1781559247493,0.2937001379203099,0.2527767016845678,23.92583384241185,23.353200635036465,966.4477031534482,966.0668017016612,96.4,82.67708758639459,14459.828057554332,7,0.4781689172471671,1938-06-24
1937,40,500.81076280129577,0.55,9.80215118792177,0.0195114912376522,42.0,9.0,8.0,6.0,70.0,135.0,0.27001608146725586,365.81076280129577,365.81076280129577,,182.90538140064785,182.90538140064785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.81076280129577,990.5,965.8536484326058,24.646351567394195,0.18546066155440408,0.043162152560259084,990.2713771858853,0.23748080467091467,0.23748080467091467,0.0,0.0,24.180247948608613,24.180247948608613,0.0,0.0,,0.928884284513645,0.928884284513645,0.0,0.0,40.28411074941946,40.28411074941946,0.0,0.0,0.820450320762107,0.820450320762107,0.0,0.0,0.9731475023394222,0.9731475023394222,0.96,0.96,39.20973445843447,39.20973445843447,0.0,0.0,78.41946891686894,0.1564775445495325,5.954234447371194e-05,537.7325322740754,479.5630976092969,0.2815062307191646,0.2510541800941145,24.315024760892435,23.94425807759325,966.0197963952334,965.7580339392418,86.6187726581362,73.7507543991171,13174.470778033983,7,0.43566371620482747,1938-07-01
