WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1937,41,449.70035937520754,0.5964285714285714,6.295173212942156,0.013952241850840529,42.0,9.0,8.0,6.0,70.0,135.0,0.30043058831814956,314.70035937520754,314.70035937520754,,157.35017968760377,157.35017968760377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.70035937520754,990.5,965.6236516171883,24.87634838281162,0.1674222143917042,0.032940071875041485,990.2996377137332,0.17547040215009346,0.17547040215009346,0.0,0.0,24.5005156943948,24.5005156943948,0.0,0.0,,0.9197738621728436,0.9197738621728436,0.0,0.0,34.77357893778352,34.77357893778352,0.0,0.0,0.70821953030109,0.70821953030109,0.0,0.0,0.97,0.97,0.96,0.96,33.73037156965002,33.73037156965002,0.0,0.0,67.46074313930004,0.14996544244253812,5.954710062302433e-05,472.4927083802066,435.49688511870175,0.3099907361293837,0.2857186949250608,24.588018636376205,24.35930160611077,965.7262171877107,965.559735983034,72.27152327572038,64.45409951507818,11333.404847402406,7,0.37478190632944464,1938-07-08
1937,42,426.4160313207557,0.6215714285714286,2.172565026015215,0.005109163497027942,42.0,9.0,8.0,6.0,70.0,135.0,0.3166508952043231,291.4160313207556,291.4160313207556,,145.70801566037784,145.70801566037784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4160313207557,990.5,965.5188721409434,24.98112785905664,0.15920445258247515,0.028283206264151088,990.3125123411535,0.15033608281793645,0.15033608281793645,0.0,0.0,24.64330411739215,24.64330411739215,0.0,0.0,,0.9151834855829667,0.9151834855829667,0.0,0.0,32.22755450689685,32.22755450689685,0.0,0.0,0.6563656722382251,0.6563656722382251,0.0,0.0,0.97,0.97,0.96,0.96,31.26072787168994,31.26072787168994,0.0,0.0,62.52145574337988,0.1466084548650081,5.9595604427312015e-05,435.49688511870175,420.28892993659525,0.321207603589193,0.3099907361293837,24.680558201662667,24.588018636376205,965.559735983034,965.4913001847146,64.45409951507818,61.21418058033533,10503.60456488782,7,0.34734142079655494,1938-07-15
1937,43,397.3432245488262,0.657,4.822547529463642,0.012133246443320185,42.0,9.0,8.0,6.0,70.0,135.0,0.3400094383183408,262.3432245488262,262.3432245488262,,242.13909798199552,20.20412656683063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.3432245488262,990.5,965.3850259422567,25.114974057743343,0.14894375703572177,0.022468644909765186,990.3285875980545,0.4270604898374398,0.020226621379283584,0.0,0.0,24.516501165960385,3.527899734991103,0.0,0.0,,0.9415422483962613,0.13047972158826898,0.0,0.0,54.89684732408207,4.469244507052819,0.0,0.0,1.1180620636269258,0.09102330971594334,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.64945288612695,4.335167171841234,0.0,0.0,49.984620057968186,0.12566684160086733,5.287491826506536e-05,417.8577719356288,386.53109723034976,0.3492603854316745,0.3230764366895557,24.695298144937723,24.404782084697946,965.4803599737104,965.3326554861516,60.69234040577728,48.2,8397.416169738655,7,0.2776923336553788,1938-07-22
1937,44,363.2756782022524,0.6964285714285714,3.7403280553698437,0.0102583005457637,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3400424858435539,239.7042496308238,239.7042496308238,,239.7042496308238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,294.1328210593952,990.5,965.2163783910112,25.283621608988774,0.13934036139182618,0.017940849926164685,990.342718788682,0.4070369696404623,0.0,0.0,0.0,24.71930342803031,0.0,0.0,0.0,,0.9439532773517118,0.0,0.0,0.0,54.85270803515586,0.0,0.0,0.0,1.1171630964390193,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13273129944807754,5.593913598012889e-05,380.8369423592014,360.34880084276085,0.3746370174793716,0.3191352371120573,24.788075819813667,24.60600042356149,965.304184711796,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1938-07-29
1937,45,349.2664010475719,0.7115714285714285,2.247048159075478,0.0064532349213016855,39.0,7.0,5.0,4.0,60.0,115.0,0.32933382539079237,234.2664010475719,234.2664010475719,,234.2664010475719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.2664010475719,990.5,965.1463320052379,25.35366799476216,0.13621112667277596,0.01685328020951434,990.3469355931177,0.38839348714151417,0.0,0.0,0.0,24.812210100738373,0.0,0.0,0.0,,0.9430505949632791,0.0,0.0,0.0,53.757548336033956,0.0,0.0,0.0,1.094858418249164,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13803382942466252,5.718009061801521e-05,360.34880084276085,344.6194637292325,0.3337014072146415,0.3191352371120573,24.853433037086425,24.713242983255835,965.2017440042138,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1938-08-05
1937,46,330.344628048264,0.7381428571428571,2.708381070492156,0.008168447565546527,39.0,7.0,5.0,4.0,60.0,115.0,0.3482003507122125,215.34462804826398,215.34462804826398,,215.34462804826398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3446280482639,990.5,965.0517231402413,25.44827685975867,0.12953304589874715,0.01306892560965273,990.3573980284916,0.3282649903497489,0.0,0.0,0.0,24.977409897900554,0.0,0.0,0.0,,0.9390836180199045,0.0,0.0,0.0,49.53577758204915,0.0,0.0,0.0,1.0088753071700438,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.90370471233705,0.0,0.0,0.0,47.90370471233705,0.1450315364568741,6.181655988518984e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,25.017701494538866,24.888736696272293,965.102976529438,965.028303981179,48.2,47.50864432878646,8047.822391672626,7,0.266131692846317,1938-08-12
1937,47,311.98210372929236,0.7665714285714286,2.805810622629199,0.008986327086557873,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4614481290635898,168.41067515786378,168.41067515786378,,168.41067515786378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,226.55353230072092,990.5,964.9599105186463,25.540089481353593,0.11548936816093648,0.007015113520260271,990.3774955183188,0.20480114892695941,0.0,0.0,0.0,25.212783850745442,0.0,0.0,0.0,,0.9239489875070921,0.0,0.0,0.0,38.49972153873092,0.0,0.0,0.0,0.7841083816442141,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,37.48026973226716,0.0,0.0,0.0,37.48026973226716,0.1198331601131365,6.173738918287443e-05,325.6607962357874,306.020121877383,0.5065026412286242,0.3531281668817662,25.29303393093803,25.017701494538866,965.028303981179,964.9301006093868,47.50864432878646,33.35440905950176,6296.685315020883,7,0.20822372073481754,1938-08-19
1937,48,289.3934428755695,0.8015714285714287,3.528263982593777,0.012213315392825958,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.517264511679086,139.67915716128383,139.67915716128383,,139.67915716128383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,199.1077285898552,990.5,964.8584337889133,25.64156621108665,0.10580269998204851,0.003967915716128343,990.390229384302,0.139184737569028,0.0,0.0,0.0,25.376195032489644,0.0,0.0,0.0,,0.9130037928239557,0.0,0.0,0.0,31.7508537709275,0.0,0.0,0.0,0.6466568996115579,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.79832815779967,0.0,0.0,0.0,30.79832815779967,0.10643922304574323,6.122161440938782e-05,306.020121877383,281.3222739992266,0.5509695261471764,0.4194477682926891,25.4,25.29303393093803,964.9301006093868,964.8252890959968,36.37270152467697,27.689926371327417,5174.119130510345,7,0.17110182309888705,1938-08-26
1937,49,273.3431891515748,0.8297142857142857,1.5800040145951064,0.005795081834343414,40.0,6.0,4.0,3.0,65.0,118.0,0.431767020852185,155.34318915157476,155.34318915157476,,155.34318915157476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.34318915157476,990.5,964.7933727566063,25.706627243393704,0.10800341181102754,0.005534318915157414,990.3864622692737,0.17087024815341983,0.0,0.0,0.0,25.39554541107492,0.0,0.0,0.0,,0.9196940304325752,0.0,0.0,0.0,35.58307304394668,0.0,0.0,0.0,0.7247061719744742,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.51558085262828,0.0,0.0,0.0,34.51558085262828,0.1262532544093041,6.171753693842347e-05,281.3222739992266,270.26224589706084,0.4366129631178473,0.4194477682926891,25.4,25.36881787752446,964.8252890959968,964.7810489835882,36.37270152467697,33.79146771851285,5798.617583241551,7,0.191753226959046,1938-09-02
1937,50,264.5958723481522,0.8501428571428571,1.2684744778462604,0.004818249762501757,40.0,6.0,4.0,3.0,65.0,118.0,0.44600232896197206,146.5958723481522,146.5958723481522,,146.5958723481522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.5958723481522,990.5,964.7583834893927,25.74161651060737,0.10491615057629144,0.004659587234815171,990.390424262189,0.15215912936967607,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9162356963748122,0.0,0.0,0.0,33.45872956921242,0.0,0.0,0.0,0.6814405207578903,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.454967682136036,0.0,0.0,0.0,32.454967682136036,0.12264867400027114,6.149628169201128e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.4,25.4,964.7810489835882,964.7455316982084,33.79146771851285,31.69644023128817,5452.434570598854,7,0.18030537601186689,1938-09-09
1937,51,256.6827889882703,0.865,0.6714479376952421,0.0026158666124121146,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827035,990.5,964.7267311559532,25.773268844046925,0.1021233644617007,0.0038682788988269995,990.3940083566396,0.1361446106372444,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127684109493052,0.0,0.0,0.0,31.532295273233284,0.0,0.0,0.0,0.6422056063794966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.58632641503629,0.0,0.0,0.0,30.58632641503629,0.1191600205669963,6.126356301266141e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.4,25.4,964.7267311559532,964.7267311559532,30.58632641503629,30.58632641503629,5138.502837726096,7,0.16992403563909048,1938-09-16
1937,52,247.98848395837481,0.8774285714285714,1.9147289677119574,0.007764988568426057,40.0,6.0,4.0,3.0,65.0,118.0,0.47599500977476766,129.98848395837481,129.98848395837481,,129.98848395837481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.98848395837481,990.5,964.686021535468,25.813978464532056,0.09905486321671195,0.0029988483958374433,990.3979462883874,0.11977175593429709,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9088438016588104,0.0,0.0,0.0,29.430833560399144,0.0,0.0,0.0,0.5994059788268664,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.547908553587167,0.0,0.0,0.0,28.547908553587167,0.11507628034746054,6.100014948335416e-05,256.6827889882703,243.27968621428656,0.4850384421166294,0.4597113833190906,25.4,25.4,964.7267311559532,964.6596781172858,30.58632641503629,27.447144237717477,4796.048637002644,7,0.15859949196437315,1938-09-23
1937,53,239.64129376144416,0.89,3.638392452842453,0.0151826606998056,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.5,964.6378477625686,25.86215223743136,0.096108870015028,0.0021641293761444,990.4017270006088,0.1047558511449128,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9037763965602186,0.0,0.0,0.0,27.385106965768497,0.0,0.0,0.0,0.5577414860645314,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.56355375679544,0.0,0.0,0.0,26.56355375679544,0.1108471471667094,6.066003331824128e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.4,25.4,964.6378477625686,964.6378477625686,26.56355375679544,26.56355375679544,637.5252901630905,1,0.14757529864886354,1938-09-30
1938,1,228.55949181972304,0.9098571428571428,1.8946032898518947,0.008234155944940971,37.0,5.0,3.0,2.0,50.0,97.0,0.4244335599368005,131.55949181972304,131.55949181972304,,131.55949181972304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.55949181972304,990.5,964.5713569509182,25.928643049081675,0.09784466106595581,0.0031559491819722284,990.398999389752,0.12255313362453706,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9095529546074231,0.0,0.0,0.0,29.807801702859923,0.0,0.0,0.0,0.6070835377364546,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.91356765177412,0.0,0.0,0.0,28.91356765177412,0.1264942306015491,6.104774670060203e-05,231.4334061521708,226.3790707324809,0.4284848404322142,0.4191270465778009,25.4,25.4,964.588600436913,964.5582744243948,29.586822739401143,28.40311389044412,4857.479365498052,7,0.16063093139874512,1938-10-01
1938,2,222.80568640395322,0.9214285714285715,1.085845050634069,0.004882250566085286,37.0,5.0,3.0,2.0,50.0,97.0,0.43538369215763,125.80568640395325,125.80568640395325,,125.80568640395325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.80568640395322,990.5,964.5368341184237,25.963165881576256,0.0958139571717396,0.002580568640395286,990.4016054741879,0.11207542702714568,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9067932436533852,0.0,0.0,0.0,28.417613859522692,0.0,0.0,0.0,0.5787701397051465,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.565085443737008,0.0,0.0,0.0,27.565085443737008,0.12371112090853134,6.086251929362638e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.4,25.4,964.5480262811884,964.5231829749896,28.00436006784665,27.02338152968594,4630.934354547817,7,0.1531393635763167,1938-10-08
1938,3,225.64706050344833,0.9151428571428573,0.8291797592978664,0.0036824449426062144,37.0,5.0,3.0,2.0,50.0,97.0,0.42988090499219556,128.64706050344833,128.64706050344833,,128.64706050344833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.64706050344833,990.5,964.5538823630205,25.94611763697932,0.09681676992466229,0.0028647060503447716,990.400318524025,0.11716470890620698,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9082382831112568,0.0,0.0,0.0,29.10538081963423,0.0,0.0,0.0,0.5927776134345057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.232219395045206,0.0,0.0,0.0,28.232219395045206,0.1251151950221534,6.095950804216448e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4284848404322142,25.4,25.4,964.5582744243948,964.5480262811884,28.40311389044412,28.00436006784665,4743.012858367594,7,0.15684566330580668,1938-10-15
1938,4,221.0311645326042,0.9248571428571429,0.8418416409565452,0.0037962031510642286,37.0,5.0,3.0,2.0,50.0,97.0,0.43885775226235896,124.03116453260421,124.03116453260421,,124.03116453260421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.0311645326042,990.5,964.5261869871956,25.97381301280432,0.09518767105079366,0.0024031164532603714,990.4024092124961,0.10891907490876222,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9057485596966192,0.0,0.0,0.0,27.98419182498924,0.0,0.0,0.0,0.5699428070262574,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.14466607023956,0.0,0.0,0.0,27.14466607023956,0.12280769837377113,6.079240176913066e-05,222.2828362851385,220.53049583159049,0.4398484646498716,0.4363809712935774,25.4,25.4,964.5336970177108,964.5231829749896,27.44787742162361,27.02338152968594,4560.303899800246,7,0.15080370039021976,1938-10-22
1938,5,230.2083158131642,0.907,1.7835776772669394,0.007745332448925958,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4117458331801661,135.49403009887848,135.49403009887848,,135.49403009887848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,179.9226015274499,990.5,964.581249894879,25.918750105121003,0.09903161117751838,0.0035494030098878145,990.3974189858127,0.13025317956061958,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9113290051866338,0.0,0.0,0.0,30.763287736212067,0.0,0.0,0.0,0.6265435384157243,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.840389104125702,0.0,0.0,0.0,29.840389104125702,0.12954567376621537,6.116695238877873e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.39613596199658,25.4,25.4,964.608607280156,964.5480262811884,31.31444326580955,28.00436006784665,5013.185369493118,7,0.165779939467365,1938-10-29
1938,6,241.15206354368638,0.8867142857142857,1.6325062738973608,0.006745990435607957,36.0,5.0,3.0,2.0,47.0,93.0,0.38573486290883324,148.15206354368638,148.15206354368638,,148.15206354368638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.15206354368638,990.5,964.6469123812622,25.853087618737828,0.10334778357926062,0.0048152063543686,990.3918370100663,0.1554333548136389,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9168326669143747,0.0,0.0,0.0,33.83661821760011,0.0,0.0,0.0,0.6891368272423648,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.82151967107211,0.0,0.0,0.0,32.82151967107211,0.13608071667056282,6.153634940450931e-05,246.1954239432886,236.1943342291061,0.3937435684201931,0.3777486945550322,25.4,25.4,964.6771725436598,964.6171660053748,34.01218057619933,31.65180473186517,5514.0153047401145,7,0.1823417759504006,1938-11-05
1938,7,258.7976520087449,0.862,1.8003182950651817,0.006956470744967758,36.0,5.0,3.0,2.0,47.0,93.0,0.35935411035667936,165.79765200874485,165.79765200874485,,165.79765200874485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874485,990.5,964.735190608035,25.764809391964945,0.109575580462664,0.0065797652008744,990.3838446543365,0.1944984117808127,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9237938608699998,0.0,0.0,0.0,38.15275149122159,0.0,0.0,0.0,0.7770417818986067,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.00816894648494,0.0,0.0,0.0,37.00816894648494,0.1430004045988578,6.20035736636182e-05,258.7976520087449,258.7976520087449,0.3593541103566793,0.3593541103566793,25.4,25.4,964.735190608035,964.735190608035,37.00816894648494,37.00816894648494,6217.3723830094705,7,0.20560093859158302,1938-11-12
1938,8,309.52016710035457,0.7724285714285715,9.551877746720363,0.031091253383268125,36.0,5.0,3.0,2.0,47.0,93.0,0.30234256922727987,216.5201671003546,216.5201671003546,,216.5201671003546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,260.52016710035457,990.5,964.9536039979472,25.546396002052784,0.12747737247018803,0.013792638391374486,990.3587299891384,0.3354340348562448,0.0,0.0,0.0,25.061955437117724,0.0,0.0,0.0,,0.9386484211264098,0.0,0.0,0.0,49.952315211886926,0.0,0.0,0.0,1.0173587619528905,0.0,0.0,0.0,0.9785714285714285,0.96,0.96,0.96,46.3900391150065,0.0,0.0,0.0,46.3900391150065,0.14981436174143667,5.9712891597006125e-05,325.6607962357874,258.7976520087449,0.3593541103566793,0.2855732132174283,25.4,24.9390625061904,965.028303981179,964.735190608035,48.2,37.00816894648494,7793.526571321092,7,0.2577224395278139,1938-11-19
1938,9,318.65855697109197,0.7568571428571429,3.177814046244862,0.010056371714955086,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30190476802985494,222.51569982823483,222.51569982823483,,222.51569982823483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,267.3728426853777,990.5,964.9932927848555,25.506707215144566,0.12989593474642197,0.0145031399656469,990.355600925288,0.3508477053925206,0.0,0.0,0.0,25.01146043503996,0.0,0.0,0.0,,0.9406731714465947,0.0,0.0,0.0,51.341759057420916,0.0,0.0,0.0,1.0456570072794484,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.026178254137896,0.0,0.0,0.0,48.026178254137896,0.1507582827106241,6.003548865723855e-05,325.6607962357874,311.8155700798613,0.3335304903900848,0.2855732132174283,25.098317175918343,24.9390625061904,965.028303981179,964.9590778503992,48.2,46.983247778965264,8068.397946695168,7,0.2668121014118772,1938-11-26
1938,10,347.10418546593354,0.7142857142857143,6.352496476122561,0.018245297696805045,38.0,5.0,4.0,3.0,54.0,104.0,0.29982977759794577,243.10418546593357,243.10418546593357,,243.10418546593357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.1041854659336,990.5,965.1355209273297,25.364479072670356,0.13791853089511488,0.01862083709318667,990.3434606320117,0.41867015078845915,0.0,0.0,0.0,24.789269553893583,0.0,0.0,0.0,,0.9444328501378235,0.0,0.0,0.0,55.81249809120722,0.0,0.0,0.0,1.1367107554217355,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13895957000212486,5.5152249605227244e-05,364.6825175805071,335.4728177879068,0.3100102138998071,0.2851795602651586,24.893497044801435,24.629603123835253,965.2234125879024,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1938-12-03
1938,11,431.5727964796355,0.6171428571428572,13.511132173749672,0.031795816482207855,38.0,5.0,4.0,3.0,54.0,104.0,0.24210153992318456,327.57279647963554,327.57279647963554,,163.78639823981774,163.78639823981774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,374.5727964796355,990.5,965.5409085716046,24.95909142839535,0.16773012451481176,0.035514559295927055,990.2967553161892,0.19132616684854262,0.19132616684854262,0.0,0.0,24.564520577736083,24.564520577736083,0.0,0.0,,0.9222049767724074,0.9222049767724074,0.0,0.0,36.38140893322551,36.38140893322551,0.0,0.0,0.7409655587214973,0.7409655587214973,0.0,0.0,0.9700365088033468,0.9700365088033468,0.96,0.96,35.2914053121765,35.2914053121765,0.0,0.0,70.582810624353,0.16332078773243477,5.986059324351218e-05,459.2604427967548,391.8169121240828,0.2654300944699005,0.2264510293259136,24.81305793628269,24.39149841139939,965.6666719925854,965.3590845606204,76.46677372604896,62.137825210944456,11857.912184891304,7,0.39212672569085,1938-12-10
1938,12,491.8861248825797,0.5571428571428572,8.216079989594075,0.016576212934077114,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.22345644572064835,381.88612488257974,381.88612488257974,,190.94306244128984,190.94306244128984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,431.88612488257974,990.5,965.8134875619716,24.686512438028426,0.1879577763589228,0.046377224976515904,990.2656649986645,0.25828238744140475,0.25828238744140475,0.0,0.0,24.193895049251605,24.193895049251605,0.0,0.0,,0.9316288014598711,0.9316288014598711,0.0,0.0,42.20331378141664,42.20331378141664,0.0,0.0,0.8595379588883227,0.8595379588883227,0.0,0.0,0.9759537958888321,0.9759537958888321,0.96,0.96,41.19234766120399,41.19234766120399,0.0,0.0,82.38469532240798,0.16752375019559926,5.9924791080225893e-05,516.7730027239134,470.1789493868897,0.2304157273836879,0.2125295903181833,24.32243265947036,24.04815527978155,965.9254785122577,965.715805272241,86.04396151260809,78.95102551707113,13840.628814164542,7,0.4576927517911555,1938-12-17
1938,13,547.2968122998253,0.5195714285714286,4.486450457262273,0.008259149831974429,42.0,7.0,5.0,3.0,61.0,118.0,0.21560851132815478,429.2968122998254,429.2968122998254,,214.6484061499127,214.6484061499127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,483.2968122998254,990.5,966.0628356553491,24.437164344650807,0.2061022030589615,0.05585936245996503,990.2380384344812,0.3259513266528723,0.3259513266528723,0.0,0.0,23.849251452479013,23.849251452479013,0.0,0.0,,0.9381059417131559,0.9381059417131559,0.0,0.0,47.096891903230684,47.096891903230684,0.0,0.0,0.9592035010841278,0.9592035010841278,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.154954065166066,46.154954065166066,0.0,0.0,92.30990813033213,0.16866464860159036,5.972949487659968e-05,548.1781559247493,542.0087505502821,0.2177086622313732,0.2152584861776184,23.883909864592447,23.843475050460107,966.0668017016612,966.0390393774762,92.48767527621035,91.24330525506282,15508.0645658958,7,0.5128328229462897,1938-12-24
1938,14,579.8652917004231,0.4944285714285714,7.657098033350962,0.013110223066840286,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2345416360142655,443.86529170042314,443.86529170042314,,221.93264585021157,221.93264585021157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,502.1510059861374,990.5,966.2092668239263,24.290733176073736,0.2135179501469369,0.05877305834008458,990.2277089915129,0.348755561658533,0.348755561658533,0.0,0.0,23.66968660592818,23.66968660592818,0.0,0.0,,0.9396629400455333,0.9396629400455333,0.0,0.0,48.405464167655964,48.405464167655964,0.0,0.0,0.9858546673657018,0.9858546673657018,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.28526744588235,47.28526744588235,0.0,0.0,94.5705348917647,0.16311971428200917,5.919526169564043e-05,601.777842158206,562.8280752081156,0.2469670688488706,0.2096554972961635,23.78882916251385,23.528534971514027,966.3071113686328,966.1327263384364,96.4,90.82954939761744,15887.849861816469,7,0.5253918605098038,1938-12-31
1938,15,666.8609016952418,0.4522857142857143,11.504431573432125,0.017564583069110244,46.0,7.0,6.0,4.0,76.0,139.0,0.20860092401859212,527.8609016952418,527.8609016952418,,263.93045084762093,263.93045084762093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,586.8609016952418,990.5,966.5674436067809,23.932556393219038,0.2600284921005108,0.08120362386775264,990.1587678840317,0.49333645480772353,0.49333645480772353,0.0,0.0,23.097987822443013,23.097987822443013,0.0,0.0,,0.9451653415968633,0.9451653415968633,0.0,0.0,56.49815781656442,56.49815781656442,0.0,0.0,1.1506753119463224,1.1506753119463224,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1446699933481459,5.0791904073382626e-05,682.3088631722309,636.9257883620418,0.2182357859264281,0.2037200562715145,23.30122489726153,22.99264747963825,966.6292354526888,966.4477031534482,96.4,96.4,16195.200000000003,7,0.5355555555555557,1939-01-07
1938,16,705.4084588792018,0.43642857142857144,5.432122727798547,0.0076193223807833,46.0,7.0,6.0,4.0,76.0,139.0,0.19717124871898237,566.4084588792018,566.4084588792018,,214.6746702536497,214.6746702536497,137.05911837190243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.4084588792018,990.5,966.7216338355167,23.778366164483227,0.2819346892446167,0.09656338355168062,990.1215019272037,0.3352822168282631,0.3352822168282631,0.18614332942186151,0.0,23.06458587485866,23.06458587485866,16.495258023533445,0.0,,0.9351441205120183,0.9351441205120183,0.6649829953752582,0.0,45.44607780160434,45.44607780160434,28.897246421531403,0.0,0.9255820326192329,0.9255820326192329,0.5885386236564439,0.0,0.9746526667384955,0.9746526667384955,0.9689383810242098,0.96,41.87505591961138,41.87505591961138,28.10362734818281,0.0,111.85373918740557,0.15833581001053834,5.476618068645781e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,23.22664958717941,22.99264747963825,966.7813348890672,966.6292354526888,119.17917551091344,96.4,18791.428183484135,7,0.6214096621522531,1939-01-14
1938,17,796.1244012378586,0.398,14.134316924060986,0.017974497086604514,46.0,7.0,6.0,4.0,76.0,139.0,0.17478563330574978,657.1244012378586,657.1244012378586,,219.0414670792862,219.0414670792862,219.0414670792862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,716.1244012378586,990.5,967.0844976049514,23.415502395048602,0.33348766594657453,0.12713732037135758,990.039375013682,0.33997369514703785,0.33997369514703785,0.33997369514703785,0.0,22.614903713583647,22.614903713583647,22.614903713583647,0.0,,0.9377994415861147,0.9377994415861147,0.9377994415861147,0.0,45.549240616552474,45.549240616552474,45.549240616552474,0.0,0.927683108280091,0.927683108280091,0.927683108280091,0.0,0.9795242790529507,0.9795242790529507,0.9795242790529507,0.96,44.61762261002716,44.61762261002716,44.61762261002716,0.0,133.8528678300815,0.16811465305911555,5.659120208284466e-05,819.2739407352476,760.52821131929,0.182767710561159,0.1696624206980831,22.824472342478785,22.47841803717526,967.177095762941,966.9421128452772,138.06313318839022,127.29842370529752,22487.281795453688,7,0.7436270435004526,1939-01-21
1938,18,873.3503265837979,0.36985714285714294,12.306750285799662,0.014089335012777815,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.17030140178242845,724.493183726655,724.493183726655,,241.497727908885,241.497727908885,241.497727908885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,785.6360408695122,990.5,967.3934013063351,23.106598693664846,0.3758494270858768,0.15224659186332748,989.9719039810508,0.41270054678534546,0.41270054678534546,0.41270054678534546,0.0,22.165802127930323,22.165802127930323,22.165802127930323,0.0,,0.9417520725490661,0.9417520725490661,0.9417520725490661,0.0,49.43507370330859,49.43507370330859,49.43507370330859,0.0,1.006824311676346,1.006824311676346,1.006824311676346,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.03609933859981,48.03609933859981,48.03609933859981,0.0,144.10829801579945,0.16508332898755915,5.526902177073678e-05,905.4211927358452,847.0875422650073,0.1830282124459299,0.15704272549373,22.311098495346503,21.988084294751232,967.5216847709434,967.28835016906,144.60000000000002,142.879043055298,24210.19406665431,7,0.8006016556433303,1939-01-28
1938,19,988.834737006703,0.333,13.17964044664885,0.013444017735650815,49.0,8.0,7.0,5.0,93.0,162.0,0.16383462398978033,826.834737006703,826.834737006703,,216.40840978750606,216.40840978750606,216.40840978750606,177.60950764418482,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,890.834737006703,990.5,967.8553389480268,22.644661051973262,0.47042013928113263,0.21146778960536233,989.8181120711134,0.3349357147471233,0.3349357147471233,0.3349357147471233,0.26040052390247487,21.62783740833965,21.62783740833965,21.62783740833965,18.554989232304642,,0.9354642290422281,0.9354642290422281,0.9354642290422281,0.800720430495438,42.94377946494577,42.94377946494577,42.94377946494577,35.224014005850194,0.874618726373641,0.874618726373641,0.874618726373641,0.7173933606079468,0.9745964789179375,0.9745964789179375,0.9745964789179375,0.9717393360607947,41.18321744313018,41.18321744313018,41.18321744313018,34.2975031574159,157.84715548680646,0.15960590560926957,5.3020293690307815e-05,997.6786758623872,976.7769450097452,0.1658515803711805,0.1623769294858068,21.656303712102385,21.509937232245093,967.8907147034496,967.8071077800388,161.19669229352738,144.60000000000002,26518.322121783483,7,0.8769286415933691,1939-02-04
1938,20,1066.547969373573,0.31457142857142856,11.766000562633653,0.01115004488533257,49.0,8.0,7.0,5.0,93.0,162.0,0.15192837872005935,904.5479693735732,904.5479693735732,,226.1369923433933,226.1369923433933,226.1369923433933,226.1369923433933,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,968.5479693735732,990.5,968.1091507608884,22.390849239111652,0.5415288026509492,0.27363837549885855,989.6848328218503,0.3618763351559786,0.3618763351559786,0.3618763351559786,0.3618763351559786,21.213805725805837,21.213805725805837,21.213805725805837,21.213805725805837,,0.9378116042667796,0.9378116042667796,0.9378116042667796,0.9378116042667796,44.11785119691603,44.11785119691603,44.11785119691603,44.11785119691603,0.8985305742752754,0.8985305742752754,0.8985305742752754,0.8985305742752754,0.9793236596494215,0.9793236596494215,0.9793236596494215,0.9793236596494215,43.20622069663421,43.20622069663421,43.20622069663421,43.20622069663421,172.82488278653685,0.16204122527458,5.3075464070799844e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,21.34780646177792,21.137513470694696,968.1515564222312,968.0346324529748,175.00794936008316,168.9451231162573,29034.580308138196,7,0.9601382377029827,1939-02-11
1938,21,1276.7058349514664,0.26657142857142857,52.378239871921615,0.039327181669069865,49.0,8.0,7.0,5.0,93.0,162.0,0.12844851939076898,1114.7058349514666,1038.735804006378,,259.6839510015945,259.6839510015945,259.6839510015945,259.6839510015945,75.97003094508838,22.283942705340284,3.7516064664241178,3.282655658121102,2.344754041515073,44.30707207368779,71.2839427053403,11.751606466424118,10.282655658121103,7.344754041515073,137.3070720736878,1132.0540088362636,990.5,968.7719048717516,21.728095128248437,0.7500296632409352,0.40956007177653103,989.3404102649826,0.47925158104874266,0.47925158104874266,0.47925158104874266,0.47925158104874266,20.089253812182214,20.089253812182214,20.089253812182214,20.089253812182214,,0.939047040171005,0.939047040171005,0.939047040171005,0.939047040171005,47.924956186109966,47.924956186109966,47.924956186109966,47.924956186109966,0.9760683540959258,0.9760683540959258,0.9760683540959258,0.9760683540959258,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.85002639063184,46.85002639063184,46.85002639063184,46.85002639063184,187.4001055625274,0.14807919821477622,5.0246733712757854e-05,1446.688358904274,1107.711819429938,0.1462474238862686,0.1119798877228121,20.98031547039555,19.2746654517266,969.3123777749216,968.2385228610656,192.8,179.13074930046594,31483.2177345046,7,1.0411116975695967,1939-02-18
1938,22,1878.4827526117354,0.18885714285714283,90.0133953525262,0.04894900915117776,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.10317071486321087,1683.4827526117354,1100.0,,275.0,275.0,275.0,275.0,583.4827526117352,46.714285714285715,8.714285714285714,15.857142857142858,24.613183025973083,487.5838553000479,100.0,18.0,25.0,33.04175445454451,602.4409981571907,1243.0,990.5,970.6984445069517,19.801555493048436,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.86036608053016,17.86036608053016,17.86036608053016,17.86036608053016,,0.932972484677472,0.932972484677472,0.932972484677472,0.932972484677472,44.94148566972826,44.94148566972826,44.94148566972826,44.94148566972826,0.9153052071227751,0.9153052071227751,0.9153052071227751,0.9153052071227751,0.9797507612711839,0.9797507612711839,0.9797507612711839,0.9797507612711839,44.03185560315463,44.03185560315463,44.03185560315463,44.03185560315463,176.12742241261853,0.0943035489557728,4.447662182136832e-05,2076.782126371957,1716.4923972873114,0.1224050094677742,0.0843024984292604,18.37475822701503,17.273474420376935,971.2853361671048,970.1840523604668,181.65082622947207,169.56438674809726,29589.406965319915,7,0.9784856800701031,1939-02-25
1938,23,2721.368004142966,0.10742857142857143,119.69063987754778,0.045541531633491936,59.0,11.0,12.0,13.0,144.0,239.0,0.08812065512477832,2482.368004142966,1100.0,,275.0,275.0,275.0,275.0,1382.3680041429666,41.0,6.999999999999999,13.0,66.20925062546773,1255.1587535174988,100.0,18.0,25.0,79.20925062546773,1399.1587535174988,1243.0,990.5,972.8412331134485,17.65876688655146,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.717577474033186,15.717577474033186,15.717577474033186,15.717577474033186,,0.9204424902500621,0.9204424902500621,0.9204424902500621,0.9204424902500621,39.02060902097548,39.02060902097548,39.02060902097548,39.02060902097548,0.7947170880035738,0.7947170880035738,0.7947170880035738,0.7947170880035738,0.9708541822033032,0.9708541822033032,0.9708541822033032,0.9708541822033032,37.88443525458558,37.88443525458558,37.88443525458558,37.88443525458558,151.53774101834233,0.055967838482761385,3.826710631776322e-05,2873.0524012848505,2496.800686844093,0.0957224984995063,0.0831867876454733,16.259636515789104,15.351442722311385,973.2073678651705,972.2991740716926,157.82413910667714,147.2900050066749,25458.34049108151,7,0.8418763389907907,1939-03-04
1938,24,2750.09047825594,0.10542857142857143,18.385201259616874,0.006667962511301871,59.0,11.0,12.0,13.0,144.0,239.0,0.08690828719142098,2511.09047825594,1100.0,,275.0,275.0,275.0,275.0,1411.0904782559396,41.0,7.0,13.0,67.0,1283.0904782559396,100.0,18.0,25.0,80.0,1427.0904782559396,1243.0,990.5,972.9105632233765,17.589436776623593,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.648247364105316,15.648247364105316,15.648247364105316,15.648247364105316,,0.9200588344277215,0.9200588344277215,0.9200588344277215,0.9200588344277215,38.828716383765126,38.828716383765126,38.828716383765126,38.828716383765126,0.7908088876530576,0.7908088876530576,0.7908088876530576,0.7908088876530576,0.97,0.97,0.97,0.97,37.663854892252175,37.663854892252175,37.663854892252175,37.663854892252175,150.6554195690087,0.05478393116428428,3.804429787096179e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.666571260214702,15.570725904555609,972.988084682926,972.892239327267,150.8637100177777,149.7744366282425,25310.110487593458,7,0.8369745531611593,1939-03-11
1938,25,2753.025841379368,0.10471428571428572,12.163229419941802,0.0044749599278785576,59.0,11.0,12.0,13.0,144.0,239.0,0.08682348254493807,2514.025841379368,1100.0,,275.0,275.0,275.0,275.0,1414.0258413793686,41.0,7.000000000000001,13.0,67.0,1286.0258413793686,100.0,18.0,25.0,80.0,1430.0258413793686,1243.0,990.5,972.9176485826398,17.58235141736015,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.641162004841874,15.641162004841874,15.641162004841874,15.641162004841874,,0.9199833753515659,0.9199833753515659,0.9199833753515659,0.9199833753515659,38.80806574015439,38.80806574015439,38.80806574015439,38.80806574015439,0.7903883042801302,0.7903883042801302,0.7903883042801302,0.7903883042801302,0.97,0.97,0.97,0.97,37.64382376794976,37.64382376794976,37.64382376794976,37.64382376794976,150.57529507179905,0.05470385276018243,3.8024064412070465e-05,2782.206511497961,2697.0639055583683,0.0886148820973228,0.0859030409900523,15.776242539582192,15.570725904555609,972.988084682926,972.7825680478996,152.11262556453264,149.7744366282425,25296.649572062237,7,0.8365294170655502,1939-03-18
1938,26,2560.4779494061772,0.11985714285714286,27.777747315940356,0.010895963036242629,59.0,11.0,12.0,13.0,144.0,239.0,0.0933453164119491,2321.4779494061777,1100.0,,275.0,275.0,275.0,275.0,1221.4779494061775,41.0,7.0,13.0,66.3287694194563,1094.1491799867213,100.0,18.0,25.0,79.3287694194563,1238.1491799867213,1243.0,990.5,972.4528778089115,18.04712219108855,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.10593277857027,16.10593277857027,16.10593277857027,16.10593277857027,,0.9243325452372798,0.9243325452372798,0.9243325452372798,0.9243325452372798,40.15001575374517,40.15001575374517,40.15001575374517,40.15001575374517,0.8177192617870708,0.8177192617870708,0.8177192617870708,0.8177192617870708,0.9717719261787071,0.9717719261787071,0.9717719261787071,0.9717719261787071,39.016678724244535,39.016678724244535,39.016678724244535,39.016678724244535,156.06671489697814,0.06095537478902292,3.9410786590146e-05,2575.550311723379,2542.9744128795624,0.0939844297250973,0.0927957023056862,16.148182694324184,16.069551214356345,972.4892593731254,972.4106278931577,156.5491289287735,155.65134110404574,26219.208102692333,7,0.8670373049832121,1939-03-25
1938,27,2454.4307262340017,0.12785714285714286,24.576039108573827,0.010028704696620745,54.0,13.0,14.0,19.0,117.0,217.0,0.08847318308881705,2237.430726234002,1100.0,,275.0,275.0,275.0,275.0,1137.4307262340021,46.0,5.0,11.0,61.0,1014.430726234002,100.0,18.0,25.0,80.0,1131.4307262340021,1243.0,990.5,972.1969017529788,18.30309824702137,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.36190883450309,16.36190883450309,16.36190883450309,16.36190883450309,,0.9256073059958254,0.9256073059958254,0.9256073059958254,0.9256073059958254,40.84469571730984,40.84469571730984,40.84469571730984,40.84469571730984,0.8318675298841108,0.8318675298841108,0.8318675298841108,0.8318675298841108,0.9731867529884111,0.9731867529884111,0.9731867529884111,0.9731867529884111,39.749887873938974,39.749887873938974,39.749887873938974,39.749887873938974,158.9995514957559,0.06484509266519423,4.0151401892867654e-05,2542.9744128795624,2395.739198274402,0.0905774719369705,0.0853331433068875,16.50357803992278,16.148182694324184,972.4106278931577,972.055232547559,160.62490434315305,156.5491289287735,26711.92465128699,7,0.8833308416430883,1939-04-01
1938,28,2351.41765652633,0.1372857142857143,13.458223723034408,0.005784270854362257,54.0,13.0,14.0,19.0,117.0,217.0,0.09230681831541394,2134.41765652633,1100.0,,275.0,275.0,275.0,275.0,1034.4176565263301,46.000000000000014,5.0,10.999999999999998,61.0,911.41765652633,100.0,18.0,25.0,80.0,1028.4176565263301,1243.0,990.5,971.9482495157533,18.55175048424675,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.610561071728473,16.610561071728473,16.610561071728473,16.610561071728473,,0.9268455941372078,0.9268455941372078,0.9268455941372078,0.9268455941372078,41.52065245459625,41.52065245459625,41.52065245459625,41.52065245459625,0.8456344695437118,0.8456344695437118,0.8456344695437118,0.8456344695437118,0.9745634469543711,0.9745634469543711,0.9745634469543711,0.9745634469543711,40.46462666120238,40.46462666120238,40.46462666120238,40.46462666120238,161.85850664480952,0.06885754909470344,4.087336026384079e-05,2395.739198274402,2301.531632213161,0.0942850391290655,0.0905774719369705,16.730975613174103,16.50357803992278,972.055232547559,971.8278349743076,163.24827365975145,160.62490434315305,27192.229116328002,7,0.8992139258044974,1939-04-08
1938,29,2162.4958765803026,0.15957142857142856,26.97573944920337,0.012396939021975485,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09572172664762076,1955.3530194374455,1100.0,,275.0,275.0,275.0,275.0,855.3530194374455,47.285714285714285,5.2857142857142865,11.57142857142857,60.63225343695693,730.5779088576313,100.0,18.0,25.0,78.34653915124264,841.14933742906,1243.0,990.5,971.4922314262284,19.007768573771678,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.0665791612534,17.0665791612534,17.0665791612534,17.0665791612534,,0.9291303207528655,0.9291303207528655,0.9291303207528655,0.9291303207528655,42.7657451895275,42.7657451895275,42.7657451895275,42.7657451895275,0.8709927737174643,0.8709927737174643,0.8709927737174643,0.8709927737174643,0.9770992773717463,0.9770992773717463,0.9770992773717463,0.9770992773717463,41.786547310327116,41.786547310327116,41.786547310327116,41.786547310327116,167.14618924130846,0.07733560451916699,4.220863364679506e-05,2221.9458555412634,2112.7014560687376,0.1018742196680376,0.0700524911245125,17.186772590074376,16.92307921203723,971.6357313754444,971.3720379974072,168.54892355463505,165.4739425177722,28080.55979253982,7,0.9285899402294915,1939-04-15
1938,30,1989.0171397944493,0.178,30.08134045117286,0.015213195016557799,45.0,11.0,10.0,10.0,72.0,148.0,0.07447666334919568,1841.0171397944493,1100.0,,275.0,275.0,275.0,275.0,741.0171397944496,55.00000000000001,6.999999999999998,15.0,50.068725661787134,613.9484141326624,100.0,18.0,25.0,60.068725661787134,685.9484141326624,1243.0,990.5,971.0454481648595,19.454551835140414,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.513362422622134,17.513362422622134,17.513362422622134,17.513362422622134,,0.9314211160401646,0.9314211160401646,0.9314211160401646,0.9314211160401646,43.99375779541544,43.99375779541544,43.99375779541544,43.99375779541544,0.8960032137559153,0.8960032137559153,0.8960032137559153,0.8960032137559153,0.9793815676374179,0.9793815676374179,0.9793815676374179,0.9793815676374179,43.0870052960109,43.0870052960109,43.0870052960109,43.0870052960109,172.3480211840436,0.0867591536089369,4.3522227571728187e-05,2067.468969295266,1902.1320729105275,0.0778074257343967,0.0715851131010921,17.7749992750015,17.295954454699988,971.2628561327816,970.7838113124802,175.28272547043954,169.8279717434692,28954.46755891933,7,0.9574890065780202,1939-04-22
1938,31,1719.4686016706291,0.20500000000000002,38.67519607879711,0.022311591584085542,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10496519062808904,1540.0400302420578,1100.0,,275.0,275.0,275.0,275.0,440.0400302420576,53.57142857142857,7.714285714285714,15.0,25.449517260481937,338.30479869586134,100.0,18.0,25.0,35.44951726048193,441.01908441014706,1243.0,990.5,970.1936677900128,20.306332209987204,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.365142797468927,18.365142797468927,18.365142797468927,18.365142797468927,,0.9350701998120271,0.9350701998120271,0.9350701998120271,0.9350701998120271,46.314247270695155,46.314247270695155,46.314247270695155,46.314247270695155,0.9432636918675186,0.9432636918675186,0.9432636918675186,0.9432636918675186,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.38796232528125,45.38796232528125,45.38796232528125,45.38796232528125,181.551849301125,0.10584873981763265,4.5846426591193184e-05,1832.2961330880007,1631.4057003589478,0.1176899160998122,0.0807729696785273,18.649653709398983,18.000623080582038,970.5581875068996,969.9091568780829,184.53914118783752,177.72789092885753,30500.710682589004,7,1.0086213850062502,1939-04-29
1938,32,1478.6605289046136,0.23314285714285712,33.11188175608705,0.0223632645469094,47.0,10.0,10.0,10.0,115.0,192.0,0.1300474108756689,1286.6605289046136,1100.0,,275.0,275.0,275.0,275.0,186.6605289046137,42.02853705749919,7.529888699464607,9.721902547115295,9.721902547115295,117.6582980534193,89.0285370574992,17.529888699464607,19.721902547115295,19.721902547115295,232.65829805341932,1226.2803283040791,990.5,969.4156724779995,21.084327522000454,0.8904395874921835,0.48,989.1295604125078,0.5349,0.5349,0.5349,0.5349,19.178987934508275,19.178987934508275,19.178987934508275,19.178987934508275,,0.9376276553046432,0.9376276553046432,0.9376276553046432,0.9376276553046432,48.498799941078346,48.498799941078346,48.498799941078346,48.498799941078346,0.9877555996146301,0.9877555996146301,0.9877555996146301,0.9877555996146301,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.513893022167046,47.513893022167046,47.513893022167046,47.513893022167046,190.0555720886682,0.128788403415956,4.799383133552227e-05,1551.1556592265113,1399.6225280663384,0.1371798439578272,0.1237786800170277,19.473082286496712,18.912814556685127,969.649887514424,969.1603189368298,192.8,187.3088762258152,31929.336110896256,7,1.05586428938149,1939-05-06
1938,33,1247.454783427857,0.26642857142857146,28.580149151485916,0.022622024599708412,47.0,10.0,10.0,10.0,115.0,192.0,0.15412060407896147,1055.4547834278571,1051.9445171671518,,262.98612929178796,262.98612929178796,262.98612929178796,262.98612929178796,3.510266260705196,0.8592839284017929,0.18282636774506233,0.18282636774506233,0.18282636774506233,2.1025032290682164,47.859283928401794,10.182826367745063,10.182826367745063,10.182826367745063,117.10250322906822,1120.1694538310437,990.5,968.6777150336304,21.82228496636961,0.728034183639072,0.4175278723172974,989.3544379440436,0.4899670527552572,0.4899670527552572,0.4899670527552572,0.4899670527552572,20.18675585765796,20.18675585765796,20.18675585765796,20.18675585765796,,0.940144456471711,0.940144456471711,0.940144456471711,0.940144456471711,48.91849030127822,48.91849030127822,48.91849030127822,48.91849030127822,0.996303264791817,0.996303264791817,0.996303264791817,0.996303264791817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.48160938320366,47.48160938320366,47.48160938320366,47.48160938320366,189.92643753281465,0.15238239080812582,5.0203839034656565e-05,1311.0784203230735,1199.561484005937,0.1600584901732721,0.1464443293580316,20.502949483919327,19.8010062010187,968.8776750353012,968.5271932354472,192.8,186.716706482864,31907.64150551286,7,1.0551468751823037,1939-05-13
