WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1938,34,1115.1435099835878,0.29857142857142854,19.030479985367784,0.017102460952530957,47.0,10.0,10.0,10.0,115.0,192.0,0.172456113805285,923.1435099835878,923.1435099835878,,230.78587749589695,230.78587749589695,230.78587749589695,230.78587749589695,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,990.1435099835878,990.5,968.2618796028056,22.238120397194457,0.5642926707495145,0.2885148079868702,989.6471925212636,0.3777115047220659,0.3777115047220659,0.3777115047220659,0.3777115047220659,21.00760141373598,21.00760141373598,21.00760141373598,21.00760141373598,,0.938204989820387,0.938204989820387,0.938204989820387,0.938204989820387,44.584314513171684,44.584314513171684,44.584314513171684,44.584314513171684,0.9080308454821117,0.9080308454821117,0.9080308454821117,0.9080308454821117,0.9788057361487082,0.9788057361487082,0.9788057361487082,0.9788057361487082,43.64115506432251,43.64115506432251,43.64115506432251,43.64115506432251,174.56462025729004,0.1565493093939639,5.255244502730628e-05,1182.7486219934508,1066.3481241083623,0.1800537701142792,0.1623337338380455,21.28731019466425,20.61248415450756,968.4743528119794,968.1085226757692,184.5614319714309,166.98831583536608,29326.85620322473,7,0.9698034458738336,1939-05-20
1938,35,959.8565130611032,0.34128571428571425,21.756349389781626,0.022515396516019744,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.17777028887149318,788.7136559182461,788.7136559182461,,253.0473742563172,253.0473742563172,253.0473742563172,29.57153314929454,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,852.2850844896747,990.5,967.7394260522443,22.76057394775564,0.43514668352116653,0.18580032527523596,989.8790529912036,0.4557273942720387,0.4557273942720387,0.4557273942720387,0.04331173603035453,21.683899544687176,21.683899544687176,21.683899544687176,3.119021409244929,,0.9418011747946474,0.9418011747946474,0.9418011747946474,0.13347278387171618,50.676297916582385,50.676297916582385,50.676297916582385,5.9158846224797665,1.032103827221637,1.032103827221637,1.032103827221637,0.12048644852300952,0.9791915019951581,0.9791915019951581,0.9791915019951581,0.9620486448523009,47.07837177791684,47.07837177791684,47.07837177791684,5.764086063631124,146.99920139738165,0.1533027811144329,5.178148423937413e-05,997.6786758623872,914.0536783798912,0.2027448852443841,0.1256595903337589,21.833149864714503,21.450780127594665,967.8907147034496,967.5562147135196,161.39440978167147,144.60000000000002,24695.86583476012,7,0.8166622299854537,1939-05-27
1938,36,781.2796056047324,0.40299999999999997,23.688533580721728,0.029778208674924984,39.0,9.0,7.0,5.0,59.0,119.0,0.15251006260901329,662.2796056047324,662.2796056047324,,220.7598685349108,220.7598685349108,220.7598685349108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,717.2796056047324,990.5,967.0251184224189,23.474881577581105,0.3341441572121999,0.1286838816814197,990.0371719611064,0.345401673744711,0.345401673744711,0.345401673744711,0.0,22.666651864942786,22.666651864942786,22.666651864942786,0.0,,0.9381672160068245,0.9381672160068245,0.9381672160068245,0.0,46.02795224238025,46.02795224238025,46.02795224238025,0.0,0.9374328358936914,0.9374328358936914,0.9374328358936914,0.0,0.9799480529098393,0.9799480529098393,0.9799480529098393,0.96,45.10510693036355,45.10510693036355,45.10510693036355,0.0,135.31532079109064,0.17318994887013667,5.67675701064715e-05,817.7246825595828,748.233943314839,0.159041167623062,0.1455257527845616,22.861680146542177,22.450889343182094,967.1708987302384,966.8929357732592,141.8075998755559,129.34567447173467,22732.97389290323,7,0.7517517821727258,1939-06-03
1938,37,645.7682957318724,0.4612857142857143,19.919839900254313,0.030523081261369885,44.142857142857146,9.857142857142858,8.714285714285714,8.428571428571429,83.85714285714286,155.0,0.24109549938346309,490.76829573187246,490.76829573187246,,231.91535382037088,231.91535382037088,26.93758809113063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.142857142857146,9.857142857142858,8.714285714285714,8.428571428571429,83.85714285714286,553.4825814461582,990.5,966.4830731829273,24.016926817072527,0.24105992140156696,0.0709866868582081,990.1879533917402,0.38387236742611736,0.38387236742611736,0.03593969860812175,0.0,23.32100784138664,23.32100784138664,3.319162300575871,0.0,,0.9405930902025862,0.9405930902025862,0.13286935441597075,0.0,49.89817288700584,49.89817288700584,5.70882593301385,0.0,1.0162560669451293,1.0162560669451293,0.11626936727115786,0.0,0.978769793869973,0.978769793869973,0.9616269367271156,0.96,46.77460732450145,46.77460732450145,5.545488185747216,0.0,99.09470283475012,0.1535094197928504,5.621035346344614e-05,684.6893499137433,608.7950640130589,0.2644568090593889,0.1738014473497967,23.53325316487547,23.05247312128165,966.6387573996548,966.3351802560522,116.45525190069152,95.20766794255933,16647.910076238022,7,0.5505261268597229,1939-06-10
1938,38,544.9255658836069,0.5195714285714286,11.63678087355897,0.021179717476493585,45.0,10.0,9.0,9.0,88.0,161.0,0.29570360150175595,383.92556588360685,383.92556588360685,,191.96278294180343,191.96278294180343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,447.92556588360685,990.5,966.0521650464761,24.44783495352382,0.19361859274114274,0.04678511317672134,990.2595962940821,0.2611645548428378,0.2611645548428378,0.0,0.0,23.946266692763142,23.946266692763142,0.0,0.0,,0.9317139400178809,0.9317139400178809,0.0,0.0,41.99913130050949,41.99913130050949,0.0,0.0,0.8553794562221891,0.8553794562221891,0.0,0.0,0.9755379456222188,0.9755379456222188,0.96,0.96,40.977411362786924,40.977411362786924,0.0,0.0,81.95482272557385,0.150335200473491,5.929163858283262e-05,563.9275439778775,527.3375978981461,0.3053072654817545,0.2854976702580002,24.05892653544983,23.82422917503391,966.1376739479005,965.9730191905415,86.1837840270511,78.03607708589855,13768.410217896406,7,0.45530457069763247,1939-06-17
1938,39,476.35651321495106,0.5677142857142857,9.253218664215249,0.019233303457986156,45.0,10.0,9.0,9.0,88.0,161.0,0.3381224383394073,315.35651321495106,315.35651321495106,,157.67825660747553,157.67825660747553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,379.35651321495106,990.5,965.7436043094673,24.75639569053273,0.16941844657425514,0.03307130264299016,990.2975102507828,0.1760975424716721,0.1760975424716721,0.0,0.0,24.377808398843797,24.377808398843797,0.0,0.0,,0.9198104653920682,0.9198104653920682,0.0,0.0,34.67337851844131,34.67337851844131,0.0,0.0,0.7061787885629595,0.7061787885629595,0.0,0.0,0.97,0.97,0.96,0.96,33.63317716288807,33.63317716288807,0.0,0.0,67.26635432577613,0.14118129109117192,5.925141477551302e-05,489.3436243127323,462.56506724863937,0.3480591410796241,0.3290121542425722,24.462702893914983,24.29758779674096,965.8020463094072,965.6815428026188,70.00099542514992,64.35979412300634,11300.74752673039,7,0.3737019684765341,1939-06-24
1938,40,430.4850490496229,0.6167142857142858,5.7278926111391115,0.013178872227929699,42.0,9.0,8.0,6.0,70.0,135.0,0.3136599915684579,295.48504904962283,295.48504904962283,,147.74252452481144,147.74252452481144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.48504904962283,990.5,965.5371827207233,24.962817279276724,0.16064053518770058,0.029097009809924544,990.3102624550023,0.15454973396689842,0.15454973396689842,0.0,0.0,24.61853000031224,24.61853000031224,0.0,0.0,,0.9160280372359147,0.9160280372359147,0.0,0.0,32.67477237689628,32.67477237689628,0.0,0.0,0.6654739791628569,0.6654739791628569,0.0,0.0,0.97,0.97,0.96,0.96,31.694529205589387,31.694529205589387,0.0,0.0,63.38905841117877,0.1472377846049398,5.959063154782207e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.66733562187181,24.56019827490324,965.580149000249,965.501114185368,65.41614127695038,61.68231070517759,10649.361813078034,7,0.35216143561765983,1939-07-01
1938,41,415.3767607818315,0.6365714285714287,2.0664675310131315,0.005002426089708428,42.0,9.0,8.0,6.0,70.0,135.0,0.3250377078669855,280.3767607818315,280.3767607818315,,159.68870512331387,120.68805565851764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,339.3767607818315,990.5,965.4691954235183,25.030804576481778,0.15530835149575412,0.026075352156366274,990.3186162963478,0.19561125280768804,0.12029731730214599,0.0,0.0,24.653809620021978,21.17388467490523,0.0,0.0,,0.9179394395479764,0.782636961155549,0.0,0.0,35.52102022186493,26.69667992196295,0.0,0.0,0.7234423670440923,0.5437205686754164,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.78149381001835,25.895779524304064,0.0,0.0,58.677273334322415,0.14119150509547854,5.8093691131360964e-05,420.28892993659525,408.00454625357366,0.3308786660335345,0.321207603589193,24.720259392024523,24.35947461581722,965.4913001847146,965.436020458141,61.21418058033533,48.2,9857.781920166164,7,0.3259848518573467,1939-07-08
1938,42,387.21643127385954,0.6677142857142856,3.881086270624613,0.0099849351537398,42.0,9.0,8.0,6.0,70.0,135.0,0.34866582273209434,252.21643127385954,252.21643127385954,,252.21643127385954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,311.21643127385954,990.5,965.3360821563692,25.163917843630752,0.14536969748672537,0.020443286254771854,990.3341870162585,0.4500521345736336,0.0,0.0,0.0,24.548052725315596,0.0,0.0,0.0,,0.9456281082872532,0.0,0.0,0.0,57.41756982790616,0.0,0.0,0.0,1.1694006074929972,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12448661226434775,5.309341327554028e-05,391.8169121240828,380.8369423592014,0.354482417497905,0.3445486803215054,24.60600042356149,24.50600880866345,965.3590845606204,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1939-07-15
1938,43,372.446719427175,0.6858571428571428,2.307774968384893,0.006239545588602257,42.0,9.0,8.0,6.0,70.0,135.0,0.3625199373340208,237.44671942717505,237.44671942717505,,237.44671942717505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.446719427175,990.5,965.2622335971358,25.23776640286415,0.1401570079187395,0.01748934388543494,990.3423536481959,0.39895704443823626,0.0,0.0,0.0,24.681163006621766,0.0,0.0,0.0,,0.9435522162907655,0.0,0.0,0.0,54.22873258883181,0.0,0.0,0.0,1.1044548388764117,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12943304429259114,5.640686454339487e-05,377.11676084070143,364.6825175805071,0.3701850061134271,0.3579793157404255,24.750056421783704,24.639505975906225,965.2855838042036,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1939-07-22
1938,44,342.5446924975055,0.7202857142857143,4.172814256085759,0.012102209386266957,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.36037213238014315,218.9732639260769,218.9732639260769,,218.9732639260769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,273.4018353546483,990.5,965.1127234624875,25.38727653751253,0.13202375331991875,0.01379465278521533,990.3541815938949,0.33936209246704535,0.0,0.0,0.0,24.902096038940336,0.0,0.0,0.0,,0.9399488277611479,0.0,0.0,0.0,50.267126164179786,0.0,0.0,0.0,1.0237703903091606,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.1131503543685,0.0,0.0,0.0,48.1131503543685,0.14050226897515142,6.105518876494467e-05,350.2192051008483,335.4728177879068,0.3891179623631031,0.3399138268820847,24.933313756479578,24.875872753301262,965.1510960255042,965.0773640889396,48.2,47.5920524805795,8083.009259533909,7,0.2672952797464917,1939-07-29
1938,45,328.2111266694369,0.7417142857142858,1.4017173645884864,0.0042738296617867,39.0,7.0,5.0,4.0,60.0,115.0,0.3504123583879542,213.21112666943694,213.21112666943694,,213.21112666943694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.21112666943696,990.5,965.0410556333472,25.45894436665281,0.1287800670663814,0.012642225333887315,990.3585777075997,0.32168863374251544,0.0,0.0,0.0,24.995833440510065,0.0,0.0,0.0,,0.9385677918640126,0.0,0.0,0.0,49.05463422191725,0.0,0.0,0.0,0.9990760533995366,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.80493961644941,0.0,0.0,0.0,47.80493961644941,0.14565538021955274,6.22873961256714e-05,331.6115672476363,325.6607962357874,0.3531281668817662,0.3467912803962049,25.017701494538866,24.96667603513833,965.0580578362382,965.028303981179,48.2,47.50864432878646,8031.229855563501,7,0.2655829978691634,1939-08-05
1938,46,314.8878269845901,0.7629999999999999,1.9778894508465896,0.006252537092857986,39.0,7.0,5.0,4.0,60.0,115.0,0.36526024630037784,199.88782698459013,199.88782698459013,,199.88782698459013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.88782698459013,990.5,964.9744391349229,25.5255608650771,0.1240778612278876,0.010159532820925913,990.3657626059512,0.28279328088170735,0.0,0.0,0.0,25.1085301901466,0.0,0.0,0.0,,0.9350732746982737,0.0,0.0,0.0,46.02465550558514,0.0,0.0,0.0,0.9373656925781088,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.10416239547344,0.0,0.0,0.0,45.10416239547344,0.14322752863881694,6.267994359943284e-05,320.2150422476492,311.8155700798613,0.3688077537967284,0.3591336596581894,25.134163429925344,25.06399155532339,965.0010752112382,964.9590778503992,46.29942026382765,44.414652634125645,7577.499282439539,7,0.25057867997485245,1939-08-12
1938,47,308.9968183881021,0.7701428571428571,0.8279211717826099,0.0026927809726091,39.0,7.0,5.0,4.0,60.0,115.0,0.3721814860867811,193.99681838810213,193.99681838810213,,193.99681838810213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.99681838810213,990.5,964.9449840919405,25.555015908059545,0.1219987415148837,0.0093996818388102,990.3686015766463,0.266292095387979,0.0,0.0,0.0,25.157325389317858,0.0,0.0,0.0,,0.9333865050500287,0.0,0.0,0.0,44.67443699631833,0.0,0.0,0.0,0.9098663339372368,0.0,0.0,0.0,0.9799421726017028,0.96,0.96,0.96,43.778404357016676,0.0,0.0,0.0,43.778404357016676,0.1416769685429982,6.268484059146828e-05,311.8155700798613,306.020121877383,0.3757922822018825,0.3688077537967284,25.18167447396006,25.134163429925344,964.9590778503992,964.9301006093868,44.414652634125645,43.09361499178433,7354.771931978803,7,0.24321335753898157,1939-08-19
1938,48,284.788579351954,0.8087142857142858,3.528263982593777,0.012257918852773842,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39170548434409397,173.21715078052543,173.21715078052543,,173.21715078052543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,223.2171507805254,990.5,964.8391543174077,25.660845682592157,0.114311890084307,0.007321715078052501,990.3783663948377,0.21276625658595558,0.0,0.0,0.0,25.326445820843862,0.0,0.0,0.0,,0.9264281945934142,0.0,0.0,0.0,39.861582727874506,0.0,0.0,0.0,0.8118448620748372,0.0,0.0,0.0,0.9721092374439019,0.96,0.96,0.96,38.75583519618733,0.0,0.0,0.0,38.75583519618733,0.13610195884743745,6.213537481840867e-05,290.5219447532691,281.3222739992266,0.4087838419801631,0.3234724314799552,25.360100326148014,25.29117073279847,964.8620877790132,964.8252890959968,43.116052642605815,37.07392703347244,6510.98031295947,7,0.21531019553437403,1939-08-26
1938,49,271.2665846821853,0.8341428571428572,2.076604469389435,0.007656500256924171,34.0,6.0,4.0,3.0,44.0,91.0,0.3354907109903952,180.2665846821853,180.2665846821853,,180.2665846821853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.2665846821853,990.5,964.7850663387288,25.714933661271257,0.11468227976653288,0.008026658468218472,990.3772910617653,0.2299612424182703,0.0,0.0,0.0,25.362263480618214,0.0,0.0,0.0,,0.9290816695741293,0.0,0.0,0.0,41.65788731024857,0.0,0.0,0.0,0.8484294767871399,0.0,0.0,0.0,0.9748429476787139,0.96,0.96,0.96,40.610575049662955,0.0,0.0,0.0,40.610575049662955,0.14969908300922374,6.257669522935222e-05,273.7644374568714,266.78604271350054,0.3410973043208418,0.3324025605565955,25.393511211399197,25.34476967995808,964.7950577498276,964.767144170854,41.2351970276634,39.492020011776994,6822.576608343378,7,0.22561430583146092,1939-09-02
1938,50,255.1721066438881,0.8665714285714285,2.4266946696670493,0.009525996011465985,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4335131226448703,144.88639235817382,144.88639235817382,,144.88639235817382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,193.1721066438881,990.5,964.7204589180337,25.779541081966304,0.10370783884463772,0.004488639235817342,990.3918035219195,0.15091348633943907,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9150432907946532,0.0,0.0,0.0,33.058073668409,0.0,0.0,0.0,0.6732805227781874,0.0,0.0,0.0,0.9703896603312997,0.96,0.96,0.96,32.08189824491633,0.0,0.0,0.0,32.08189824491633,0.12540840147567547,6.144122897950507e-05,264.1051871975735,249.7991800258312,0.4723794529181316,0.344559684592352,25.4,25.4,964.7564207487904,964.698795080155,38.805626093916885,28.969200248973817,5389.7589051459445,7,0.17823276802731297,1939-09-09
1938,51,243.27968621428656,0.884,0.9313562587920824,0.0038283354984752853,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.5,964.6596781172858,25.840321882714196,0.0973929763044801,0.0025279686214286,990.4000790550739,0.11110343518571579,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9067182503571288,0.0,0.0,0.0,28.296024987337603,0.0,0.0,0.0,0.5762937879294826,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.447144237717477,0.0,0.0,0.0,27.447144237717477,0.1128213566238381,6.085748586293836e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.4,25.4,964.6596781172858,964.6596781172858,27.447144237717477,27.447144237717477,4611.120231936535,7,0.15248413465398594,1939-09-16
1938,52,243.27968621428656,0.884,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.5,964.6596781172858,25.840321882714196,0.0973929763044801,0.0025279686214286,990.4000790550739,0.11110343518571579,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9067182503571288,0.0,0.0,0.0,28.296024987337603,0.0,0.0,0.0,0.5762937879294826,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.447144237717477,0.0,0.0,0.0,27.447144237717477,0.1128213566238381,6.085748586293836e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.4,25.4,964.6596781172858,964.6596781172858,27.447144237717477,27.447144237717477,4611.120231936535,7,0.15248413465398594,1939-09-23
1938,53,236.1943342291061,0.893,7.085351985180466,0.0299979760662156,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.5,964.6171660053748,25.882833994625344,0.0948923265903338,0.0018194334229106,990.4032882399868,0.0989025948203161,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9008868103842596,0.0,0.0,0.0,26.524017353152445,0.0,0.0,0.0,0.5402040194124734,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.72829683255787,0.0,0.0,0.0,25.72829683255787,0.1089285097228525,6.046608889307513e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.4,25.4,964.6171660053748,964.6171660053748,25.72829683255787,25.72829683255787,617.4791239813889,1,0.14293498240309926,1939-09-30
1939,1,235.1019054504618,0.8954285714285714,1.0924287786442946,0.004779879797164714,37.0,5.0,3.0,2.0,50.0,97.0,0.4126417708469933,138.10190545046183,138.10190545046183,,138.10190545046183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.1019054504618,990.5,964.6106114327029,25.88938856729721,0.10015369028705211,0.0038101905450461716,990.3960361191679,0.13504729086436504,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9125062001203385,0.0,0.0,0.0,31.392004631298825,0.0,0.0,0.0,0.6393483631629088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.450244492359854,0.0,0.0,0.0,30.450244492359854,0.12950535846872663,6.124596383914673e-05,236.1943342291061,228.5473327785961,0.4244197419445196,0.4106787756640723,25.4,25.4,964.6171660053748,964.5712839966716,30.70691336680023,28.91023124571761,5115.641074716456,7,0.16916802495755479,1939-10-01
1939,2,218.90014840286955,0.9262857142857143,1.9706046282446192,0.009000142390490143,37.0,5.0,3.0,2.0,50.0,97.0,0.44336344268124955,121.90014840286958,121.90014840286958,,121.90014840286958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.90014840286955,990.5,964.5134008904172,25.986599109582748,0.09443556658416898,0.0021900148402868858,990.4033744185756,0.10538404341613797,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9035093194157264,0.0,0.0,0.0,27.439839881114402,0.0,0.0,0.0,0.558856209391332,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.616644684680967,0.0,0.0,0.0,26.616644684680967,0.12152906836409452,6.0642107525373594e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.4,25.4,964.5582744243948,964.4885186022854,28.40311389044412,25.621725870548147,4471.596307026402,7,0.1478702482482276,1939-10-08
1939,3,220.9672378566453,0.9244285714285715,2.0874264395424444,0.009245043379049772,37.0,5.0,3.0,2.0,50.0,97.0,0.43911862496054416,123.96723785664528,123.96723785664528,,123.96723785664528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.9672378566453,990.5,964.52580342714,25.974196572860087,0.09516510926073758,0.0023967237856644713,990.4024381669536,0.1089188315753634,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9053191567004291,0.0,0.0,0.0,27.95882013041892,0.0,0.0,0.0,0.5694260719026256,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.12005552650635,0.0,0.0,0.0,27.12005552650635,0.12269682902976983,6.076358092344917e-05,229.3650854576809,214.75310038088367,0.4516814883136117,0.4229065631608392,25.4,25.4,964.576190512746,964.4885186022854,29.10175516656659,25.621725870548147,4556.169328453067,7,0.1506669751472575,1939-10-15
1939,4,244.7248920884149,0.8832857142857142,3.9025290757984936,0.015734536420910227,37.0,5.0,3.0,2.0,50.0,97.0,0.3969805242832884,147.7248920884149,147.7248920884149,,147.7248920884149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.7248920884149,990.5,964.6664399842482,25.83356001575185,0.10354996000571867,0.004772489208841443,990.3916775507854,0.15509173202141532,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916503959053365,0.0,0.0,0.0,33.73524619322004,0.0,0.0,0.0,0.6870722238945018,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.72318880742344,0.0,0.0,0.0,32.72318880742344,0.13355501850183535,6.151428705603826e-05,256.6827889882703,229.3650854576809,0.4229065631608392,0.3778983405250152,25.4,25.4,964.7267311559532,964.576190512746,35.551139481674426,29.10175516656659,5497.495719647138,7,0.18179549337457465,1939-10-22
1939,5,261.59560733128166,0.8561428571428572,1.060342601329028,0.004041327771153243,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39033152529347753,159.45275018842452,159.45275018842452,,159.45275018842452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,207.30989304556738,990.5,964.7463824293253,25.753617570674855,0.10869754493287173,0.0059452750188424145,990.3853571800482,0.17993519598461258,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9213158288492581,0.0,0.0,0.0,36.59470369971829,0.0,0.0,0.0,0.7453096476521035,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.496862588726735,0.0,0.0,0.0,35.496862588726735,0.13572297916144174,6.183725209833506e-05,264.1051871975735,256.6827889882703,0.4013552369976847,0.3711030480135736,25.4,25.4,964.7564207487904,964.7267311559532,36.67113178975783,35.17615684199512,5963.472914906091,7,0.19720479215959297,1939-10-29
1939,6,265.8680594511771,0.8478571428571428,1.3798928941854132,0.005077031194705686,40.0,6.0,4.0,3.0,53.0,106.0,0.39875607301562777,159.86805945117706,159.86805945117706,,159.86805945117706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.86805945117706,990.5,964.7634722378049,25.736527762195255,0.10960043023184667,0.005986805945117657,990.384412763823,0.18093640532592442,0.0,0.0,0.0,25.39808557838949,0.0,0.0,0.0,,0.9214675471272583,0.0,0.0,0.0,36.69378314156241,0.0,0.0,0.0,0.7473275588912917,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.59296964731555,0.0,0.0,0.0,35.59296964731555,0.13385864176562184,6.184275830914971e-05,273.7644374568714,264.1051871975735,0.4013552369976847,0.3871941914175728,25.4,25.38659904872644,964.7950577498276,964.7564207487904,37.45634809096446,35.17615684199512,5979.618900749011,7,0.19773872026286413,1939-11-05
1939,7,286.8028619145376,0.8042857142857143,3.630824773761861,0.012494849293179316,40.0,6.0,4.0,3.0,53.0,106.0,0.3699058075541429,180.80286191453757,180.80286191453757,,180.80286191453757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.80286191453757,990.5,964.8472114476582,25.652788552341836,0.11698919528410408,0.008080286191453729,990.3749305185245,0.23177250457672766,0.0,0.0,0.0,25.29594656628957,0.0,0.0,0.0,,0.9291795912052142,0.0,0.0,0.0,41.67811338096858,0.0,0.0,0.0,0.84884141305435,0.0,0.0,0.0,0.9750142468845766,0.96,0.96,0.96,40.643463163633,0.0,0.0,0.0,40.643463163633,0.14162388579715807,6.243037253294748e-05,299.18021087320443,273.7644374568714,0.3871941914175728,0.3543015084140169,25.38659904872644,25.208553357485485,964.8967208434927,964.7950577498276,43.67474898771143,37.45634809096446,6828.101811490344,7,0.2257970175757389,1939-11-12
1939,8,345.3620535085673,0.719857142857143,11.133792852499573,0.03195147457214397,40.0,6.0,4.0,3.0,53.0,106.0,0.3086594576964679,239.3620535085673,239.3620535085673,,239.3620535085673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.3620535085673,990.5,965.1269273802752,25.373072619724798,0.13765660950136063,0.017969836260667626,990.344373554238,0.4098139644855213,0.0,0.0,0.0,24.807632209477227,0.0,0.0,0.0,,0.94294254735115,0.0,0.0,0.0,54.885851764972145,0.0,0.0,0.0,1.1178381214861945,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.55353556967306,0.0,0.0,0.0,47.55353556967306,0.13819191073744255,5.568605319770449e-05,377.11676084070143,299.18021087320443,0.3543015084140169,0.2810800553221119,25.208553357485485,24.521418315816558,965.2855838042036,964.8967208434927,48.2,43.67474898771143,7988.993975705075,7,0.26418630872040594,1939-11-19
1939,9,414.9018943211756,0.6354285714285715,8.340017754000046,0.020272398347872787,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2637678192443673,305.4733228926042,305.4733228926042,,152.7366614463021,152.7366614463021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,356.6161800354613,990.5,965.4662823770432,25.03371762295678,0.1613926774348349,0.0310946645785208,990.3075126579868,0.1653235846820118,0.1653235846820118,0.0,0.0,24.675906696261432,24.675906696261432,0.0,0.0,,0.9180773183180699,0.9180773183180699,0.0,0.0,33.932791762164,33.932791762164,0.0,0.0,0.691095555237556,0.691095555237556,0.0,0.0,0.97,0.97,0.96,0.96,32.91480800929908,32.91480800929908,0.0,0.0,65.82961601859816,0.15866374659648042,5.9862795438226256e-05,435.49688511870175,389.1339363713416,0.27930989315995,0.25220745170707,24.83273319006779,24.561798557500637,965.559735983034,965.3456696818566,68.2797781704113,61.10440598289983,11059.37549112449,7,0.365720088992212,1939-11-26
1939,10,463.94963518283464,0.5807142857142857,7.692391313432934,0.01634166366583293,42.0,7.0,5.0,3.0,61.0,118.0,0.2546926020791889,345.94963518283464,345.94963518283464,,172.97481759141732,172.97481759141732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,399.94963518283464,990.5,965.6877733583226,24.812226641677267,0.1766863982559492,0.03918992703656688,990.2841236747074,0.21223751447021882,0.21223751447021882,0.0,0.0,24.384112801914515,24.384112801914515,0.0,0.0,,0.925620300572826,0.925620300572826,0.0,0.0,38.28530535454599,38.28530535454599,0.0,0.0,0.7797414532494092,0.7797414532494092,0.0,0.0,0.9705079877796312,0.9705079877796312,0.96,0.96,37.15758687718862,37.15758687718862,0.0,0.0,74.31517375437724,0.16010485271609257,5.967169153777465e-05,489.3436243127323,435.49688511870175,0.2709548656538317,0.2411393428610156,24.561798557500637,24.22414922047949,965.8020463094072,965.559735983034,79.88212032317608,68.2797781704113,12484.949190735375,7,0.4128620764132068,1939-12-03
1939,11,517.4898220377896,0.5387142857142857,7.523589462507118,0.0143183789045178,42.0,7.0,5.0,3.0,61.0,118.0,0.2282843508169519,399.4898220377896,399.4898220377896,,199.7449110188948,199.7449110188948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,453.4898220377896,990.5,965.92870419917,24.571295800829976,0.19558239137916564,0.04989796440755787,990.2545196442132,0.28282446576949277,0.28282446576949277,0.0,0.0,24.04299097927375,24.04299097927375,0.0,0.0,,0.9341579925465024,0.9341579925465024,0.0,0.0,43.992661505941555,43.992661505941555,0.0,0.0,0.8959808860680561,0.8959808860680561,0.0,0.0,0.9783233912159703,0.9783233912159703,0.96,0.96,43.04359620252465,43.04359620252465,0.0,0.0,86.0871924050493,0.16629619790129177,5.985769192386846e-05,542.0087505502821,489.3436243127323,0.2411393428610156,0.2177086622313732,24.22414922047949,23.883909864592447,966.0390393774762,965.8020463094072,91.24330525506282,79.88212032317608,14462.64832404828,7,0.47826218002805154,1939-12-10
1939,12,562.5714166526578,0.5067142857142858,6.746154938085754,0.0117396721008127,42.0,7.0,5.0,3.0,61.0,118.0,0.20985584832585658,444.5714166526579,444.5714166526579,,222.28570832632894,222.28570832632894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.57141665265783,990.5,966.1315713749369,24.368428625063093,0.21207921724969586,0.058914283330531544,990.2290064994197,0.349837811645726,0.349837811645726,0.0,0.0,23.747597312837144,23.747597312837144,0.0,0.0,,0.9398217047093266,0.9398217047093266,0.0,0.0,48.650308875875574,48.650308875875574,0.0,0.0,0.9908413213009281,0.9908413213009281,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.378576798752185,47.378576798752185,0.0,0.0,94.75715359750436,0.16846994043580135,5.9231217390728875e-05,589.2318351168824,548.1781559247493,0.2152584861776184,0.2002607343450698,23.843475050460107,23.566535591487728,966.251543258026,966.0668017016612,96.4,92.48767527621035,15919.201804380733,7,0.5264286310972465,1939-12-17
1939,13,651.4825854793909,0.4595714285714286,16.20345442128777,0.02438488370918656,42.0,7.0,5.0,3.0,61.0,118.0,0.18175761466992352,533.4825854793909,533.4825854793909,,239.6028695755502,239.6028695755502,54.27684632829048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,587.4825854793909,990.5,966.5051611872831,23.99483881271697,0.26038178887290736,0.08467847198389665,990.1549397391431,0.41457654878037153,0.41457654878037153,0.07298971413629811,0.0,23.235202003079802,23.235202003079802,6.632532668496444,0.0,,0.9405636866313405,0.9405636866313405,0.2658567563504593,0.0,51.37909099352828,51.37909099352828,11.49712968425746,0.0,1.046417331843753,1.046417331843753,0.2341574273779523,0.0,0.9777014570235095,0.9777014570235095,0.9634157427377952,0.96,45.603794292845706,45.603794292845706,11.175222864274279,0.0,102.3828114499657,0.15716099462958258,5.336547479503744e-05,702.6560160658968,589.2318351168824,0.2002607343450698,0.167934234251164,23.566535591487728,23.04156585199026,966.7106240642636,966.251543258026,120.354530318494,96.4,17200.312323594237,7,0.5687933969442539,1939-12-24
1939,14,715.7414394657617,0.43242857142857144,2.5253866001319887,0.0035189028313784856,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.18995517035009182,579.7414394657617,579.7414394657617,,193.24714648858728,193.24714648858728,193.24714648858728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,638.027153751476,990.5,966.762965757863,23.737034242136993,0.28910576927581466,0.10189657578630462,990.1089976549378,0.26424119430935633,0.26424119430935633,0.26424119430935633,0.0,23.081790702765517,23.081790702765517,23.081790702765517,0.0,,0.9313921513252069,0.9313921513252069,0.9313921513252069,0.0,40.742946049101555,40.742946049101555,40.742946049101555,0.0,0.8297952352159177,0.8297952352159177,0.8297952352159177,0.0,0.9729795235215917,0.9729795235215917,0.9729795235215917,0.96,39.64233066910448,39.64233066910448,39.64233066910448,0.0,118.92699200731344,0.16617286688481622,5.698252949815403e-05,720.3337222668207,702.6560160658968,0.1969213824312056,0.167934234251164,23.144976934874567,23.06003914438868,966.7813348890672,966.7106240642636,120.354530318494,116.23853617813292,19979.734657228662,7,0.6607055111517415,1939-12-31
1939,15,750.2102641564574,0.41428571428571426,5.742069864638471,0.0076175293233010566,46.0,7.0,6.0,4.0,76.0,139.0,0.1853726364583395,611.2102641564574,611.2102641564574,,203.7367547188191,203.7367547188191,203.7367547188191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,670.2102641564574,990.5,966.9008410566258,23.59915894337418,0.30739511399038466,0.11294637628263363,990.0796585097269,0.2939087727432724,0.2939087727432724,0.2939087727432724,0.0,22.884908680357842,22.884908680357842,22.884908680357842,0.0,,0.9343136058192697,0.9343136058192697,0.9343136058192697,0.0,42.71857952270568,42.71857952270568,42.71857952270568,0.0,0.8700321695052075,0.8700321695052075,0.8700321695052075,0.0,0.9770032169505206,0.9770032169505206,0.9770032169505206,0.96,41.73840634371062,41.73840634371062,41.73840634371062,0.0,125.21521903113187,0.16688958999757256,5.6907385827391347e-05,760.52821131929,720.3337222668207,0.1929661151536546,0.182767710561159,23.06003914438868,22.824472342478785,966.9421128452772,966.7813348890672,127.29842370529752,119.17917551091344,21036.156797230156,7,0.6956401057285104,1940-01-07
1939,16,824.6587591380012,0.3871428571428571,17.797319458344646,0.021129653233071873,46.0,7.0,6.0,4.0,76.0,139.0,0.1689327652976941,685.6587591380012,685.6587591380012,,228.55291971266706,228.55291971266706,228.55291971266706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,744.6587591380012,990.5,967.198635036552,23.30136496344806,0.3508353667371983,0.13714437065323098,990.0120202626096,0.3707117621468838,0.3707117621468838,0.3707117621468838,0.0,22.442673463910744,22.442673463910744,22.442673463910744,0.0,,0.9394752942518426,0.9394752942518426,0.9394752942518426,0.0,47.236878875992836,47.236878875992836,47.236878875992836,0.0,0.9620545595925221,0.9620545595925221,0.9620545595925221,0.0,0.9797621395264754,0.9797621395264754,0.9797621395264754,0.96,46.06438161580416,46.06438161580416,46.06438161580416,0.0,138.19314484741247,0.1676123670291518,5.6030659381846207e-05,885.1094475277025,760.52821131929,0.182767710561159,0.15704272549373,22.824472342478785,22.066966129201923,967.4404377901108,966.9421128452772,144.60000000000002,127.29842370529752,23216.448334365297,7,0.767739693596736,1940-01-14
1939,17,924.0731061271538,0.3528571428571428,10.403421389621972,0.01114236386483963,46.0,7.0,6.0,4.0,76.0,139.0,0.15046579816403768,785.0731061271538,785.0731061271538,,261.69103537571795,261.69103537571795,261.69103537571795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,844.0731061271538,990.5,967.5962924245085,22.903707575491417,0.4276326117576344,0.1833479843745079,989.8890194038678,0.48463186178212403,0.48463186178212403,0.48463186178212403,0.0,21.80809511757717,21.80809511757717,21.80809511757717,0.0,,0.9432839106457781,0.9432839106457781,0.9432839106457781,0.0,52.78906219457242,52.78906219457242,52.78906219457242,0.0,1.0751336495839596,1.0751336495839596,1.0751336495839596,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15652772960086225,5.118402128682703e-05,957.9333972550564,905.4211927358452,0.1535197111744135,0.1451040337442064,21.932904919937418,21.577410150567168,967.7317335890202,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1940-01-21
1939,18,993.1161613307041,0.333,12.129171631251422,0.011951017305627972,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14979669300282542,844.2590184735612,844.2590184735612,,211.0647546183903,211.0647546183903,211.0647546183903,211.0647546183903,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.4018756164185,990.5,967.867219225077,22.632780774923,0.4837492690073247,0.22540721477884906,989.7908435162137,0.31532412217274464,0.31532412217274464,0.31532412217274464,0.31532412217274464,21.608300168964046,21.608300168964046,21.608300168964046,21.608300168964046,,0.9350026509395757,0.9350026509395757,0.9350026509395757,0.9350026509395757,41.81668798060749,41.81668798060749,41.81668798060749,41.81668798060749,0.8516637063260182,0.8516637063260182,0.8516637063260182,0.8516637063260182,0.9751663706326018,0.9751663706326018,0.9751663706326018,0.9751663706326018,40.779158667592526,40.779158667592526,40.779158667592526,40.779158667592526,163.1166346703701,0.16427790682133508,5.367154301907749e-05,1042.8375986738165,971.4321659369264,0.163722771614295,0.1404781805826358,21.720921166670536,21.34780646177792,968.0346324529748,967.7857286637476,168.9451231162573,159.82667922282357,27403.59462462218,7,0.9062035259465007,1940-01-28
1939,19,1050.6037917477133,0.3188571428571429,5.3147258752866415,0.004963775138680614,49.0,8.0,7.0,5.0,93.0,162.0,0.15422167593733538,888.6037917477133,888.6037917477133,,222.15094793692833,222.15094793692833,222.15094793692833,222.15094793692833,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,952.6037917477133,990.5,968.05904048835,22.440959511650057,0.526939663517558,0.2608830333981707,989.7121773030842,0.3492055213213859,0.3492055213213859,0.3492055213213859,0.3492055213213859,21.303931293412937,21.303931293412937,21.303931293412937,21.303931293412937,,0.9371267232626093,0.9371267232626093,0.9371267232626093,0.9371267232626093,43.4935426432819,43.4935426432819,43.4935426432819,43.4935426432819,0.8858155324497331,0.8858155324497331,0.8858155324497331,0.8858155324497331,0.9784492038004468,0.9784492038004468,0.9784492038004468,0.9784492038004468,42.556632170510014,42.556632170510014,42.556632170510014,42.556632170510014,170.22652868204005,0.16202704592344555,5.3214573042645944e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,21.34780646177792,21.137513470694696,968.1515564222312,968.0346324529748,175.00794936008316,168.9451231162573,28598.056818582732,7,0.9457029371224449,1940-02-04
1939,20,1100.211310323122,0.30114285714285716,3.953019947016466,0.0035770309996663143,49.0,8.0,7.0,5.0,93.0,162.0,0.14726180243429293,938.2113103231221,938.2113103231221,,234.55282758078053,234.55282758078053,234.55282758078053,234.55282758078053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1002.2113103231221,990.5,968.2149498324442,22.285050167555955,0.5723312169448798,0.3005690482584976,989.6270997347966,0.3892190704286717,0.3892190704286717,0.3892190704286717,0.3892190704286717,21.022930831923947,21.022930831923947,21.022930831923947,21.022930831923947,,0.9390976333224152,0.9390976333224152,0.9390976333224152,0.9390976333224152,45.41168065972205,45.41168065972205,45.41168065972205,45.41168065972205,0.9248814798314066,0.9248814798314066,0.9248814798314066,0.9248814798314066,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50344704652762,44.50344704652762,44.50344704652762,44.50344704652762,178.0137881861105,0.1618011528633627,5.270667891258452e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1462474238862686,21.137513470694696,20.98031547039555,968.2385228610656,968.1515564222312,179.13074930046594,175.00794936008316,29906.316415266563,7,0.9889654899228361,1940-02-11
1939,21,1130.1557542667867,0.29228571428571426,8.424518323662856,0.007336275255997586,49.0,8.0,7.0,5.0,93.0,162.0,0.14337236562149025,968.1557542667867,968.1557542667867,,242.0389385666967,242.0389385666967,242.0389385666967,242.0389385666967,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1032.1557542667867,990.5,968.3090609419813,22.190939058018653,0.6025763266071558,0.32485913539168493,989.5725645380011,0.41451987138989244,0.41451987138989244,0.41451987138989244,0.41451987138989244,20.84898372462993,20.84898372462993,20.84898372462993,20.84898372462993,,0.9399975899585565,0.9399975899585565,0.9399975899585565,0.9399975899585565,46.51597849478338,46.51597849478338,46.51597849478338,46.51597849478338,0.947372270769519,0.947372270769519,0.947372270769519,0.947372270769519,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.58565892488771,45.58565892488771,45.58565892488771,45.58565892488771,182.34263569955084,0.16134784836661456,5.2320657619364326e-05,1166.683447695578,1111.9159691599295,0.1456944629749257,0.1388551456009604,20.956360768712244,20.62119736858362,968.423862264186,968.251735903074,187.2957257965575,179.74772599975262,30633.56279752454,7,1.0130146427752824,1940-02-18
1939,22,1290.5813964899367,0.26085714285714284,35.35179154604683,0.0270312765378384,49.0,8.285714285714286,7.571428571428571,6.142857142857143,97.0,168.0,0.13037885592457618,1122.5813964899364,1073.967212989238,,268.4918032473095,268.4918032473095,268.4918032473095,268.4918032473095,48.61418350069854,13.555283582629686,2.3940006734985486,2.2982553828406247,2.106764801524776,28.259879060204906,62.555283582629684,10.679714959212834,9.869683954269195,8.249621944381918,125.2598790602049,1157.0718954853496,990.5,968.814483122091,21.685516877908885,0.782113152865961,0.4461573768860093,989.271729470248,0.5104148807172751,0.5104148807172751,0.5104148807172751,0.5104148807172751,19.94683146743961,19.94683146743961,19.94683146743961,19.94683146743961,,0.939727433712226,0.939727433712226,0.939727433712226,0.939727433712226,49.32603328692038,49.32603328692038,49.32603328692038,49.32603328692038,1.0046035292651807,1.0046035292651807,1.0046035292651807,1.0046035292651807,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.96806344420522,47.96806344420522,47.96806344420522,47.96806344420522,191.87225377682088,0.14927920950923396,4.966579452370287e-05,1414.1459885179058,1172.2200796855432,0.1381993047273663,0.1207727554627167,20.58355760085332,19.41083249927509,969.2072408859808,968.4412631075832,192.8,187.99026647170365,32234.538634505912,7,1.0659569654267829,1940-02-25
1939,23,1875.0474457602536,0.18985714285714286,126.76937767075076,0.06512948480371163,49.0,9.0,9.0,9.0,107.0,183.0,0.09981586218783442,1692.0474457602536,1100.0,,275.0,275.0,275.0,275.0,592.0474457602535,49.60489115688663,8.796233652722616,14.3945169728152,29.11708749640591,490.1347164814232,98.60489115688664,17.796233652722616,23.394516972815204,38.117087496405915,597.1347164814232,1239.7956417824244,990.5,970.6577950883263,19.84220491167371,0.9185342145777702,0.48,989.1014657854222,0.5349,0.5349,0.5349,0.5349,17.90877069709595,17.90877069709595,17.90877069709595,17.90877069709595,,0.9328206327783582,0.9328206327783582,0.9328206327783582,0.9328206327783582,45.061673081025624,45.061673081025624,45.061673081025624,45.061673081025624,0.9177530159068356,0.9177530159068356,0.9177530159068356,0.9177530159068356,0.9791628621169505,0.9791628621169505,0.9791628621169505,0.9791628621169505,44.12512507584787,44.12512507584787,44.12512507584787,44.12512507584787,176.50050030339148,0.09703367276377205,4.457083340994735e-05,2301.531632213161,1436.9972565708524,0.1273488861326695,0.0795122680212856,19.3247448498738,16.730975613174103,971.8278349743076,969.2810680596904,191.6516616405879,163.24827365975145,29652.08405096977,7,0.9805583350188416,1940-03-03
1939,24,2651.7799320034796,0.1132857142857143,115.87023945030758,0.04121116136869787,49.0,9.0,9.0,9.0,107.0,183.0,0.06955709140008927,2468.7799320034796,1100.0,,275.0,275.0,275.0,275.0,1368.7799320034796,51.0,9.0,16.0,64.44698663171748,1228.3329453717622,100.0,18.0,25.0,73.44698663171748,1335.3329453717622,1243.0,990.5,972.6732619048361,17.826738095163996,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.88554868264572,15.88554868264572,15.88554868264572,15.88554868264572,,0.9215994015353536,0.9215994015353536,0.9215994015353536,0.9215994015353536,39.49121523635142,39.49121523635142,39.49121523635142,39.49121523635142,0.8043017359745707,0.8043017359745707,0.8043017359745707,0.8043017359745707,0.9714320795091679,0.9714320795091679,0.9714320795091679,0.9714320795091679,38.3656243223193,38.3656243223193,38.3656243223193,38.3656243223193,153.4624972892772,0.058550209018708374,3.87531558811306e-05,3112.6233083653137,2327.3604518173347,0.0786298486154575,0.0587928515179396,16.668630186543275,14.773168119013796,973.785642468468,971.8901804009384,162.52781899596135,140.7724934581731,25781.699544598567,7,0.8525694293848732,1940-03-10
1939,25,3502.6054558148035,0.056999999999999995,94.36070732515243,0.0266837807650857,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.05900206342762985,3295.6054558148035,1100.0,,275.0,275.0,275.0,275.0,2195.605455814804,46.714285714285715,8.142857142857142,14.714285714285714,69.28571428571429,2056.748312957661,100.0,18.0,25.0,80.0,2179.6054558148035,1243.0,990.5,974.6251266339996,15.874873366000413,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.933683953482134,13.933683953482134,13.933683953482134,13.933683953482134,,0.9000857137736207,0.9000857137736207,0.9000857137736207,0.9000857137736207,33.83061817531464,33.83061817531464,33.83061817531464,33.83061817531464,0.6890146267884855,0.6890146267884855,0.6890146267884855,0.6890146267884855,0.97,0.97,0.97,0.97,32.8156996300552,32.8156996300552,32.8156996300552,32.8156996300552,131.2627985202208,0.037701160353379004,3.31471713434901e-05,3773.148259641381,3139.322872631896,0.0663832333132688,0.0508290029135071,14.708720894921946,13.359520227765522,975.1992903597162,973.8500896925598,140.04787902214844,124.64513970680513,22052.150151397094,7,0.7292377695567822,1940-03-17
1939,26,4573.691628855312,0.024571428571428574,176.50655674537464,0.03934997176063664,59.0,11.0,12.0,13.0,144.0,239.0,0.05252128797275257,4334.691628855311,1100.0,,275.0,275.0,275.0,275.0,3234.6916288553116,41.0,7.0,13.0,67.0,3106.6916288553116,100.0,18.0,25.0,80.0,3250.6916288553116,1243.0,990.5010345565445,976.7294954943067,13.771539062237789,0.9259029521081468,0.48,989.0951316044363,0.5349,0.5349,0.5349,0.5349,11.830736110129667,11.830736110129667,11.830736110129667,11.830736110129667,,0.8414915748212289,0.8414915748212289,0.8414915748212289,0.8414915748212289,26.897392172190376,26.897392172190376,26.897392172190376,26.897392172190376,0.5478083945456288,0.5478083945456288,0.5478083945456288,0.5478083945456288,0.9697475762751772,0.9697475762751772,0.9697475762751772,0.9697475762751772,26.084492402441832,26.084492402441832,26.084492402441832,26.084492402441832,104.33796960976731,0.02306984222149933,2.6347972123678617e-05,5008.694156859004,4110.977625580697,0.0581370228124848,0.0477170281345106,12.675721532669051,11.045368704601737,977.5233890015628,975.8830890548128,116.54246693791168,91.72040414388336,17528.77889444091,7,0.5796553867209296,1940-03-24
