WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1939,27,5174.124999534294,0.015285714285714286,56.499183938528276,0.010946270352966329,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.0554560945713833,4887.124999534294,1100.0,,275.0,275.0,275.0,275.0,3787.124999534294,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,3686.553570962866,100.0,18.0,25.0,80.0,3851.1249995342946,1243.0,990.5206925813371,977.7781524992828,12.742540082054331,0.9185596624981746,0.48,989.1221329188389,0.5349,0.5349,0.5349,0.5349,10.809080419556148,10.809080419556148,10.809080419556148,10.809080419556148,,0.7780060821150944,0.7780060821150944,0.7780060821150944,0.7780060821150944,22.681063407439296,22.681063407439296,22.681063407439296,22.681063407439296,0.46193611827778597,0.46193611827778597,0.46193611827778597,0.46193611827778597,0.9661936118277785,0.9661936118277785,0.9661936118277785,0.9661936118277785,21.914493892253592,21.914493892253592,21.914493892253592,21.914493892253592,87.65797556901437,0.016945707745239,2.2135852416417766e-05,5259.545195770601,5114.9019471125,0.0576746148900342,0.0467262134193837,10.893669926963632,10.6870729912523,977.9096996014867,977.6869489985532,89.09705772239559,85.59335517757023,14726.539895594413,7,0.4869887531611909,1940-03-31
1939,28,4873.800826510143,0.019,69.4029693135491,0.014388271747674942,70.0,14.0,18.0,25.0,168.0,295.0,0.06057459964930516,4578.800826510143,1100.0,,275.0,275.0,275.0,275.0,3478.800826510143,30.0,4.0,7.0,55.0,3382.800826510143,100.0,18.0,25.0,80.0,3550.800826510143,1243.0,990.5016622861334,977.2764563849547,13.22520590117881,0.9256684626201587,0.48,989.0959938235134,0.5349,0.5349,0.5349,0.5349,11.284637438558686,11.284637438558686,11.284637438558686,11.284637438558686,,0.8122352893015918,0.8122352893015918,0.8122352893015918,0.8122352893015918,24.730737046193727,24.730737046193727,24.730737046193727,24.730737046193727,0.5036809989041492,0.5036809989041492,0.5036809989041492,0.5036809989041492,0.9693043027348474,0.9693043027348474,0.9693043027348474,0.9693043027348474,23.97237164499947,23.97237164499947,23.97237164499947,23.97237164499947,95.88948657999788,0.01971369619835354,2.421451681313078e-05,5062.737561765161,4629.081161917657,0.0637275497407335,0.0582688706260227,11.727592061172452,10.96817739458492,977.6066158451184,976.8312185263092,103.5893396760138,90.38014183728508,16109.433745439645,7,0.5327193698888771,1940-04-07
1939,29,4332.708681804487,0.029,76.82553577594113,0.01782008832398677,70.0,14.0,18.0,25.0,168.0,295.0,0.06816412180421579,4037.7086818044877,1100.0,,275.0,275.0,275.0,275.0,2937.7086818044877,30.0,3.999999999999998,7.0,55.00000000000001,2841.7086818044877,100.0,18.0,25.0,80.0,3009.7086818044877,1243.0,990.5,976.2888568877022,14.211143112297805,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.269953699779526,12.269953699779526,12.269953699779526,12.269953699779526,,0.869039272355735,0.869039272355735,0.869039272355735,0.869039272355735,28.76247831374804,28.76247831374804,28.76247831374804,28.76247831374804,0.5857938556771495,0.5857938556771495,0.5857938556771495,0.5857938556771495,0.97,0.97,0.97,0.97,27.8996039643356,27.8996039643356,27.8996039643356,27.8996039643356,111.59841585734239,0.02581211690461757,2.8181418145793534e-05,4525.162733396875,4091.3024114860686,0.0721041786526966,0.0651910256890483,12.71172717446222,11.91776278536542,976.6410478021164,975.8470834130196,116.97918557008433,106.97611868395455,18748.533864033525,7,0.6199911992074578,1940-04-14
1939,30,3919.456605993015,0.04028571428571429,45.45059312066964,0.011638009807710643,70.0,14.0,18.0,25.0,168.0,295.0,0.07531134108934419,3624.456605993015,1100.0,,275.0,275.0,275.0,275.0,2524.456605993015,30.0,4.000000000000002,7.0,55.0,2428.456605993015,100.0,18.0,25.0,80.0,2596.456605993015,1243.0,990.5,975.5062677122578,14.993732287742253,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.052542875223976,13.052542875223976,13.052542875223976,13.052542875223976,,0.8862777615325342,0.8862777615325342,0.8862777615325342,0.8862777615325342,31.200675589512066,31.200675589512066,31.200675589512066,31.200675589512066,0.635451641334258,0.635451641334258,0.635451641334258,0.635451641334258,0.97,0.97,0.97,0.97,30.264655321826705,30.264655321826705,30.264655321826705,30.264655321826705,121.0586212873068,0.030920274463000573,3.057035891093607e-05,4056.5448687282815,3773.148259641381,0.0781840467694842,0.0727219862090375,13.359520227765522,12.77533347770906,975.7834771097728,975.1992903597162,124.64513970680513,117.75214029335432,20337.848376267546,7,0.6725478960405935,1940-04-21
1939,31,3480.8845164569834,0.058428571428571434,65.72965985655063,0.0187896601543947,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08919100747936552,3171.0273735998408,1100.0,,275.0,275.0,275.0,275.0,2071.0273735998403,32.85714285714287,4.0,7.571428571428571,56.142857142857146,1970.4559450284119,100.0,18.0,25.0,80.0,2157.8845164569834,1243.0,990.5,974.5799695705873,15.920030429412625,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.978841016894348,13.978841016894348,13.978841016894348,13.978841016894348,,0.9012755019817726,0.9012755019817726,0.9012755019817726,0.9012755019817726,33.980148866467694,33.980148866467694,33.980148866467694,33.980148866467694,0.6920600583801975,0.6920600583801975,0.6920600583801975,0.6920600583801975,0.97,0.97,0.97,0.97,32.960744400473665,32.960744400473665,32.960744400473665,32.960744400473665,131.84297760189466,0.037934860254637805,3.329368121259966e-05,3670.338943913297,3313.0406406455268,0.0968898467654942,0.0803740484211173,14.334510182304363,13.57737806347506,974.9814325240068,974.2243004051774,135.85956393448834,127.17996686560002,22149.620237118303,7,0.7324609866771925,1940-04-28
1939,32,3079.95054418849,0.08114285714285714,56.90597043593626,0.01848033058976483,65.0,14.0,17.0,23.0,202.0,321.0,0.10436911044769778,2758.95054418849,1100.0,,275.0,275.0,275.0,275.0,1658.9505441884899,35.0,4.0,8.0,57.0,1554.9505441884899,100.0,18.0,25.0,80.0,1756.9505441884899,1243.0,990.5,973.7008048047547,16.799195195245165,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.858005782726888,14.858005782726888,14.858005782726888,14.858005782726888,,0.9115456399007418,0.9115456399007418,0.9115456399007418,0.9115456399007418,36.528870356383656,36.528870356383656,36.528870356383656,36.528870356383656,0.7439688463621925,0.7439688463621925,0.7439688463621925,0.7439688463621925,0.97,0.97,0.97,0.97,35.433004245692146,35.433004245692146,35.433004245692146,35.433004245692146,141.73201698276858,0.04611950360704744,3.5790913379487015e-05,3251.016842748816,2914.698847593973,0.1101314464322718,0.0987383380421328,15.250916817427305,14.465941563561609,974.09286902392,973.3078937700544,146.15465076544544,137.32687658825463,23810.978853105124,7,0.7874000943487144,1940-05-05
1939,33,2709.035365009943,0.10814285714285714,53.10349067348722,0.019713465562939927,65.0,14.0,17.0,23.0,202.0,321.0,0.11867578283696668,2388.035365009943,1100.0,,275.0,275.0,275.0,275.0,1288.0353650099428,34.99999999999999,3.999999999999999,8.0,57.0,1184.0353650099428,100.0,18.0,25.0,80.0,1386.0353650099428,1243.0,990.5,972.811464674162,17.688535325838075,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.747345913319796,15.747345913319796,15.747345913319796,15.747345913319796,,0.9209698297062536,0.9209698297062536,0.9209698297062536,0.9209698297062536,39.11500427608399,39.11500427608399,39.11500427608399,39.11500427608399,0.7966395982909162,0.7966395982909162,0.7966395982909162,0.7966395982909162,0.9705107565953067,0.9705107565953067,0.9705107565953067,0.9705107565953067,37.96203046827283,37.96203046827283,37.96203046827283,37.96203046827283,151.84812187309132,0.056182897450808914,3.83454853214877e-05,2840.311133494523,2542.9744128795624,0.1262301336475157,0.113015787677128,16.148182694324184,15.430473368701875,973.1283372187798,972.4106278931577,156.5491289287735,148.18417008964178,25510.48447467934,7,0.8436006770727295,1940-05-12
1939,34,2330.7104661273715,0.14042857142857143,57.67964950137775,0.025276659189941004,65.0,14.0,17.0,23.0,202.0,321.0,0.13799523019501764,2009.7104661273715,1100.0,,275.0,275.0,275.0,275.0,909.7104661273717,34.99999999999999,4.000000000000001,8.0,56.20871736827241,806.5017487590992,100.0,18.0,25.0,79.20871736827242,1008.5017487590992,1243.0,990.5,971.8982666423764,18.601733357623566,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.660543945105285,16.660543945105285,16.660543945105285,16.660543945105285,,0.9270972273224402,0.9270972273224402,0.9270972273224402,0.9270972273224402,41.65761035787743,41.65761035787743,41.65761035787743,41.65761035787743,0.8484238362093163,0.8484238362093163,0.8484238362093163,0.8484238362093163,0.9748423836209316,0.9748423836209316,0.9748423836209316,0.9748423836209316,40.6105195012586,40.6105195012586,40.6105195012586,40.6105195012586,162.4420780050344,0.06988701456138427,4.1020726768948086e-05,2467.4434971899177,2139.216866369918,0.1500549126394612,0.1300941644116979,17.122769875554347,16.330498697712976,972.2283118897687,971.4360407119274,167.8004771452279,158.63629571801525,27290.269104845785,7,0.902455988916858,1940-05-19
1939,35,2060.88100873508,0.17057142857142857,26.668914101507557,0.013215673107916914,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15118525660824553,1749.023865877937,1100.0,,275.0,275.0,275.0,275.0,649.0238658779369,35.42857142857143,4.285714285714285,8.428571428571429,45.70403648616726,555.1769722489125,100.0,18.0,25.0,67.70403648616727,750.1769722489125,1243.0,990.5,971.2414144151882,19.258585584811808,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.31739617229353,17.31739617229353,17.31739617229353,17.31739617229353,,0.9304148293447272,0.9304148293447272,0.9304148293447272,0.9304148293447272,43.454362765617475,43.454362765617475,43.454362765617475,43.454362765617475,0.8850175716011706,0.8850175716011706,0.8850175716011706,0.8850175716011706,0.978479753900419,0.978479753900419,0.978479753900419,0.978479753900419,42.51950546834699,42.51950546834699,42.51950546834699,42.51950546834699,170.07802187338797,0.0826062094715443,4.2948995422572714e-05,2130.077665449665,1952.5344676593647,0.1582491773182469,0.131623796791707,17.6121607688899,17.144830015706695,971.413980571775,970.9466498185918,173.52125079804134,168.05833659382827,28573.107674729177,7,0.9448778992965998,1940-05-26
1939,36,1845.001925314203,0.19185714285714286,39.26030919180331,0.022201728294111617,62.0,12.0,14.0,16.0,153.0,257.0,0.13957284936554157,1588.001925314203,1100.0,,275.0,275.0,275.0,275.0,488.0019253142029,38.0,6.000000000000001,11.0,30.38144282111769,402.62048249308515,100.0,18.0,25.0,46.38144282111769,555.6204824930852,1243.0,990.5,970.5992369894767,19.900763010523292,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.959573598005015,17.959573598005015,17.959573598005015,17.959573598005015,,0.9335423944350518,0.9335423944350518,0.9335423944350518,0.9335423944350518,45.217690327344926,45.217690327344926,45.217690327344926,45.217690327344926,0.9209305565650698,0.9209305565650698,0.9209305565650698,0.9209305565650698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.313336520798025,44.313336520798025,44.313336520798025,44.313336520798025,177.2533460831921,0.09633202535418876,4.476094598060406e-05,1952.5344676593647,1677.712303316742,0.1531847859087196,0.131623796791707,18.50004776138143,17.6121607688899,970.9466498185918,970.0587628261004,182.96661374339104,173.52125079804134,29778.562141976272,7,0.9847408115732894,1940-06-02
1939,37,1502.443368464774,0.2305714285714286,42.0191667051206,0.02825887845668984,62.0,12.0,14.0,16.0,153.0,257.0,0.17164626289246523,1245.443368464774,1100.0,,275.0,275.0,275.0,275.0,145.44336846477404,26.808984885645476,4.801739010124931,6.744885988002895,9.054840060063754,98.03291852093699,88.80898488564547,16.80173901012493,20.744885988002896,25.054840060063754,251.03291852093702,1226.3556098837732,990.5,969.4925093442708,21.00749065572919,0.8896646469045052,0.48,989.1303353530955,0.5349,0.5349,0.5349,0.5349,19.1029260088247,19.1029260088247,19.1029260088247,19.1029260088247,,0.9373880371281781,0.9373880371281781,0.9373880371281781,0.9373880371281781,48.294572363172506,48.294572363172506,48.294572363172506,48.294572363172506,0.9835961784760183,0.9835961784760183,0.9835961784760183,0.9835961784760183,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.29006517429236,47.29006517429236,47.29006517429236,47.29006517429236,189.16026069716943,0.12645749020289843,4.7767742600295314e-05,1659.7232892169968,1383.5781363808978,0.1857502610385628,0.154845088738403,19.535843137598583,18.55816611462682,970.0006444728548,969.108483209846,192.8,183.57732619218825,31778.923797124466,7,1.0508903372064968,1940-06-09
1939,38,1296.2699244468133,0.2602857142857143,30.19400809933638,0.02421377993187897,62.0,12.0,14.0,16.0,153.0,257.0,0.19879391758121806,1039.2699244468133,1034.1951071138924,,258.5487767784731,258.5487767784731,258.5487767784731,258.5487767784731,5.074817332920962,1.2242749986035004,0.23695645134261298,0.2764491932330485,0.315941935123484,3.021194754618316,63.224274998603505,12.236956451342612,14.276449193233049,16.315941935123483,156.02119475461834,1123.9327877570715,990.5,968.8317560102248,21.668243989775256,0.7359212530933352,0.40128932192874245,989.3627894249779,0.47446184155156335,0.47446184155156335,0.47446184155156335,0.47446184155156335,20.056571573201634,20.056571573201634,20.056571573201634,20.056571573201634,,0.9393411972170325,0.9393411972170325,0.9393411972170325,0.9393411972170325,47.71415295375018,47.71415295375018,47.71415295375018,47.71415295375018,0.971775009241348,0.971775009241348,0.971775009241348,0.971775009241348,0.9798976898104763,0.9798976898104763,0.9798976898104763,0.9798976898104763,46.65330609538088,46.65330609538088,46.65330609538088,46.65330609538088,186.6132243815235,0.14407264908080603,5.0188228335230994e-05,1383.5781363808978,1172.2200796855432,0.2192421068823033,0.1857502610385628,20.83295440990561,19.535843137598583,969.108483209846,968.4412631075832,192.8,171.7207876187259,31351.021696095948,7,1.0367401354529082,1940-06-16
1939,39,1088.7049462505788,0.306,24.934486260450853,0.023621380312008115,62.0,12.0,14.0,16.0,153.0,257.0,0.23659790853321175,831.7049462505787,831.7049462505787,,245.9751432242208,245.9751432242208,245.9751432242208,93.77951657791628,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,919.7049462505786,990.5,968.1785027301585,22.321497269841593,0.4968367729484527,0.21790629946350348,989.7852569275881,0.43269228292107365,0.43269228292107365,0.43269228292107365,0.14544060088724908,21.17406191450855,21.17406191450855,21.17406191450855,9.024853214735904,,0.939708333657666,0.939708333657666,0.939708333657666,0.4011526045552837,48.01830249046343,48.01830249046343,48.01830249046343,18.121478267863296,0.9779695008241023,0.9779695008241023,0.9779695008241023,0.369072877145892,0.9783358591431607,0.9783358591431607,0.9783358591431607,0.9669072877145892,45.2333898586251,45.2333898586251,45.2333898586251,17.690532715767954,153.39070229164327,0.140815395653078,5.1242381893243484e-05,1172.2200796855432,997.6786758623872,0.2575979683818047,0.2192421068823033,21.604174337851784,20.83295440990561,968.4412631075832,967.8907147034496,171.7207876187259,144.60000000000002,25769.63798499607,7,0.8521705682869071,1940-06-23
1939,40,912.5371298999564,0.3574285714285714,25.70771332897206,0.029365390040857944,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2539130603431296,681.2514156142422,681.2514156142422,,227.08380520474742,227.08380520474742,227.08380520474742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,762.3942727570993,990.5,967.5501485195998,22.949851480400202,0.363764491497482,0.13644033939432051,989.9997951691083,0.36650474477316247,0.36650474477316247,0.36650474477316247,0.0,22.083141904735214,22.083141904735214,22.083141904735214,0.0,,0.938684481229773,0.938684481229773,0.938684481229773,0.0,46.12933504520733,46.12933504520733,46.12933504520733,0.0,0.9394976587618602,0.9394976587618602,0.9394976587618602,0.0,0.9789982089059573,0.9789982089059573,0.9789982089059573,0.96,45.0841152806106,45.0841152806106,45.0841152806106,0.0,135.25234584183178,0.14821413141679127,5.5188872879805776e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2336756059349374,22.640780906779217,21.658101354969688,967.8579100305398,967.1708987302384,144.60000000000002,118.93850505451428,22722.39410142774,7,0.7514019213435099,1940-06-30
1939,41,739.7024406539598,0.4218571428571428,19.005047520834218,0.026106123038034102,58.0,11.0,11.0,11.0,136.0,227.0,0.30794083468545097,512.7024406539598,512.7024406539598,,228.7802794090594,228.7802794090594,55.14188183584095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.7024406539598,990.5,966.8588097626158,23.64119023738421,0.26334818116521497,0.07709696209606595,990.1595548567386,0.3742236606083789,0.3742236606083789,0.07532985594801987,0.0,22.92652143351455,22.92652143351455,6.488506271943798,0.0,,0.9395566422527095,0.9395566422527095,0.265947350642807,0.0,48.38438664793482,48.38438664793482,11.430869679831972,0.0,0.9854253899783059,0.9854253899783059,0.23280793645278966,0.0,0.977569637477386,0.977569637477386,0.9632839231916718,0.96,45.50387977529681,45.50387977529681,11.105333541154499,0.0,102.1130930917481,0.13783768522030454,5.532784664700803e-05,817.7246825595828,684.6893499137433,0.3315372146924694,0.2775995452276932,23.197140093553067,22.640780906779217,967.1708987302384,966.6387573996548,118.93850505451428,95.97964727799226,17154.999639413683,7,0.5672949616208228,1940-07-07
1939,42,665.0130424286215,0.45285714285714285,7.796678747095939,0.012068429754565414,58.0,11.0,11.0,11.0,136.0,227.0,0.34155665130339,438.01304242862153,438.01304242862153,,219.00652121431077,219.00652121431077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,518.0130424286215,990.5,966.5600521697144,23.939947830285536,0.2216126224101833,0.05760260848572427,990.2207847691041,0.33979735033848624,0.33979735033848624,0.0,0.0,23.320935249051086,23.320935249051086,0.0,0.0,,0.9384892126967006,0.9384892126967006,0.0,0.0,47.00350419534983,47.00350419534983,0.0,0.0,0.9573015111069212,0.9573015111069212,0.0,0.0,0.9797894419505466,0.9797894419505466,0.96,0.96,46.05428192957454,46.05428192957454,0.0,0.0,92.10856385914909,0.1384683766404063,5.841709862458717e-05,682.3088631722309,630.1125986840717,0.360253072981031,0.3326939048462863,23.535438881050244,23.21232352869402,966.6292354526888,966.4204503947362,95.52093818828963,85.0658409425406,15474.238728337048,7,0.5117142436619394,1940-07-14
1939,43,576.1705716579032,0.4985714285714286,11.704920394188921,0.020429644735146944,58.0,11.0,11.0,11.0,136.0,227.0,0.3947650001283791,349.1705716579032,349.1705716579032,,174.5852858289516,174.5852858289516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,429.1705716579032,990.5,966.1904387098836,24.3095612901165,0.186999373370935,0.03983411433158061,990.2731665122974,0.21689696986989634,0.21689696986989634,0.0,0.0,23.865830832544045,23.865830832544045,0.0,0.0,,0.9255967719570896,0.9255967719570896,0.0,0.0,37.81487152256917,37.81487152256917,0.0,0.0,0.7701603161419383,0.7701603161419383,0.0,0.0,0.9716006327896421,0.9716006327896421,0.96,0.96,36.74805642864845,36.74805642864845,0.0,0.0,73.4961128572969,0.12739116269752196,5.8466355473565106e-05,623.8090120652902,548.1781559247493,0.4140989522230456,0.3638934282921859,24.03938780649731,23.573057075374,966.3952360482612,966.0668017016612,83.6715262949635,67.62180877075623,12347.346960025878,7,0.40831173809609383,1940-07-21
1939,44,524.3855272431873,0.5347142857142858,7.642438962005087,0.014919411461407715,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.39725205202069497,315.8140986717588,315.8140986717588,,157.9070493358794,157.9070493358794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,391.9569558146159,990.5,965.9597348725944,24.540265127405696,0.17386553371942662,0.0331628197343517,990.2929716465462,0.17687476559545937,0.17687476559545937,0.0,0.0,24.156362008356442,24.156362008356442,0.0,0.0,,0.9196567514909673,0.9196567514909673,0.0,0.0,34.406347086757606,34.406347086757606,0.0,0.0,0.7007402665327415,0.7007402665327415,0.0,0.0,0.97,0.97,0.96,0.96,33.37415667415488,33.37415667415488,0.0,0.0,66.74831334830976,0.12740422408197766,5.8703424482959325e-05,548.1781559247493,494.6810831907137,0.4340184562571151,0.3518035063934325,24.30080404721924,24.03938780649731,966.0668017016612,965.8260648743582,71.9048723319815,62.38689579270929,11213.71664251604,7,0.37082396304616533,1940-07-28
1939,45,472.6739718789137,0.5721428571428572,5.575132461189161,0.011878413603256215,54.0,9.0,8.0,6.0,107.0,184.0,0.389471742369902,288.6739718789137,288.6739718789137,,163.7409256510561,124.9330462278576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.6739718789137,990.5,965.7270328734551,24.772967126544895,0.16247186704996705,0.027734794375782686,990.3097933385743,0.20357971160371607,0.12900986845874127,0.0,0.0,24.37918075351547,20.929642686931345,0.0,0.0,,0.9194952943372144,0.7842253929452444,0.0,0.0,36.07401328092063,27.372058802623748,0.0,0.0,0.7347049548049008,0.5574757393609725,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.436611324259324,26.550897038545035,0.0,0.0,59.987508362804355,0.12676195072520155,5.7641497523745156e-05,489.3436243127323,455.65515596238953,0.4038141511015573,0.3760138905629397,24.468747874214277,24.146766466088867,965.8020463094072,965.6504482018308,64.86706932988409,48.2,10077.901404951132,7,0.3332639353489131,1940-08-04
1939,46,438.7144875547687,0.6087142857142858,5.0523180036848965,0.011666633515843471,54.0,9.0,8.0,6.0,107.0,184.0,0.4196917423627153,254.71448755476868,254.71448755476868,,254.71448755476868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.71448755476865,990.5,965.5742151939965,24.9257848060036,0.15048651137693894,0.020942897510953684,990.3285705911121,0.4598579438492823,0.0,0.0,0.0,24.294497453266413,0.0,0.0,0.0,,0.9455148667037545,0.0,0.0,0.0,57.373346777291985,0.0,0.0,0.0,1.1684999343643987,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10994098903197214,5.267020038914826e-05,455.65515596238953,420.28892993659525,0.4377940671141593,0.4038141511015573,24.45252766430413,24.146766466088867,965.6504482018308,965.4913001847146,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-08-11
1939,47,405.23340765303607,0.6471428571428571,4.822547529463642,0.012089557616648386,54.0,9.0,8.0,6.0,107.0,184.0,0.45437905642936355,221.23340765303607,221.23340765303607,,221.23340765303607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,292.23340765303607,990.5,965.4224558951927,25.0775441048073,0.13866999946795133,0.01424668153060717,990.3470833190014,0.3470680592696041,0.0,0.0,0.0,24.577559364539127,0.0,0.0,0.0,,0.9401006299815213,0.0,0.0,0.0,50.127475538061965,0.0,0.0,0.0,1.0209261820379218,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.66211906116439,0.0,0.0,0.0,47.66211906116439,0.1176425841404314,5.9932117426470594e-05,420.28892993659525,386.53109723034976,0.4760289697735415,0.4377940671141593,24.734529982477056,24.45252766430413,965.4913001847146,965.3326554861516,48.2,45.04566366256596,8007.236002275618,7,0.26478955033980217,1940-08-18
1939,48,373.27014136169157,0.6852857142857144,3.7403280553698437,0.0100823313822908,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.5,965.2663507068083,25.23364929319158,0.1273891710750096,0.008963172668031257,990.363647656257,0.25397000280574505,0.0,0.0,0.0,24.843326946642797,0.0,0.0,0.0,,0.9316964360922728,0.0,0.0,0.0,42.96373128508282,0.0,0.0,0.0,0.875025077089263,0.0,0.0,0.0,0.97684333205577,0.96,0.96,0.96,41.974495491449495,0.0,0.0,0.0,41.974495491449495,0.11238728870426883,6.159451673496681e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.94772028449735,24.734529982477056,965.3326554861516,965.2017440042138,45.04566366256596,38.877441170004886,7051.715242563515,7,0.23319164161916386,1940-08-25
1939,49,339.0363483739253,0.7255714285714285,4.955429229567634,0.014638677631708872,46.0,7.0,6.0,4.0,75.0,138.0,0.40722960567490823,201.03634837392536,201.03634837392536,,201.03634837392536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.03634837392536,990.5,965.0951817418696,25.404818258130426,0.1273066582757723,0.010419646617303671,990.3622736951069,0.2863418477709124,0.0,0.0,0.0,24.98075010546641,0.0,0.0,0.0,,0.9353062293844613,0.0,0.0,0.0,46.064386316164224,0.0,0.0,0.0,0.9381748740562976,0.0,0.0,0.0,0.979658754365118,0.96,0.96,0.96,45.12841917901638,0.0,0.0,0.0,45.12841917901638,0.13306356766349453,6.235452412080835e-05,350.2192051008483,325.6607962357874,0.4237538002581194,0.3940389275918259,25.09116621028501,24.886549082789752,965.1510960255042,965.028303981179,47.62474811870709,42.05404010208057,7581.574422074755,7,0.2507134398834244,1940-09-01
1939,50,313.72389421888903,0.7637142857142856,3.3365720528093696,0.010774882043327985,46.0,7.0,6.0,4.0,75.0,138.0,0.4401332786958795,175.723894218889,175.723894218889,,175.723894218889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.723894218889,990.5,964.9686194710945,25.531380528905597,0.11837307209435824,0.007572389421888857,990.3740545384836,0.21891209420196914,0.0,0.0,0.0,25.186522973187376,0.0,0.0,0.0,,0.9273335080476739,0.0,0.0,0.0,40.251400788441735,0.0,0.0,0.0,0.8197841301108294,0.0,0.0,0.0,0.972501480638229,0.96,0.96,0.96,39.14954026420401,0.0,0.0,0.0,39.14954026420401,0.12472217489774426,6.187685629845535e-05,325.6607962357874,302.30479186612183,0.4564929293648591,0.4237538002581194,25.27670171785452,25.09116621028501,965.028303981179,964.9115239593306,42.05404010208057,36.47218299763019,6577.122764386274,7,0.2174974459122445,1940-09-08
1939,51,289.61409458272516,0.8005714285714286,4.0771934870357756,0.014368729605392202,46.0,7.0,6.0,4.0,75.0,138.0,0.476887503785402,151.61409458272513,151.61409458272513,,151.61409458272513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.61409458272513,990.5,964.858456378331,25.64154362166911,0.1098637451472465,0.0051614094582724855,990.3849748453946,0.1631598222007872,0.0,0.0,0.0,25.353385522632557,0.0,0.0,0.0,,0.91812496007931,0.0,0.0,0.0,34.61525081237307,0.0,0.0,0.0,0.7049949248955818,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.57679328800187,0.0,0.0,0.0,33.57679328800187,0.11584236660631582,6.15096856532669e-05,299.18021087320443,273.7644374568714,0.504083003920991,0.4612604543503239,25.4,25.300106625077788,964.8967208434927,964.7950577498276,35.76426225846222,29.899472924292613,5640.901272384315,7,0.18653774048889932,1940-09-15
1939,52,261.8787184146492,0.854,3.1116834332096834,0.0120010522969192,46.0,7.0,6.0,4.0,75.0,138.0,0.5273245502064131,123.87871841464917,123.87871841464917,,123.87871841464917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.8787184146492,990.5,964.7475148736586,25.752485126341412,0.10007492036870884,0.002387871841464886,990.3975372077899,0.10898219097674547,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9045998303134396,0.0,0.0,0.0,27.921472137720656,0.0,0.0,0.0,0.5686654203201763,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.083827973589035,0.0,0.0,0.0,27.083827973589035,0.10332893685564794,6.071530088120913e-05,273.7644374568714,256.6827889882703,0.5376285669324958,0.504083003920991,25.4,25.4,964.7950577498276,964.7267311559532,29.899472924292613,25.846365017057195,4550.0830995629585,7,0.15046571096438355,1940-09-22
1939,53,264.1051871975735,0.852,1.3611313227182507,0.0051537470246656,46.0,7.0,6.0,4.0,75.0,138.0,0.5225190821290612,126.10518719757351,126.10518719757351,,126.10518719757351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,185.1051871975735,990.5,964.7564207487904,25.743579251209667,0.1008607131616739,0.0026105187197573,990.3965287681186,0.1125893369556323,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9070908815009848,0.0,0.0,0.0,28.494180332043644,0.0,0.0,0.0,0.5803295383308278,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.639354922082333,0.0,0.0,0.0,27.639354922082333,0.1046528287284479,6.088249627224728e-05,264.1051871975735,264.1051871975735,0.5225190821290612,0.5225190821290612,25.4,25.4,964.7564207487904,964.7564207487904,27.639354922082333,27.639354922082333,1326.689036259952,2,0.1535519717893463,1940-09-29
1940,1,264.1051871975735,0.852,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.5,964.7564207487904,25.743579251209667,0.1079194108387203,0.0054105187197573,990.3866700704415,0.1680672043467588,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9192083542745636,0.0,0.0,0.0,35.286098026583495,0.0,0.0,0.0,0.7186578009487473,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.22751508578599,0.0,0.0,0.0,34.22751508578599,0.1295980417839383,6.169580175906433e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,25.4,25.4,964.7564207487904,964.7564207487904,34.22751508578599,34.22751508578599,5750.222534412045,7,0.1901528615876999,1940-10-01
1940,2,260.16594008089663,0.859,2.120685202658056,0.008169255681703243,41.0,6.0,4.0,3.0,56.0,110.0,0.42288259695132996,150.16594008089663,150.16594008089663,,150.16594008089663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.16594008089663,990.5,964.7406637603237,25.75933623967639,0.10652909391360885,0.005016594008089614,990.3884543120785,0.15968590464361032,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9176558969858812,0.0,0.0,0.0,34.32723043385999,0.0,0.0,0.0,0.6991289294065169,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.29741352084419,0.0,0.0,0.0,33.29741352084419,0.1279659811343215,6.159160329668466e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.4,25.4,964.7564207487904,964.7267311559532,34.22751508578599,32.4752891870023,5593.965471501822,7,0.18498563067135657,1940-10-08
1940,3,268.9361371530872,0.8401428571428572,1.6881848077246997,0.006194344697352258,41.0,6.0,4.0,3.0,56.0,110.0,0.4091558367584657,158.9361371530872,158.9361371530872,,158.9361371530872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.93613715308717,990.5,964.7757445486125,25.724255451387616,0.10962445773690181,0.0058936137153086715,990.3844819285478,0.17892550637039634,0.0,0.0,0.0,25.396827164473343,0.0,0.0,0.0,,0.9211070256078865,0.0,0.0,0.0,36.4650522056911,0.0,0.0,0.0,0.742669087692283,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.371100639520364,0.0,0.0,0.0,35.371100639520364,0.13148718276484822,6.18154936341529e-05,275.9224808516464,264.1051871975735,0.4165007176391068,0.3986626956255262,25.4,25.38283208968288,964.8036899234066,964.7564207487904,37.01251144982307,34.22751508578599,5942.344907439421,7,0.19650611466400203,1940-10-15
1940,4,298.4236876327845,0.7865714285714286,4.729418071463954,0.016009490727423772,41.0,6.0,4.0,3.0,56.0,110.0,0.3688337618226468,188.42368763278452,188.42368763278452,,188.42368763278452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.42368763278452,990.5,964.8961737964019,25.603826203598114,0.12003179483239321,0.008842368763278414,990.3711258364043,0.25158922817326057,0.0,0.0,0.0,25.22336281182916,0.0,0.0,0.0,,0.9316449752155187,0.0,0.0,0.0,43.42403101076398,0.0,0.0,0.0,0.8843998169198367,0.0,0.0,0.0,0.97762001919741,0.96,0.96,0.96,42.456538957380005,0.0,0.0,0.0,42.456538957380005,0.1422073930350477,6.25831907946347e-05,309.0284073518941,287.1870699602335,0.3830256007529573,0.3559543310034335,25.305299353153465,25.140901036545635,964.9451420367594,964.848748279841,44.95673916238715,39.706361163299896,7132.698544839841,7,0.23586966087433336,1940-10-22
1940,5,312.48797779379356,0.7655714285714285,1.0705738179276116,0.0034012886632272857,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3447201288916911,204.77369207950787,204.77369207950787,,204.77369207950787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,255.2022635080793,990.5,964.9624398889689,25.537560111031098,0.12560055974030152,0.010954738415901515,990.3634447018438,0.29674831308882116,0.0,0.0,0.0,25.104256499786093,0.0,0.0,0.0,,0.9364383946908964,0.0,0.0,0.0,47.21069240078846,0.0,0.0,0.0,0.9615212301586243,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.26647855277269,0.0,0.0,0.0,46.26647855277269,0.14805365333161694,6.276081984066288e-05,316.52242407738737,311.8155700798613,0.3527726340664359,0.3348893851959246,25.11760828357845,25.064237913092583,964.9826121203868,964.9590778503992,47.56454469259915,45.58299673255499,7772.768396865811,7,0.2570359919598483,1940-10-29
1940,6,325.6607962357874,0.7459999999999999,1.305481736914292,0.004008716283949286,40.0,6.0,4.0,3.0,53.0,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.5,965.028303981179,25.471696018821035,0.1307034245423,0.0139321592471574,990.3553644162106,0.3413552524062252,0.0,0.0,0.0,24.9857051826254,0.0,0.0,0.0,,0.9401718747222564,0.0,0.0,0.0,50.60461433109342,0.0,0.0,0.0,1.0306438763970147,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1480067621191403,6.095256467393045e-05,325.6607962357874,325.6607962357874,0.325492049473628,0.325492049473628,24.9857051826254,24.9857051826254,965.028303981179,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-05
1940,7,328.7175550648468,0.7411428571428571,0.8501101445498388,0.0025747323362364572,40.0,6.0,4.0,3.0,53.0,106.0,0.3224880670989079,222.71755506484686,222.71755506484686,,222.71755506484686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.71755506484686,990.5,965.0435877753242,25.456412224675756,0.13178224957460177,0.0145435110129693,990.3536742394124,0.3509628133060464,0.0,0.0,0.0,24.959123650782143,0.0,0.0,0.0,,0.9408999137882512,0.0,0.0,0.0,51.29371888009869,0.0,0.0,0.0,1.0446785922627024,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1466408003223336,6.0125257823906496e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.9857051826254,24.93394696750895,965.0580578362382,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-12
1940,8,332.1631744676749,0.7352857142857143,0.5516072200386476,0.001644268002623643,40.0,6.0,4.0,3.0,53.0,106.0,0.3191255011701532,226.16317446767493,226.16317446767493,,226.16317446767493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.16317446767493,990.5,965.0608158723384,25.439184127661655,0.1329983155684962,0.01523263489353493,990.3517690495379,0.3618454217859132,0.0,0.0,0.0,24.929107755413664,0.0,0.0,0.0,,0.9416772358126578,0.0,0.0,0.0,52.067743226200726,0.0,0.0,0.0,1.0604428355641695,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14511178449435264,5.920221562150898e-05,335.4728177879068,331.6115672476363,0.3196510932347628,0.3159719487824957,24.93394696750895,24.900072482841946,965.0773640889396,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-19
1940,9,338.6459365865107,0.7261428571428572,0.7317840142385421,0.0021565746639380717,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32311324866021945,229.21736515793924,229.21736515793924,,229.21736515793924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.3602223007964,990.5,965.0932296829324,25.406770317067508,0.13447958396988074,0.015843473031587816,990.3496769429985,0.3718603450519435,0.0,0.0,0.0,24.88458691501405,0.0,0.0,0.0,,0.9421214883283826,0.0,0.0,0.0,52.70200935997287,0.0,0.0,0.0,1.0733606794291826,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1423323291778941,5.8439116247415605e-05,340.5953058875766,338.3210417029997,0.3487811441050956,0.313311875213052,24.91857434243667,24.874945948383687,965.102976529438,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-26
1940,10,357.52590997444224,0.7018571428571428,4.630688499267535,0.012855278220318702,42.0,7.0,5.0,3.0,61.0,118.0,0.33021720303289986,239.52590997444227,239.52590997444227,,239.52590997444227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,293.52590997444224,990.5,965.1876295498722,25.31237045012782,0.13912616363942115,0.017905181994888403,990.3429686543657,0.4063204696454435,0.0,0.0,0.0,24.749018634848074,0.0,0.0,0.0,,0.9438467727878207,0.0,0.0,0.0,54.868618049057794,0.0,0.0,0.0,1.117487129308713,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13488533208632011,5.59615856663499e-05,373.01012538244936,350.2192051008483,0.3369318366364888,0.3163452999540265,24.814433739959195,24.60941926542852,965.2650506269122,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-12-03
1940,11,391.0814635738142,0.6631428571428571,4.270321723105416,0.01093122303584007,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.271395359204163,285.0814635738142,285.0814635738142,,161.04907184695716,124.03239172685699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,333.0814635738142,990.5,965.3549926925199,25.14500730748013,0.15308654578794886,0.027016292714762784,990.3198971614972,0.1949957758924014,0.12714329808140606,0.0,0.0,24.769908693085018,21.259682247913677,0.0,0.0,,0.9193885698670462,0.7841872346360218,0.0,0.0,36.04393508888678,27.60187653759693,0.0,0.0,0.7340923643357797,0.5621563449612409,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.659534527183304,26.77382024146902,0.0,0.0,60.43335476865233,0.15434900406441057,5.8777617555323864e-05,402.90237744418727,377.11676084070143,0.3129004389434831,0.2581270447191808,24.884992198220576,24.571585116199376,965.4130606984988,965.2855838042036,64.5006749732564,48.2,10152.803601133592,7,0.3357408598258463,1940-12-10
1940,12,422.6207907322791,0.6267142857142858,10.635158496069325,0.023375331102138488,38.0,5.0,4.0,3.0,54.0,104.0,0.24714162261719874,318.6207907322791,318.6207907322791,,159.31039536613955,159.31039536613955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.6207907322791,990.5,965.5017935582953,24.998206441704756,0.1645706839342381,0.03372415814645578,990.3017051579192,0.18103818511253342,0.18103818511253342,0.0,0.0,24.61887341451154,24.61887341451154,0.0,0.0,,0.9205099373531304,0.9205099373531304,0.0,0.0,35.399782944389095,35.399782944389095,0.0,0.0,0.7209731760568044,0.7209731760568044,0.0,0.0,0.9706032117622572,0.9706032117622572,0.96,0.96,34.362734216125226,34.362734216125226,0.0,0.0,68.72546843225045,0.16239323953904466,5.9917785233804956e-05,477.3484869166725,402.90237744418727,0.2581270447191808,0.2178701783926563,24.74148890938532,24.27682283794807,965.748068191125,965.4130606984988,80.57450996509266,64.5006749732564,11545.878696618078,7,0.381808157956947,1940-12-17
1940,13,466.37970843097844,0.5777142857142857,6.198094558366571,0.013418500657304358,38.0,5.0,4.0,3.0,54.0,104.0,0.22304599665337105,362.37970843097844,362.37970843097844,,181.18985421548922,181.18985421548922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,409.37970843097844,990.5,965.6987086879393,24.801291312060616,0.18001456369046823,0.04247594168619564,990.2775094946234,0.2323719257097272,0.2323719257097272,0.0,0.0,24.34642888097425,24.34642888097425,0.0,0.0,,0.9286231565207711,0.9286231565207711,0.0,0.0,40.17369465650099,40.17369465650099,0.0,0.0,0.818201520499002,0.818201520499002,0.0,0.0,0.9718971958364404,0.9718971958364404,0.96,0.96,39.04580654411974,39.04580654411974,0.0,0.0,78.09161308823948,0.16742855343359003,5.985906188001402e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,24.41422228564832,24.27682283794807,965.748068191125,965.6504482018308,80.57450996509266,75.6894889809828,13119.390998824234,7,0.4338422949346638,1940-12-24
1940,14,501.5969587139722,0.549,7.141301568781939,0.014071714695987359,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23471650713899,383.88267299968646,383.88267299968646,,191.94133649984323,191.94133649984323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,434.3112444282579,990.5,965.8571863142128,24.642813685787164,0.18881367629035667,0.04677653459993724,990.2644097891098,0.2610089717073539,0.2610089717073539,0.0,0.0,24.14621450318951,24.14621450318951,0.0,0.0,,0.9319047747145595,0.9319047747145595,0.0,0.0,42.35420170092711,42.35420170092711,0.0,0.0,0.8626110326054403,0.8626110326054403,0.0,0.0,0.9760808205522101,0.9760808205522101,0.96,0.96,41.34497622417536,41.34497622417536,0.0,0.0,82.68995244835072,0.16484269648432956,5.983245385113749e-05,527.3375978981461,479.5630976092969,0.2469008661775898,0.2168640592206898,24.26268713064572,23.98472720299295,965.9730191905415,965.7580339392418,87.82687807034445,78.65005961308312,13891.912011322922,7,0.4593886247130596,1940-12-31
1940,15,575.3794548783942,0.4991428571428571,11.63678087355897,0.020249144476029744,41.0,6.0,4.0,3.0,66.0,120.0,0.20884332228217348,455.37945487839414,455.37945487839414,,227.68972743919707,227.68972743919707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.37945487839414,990.5,966.1884523393691,24.311547660630918,0.21634193804257176,0.06107589097567879,990.2225821709817,0.3675653332127911,0.3675653332127911,0.0,0.0,23.66656449839989,23.66656449839989,0.0,0.0,,0.9408103996493274,0.9408103996493274,0.0,0.0,49.70884222844567,49.70884222844567,0.0,0.0,1.0124000453858588,1.0124000453858588,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.55102752352491,47.55102752352491,0.0,0.0,95.10205504704982,0.16542805596852153,5.810059925710097e-05,608.7950640130589,548.1781559247493,0.2189069350958831,0.1971106651374327,23.84864683183125,23.44125178100817,966.3351802560522,966.0668017016612,96.4,92.05314903147544,15977.14524790437,7,0.5283447502613878,1941-01-07
1940,16,683.1236626440278,0.44542857142857145,24.36733337133939,0.034555580385478527,41.0,6.0,4.0,3.0,66.0,120.0,0.17680060354317587,563.1236626440278,563.1236626440278,,237.2363561521649,237.2363561521649,88.65095033969807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,614.1236626440278,990.5,966.632494650576,23.86750534942392,0.2755216506730921,0.09424561522330173,990.1302327341036,0.4037314813057243,0.4037314813057243,0.1300684117192477,0.0,23.09400660222181,23.09400660222181,9.818799134458645,0.0,,0.9407530060724973,0.9407530060724973,0.4007147761051622,0.0,50.60558924001295,50.60558924001295,18.61849074468423,0.0,1.0306637319758238,1.0306637319758238,0.3791953308489659,0.0,0.9788609829819928,0.9788609829819928,0.9674324115534213,0.96,45.74168353200342,45.74168353200342,18.198826389146276,0.0,109.68219345315312,0.1598479571955632,5.390524801495491e-05,779.3663976124346,615.6277736669467,0.1949229796525063,0.1539712263289979,23.396750345037194,22.682759539528643,967.0174655904495,966.3625110946678,134.84085590882012,96.4,18426.608500129725,7,0.609345519184184,1941-01-14
1940,17,886.0401951840978,0.36628571428571427,23.10823691455239,0.026515917404088374,41.0,6.0,4.0,3.0,66.0,120.0,0.1357240151593255,766.0401951840978,766.0401951840978,,255.3467317280326,255.3467317280326,255.3467317280326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,817.0401951840978,990.5,967.4441607807364,23.05583921926364,0.40494099360617597,0.17419116593629297,989.9208678404575,0.462518496459907,0.462518496459907,0.462518496459907,0.0,22.014188563261282,22.014188563261282,22.014188563261282,0.0,,0.9427419933655745,0.9427419933655745,0.9427419933655745,0.0,51.94025971531802,51.94025971531802,51.94025971531802,0.0,1.0578464300472101,1.0578464300472101,1.0578464300472101,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.05821156760344,48.05821156760344,48.05821156760344,0.0,144.17463470281035,0.1630272567116767,5.2415581179556126e-05,941.1240560143012,817.7246825595828,0.1467486582701462,0.127507100932267,22.455124127277063,21.645391967075987,967.6644962240572,967.1708987302384,144.60000000000002,141.6224429196722,24221.338630072136,7,0.8009701927933908,1941-01-21
1940,18,1003.2869758744075,0.3298571428571429,20.98178078156343,0.020899373816856397,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.13731708196098874,865.2869758744075,865.2869758744075,,216.32174396860188,216.32174396860188,216.32174396860188,216.32174396860188,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,921.8584044458361,990.5,967.9010940932319,22.598905906768127,0.4988072164523934,0.24222958069952605,989.7589632028481,0.33133755369412876,0.33133755369412876,0.33133755369412876,0.33133755369412876,21.526531555922055,21.526531555922055,21.526531555922055,21.526531555922055,,0.9360854119106444,0.9360854119106444,0.9360854119106444,0.9360854119106444,42.74280775964079,42.74280775964079,42.74280775964079,42.74280775964079,0.8705256162859631,0.8705256162859631,0.8705256162859631,0.8705256162859631,0.9769451204226733,0.9769451204226733,0.9769451204226733,0.9769451204226733,41.759271084495595,41.759271084495595,41.759271084495595,41.759271084495595,167.03708433798238,0.1665591623987705,5.3627652032407444e-05,1042.8375986738165,952.4350838829192,0.1623769294858068,0.1167541271605622,21.804222454561376,21.339395049847276,968.0346324529748,967.7097403355316,174.67235966504893,161.19669229352738,28062.23016878104,7,0.9279838018776799,1941-01-28
1940,19,1023.5891693532722,0.3242857142857143,14.514722271973417,0.0138629742976403,49.0,8.0,7.0,5.0,93.0,162.0,0.1584898138285895,861.5891693532722,861.5891693532722,,215.39729233831804,215.39729233831804,215.39729233831804,215.39729233831804,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,925.5891693532722,990.5,967.9699877402654,22.530012259734594,0.5022209170260924,0.23927133548261767,989.7585077474913,0.3289119463354534,0.3289119463354534,0.3289119463354534,0.3289119463354534,21.459608060890446,21.459608060890446,21.459608060890446,21.459608060890446,,0.9357459356932373,0.9357459356932373,0.9357459356932373,0.9357459356932373,42.401986230105706,42.401986230105706,42.401986230105706,42.401986230105706,0.8635842409390164,0.8635842409390164,0.8635842409390164,0.8635842409390164,0.976137568618068,0.976137568618068,0.976137568618068,0.976137568618068,41.39453741922788,41.39453741922788,41.39453741922788,41.39453741922788,165.57814967691152,0.16175316711661258,5.339586230756593e-05,1082.8793953113418,989.4775076349576,0.163722771614295,0.1496011473682375,21.656303712102385,21.12142500079517,968.16047809955,967.8579100305398,175.4348214403605,159.82667922282357,27817.129145721134,7,0.919878609316175,1941-02-04
