WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1940,20,1162.1954409241994,0.284,21.301361703120524,0.018245060668197116,49.0,8.0,7.0,5.0,93.0,162.0,0.13960772404930993,1000.1954409241995,1000.1954409241995,,250.0488602310499,250.0488602310499,250.0488602310499,250.0488602310499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1064.1954409241996,990.5,968.4097571000475,22.090242899952518,0.6498783104283892,0.3602676778931282,989.4898540116785,0.4432036505729461,0.4432036505729461,0.4432036505729461,0.4432036505729461,20.63689326105807,20.63689326105807,20.63689326105807,20.63689326105807,,0.9402295357494577,0.9402295357494577,0.9402295357494577,0.9402295357494577,47.55169043446964,47.55169043446964,47.55169043446964,47.55169043446964,0.9684662002946973,0.9684662002946973,0.9684662002946973,0.9684662002946973,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.516255945406805,46.516255945406805,46.516255945406805,46.516255945406805,186.06502378162722,0.16016055959642503,5.1713204916248084e-05,1231.9889272331854,1096.498822347363,0.1477429767349805,0.1314946883198223,21.044095654693734,20.175480763264268,968.6291080570186,968.2032820130916,192.8,177.47092523405558,31258.923995313373,7,1.0336945765645957,1941-02-11
1940,21,1370.8972819863247,0.2492857142857143,31.81278683095602,0.0233831159712072,49.0,8.0,7.0,5.0,93.0,162.0,0.11834961128023716,1208.8972819863247,1100.0,,275.0,275.0,275.0,275.0,108.89728198632471,31.847047693483166,5.377643554880232,4.705438110520204,3.3610272218001453,63.60612540564097,80.84704769348316,13.377643554880233,11.705438110520204,8.361027221800144,156.60612540564097,1205.9301293588835,990.5,969.068641033933,21.431358966067005,0.8553221106906296,0.48,989.1646778893094,0.5349,0.5349,0.5349,0.5349,19.56113685537635,19.56113685537635,19.56113685537635,19.56113685537635,,0.9388207469887743,0.9388207469887743,0.9388207469887743,0.9388207469887743,49.52804382356148,49.52804382356148,49.52804382356148,49.52804382356148,1.0087177968138794,1.0087177968138794,1.0087177968138794,1.0087177968138794,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.089258193322166,48.089258193322166,48.089258193322166,48.089258193322166,192.35703277328867,0.14054436065759163,4.8575008276083007e-05,1454.6784350498776,1291.2130338573666,0.1254634175400488,0.1113648185720477,19.86068026203917,19.24693497360044,969.3381918670842,968.8152409635516,192.8,190.83059032842823,32315.981505912503,7,1.0686501820738261,1941-02-18
1940,22,1595.6080312332717,0.21914285714285714,29.292122023874168,0.018585525789991397,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.12157908970927243,1400.6080312332717,1100.0,,275.0,275.0,275.0,275.0,300.6080312332716,46.71428571428572,8.714285714285714,12.621344318230493,12.512168318524308,220.04594716794546,100.0,18.0,21.764201461087634,20.940739747095737,334.90309002508826,1239.7642014610876,990.5,969.7935028701382,20.70649712986174,0.9179076125322332,0.48,989.1020923874677,0.5349,0.5349,0.5349,0.5349,18.7736895173295,18.7736895173295,18.7736895173295,18.7736895173295,,0.9363566145455404,0.9363566145455404,0.9363566145455404,0.9363566145455404,47.40956028863395,47.40956028863395,47.40956028863395,47.40956028863395,0.9655714926402025,0.9655714926402025,0.9655714926402025,0.9655714926402025,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.46136908286127,46.46136908286127,46.46136908286127,46.46136908286127,185.84547633144507,0.11672367757451761,4.6930675841274004e-05,1659.7232892169968,1492.9232463956196,0.1439999074259856,0.1006511518513145,19.117837795204306,18.55816611462682,970.0006444728548,969.4617520268166,189.4692022915397,183.57732619218825,31222.040023682774,7,1.0324748685080283,1941-02-25
1940,23,1719.5478605197643,0.20514285714285713,24.653263410143413,0.01392100193725807,59.0,11.0,12.0,13.0,144.0,239.0,0.1392047414484048,1480.5478605197643,1100.0,,275.0,275.0,275.0,275.0,380.54786051976436,41.00000000000001,7.0,13.0,20.6992560115353,298.848604508229,100.0,18.0,25.0,33.6992560115353,442.8486045082291,1243.0,990.5,970.1939238570639,20.30607614293613,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.364886730417854,18.364886730417854,18.364886730417854,18.364886730417854,,0.9350693932008162,0.9350693932008162,0.9350693932008162,0.9350693932008162,46.31347487067054,46.31347487067054,46.31347487067054,46.31347487067054,0.943247960706121,0.943247960706121,0.943247960706121,0.943247960706121,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.38720537325713,45.38720537325713,45.38720537325713,45.38720537325713,181.54882149302853,0.10579486736344379,4.5845661993189025e-05,1832.2961330880007,1659.7232892169968,0.1439999074259856,0.1304374307646489,18.55816611462682,18.000623080582038,970.5581875068996,970.0006444728548,183.57732619218825,177.72789092885753,30500.202010828794,7,1.0086045638501586,1941-03-04
1940,24,2015.962787035461,0.17485714285714285,48.132315784153626,0.023814634211189813,49.0,9.0,9.0,9.0,107.0,183.0,0.09101111689797371,1832.9627870354605,1100.0,,275.0,275.0,275.0,275.0,732.9627870354607,51.0,9.0,16.0,36.04735018207184,620.9154368533889,100.0,18.0,25.0,45.04735018207184,727.9154368533889,1243.0,990.5,971.1082767772328,19.391723222767137,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.45053381024886,17.45053381024886,17.45053381024886,17.45053381024886,,0.9310984911156278,0.9310984911156278,0.9310984911156278,0.9310984911156278,43.821446095085285,43.821446095085285,43.821446095085285,43.821446095085285,0.8924938104905354,0.8924938104905354,0.8924938104905354,0.8924938104905354,0.9788802503824491,0.9788802503824491,0.9788802503824491,0.9788802503824491,42.896813963853205,42.896813963853205,42.896813963853205,42.896813963853205,171.58725585541282,0.08541712891985472,4.333011511500324e-05,2169.222343577076,1871.701607458672,0.0977719948899711,0.0843620298038377,17.873313086461387,17.050342861606048,971.5084677258756,970.6854975010204,176.34761030848858,166.9547059441078,28826.658983709352,7,0.9532625325300712,1941-03-11
1940,25,2496.712508038215,0.12842857142857142,106.49664343098526,0.04004352584118746,49.0,9.0,9.0,9.0,107.0,183.0,0.07430891477520653,2313.712508038215,1100.0,,275.0,275.0,275.0,275.0,1213.7125080382154,51.0,9.0,16.0,57.4600357750204,1080.2524722631952,100.0,18.0,25.0,66.4600357750204,1187.2524722631952,1243.0,990.5,972.2989612262991,18.201038773700866,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.25984936118259,16.25984936118259,16.25984936118259,16.25984936118259,,0.9237608985902277,0.9237608985902277,0.9237608985902277,0.9237608985902277,40.518624311727066,40.518624311727066,40.518624311727066,40.518624311727066,0.8252265643936266,0.8252265643936266,0.8252265643936266,0.8252265643936266,0.9734237561402477,0.9734237561402477,0.9734237561402477,0.9734237561402477,39.447737393488936,39.447737393488936,39.447737393488936,39.447737393488936,157.79094957395574,0.06445867185312572,3.984619938736257e-05,2914.698847593973,2217.372657831301,0.0825301057779719,0.06278521712494,16.93411796513032,15.250916817427305,973.3078937700544,971.6246926223514,165.60209904962133,146.15465076544544,26508.879528424568,7,0.8766163865219765,1941-03-18
1940,26,3218.3362331913786,0.07314285714285715,63.03122909226723,0.019843311540948684,49.0,9.0,9.0,9.0,107.0,183.0,0.05696254252539923,3035.3362331913786,1100.0,,275.0,275.0,275.0,275.0,1935.3362331913788,50.99999999999999,9.0,16.0,71.0,1788.3362331913784,100.0,18.0,25.0,80.0,1895.3362331913784,1243.0,990.5,974.013204173045,16.486795826954967,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.545606414436692,14.545606414436692,14.545606414436692,14.545606414436692,,0.9080906247041899,0.9080906247041899,0.9080906247041899,0.9080906247041899,35.62584730657054,35.62584730657054,35.62584730657054,35.62584730657054,0.7255773382193593,0.7255773382193593,0.7255773382193593,0.7255773382193593,0.97,0.97,0.97,0.97,34.55707188737342,34.55707188737342,34.55707188737342,34.55707188737342,138.22828754949367,0.04307067578323064,3.490613321956911e-05,3355.917451239844,3004.2640135053875,0.0609134214494267,0.0545305427379897,15.034725037641117,14.243652178902032,974.3151584085796,973.5240855498406,143.72057994911705,134.84757074141726,23222.35230831494,7,0.7679349308305206,1941-03-25
1940,27,3207.38112760058,0.07414285714285715,50.236205390636584,0.016166157106839888,70.0,14.0,18.0,25.0,168.0,295.0,0.09218747300526779,2912.38112760058,1100.0,,275.0,275.0,275.0,275.0,1812.3811276005797,29.999999999999982,4.0,6.999999999999998,55.0,1716.38112760058,100.0,18.0,25.0,80.0,1884.38112760058,1243.0,990.5,973.9846234967101,16.51537650328971,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.574187090771433,14.574187090771433,14.574187090771433,14.574187090771433,,0.9084090134385588,0.9084090134385588,0.9084090134385588,0.9084090134385588,35.709191185508374,35.709191185508374,35.709191185508374,35.709191185508374,0.7272747695622888,0.7272747695622888,0.7272747695622888,0.7272747695622888,0.97,0.97,0.97,0.97,34.63791544994312,34.63791544994312,34.63791544994312,34.63791544994312,138.5516617997725,0.04335536323167458,3.498779338378093e-05,3355.917451239844,3004.2640135053875,0.0981937668173819,0.0879044268180709,15.034725037641117,14.243652178902032,974.3151584085796,973.5240855498406,143.72057994911705,134.84757074141726,23276.67918236178,7,0.7697314544431805,1941-04-01
1940,28,2869.8465062359805,0.09614285714285715,31.722500286775226,0.011032883851893441,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.0870576758932381,2619.4179348074094,1100.0,,275.0,275.0,275.0,275.0,1519.4179348074092,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1407.9893633788379,100.0,18.0,25.0,80.0,1546.8465062359808,1243.0,990.5,973.199629497811,17.300370502189026,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.35918108967075,15.35918108967075,15.35918108967075,15.35918108967075,,0.9169802786049935,0.9169802786049935,0.9169802786049935,0.9169802786049935,37.984519627845245,37.984519627845245,37.984519627845245,37.984519627845245,0.7736154710355446,0.7736154710355446,0.7736154710355446,0.7736154710355446,0.97,0.97,0.97,0.97,36.84498403900989,36.84498403900989,36.84498403900989,36.84498403900989,147.37993615603955,0.05139051073974039,3.721715559495948e-05,2963.5533446484865,2782.206511497961,0.1018837303507066,0.0755294264396138,15.570725904555609,15.132992169364677,973.425818418117,972.988084682926,149.7744366282425,144.8256634292116,24759.829274214644,7,0.8187774230891086,1941-04-08
1940,29,2697.8489781735816,0.10914285714285714,27.187102191426284,0.010225004431700987,54.0,13.0,14.0,19.0,117.0,217.0,0.08046592542130823,2480.8489781735816,1100.0,,275.0,275.0,275.0,275.0,1380.848978173582,46.0,5.0,11.0,61.0,1257.848978173582,100.0,18.0,25.0,80.0,1374.848978173582,1243.0,990.5,972.7844630507637,17.71553694923619,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.77434753671791,15.77434753671791,15.77434753671791,15.77434753671791,,0.9213774249778461,0.9213774249778461,0.9213774249778461,0.9213774249778461,39.19813150405129,39.19813150405129,39.19813150405129,39.19813150405129,0.7983326171904539,0.7983326171904539,0.7983326171904539,0.7983326171904539,0.9702552688254256,0.9702552688254256,0.9702552688254256,0.9702552688254256,38.032349619256266,38.032349619256266,38.032349619256266,38.032349619256266,152.12939847702506,0.05642242731983977,3.841651476692552e-05,2749.2151184112568,2591.896796157977,0.0837224693211796,0.0789316188997978,16.030094182962436,15.6503603016614,972.9084502858204,972.5287164045192,155.20137610633387,150.67933014185377,25557.738944140212,7,0.8451633248723615,1941-04-15
1940,30,2396.368025579134,0.13214285714285715,29.58065495537657,0.012281695830205842,54.0,13.0,14.0,19.0,117.0,217.0,0.09055449182208926,2179.3680255791346,1100.0,,275.0,275.0,275.0,275.0,1079.3680255791346,46.0,5.0,11.0,61.0,956.3680255791345,100.0,18.0,25.0,80.0,1073.3680255791346,1243.0,990.5,972.0567504065704,18.44324959342964,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.502060180911364,16.502060180911364,16.502060180911364,16.502060180911364,,0.9263052597009386,0.9263052597009386,0.9263052597009386,0.9263052597009386,41.225291126706274,41.225291126706274,41.225291126706274,41.225291126706274,0.8396189638840381,0.8396189638840381,0.8396189638840381,0.8396189638840381,0.9739618963884037,0.9739618963884037,0.9739618963884037,0.9739618963884037,40.15186712043209,40.15186712043209,40.15186712043209,40.15186712043209,160.60746848172835,0.06702202837904692,4.055744153578998e-05,2411.0479762115906,2384.832211470341,0.0909917263597388,0.0900023567100335,16.52990524944982,16.466625817315837,972.092184770166,972.028905338032,160.92800717972517,160.19975047660793,26982.05470493036,7,0.8922637137873797,1941-04-22
1940,31,2189.1646326527757,0.15599999999999997,44.00715501405479,0.01997224422926164,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11889996220447298,1930.0217755099184,1100.0,,275.0,275.0,275.0,275.0,830.0217755099185,45.285714285714285,5.000000000000002,11.714285714285717,51.37285357843799,716.6489219314806,100.0,18.0,25.0,68.94428214986657,877.2203505029091,1243.0,990.5,971.5566042857137,18.94339571428639,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.00220630176811,17.00220630176811,17.00220630176811,17.00220630176811,,0.9288095865401326,0.9288095865401326,0.9288095865401326,0.9288095865401326,42.590111638757875,42.590111638757875,42.590111638757875,42.590111638757875,0.867415715656983,0.867415715656983,0.867415715656983,0.867415715656983,0.9767415715656983,0.9767415715656983,0.9767415715656983,0.9767415715656983,41.600126491659694,41.600126491659694,41.600126491659694,41.600126491659694,166.40050596663878,0.0761560279545203,4.202032978955525e-05,2310.3827547648234,2076.782126371957,0.1328979080160706,0.0939238312580326,17.273474420376935,16.7096108346011,971.8491997528806,971.2853361671048,169.56438674809726,163.00128255236567,27955.285002395314,7,0.9244472553702154,1941-04-29
1940,32,1910.0631808375695,0.18542857142857144,46.46638575038128,0.0246737794555205,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13144640903635962,1658.0631808375695,1100.0,,275.0,275.0,275.0,275.0,558.0631808375695,47.285714285714285,5.857142857142855,12.857142857142856,33.0150144548404,459.0481663827291,100.0,18.0,25.0,48.0150144548404,619.0481663827292,1243.0,990.5,970.8040835543285,19.695916445671546,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.75472703315327,17.75472703315327,17.75472703315327,17.75472703315327,,0.9325861642164638,0.9325861642164638,0.9325861642164638,0.9325861642164638,44.65653084348815,44.65653084348815,44.65653084348815,44.65653084348815,0.9095016465068868,0.9095016465068868,0.9095016465068868,0.9095016465068868,0.9797095428047061,0.9797095428047061,0.9797095428047061,0.9797095428047061,43.75071891202997,43.75071891202997,43.75071891202997,43.75071891202997,175.00287564811987,0.09192620307050574,4.419264536568684e-05,2041.65817572948,1751.5174261192883,0.1474594021291367,0.10478655525863,18.261600441557896,17.358256370203655,971.200554217278,970.2972101459238,180.46334459055123,170.55911731094585,29400.48310888414,7,0.9722381980451104,1941-05-06
1940,33,1659.2520911324498,0.21157142857142855,27.411555533592132,0.01675541495741183,47.0,10.0,10.0,10.0,115.0,192.0,0.1158585420375083,1467.2520911324498,1100.0,,275.0,275.0,275.0,275.0,367.2520911324497,53.0,8.0,14.848486141251067,19.12771307981509,272.2758919113836,100.0,18.0,24.84848614125107,29.12771307981509,387.2758919113836,1242.848486141251,990.5,969.9991221405818,20.500877859418228,0.9258969409710625,0.48,989.094103059029,0.5349,0.5349,0.5349,0.5349,18.560080918447195,18.560080918447195,18.560080918447195,18.560080918447195,,0.9356842548931086,0.9356842548931086,0.9356842548931086,0.9356842548931086,46.83638701219458,46.83638701219458,46.83638701219458,46.83638701219458,0.953897902488688,0.953897902488688,0.953897902488688,0.953897902488688,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.89965927195069,45.89965927195069,45.89965927195069,45.89965927195069,183.59863708780273,0.11083125468773414,4.6363292193889584e-05,1745.9668486656192,1559.6365373841434,0.1231056053111109,0.1099677236980409,18.884270613686787,18.279533076408136,970.2792775110736,969.6772872746257,187.00823177338063,180.6514734014937,30844.571030750863,7,1.0199924282655708,1941-05-13
1940,34,1428.3271236785563,0.24100000000000002,31.182058805060574,0.021794065955202283,47.0,10.0,10.0,10.0,115.0,192.0,0.1346880860778213,1236.3271236785563,1100.0,,275.0,275.0,275.0,275.0,136.32712367855632,32.68995197410573,6.067568456379769,7.100371024924809,7.100371024924809,83.36886119822123,79.68995197410572,16.06756845637977,17.100371024924808,17.100371024924808,198.3688611982212,1212.8578914554105,990.5,969.2531653430525,21.24683465694745,0.8673029773923054,0.48,989.1526970226078,0.5349,0.5349,0.5349,0.5349,19.36463167955514,19.36463167955514,19.36463167955514,19.36463167955514,,0.9382076110929892,0.9382076110929892,0.9382076110929892,0.9382076110929892,48.998619078529714,48.998619078529714,48.998619078529714,48.998619078529714,0.9979352154486703,0.9979352154486703,0.9979352154486703,0.9979352154486703,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.82159763662092,47.82159763662092,47.82159763662092,47.82159763662092,191.2863905464837,0.1342378026106144,4.830464407739487e-05,1528.006983766956,1341.3621257487196,0.143138080548405,0.1256538759572076,19.69034224792903,18.9907256480277,969.5750994860164,968.9728523952102,192.8,188.12976566677884,32136.11361180926,7,1.0627021697026873,1941-05-20
1940,35,1235.1405974328586,0.269,24.954096864734506,0.02017478908322823,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14820232603102737,1051.9977402900015,1046.8965539386318,,261.72413848465794,261.72413848465794,261.72413848465794,261.72413848465794,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.677299337500465,10.265686789133838,9.979972503419551,9.979972503419551,110.34111236075341,1114.8195125686857,990.5,968.6390133062175,21.860986693782447,0.7201940707380611,0.41096552012022125,989.3688404091417,0.48513468000073084,0.48513468000073084,0.48513468000073084,0.48513468000073084,20.244692422923407,20.244692422923407,20.244692422923407,20.244692422923407,,0.9403084920442163,0.9403084920442163,0.9403084920442163,0.9403084920442163,48.83480190529618,48.83480190529618,48.83480190529618,48.83480190529618,0.9945988168084762,0.9945988168084762,0.9945988168084762,0.9945988168084762,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.58012407198962,47.58012407198962,47.58012407198962,47.58012407198962,190.3204962879585,0.1543094708972959,5.054051362792265e-05,1327.7083044595877,1166.683447695578,0.1600584901732721,0.1361235997287778,20.61754191083066,19.74023659927729,968.9299403854444,968.423862264186,192.8,186.716706482864,31973.843376377026,7,1.0573360904886582,1941-05-27
1940,36,1056.0499096952233,0.315,27.893040251235952,0.0265742434242166,45.0,10.0,9.0,9.0,88.0,161.0,0.15282495831672807,895.0499096952234,895.0499096952234,,233.41047939924542,233.41047939924542,233.41047939924542,194.81847149748705,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,959.0499096952234,990.5,968.07237451314,22.42762548686002,0.53283794901169,0.26603992775617863,989.7011221232322,0.3876272549250986,0.3876272549250986,0.3876272549250986,0.3138906758528826,21.241120355167045,21.241120355167045,21.241120355167045,18.163354928584457,,0.9386324775687266,0.9386324775687266,0.9386324775687266,0.8038793885530683,45.64568256488406,45.64568256488406,45.64568256488406,37.95426480228597,0.9296473027471296,0.9296473027471296,0.9296473027471296,0.7729992831422804,0.9789136668741248,0.9789136668741248,0.9789136668741248,0.976056524016982,44.03540016267603,44.03540016267603,44.03540016267603,37.14968587696175,169.25588636498983,0.16012335695925142,5.2497200284577906e-05,1127.726717014242,971.4321659369264,0.1657346808613433,0.1427650844579278,21.600956052035205,20.863583623398075,968.301426824902,967.7857286637476,182.2246932394943,144.60000000000002,28434.988909318294,7,0.9403104798054991,1941-06-03
1940,37,851.160489521411,0.3782857142857143,30.129136373948054,0.03566181753149084,45.0,10.0,9.0,9.0,88.0,161.0,0.1900523353472226,690.160489521411,690.160489521411,,230.05349650713697,230.05349650713697,230.05349650713697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,754.160489521411,990.5,967.3046419580857,23.195358041914396,0.35980291301856665,0.14131725506222398,989.9988798319192,0.3770982875894489,0.3770982875894489,0.3770982875894489,0.0,22.317139586244156,22.317139586244156,22.317139586244156,0.0,,0.9392229491735337,0.9392229491735337,0.9392229491735337,0.0,47.23738661594486,47.23738661594486,47.23738661594486,0.0,0.9620649005284084,0.9620649005284084,0.9620649005284084,0.0,0.979308225245377,0.979308225245377,0.979308225245377,0.96,45.626226662916295,45.626226662916295,45.626226662916295,0.0,136.8786799887489,0.1609516431249424,5.5224156837704206e-05,941.1240560143012,760.52821131929,0.211694974103213,0.1710720270841249,22.861918437131447,21.749409513921474,967.6644962240572,966.9421128452772,144.60000000000002,122.32094871059854,22995.61823810981,7,0.7604371110486049,1941-06-10
1940,38,673.811673814178,0.4492857142857143,20.70006252176333,0.030689779374312814,45.0,10.0,9.0,9.0,88.0,161.0,0.23976307768929775,512.811673814178,512.811673814178,,229.6454799984855,229.6454799984855,53.52071381720704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,576.811673814178,990.5,966.5952466952567,23.90475330474333,0.2543176148571603,0.0773337445837561,990.1683486405591,0.37913188472091697,0.37913188472091697,0.07095959309764106,0.0,23.193970060581503,23.193970060581503,6.5950663033687675,0.0,,0.93943935685787,0.93943935685787,0.265583582406177,0.0,49.115240615911695,49.115240615911695,11.261658517554464,0.0,1.000310399509403,1.000310399509403,0.22936168060192388,0.0,0.9773863333391255,0.9773863333391255,0.9631006190534113,0.96,45.36214768321075,45.36214768321075,10.933576254639314,0.0,101.6578716210608,0.15082152833379903,5.512394696949432e-05,733.8512888156049,615.6277736669467,0.2615216643671126,0.2193904983935437,23.4897603576158,22.98699672512408,966.8354051552624,966.3625110946678,116.94508591277314,96.4,17078.522432338214,7,0.5647659534503378,1941-06-17
1940,39,575.782335954658,0.4985714285714286,9.232778601192829,0.016012393748576485,45.0,10.0,9.0,9.0,88.0,161.0,0.2799833752639135,414.7823359546581,414.7823359546581,,207.39116797732905,207.39116797732905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,478.7823359546581,990.5,966.1902653042123,24.30973469578773,0.20468164649691642,0.05295646719093157,990.2423618863122,0.3050793093561474,0.3050793093561474,0.0,0.0,23.74701727274374,23.74701727274374,0.0,0.0,,0.9359500414242917,0.9359500414242917,0.0,0.0,45.198131956632736,45.198131956632736,0.0,0.0,0.9205322190760231,0.9205322190760231,0.0,0.0,0.9791651288210662,0.9791651288210662,0.96,0.96,44.258297864846256,44.258297864846256,0.0,0.0,88.51659572969251,0.1536663664625007,5.928512679475749e-05,608.7950640130589,550.9983234585969,0.2921968963342914,0.2644568090593889,23.907748302533182,23.53325316487547,966.3351802560522,966.0794924555636,95.20766794255933,83.30491375913945,14870.78808258834,7,0.49175886516495837,1941-06-24
1940,40,527.179542524107,0.533,8.04532003826904,0.015566918319802416,42.0,9.0,8.0,6.0,70.0,135.0,0.256362991576237,392.17954252410703,392.17954252410703,,196.08977126205352,196.08977126205352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.17954252410703,990.5,965.9723079413585,24.527692058641556,0.19476702205814478,0.04843590850482136,990.2567970694371,0.27258614956381566,0.27258614956381566,0.0,0.0,24.011902978514808,24.011902978514808,0.0,0.0,,0.9330059503569433,0.9330059503569433,0.0,0.0,43.078830177611884,43.078830177611884,0.0,0.0,0.8773692500531951,0.8773692500531951,0.0,0.0,0.9772870808100287,0.9772870808100287,0.96,0.96,42.10627265152759,42.10627265152759,0.0,0.0,84.21254530305518,0.1596732353581341,5.964322665438028e-05,548.1781559247493,494.6810831907137,0.2729030977478345,0.2462703019828685,24.219900247579968,23.876412693696853,966.0668017016612,965.8260648743582,88.75247365101454,76.9633135124217,14147.70761091327,7,0.4678474739058621,1941-07-01
1940,41,463.5175257330055,0.5815714285714285,7.411700260226813,0.015970780825423442,42.0,9.0,8.0,6.0,70.0,135.0,0.29150418923051674,328.5175257330055,328.5175257330055,,164.25876286650276,164.25876286650276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,387.5175257330055,990.5,965.6858288657985,24.81417113420152,0.1722987211021982,0.035703505146601075,990.2919977737511,0.19125005965063727,0.19125005965063727,0.0,0.0,24.414918848302054,24.414918848302054,0.0,0.0,,0.9224018523490521,0.9224018523490521,0.0,0.0,36.27650119010737,36.27650119010737,0.0,0.0,0.738828944808704,0.738828944808704,0.0,0.0,0.97,0.97,0.96,0.96,35.18820615440415,35.18820615440415,0.0,0.0,70.3764123088083,0.1517802251335369,5.9508526339455696e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.54323415713486,24.27445877655092,965.7871126187608,965.592596316161,75.10048706846801,66.00258058794542,11823.237267879793,7,0.3909800683822683,1941-07-08
1940,42,429.83661284165527,0.6172857142857142,2.9041946283514823,0.006746606567664229,42.0,9.0,8.0,6.0,70.0,135.0,0.3141264158974118,294.83661284165527,294.83661284165527,,147.41830642082763,147.41830642082763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.83661284165527,990.5,965.5342647577874,24.96573524221258,0.16041168193099095,0.02896732256833103,990.3106209955007,0.15387252096707668,0.15387252096707668,0.0,0.0,24.622483716746217,24.622483716746217,0.0,0.0,,0.9159016464396491,0.9159016464396491,0.0,0.0,32.603826032839926,32.603826032839926,0.0,0.0,0.664029043438695,0.664029043438695,0.0,0.0,0.97,0.97,0.96,0.96,31.62571125185473,31.62571125185473,0.0,0.0,63.25142250370946,0.14714110109893933,5.9591990884249624e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.66733562187181,24.56019827490324,965.580149000249,965.501114185368,65.41614127695038,61.68231070517759,10626.23898062319,7,0.3513967916872748,1941-07-15
1940,43,406.56304403895905,0.6458571428571428,4.7622689427605644,0.011834879016440545,42.0,9.0,8.0,6.0,70.0,135.0,0.33224942869208307,271.56304403895905,271.56304403895905,,211.3663515477533,60.19669249120573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.56304403895905,990.5,965.4286251760108,25.071374823989135,0.15219771739553184,0.024312608807791788,990.3234896737966,0.34293013961381974,0.05985466303257679,0.0,0.0,24.55193435817201,10.588725283673101,0.0,0.0,,0.9322101852170102,0.3912521416716252,0.0,0.0,47.60862400896122,13.315733070412955,0.0,0.0,0.969625743563365,0.27119619288010094,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.459118221157716,12.916261078300568,0.0,0.0,53.37537929945828,0.13106425244396105,5.4484304382198356e-05,420.28892993659525,389.1339363713416,0.3469242525051133,0.321207603589193,24.720259392024523,24.35947461581722,965.4913001847146,965.3456696818566,61.21418058033533,48.2,8967.06372230899,7,0.29652988499699046,1941-07-22
1940,44,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.33071535392242213,249.69871279026302,249.69871279026302,,249.69871279026302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,304.12728421883446,990.5,965.2663507068083,25.23364929319158,0.1428677175372694,0.01993974255805254,990.3371925399045,0.4412461861219077,0.0,0.0,0.0,24.629595646974334,0.0,0.0,0.0,,0.9453689037193864,0.0,0.0,0.0,57.017924881902225,0.0,0.0,0.0,1.161261199224078,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12919487953452513,5.3644166037328875e-05,386.53109723034976,360.34880084276085,0.3579793157404255,0.3083026228365513,24.713242983255835,24.55435976642312,965.3326554861516,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-07-29
1940,45,339.80894987725617,0.7241428571428571,4.44900083415772,0.013020749019662927,39.0,7.0,5.0,4.0,60.0,115.0,0.3385855357574898,224.80894987725614,224.80894987725614,,224.80894987725614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.80894987725617,990.5,965.0990447493863,25.400955250613737,0.1328732987200724,0.014961789975451185,990.3521649113045,0.3579074298388575,0.0,0.0,0.0,24.89521273207936,0.0,0.0,0.0,,0.9411755549431443,0.0,0.0,0.0,51.65633903461616,0.0,0.0,0.0,1.0520639314585776,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1419115028131392,5.9621223705421636e-05,350.2192051008483,329.2057950036568,0.3493255639643967,0.3283657729931883,24.98738136458708,24.80397620355116,965.1510960255042,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-08-05
1940,46,316.6806675202453,0.7597142857142857,2.4843178462565043,0.007823207060785157,39.0,7.0,5.0,4.0,60.0,115.0,0.36326295591262775,201.68066752024538,201.68066752024538,,201.68066752024538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.68066752024538,990.5,964.9834033376012,25.516596662398815,0.12471061027907306,0.010518100928056957,990.3647712887929,0.28803015229943923,0.0,0.0,0.0,25.093337798892254,0.0,0.0,0.0,,0.9355369107134035,0.0,0.0,0.0,46.43204792248822,0.0,0.0,0.0,0.9456628904783752,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.503406964038454,0.0,0.0,0.0,45.503406964038454,0.14366193698583016,6.26729588659798e-05,325.6607962357874,311.8155700798613,0.3688077537967284,0.3531281668817662,25.134163429925344,25.017701494538866,965.028303981179,964.9590778503992,47.50864432878646,44.414652634125645,7644.572369958461,7,0.2527967053557692,1941-08-12
1940,47,307.8239149908792,0.7722857142857142,1.8050513152366938,0.005953135793494572,39.0,7.0,5.0,4.0,60.0,115.0,0.3736882548311593,192.82391499087922,192.82391499087922,,192.82391499087922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.82391499087922,990.5,964.9392366876867,25.56076331231327,0.12158478751453326,0.009282391499087885,990.3691328209864,0.26324640097395424,0.0,0.0,0.0,25.166649732325684,0.0,0.0,0.0,,0.9330398902640773,0.0,0.0,0.0,44.40414659435875,0.0,0.0,0.0,0.9043614377669807,0.0,0.0,0.0,0.9791197933356683,0.96,0.96,0.96,43.478416977915224,0.0,0.0,0.0,43.478416977915224,0.14121955137195802,6.263203842488313e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,25.23634203522233,25.134163429925344,964.9590778503992,964.8967208434927,44.414652634125645,41.41393773858008,7304.374052289758,7,0.24154676098841793,1941-08-19
1940,48,279.7903966502502,0.8170000000000001,3.630824773761861,0.012824455177597015,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3987270119395699,168.21896807882166,168.21896807882166,,168.21896807882166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.21896807882166,990.5,964.819161586601,25.680838413398988,0.11254781966532904,0.006821896807882128,990.3806302835268,0.20075661925688834,0.0,0.0,0.0,25.357527821202506,0.0,0.0,0.0,,0.9246004596310327,0.0,0.0,0.0,38.683161039276975,0.0,0.0,0.0,0.7878444203518733,0.0,0.0,0.0,0.9712756328455384,0.96,0.96,0.96,37.57571622843266,0.0,0.0,0.0,37.57571622843266,0.13430942159033957,6.203545833377204e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,25.4,25.29687687274645,964.8620877790132,964.7950577498276,41.2351970276634,35.332797416915895,6312.720326376687,7,0.20875397904684811,1941-08-26
1940,49,273.40844795452614,0.8290000000000001,0.3559895023452587,0.0013122947884070572,34.0,6.0,4.0,3.0,44.0,91.0,0.3328387707044671,182.40844795452614,182.40844795452614,,182.40844795452614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.40844795452614,990.5,964.7936337918181,25.706366208181894,0.11543823405346679,0.008240844795452573,990.3763209211512,0.23541379572267743,0.0,0.0,0.0,25.347273333610307,0.0,0.0,0.0,,0.9298639838111031,0.0,0.0,0.0,42.16329044990765,0.0,0.0,0.0,0.8587228197537199,0.0,0.0,0.0,0.975872281975372,0.96,0.96,0.96,41.14607270962186,0.0,0.0,0.0,41.14607270962186,0.15049203294940056,6.265847764534672e-05,273.7644374568714,271.2725109404546,0.3354560315916966,0.3324025605565955,25.36229525552368,25.34476967995808,964.7950577498276,964.7850900437618,41.2351970276634,40.611326801372606,6912.540215216472,7,0.22858929283123253,1941-09-02
1940,50,264.1051871975735,0.852,1.0239033918401543,0.003876877249950357,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.41758253768492265,153.81947291185924,153.81947291185924,,153.81947291185924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,202.1051871975735,990.5,964.7564207487904,25.743579251209667,0.10686061168919682,0.005381947291185871,990.3877574410196,0.168521037196989,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9190304496234291,0.0,0.0,0.0,35.228151768345775,0.0,0.0,0.0,0.7174776327565331,0.0,0.0,0.0,0.9703896603312997,0.96,0.96,0.96,34.186874001855,0.0,0.0,0.0,34.186874001855,0.12944415959645747,6.170884073427006e-05,264.1051871975735,264.1051871975735,0.4467916789219509,0.344559684592352,25.4,25.4,964.7564207487904,964.7564207487904,38.805626093916885,32.33937316503025,5743.394832311641,7,0.18992707778808338,1941-09-09
1940,51,263.3469678848837,0.8534285714285714,0.7582193126898054,0.0029297766297515858,40.0,6.0,4.0,3.0,65.0,118.0,0.4481006787412239,145.3469678848837,145.3469678848837,,145.3469678848837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.34696788488372,990.5,964.7533878715396,25.74661212846042,0.10447536858057749,0.004534696788488314,990.390989934631,0.1495577133261974,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9157223408234472,0.0,0.0,0.0,33.15485618864019,0.0,0.0,0.0,0.6752516535364599,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.16021050298097,0.0,0.0,0.0,32.16021050298097,0.12211529670756735,6.146182608444237e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.4,25.4,964.7564207487904,964.735190608035,32.33937316503025,31.085234530685312,5402.915364500804,7,0.1786678361276721,1941-09-16
1940,52,240.91368211839858,0.8887142857142857,4.204652364437716,0.017422800872603943,40.0,6.0,4.0,3.0,65.0,118.0,0.4904928648750803,122.91368211839858,122.91368211839858,,122.91368211839858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.91368211839858,990.5,964.643572724428,25.856427275571964,0.09655793698978889,0.0022913682118398146,990.4011506947984,0.10753807668750204,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9036955133758731,0.0,0.0,0.0,27.68258446817023,0.0,0.0,0.0,0.5638000910014304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.85210693412512,0.0,0.0,0.0,26.85210693412512,0.11128065748062632,6.065460456763885e-05,256.6827889882703,229.3650854576809,0.514463654154423,0.4597113833190906,25.4,25.4,964.7267311559532,964.576190512746,30.58632641503629,24.087668780721,4511.153964933021,7,0.14917837185625069,1941-09-23
1940,53,224.67104686473823,0.918,4.694038592942633,0.0208929395151154,40.0,6.0,4.0,3.0,65.0,118.0,0.5252123121633966,106.67104686473824,106.67104686473824,,106.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.67104686473823,990.5,964.5480262811884,25.951973718811587,0.0908253860468008,0.0006671046864738,990.4085075092668,0.0805399912344021,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.89122683858671,0.0,0.0,0.0,23.681392166394748,0.0,0.0,0.0,0.4823094127575305,0.0,0.0,0.0,0.968230941275753,0.96,0.96,0.96,22.92905662798863,0.0,0.0,0.0,22.92905662798863,0.1020561258246725,5.9708633072100654e-05,224.67104686473823,224.67104686473823,0.5252123121633966,0.5252123121633966,25.4,25.4,964.5480262811884,964.5480262811884,22.92905662798863,22.92905662798863,550.2973590717271,1,0.12738364793327017,1941-09-30
1941,1,208.45633822838414,0.9412857142857144,3.357276292302702,0.015989265314310386,37.0,5.0,3.0,2.0,50.0,97.0,0.4659356400326256,111.45633822838415,111.45633822838415,,111.45633822838415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.45633822838414,990.5,964.4507380293702,26.049261970629704,0.09074960842964827,0.0011456338228383715,990.4081047577475,0.08833806325380233,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8951283573988,0.0,0.0,0.0,24.864309284615437,0.0,0.0,0.0,0.5064014110919641,0.0,0.0,0.0,0.9686604654822607,0.96,0.96,0.96,24.087423264023876,0.0,0.0,0.0,24.087423264023876,0.11538321427186822,5.999718472194494e-05,222.2828362851385,201.1701128186193,0.4821789809675056,0.4363809712935774,25.4,25.4,964.5336970177108,964.4070206769117,27.44787742162361,22.304365644687,4046.6871083560113,7,0.13381901813346597,1941-10-01
1941,2,203.7799686456208,0.946,1.550437269859385,0.007605470301871972,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.40887985563141765,120.49425435990653,120.49425435990653,,120.49425435990653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,161.49425435990653,990.5,964.4226798118736,26.077320188126286,0.09252765185791188,0.0020494254359906144,990.4054229227061,0.10388123137365177,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.901427671394204,0.0,0.0,0.0,27.085316070100124,0.0,0.0,0.0,0.5516357651751552,0.0,0.0,0.0,0.9691643367128142,0.96,0.96,0.96,26.25333302812,0.0,0.0,0.0,26.25333302812,0.1287875713419486,6.045095026046327e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.3533455280153085,25.4,25.4,964.4395798595788,964.4070206769117,29.390470683292342,22.304365644687,4410.55994872416,7,0.1458518501562222,1941-10-08
1941,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.5,964.4070206769117,26.092979323088343,0.09332079208316557,0.0024741541390047575,990.4042050537779,0.1106631686999857,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9052925814377966,0.0,0.0,0.0,28.144169729292123,0.0,0.0,0.0,0.5732010128165401,0.0,0.0,0.0,0.9695682454370018,0.96,0.96,0.96,27.28988576094493,0.0,0.0,0.0,27.28988576094493,0.13565576605084603,6.073524110875957e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.4,25.4,964.4070206769117,964.4070206769117,28.12080578032125,22.304365644687,4584.700807838748,7,0.15161047644969405,1941-10-15
1941,4,203.7799686456208,0.946,2.0414559825766503,0.009963618924850372,37.0,5.0,3.0,2.0,50.0,97.0,0.476073258862491,106.77996864562081,106.77996864562081,,106.77996864562081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.7799686456208,990.5,964.4226798118736,26.077320188126286,0.08909916646362617,0.0006779968645620429,990.4102228366719,0.08072452119120374,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8912552422672754,0.0,0.0,0.0,23.707641675069986,0.0,0.0,0.0,0.48284402596883874,0.0,0.0,0.0,0.9682844025968838,0.96,0.96,0.96,22.95648519241584,0.0,0.0,0.0,22.95648519241584,0.11263330612403923,5.9714015049137586e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.4,964.4395798595788,964.4070206769117,23.65834513822158,22.304365644687,3856.689512325861,7,0.12753602884675466,1941-10-22
1941,5,217.02178600566998,0.9285714285714286,2.5820576573730096,0.011768924426445102,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4373018274744102,122.30750029138424,122.30750029138424,,122.30750029138424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,166.73607171995567,990.5,964.502130716034,25.997869283965965,0.09437765861981033,0.002230750029138386,990.4033915913511,0.1065372211503618,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9031240039540711,0.0,0.0,0.0,27.53201516698471,0.0,0.0,0.0,0.5607335064559004,0.0,0.0,0.0,0.9699114583425105,0.96,0.96,0.96,26.703894486679555,0.0,0.0,0.0,26.703894486679555,0.12282257920049815,6.0610770573592894e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.4139385172135244,25.4,25.4,964.5480262811884,964.4395798595788,28.93919666421382,23.65834513822158,4486.254273762165,7,0.14835496937044196,1941-10-29
1941,6,223.98870098485258,0.9191428571428572,0.34117293994281844,0.0015348595764054856,36.0,5.0,3.0,2.0,47.0,93.0,0.415209192207901,130.98870098485258,130.98870098485258,,130.98870098485258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.98870098485258,990.5,964.5439322059091,25.956067794090877,0.09729027821237032,0.0030988700984852283,990.3996108516892,0.12147515016500536,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9092952996245625,0.0,0.0,0.0,29.66969714863658,0.0,0.0,0.0,0.6042708176911727,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.779606234177482,0.0,0.0,0.0,28.779606234177482,0.12848440954443366,6.103045330822708e-05,224.67104686473823,222.2828362851385,0.4183858796938423,0.4139385172135244,25.4,25.4,964.5480262811884,964.5336970177108,28.93919666421382,28.380630159086632,4834.9738473418165,7,0.159886701300986,1941-11-05
1941,7,231.1082969472408,0.9051428571428571,2.479779639472237,0.010662925874491186,36.0,5.0,3.0,2.0,47.0,93.0,0.4026422017682725,138.1082969472408,138.1082969472408,,138.1082969472408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.1082969472408,990.5,964.5866497816834,25.91335021831656,0.09980301373283859,0.003810829694724043,990.3963861565725,0.1352477372775462,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9124956500801943,0.0,0.0,0.0,31.395753293162223,0.0,0.0,0.0,0.639424710655035,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.45388069436736,0.0,0.0,0.0,30.45388069436736,0.1317130294734106,6.124525573724333e-05,239.64129376144416,224.67104686473823,0.4139385172135244,0.3880800280296381,25.4,25.4,964.6378477625686,964.5480262811884,32.465522787692834,28.93919666421382,5116.251956653716,7,0.16918822607981865,1941-11-12
1941,8,256.5372583892272,0.8642857142857142,5.538557229695954,0.021874158219731727,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.5,964.725004634691,25.774995365309014,0.10877779581898792,0.006353725838922672,990.3848684783421,0.1895016501150944,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9228808831991037,0.0,0.0,0.0,37.598752334389225,0.0,0.0,0.0,0.7657587033480493,0.0,0.0,0.0,0.9700514621950667,0.96,0.96,0.96,36.472820301784566,0.0,0.0,0.0,36.472820301784566,0.14212202936817336,6.194559249652658e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.4,25.4,964.7564207487904,964.6771725436598,38.287383059499966,34.01218057619933,6127.433810699807,7,0.2026267794543587,1941-11-19
1941,9,260.7008300992872,0.8572857142857142,2.4266946696670493,0.0092931426188346,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3397948911133734,172.27225867071576,172.27225867071576,,172.27225867071576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,214.84368724214434,990.5,964.7427459432618,25.757254056738297,0.11135654006730712,0.0072272258670715425,990.3814162340657,0.2110265801277484,0.0,0.0,0.0,25.386411740752358,0.0,0.0,0.0,,0.9260121299311904,0.0,0.0,0.0,39.72723112258359,0.0,0.0,0.0,0.8091085768346964,0.0,0.0,0.0,0.9729830703734879,0.96,0.96,0.96,38.66569166633729,0.0,0.0,0.0,38.66569166633729,0.14815628236191578,6.231098444665107e-05,266.78604271350054,249.7991800258312,0.3722990603507308,0.2886207959637892,25.4,25.35276896328813,964.767144170854,964.698795080155,43.09030994393171,34.86608857088504,6495.836199944663,7,0.21480939814631822,1941-11-26
1941,10,290.890358382334,0.7997142857142857,6.034623519770507,0.020702921831395698,31.0,5.0,3.0,2.0,36.0,77.0,0.2654236731255448,213.89035838233397,213.89035838233397,,213.89035838233397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.890358382334,990.5,964.8664702344679,25.63352976553212,0.12478461262875891,0.012920547628553445,990.3622948397427,0.325275579093454,0.0,0.0,0.0,25.170549026181394,0.0,0.0,0.0,,0.9385153989732674,0.0,0.0,0.0,49.54892691410162,0.0,0.0,0.0,1.0091431143401552,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.83239335671517,0.0,0.0,0.0,46.83239335671517,0.16114860128241976,6.0979693827884984e-05,309.0284073518941,270.26224589706084,0.28490845898368,0.2491680317024034,25.327847195643766,25.02641300871824,964.9451420367594,964.7810489835882,48.2,43.90187673737353,7867.84208392815,7,0.2601799630928621,1941-12-03
1941,11,322.6116781586289,0.7527142857142856,2.0854494981345346,0.006518246947661615,31.0,5.0,3.0,2.0,36.0,77.0,0.2386914379413349,245.6116781586289,245.6116781586289,,245.6116781586289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.61167815862893,990.5,965.013058390793,25.486941609206887,0.13598005465129434,0.019122335631725718,990.3448976097171,0.4267932822165106,0.0,0.0,0.0,24.905045936707406,0.0,0.0,0.0,,0.945028958896703,0.0,0.0,0.0,56.69149448652236,0.0,0.0,0.0,1.154612922332431,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1494146403736667,5.451813064473689e-05,323.62655383883583,316.52242407738737,0.2432687043404358,0.2379285602081514,24.959857081941827,24.895910745835,965.0181327691942,964.9826121203868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-12-10
1941,12,333.4424681015538,0.7345714285714285,2.9989871271995248,0.008924952230550214,31.0,5.0,3.0,2.0,36.0,77.0,0.2309986192664255,256.44246810155374,256.44246810155374,,256.44246810155374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.4424681015538,990.5,965.0672123405077,25.43278765949224,0.13980257646719582,0.0212884936203107,990.3389089299125,0.4654478809934592,0.0,0.0,0.0,24.80624870841126,0.0,0.0,0.0,,0.9462393839410487,0.0,0.0,0.0,59.03014397404383,0.0,0.0,0.0,1.2022432581271656,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1445991356966456,5.223840308089748e-05,344.6194637292325,325.6607962357874,0.2364423378251826,0.2234348552654556,24.877494889723472,24.703029930700552,965.1230973186462,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1941-12-17
1941,13,407.40035584312045,0.6437142857142858,16.37728272393176,0.040107203064470597,31.0,5.0,3.0,2.0,36.0,77.0,0.19055101114723158,330.40035584312045,330.40035584312045,,184.71583542876368,145.68452041435677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,369.40035584312045,990.5,965.4270418346407,25.072958165359232,0.165904609729766,0.03608007116862406,990.2980153191016,0.25202648645445047,0.17659418192741128,0.0,0.0,24.618946998006354,21.097445513105907,0.0,0.0,,0.9278315187492102,0.792491175940824,0.0,0.0,41.44611185937096,32.506820119189406,0.0,0.0,0.8441163311480847,0.6620533629162811,0.0,0.0,0.9728884135481035,0.9700312706909607,0.96,0.96,38.47864793207503,31.59293364636074,0.0,0.0,70.07158157843578,0.17102602994814334,5.863258801626098e-05,459.2604427967548,350.2192051008483,0.2198623001780478,0.1676608582509168,24.89692958723307,24.344194073181967,965.6666719925854,965.1510960255042,83.05495264191019,48.2,11772.02570517721,7,0.38928656432464315,1941-12-24
