WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1941,14,431.49486558166234,0.6167142857142858,8.387956298574505,0.0195524445444294,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.20661798330360712,342.49486558166234,342.49486558166234,,171.24743279083117,171.24743279083117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,384.9234370102337,990.5,965.5417268951174,24.95827310488255,0.17138318670559063,0.03849897311633243,990.290117840178,0.207923819847829,0.207923819847829,0.0,0.0,24.540467125212782,24.540467125212782,0.0,0.0,,0.9251651887711023,0.9251651887711023,0.0,0.0,38.12908769693473,38.12908769693473,0.0,0.0,0.776559830894801,0.776559830894801,0.0,0.0,0.9707512866002767,0.9707512866002767,0.96,0.96,37.01666555494268,37.01666555494268,0.0,0.0,74.03333110988537,0.17149107454901508,6.004023010202105e-05,453.0726139176065,420.28892993659525,0.2165177179749375,0.1699506825941213,24.614135682720327,24.38375837140732,965.6388267626292,965.4913001847146,81.65292061241632,71.15320673543546,12437.59962646074,7,0.4112962839438076,1941-12-31
1941,15,454.36324582661,0.5917142857142856,3.874862451262743,0.008487676384278971,34.0,5.0,4.0,3.0,45.0,91.0,0.20036366031400185,363.36324582661,363.36324582661,,181.681622913305,181.681622913305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,406.36324582661,990.5,965.6446346062197,24.85536539378029,0.17894996044612393,0.04267264916532195,990.2783773903885,0.23369638762868974,0.23369638762868974,0.0,0.0,24.40004639654016,24.40004639654016,0.0,0.0,,0.9288397705530366,0.9288397705530366,0.0,0.0,40.38050018544775,40.38050018544775,0.0,0.0,0.8224134457321333,0.8224134457321333,0.0,0.0,0.9724165572877759,0.9724165572877759,0.96,0.96,39.26843942148165,39.26843942148165,0.0,0.0,78.53687884296328,0.17282843957107172,6.0036819081844036e-05,467.1571483252964,440.0331111664572,0.2068026193728321,0.1947952639196988,24.490631570588715,24.318807070006383,965.7022071674638,965.580149000249,81.43082567122063,75.32753499131879,13194.195645617832,7,0.4363159935720183,1942-01-07
1941,16,474.5595922814502,0.5677142857142857,1.7722784691429183,0.0037306014335478288,34.0,5.0,4.0,3.0,45.0,91.0,0.1917655555889064,383.5595922814502,383.5595922814502,,191.7797961407251,191.7797961407251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.5595922814502,990.5,965.7355181652664,24.76448183473352,0.18607787773857992,0.04671191845629002,990.2672102038051,0.26024456429111414,0.26024456429111414,0.0,0.0,24.27144747424754,24.27144747424754,0.0,0.0,,0.931988323326672,0.931988323326672,0.0,0.0,42.544775167183666,42.544775167183666,0.0,0.0,0.8664923659304208,0.8664923659304208,0.0,0.0,0.9766492365930419,0.9766492365930419,0.96,0.96,41.55156069368886,41.55156069368886,0.0,0.0,83.10312138737773,0.175113962970624,6.018394730701756e-05,479.5630976092969,470.1789493868897,0.1935433309353032,0.1897560518181035,24.29951912225336,24.23936385847603,965.7580339392418,965.715805272241,84.23420987854567,82.1132573754428,13961.324393079456,7,0.46168400770765394,1942-01-14
1941,17,510.79089038036994,0.5431428571428571,6.824928612692751,0.013451144645896099,29.0,5.0,4.0,2.0,33.0,73.0,0.1430427455054625,437.79089038036994,437.79089038036994,,218.89544519018497,218.89544519018497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,475.79089038036994,990.5,965.8985590067116,24.601440993288374,0.2034531303286465,0.05755817807607394,990.2389886915953,0.3393879161607242,0.3393879161607242,0.0,0.0,24.00104176872296,24.00104176872296,0.0,0.0,,0.9393000334396355,0.9393000334396355,0.0,0.0,48.391928314658614,48.391928314658614,0.0,0.0,0.9855789880785867,0.9855789880785867,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.10101456703692,47.10101456703692,0.0,0.0,94.20202913407384,0.18444614565530573,5.978984959347144e-05,527.3375978981461,486.0250263913084,0.1501980269247004,0.1384312445973172,24.163823098644983,23.891736780459293,965.9730191905415,965.7871126187608,96.4,89.8079076526938,15825.940894524405,7,0.5233446063004102,1942-01-21
1941,18,545.8564381559772,0.5198571428571429,5.0700681871384985,0.009246780644983441,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14302827766637147,467.71358101312006,467.71358101312006,,233.85679050656003,233.85679050656003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,506.9992952988344,990.5,966.0563539717017,24.44364602829814,0.21528292446279695,0.06354271620262397,990.2211743593346,0.38693568389571126,0.38693568389571126,0.0,0.0,23.777884703737048,23.777884703737048,0.0,0.0,,0.9422997913322566,0.9422997913322566,0.0,0.0,51.38522857688327,51.38522857688327,0.0,0.0,1.0465423335414108,1.0465423335414108,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17667501158222376,5.726431886568825e-05,562.8280752081156,532.5192229643311,0.1542654421640668,0.1331683855166622,23.857211970036467,23.67659077339984,966.1327263384364,965.9963365033394,96.4,96.4,16195.200000000003,7,0.5355555555555557,1942-01-28
1941,19,585.3360957632739,0.4907142857142857,7.542814065547304,0.0126929969568988,31.0,6.0,4.0,3.0,41.0,85.0,0.14533691150183783,500.3360957632739,500.3360957632739,,250.16804788163694,250.16804788163694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.3360957632739,990.5,966.2327691726615,24.267230827338544,0.2341571932025401,0.07154257489385572,990.1943002319036,0.44321939860553805,0.44321939860553805,0.0,0.0,23.518311660636595,23.518311660636595,0.0,0.0,,0.9444735018505356,0.9444735018505356,0.0,0.0,54.48808406139666,54.48808406139666,0.0,0.0,1.1097369462606244,1.1097369462606244,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16482915610326082,5.358059414015797e-05,615.6277736669467,563.9275439778775,0.1507285836765839,0.1380704439205252,23.66895134537397,23.305979648182124,966.3625110946678,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1942-02-04
1941,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,206.62933565510323,206.62933565510323,167.69272146338383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.5,966.5638055710943,23.93619442890567,0.27997007262083634,0.10228189144168368,990.1177480359374,0.3073660597294334,0.3073660597294334,0.23229930037796792,0.0,23.246576405113704,23.246576405113704,19.93137154633348,0.0,,0.9342086198099804,0.9342086198099804,0.7990874674670669,0.0,44.03059050628584,44.03059050628584,35.648995464324926,0.0,0.896753370800119,0.896753370800119,0.7260487874607928,0.0,0.975462021603222,0.975462021603222,0.9726048787460793,0.96,41.634847104805125,41.634847104805125,34.74913281909084,0.0,118.0188270287011,0.17699100838195564,5.635578017991517e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,23.39589337005261,23.135997185673716,966.6676263869706,966.4204503947362,125.72938530736118,96.4,19827.162940821785,7,0.6556601501594506,1942-02-11
1941,21,728.0648226742229,0.42528571428571427,8.046763796024477,0.011103284961297841,31.0,6.0,4.0,3.0,41.0,85.0,0.11680082047564182,643.0648226742229,643.0648226742229,,214.35494089140767,214.35494089140767,214.35494089140767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,684.0648226742229,990.5,966.8122592906968,23.68774070930314,0.3152685231609406,0.12291944680226682,990.0618120300368,0.3252753026302933,0.3252753026302933,0.3252753026302933,0.0,22.924277436709637,22.924277436709637,22.924277436709637,0.0,,0.937025267280707,0.937025267280707,0.937025267280707,0.0,45.15317127808931,45.15317127808931,45.15317127808931,0.0,0.9196165229753424,0.9196165229753424,0.9196165229753424,0.0,0.9798105854350093,0.9798105854350093,0.9798105854350093,0.96,44.24185019287444,44.24185019287444,44.24185019287444,0.0,132.7255505786233,0.18229762731525995,5.733540246964873e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,23.0733472865892,22.80557874727453,966.8929357732592,966.7106240642636,136.42610340521145,127.9265688658516,22297.89249720872,7,0.7373641698812406,1942-02-18
1941,22,806.8403322032822,0.39371428571428574,13.613230153076058,0.0169029752272085,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.12814572987157877,702.9831893461394,702.9831893461394,,234.32772978204645,234.32772978204645,234.32772978204645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,750.4117607747108,990.5,967.1273613288131,23.372638671186923,0.35297283472084023,0.14294164541795443,990.0040855198613,0.3887002034819054,0.3887002034819054,0.3887002034819054,0.0,22.488023987566226,22.488023987566226,22.488023987566226,0.0,,0.9408754346820472,0.9408754346820472,0.9408754346820472,0.0,48.61773241923682,48.61773241923682,48.61773241923682,0.0,0.9901778496789577,0.9901778496789577,0.9901778496789577,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.37905088033857,47.37905088033857,47.37905088033857,0.0,142.1371526410157,0.1763278989441359,5.618172341197448e-05,843.5265543863715,760.52821131929,0.1574564911514584,0.1039469662746869,22.732844597271743,22.3129568905022,967.2741062175454,966.9421128452772,144.60000000000002,138.64162991803508,23879.041643690638,7,0.7896508480056428,1942-02-25
1941,23,879.9896863425059,0.36742857142857144,8.984946230715034,0.010160772724900128,41.0,8.0,7.0,6.0,67.0,129.0,0.14669351256372873,750.9896863425059,750.9896863425059,,250.329895447502,250.329895447502,250.329895447502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.9896863425059,990.5,967.4199587453701,23.08004125463,0.3945101154779577,0.165494843171253,989.9399950413508,0.44368742233850106,0.44368742233850106,0.44368742233850106,0.0,22.076348873642278,22.076348873642278,22.076348873642278,0.0,,0.9426457704775887,0.9426457704775887,0.9426457704775887,0.0,51.07922278548098,51.07922278548098,51.07922278548098,0.0,1.0403100363641749,1.0403100363641749,1.0403100363641749,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16443319315283084,5.353563115944781e-05,906.4211780013768,847.0875422650073,0.1522865035354787,0.1423179457086825,22.29092046428014,21.90266490901865,967.5256847120056,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1942-03-04
1941,24,957.5618114833638,0.34242857142857147,11.865189947654406,0.012427629474661113,41.0,8.0,7.0,6.0,67.0,129.0,0.134781605167205,828.5618114833638,828.5618114833638,,245.82195360657806,245.82195360657806,245.82195360657806,91.09595066362962,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,884.5618114833638,990.5,967.7302472459334,22.76975275406658,0.4646803272079803,0.2130344208842146,989.8222852519077,0.4333861248249623,0.4333861248249623,0.4333861248249623,0.137003502012703,21.65865188114946,21.65865188114946,21.65865188114946,9.278023109793919,,0.9399824078300545,0.9399824078300545,0.9399824078300545,0.40088098204983036,49.10570182204314,49.10570182204314,49.10570182204314,18.09067077784855,1.0001161267218561,1.0001161267218561,1.0001161267218561,0.36844543335740426,0.9782731147643118,0.9782731147643118,0.9782731147643118,0.9668445433357403,45.198896989167785,45.198896989167785,45.198896989167785,17.65603984631064,153.252730813814,0.15991331761483213,5.133414412321839e-05,989.4775076349576,924.6839937244496,0.1395071190541676,0.1303718366558275,21.7812635188423,21.58245665970384,967.8579100305398,967.5987359748976,166.49815437464642,144.60000000000002,25746.458776720752,7,0.8514040600767444,1942-03-11
1941,25,1027.2958263902444,0.3245714285714286,10.074337347018709,0.009760284007968115,41.0,8.0,7.0,6.0,67.0,129.0,0.12564400168526332,898.2958263902445,898.2958263902445,,224.57395659756114,224.57395659756114,224.57395659756114,224.57395659756114,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,954.2958263902445,990.5,967.984214170716,22.515785829284077,0.5284878982021972,0.2686366611121956,989.7028754406856,0.3570448738313736,0.3570448738313736,0.3570448738313736,0.3570448738313736,21.361616396138306,21.361616396138306,21.361616396138306,21.361616396138306,,0.9376485771262651,0.9376485771262651,0.9376485771262651,0.9376485771262651,44.106744515180004,44.106744515180004,44.106744515180004,44.106744515180004,0.8983043689446027,0.8983043689446027,0.8983043689446027,0.8983043689446027,0.9790856154888978,0.9790856154888978,0.9790856154888978,0.9790856154888978,43.18540599593503,43.18540599593503,43.18540599593503,43.18540599593503,172.7416239837401,0.16815488678437004,5.342259688156682e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.58245665970384,21.17500800925746,968.0885647313444,967.8579100305398,177.90916016841362,166.49815437464642,29020.592829268342,7,0.9596756887985562,1942-03-18
1941,26,1095.2762724147556,0.30328571428571427,9.67554970716479,0.0087973129446172,41.0,8.0,7.0,6.0,67.0,129.0,0.11781225464214028,966.2762724147557,966.2762724147557,,241.56906810368892,241.56906810368892,241.56906810368892,241.56906810368892,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1022.2762724147557,990.5,968.1994397133036,22.30056028669649,0.5932065977158907,0.32302101793180443,989.5837723843523,0.41294289758410674,0.41294289758410674,0.41294289758410674,0.41294289758410674,20.971389773464637,20.971389773464637,20.971389773464637,20.971389773464637,,0.9401322309809054,0.9401322309809054,0.9401322309809054,0.9401322309809054,46.70411168913967,46.70411168913967,46.70411168913967,46.70411168913967,0.9512039040557978,0.9512039040557978,0.9512039040557978,0.9512039040557978,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.770029455356884,45.770029455356884,45.770029455356884,45.770029455356884,183.08011782142754,0.16716145824427758,5.263532166091235e-05,1127.726717014242,1073.2959927204863,0.1201905167585908,0.1143894154973459,21.09941706235556,20.77647530650573,968.301426824902,968.1303588342644,187.62787276294085,179.89844852488787,30757.45979399982,7,1.0171117656745972,1942-03-25
1941,27,1234.201168629645,0.27014285714285713,38.84225872172806,0.030191662281684403,45.0,11.0,10.0,10.0,72.0,148.0,0.12053490197354759,1086.201168629645,1053.153906840227,,263.2884767100567,263.2884767100567,263.2884767100567,263.2884767100567,33.047261789418016,10.04815392245818,1.8463236959994827,2.2329230938795956,2.2329230938795956,16.686937983201158,55.04815392245818,12.846323695999484,12.232923093879595,12.232923093879595,88.68693798320116,1133.2813075525644,990.5,968.6366840185574,21.86331598144256,0.747662397629334,0.4202233316247664,989.332114270746,0.4912305881981922,0.4912305881981922,0.4912305881981922,0.4912305881981922,20.204199663990288,20.204199663990288,20.204199663990288,20.204199663990288,,0.9401449747881754,0.9401449747881754,0.9401449747881754,0.9401449747881754,49.00119347091242,49.00119347091242,49.00119347091242,49.00119347091242,0.997987647065426,0.997987647065426,0.997987647065426,0.997987647065426,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.68387876095113,47.68387876095113,47.68387876095113,47.68387876095113,190.73551504380453,0.15521634277276708,5.036942628302884e-05,1399.6225280663384,1132.2744617454025,0.1307103577800896,0.1057427963841585,20.79291451407091,19.43385953203096,969.1603189368298,968.3157197369142,192.8,185.00622177159224,32043.566527359162,7,1.0596417502433586,1942-04-01
1941,28,1752.5986951344496,0.20199999999999999,78.98741994186096,0.04630530681776886,45.0,11.0,10.0,10.0,72.0,148.0,0.0851861531811569,1604.5986951344496,1100.0,,275.0,275.0,275.0,275.0,504.5986951344497,55.0,7.000000000000001,15.0,34.094506428003356,393.50418870644637,100.0,18.0,25.0,44.094506428003356,465.50418870644637,1243.0,990.5,970.3007034765882,20.199296523411768,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.25810711089349,18.25810711089349,18.25810711089349,18.25810711089349,,0.9345097115846163,0.9345097115846163,0.9345097115846163,0.9345097115846163,46.018853336800944,46.018853336800944,46.018853336800944,46.018853336800944,0.9372475221344388,0.9372475221344388,0.9372475221344388,0.9372475221344388,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.09847627006492,45.09847627006492,45.09847627006492,45.09847627006492,180.39390508025969,0.10413105454844043,4.5554016434409014e-05,1952.5344676593647,1492.9232463956196,0.0991343663227952,0.0757989179967806,19.09705856066511,17.6121607688899,970.9466498185918,969.4617520268166,189.25017860566632,173.52125079804134,30306.17605348363,7,1.0021883615569982,1942-04-08
1941,29,2104.586362950167,0.1657142857142857,30.955410845387274,0.014875932582988943,45.0,11.0,10.0,10.0,72.0,148.0,0.07036757372615474,1956.5863629501669,1100.0,,275.0,275.0,275.0,275.0,856.5863629501667,55.0,6.999999999999998,15.000000000000002,57.87745695609236,721.7089059940745,100.0,18.0,25.0,67.87745695609235,793.7089059940745,1243.0,990.5,971.3524498416037,19.147550158396143,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.206360745877866,17.206360745877866,17.206360745877866,17.206360745877866,,0.9298446624300828,0.9298446624300828,0.9298446624300828,0.9298446624300828,43.14923317627538,43.14923317627538,43.14923317627538,43.14923317627538,0.878803119679743,0.878803119679743,0.878803119679743,0.878803119679743,0.9778803119679742,0.9778803119679742,0.9778803119679742,0.9778803119679742,42.195035055168645,42.195035055168645,42.195035055168645,42.195035055168645,168.78014022067458,0.0802657114335251,4.2621247530473384e-05,2169.222343577076,2004.1930578689712,0.0738451814404377,0.0682272153604807,17.448689413315257,17.050342861606048,971.5084677258756,971.1101211741664,171.62206447009706,166.9547059441078,28355.06355707333,7,0.9376674456704143,1942-04-15
1941,30,2165.3137673094693,0.15885714285714286,10.906716663370714,0.005049357040763128,45.0,11.0,10.0,10.0,72.0,148.0,0.0683578139006635,2017.3137673094695,1100.0,,275.0,275.0,275.0,275.0,917.3137673094697,55.0,7.0,15.000000000000004,61.980659953342546,778.333107356127,100.0,18.0,25.0,71.98065995334254,850.333107356127,1243.0,990.5,971.4990332314366,19.000966768563348,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.059777356045068,17.059777356045068,17.059777356045068,17.059777356045068,,0.9290919567232914,0.9290919567232914,0.9290919567232914,0.9290919567232914,42.74682562123415,42.74682562123415,42.74682562123415,42.74682562123415,0.8706074464609805,0.8706074464609805,0.8706074464609805,0.8706074464609805,0.977060744646098,0.977060744646098,0.977060744646098,0.977060744646098,41.76629065517644,41.76629065517644,41.76629065517644,41.76629065517644,167.06516262070576,0.07716664451702407,4.2188172378966105e-05,2187.823512835168,2130.077665449665,0.0694810346123021,0.067647138414839,17.144830015706695,17.005443487534755,971.553367099947,971.413980571775,168.05833659382827,166.43102374009254,28066.94732027857,7,0.9281397923372543,1942-04-22
1941,31,2030.1835757024946,0.17371428571428568,25.363313970042814,0.0125510795469056,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.08866164620877504,1850.7550042739233,1100.0,,275.0,275.0,275.0,275.0,750.7550042739232,53.57142857142857,7.714285714285714,15.0,42.86403714526626,631.6052528429427,100.0,18.0,25.0,52.86403714526626,734.3195385572284,1243.0,990.5,971.161777419213,19.338222580787,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.397033168268724,17.397033168268724,17.397033168268724,17.397033168268724,,0.9308237653190599,0.9308237653190599,0.9308237653190599,0.9308237653190599,43.673443981697595,43.673443981697595,43.673443981697595,43.673443981697595,0.8894795108288716,0.8894795108288716,0.8894795108288716,0.8894795108288716,0.9789039445634912,0.9789039445634912,0.9789039445634912,0.9789039445634912,42.75246051969292,42.75246051969292,42.75246051969292,42.75246051969292,171.00984207877167,0.08433117696246549,4.318430355524537e-05,2102.056335477332,1952.5344676593647,0.098333731455283,0.0704072471808384,17.6121607688899,17.212467708743354,971.3463428787384,970.9466498185918,173.52125079804134,168.84967925425815,28729.653469233635,7,0.950054678215398,1942-04-29
1941,32,1793.3631158710773,0.197,39.26030919180331,0.021916373306208686,47.0,10.0,10.0,10.0,115.0,192.0,0.10725568491880158,1601.3631158710773,1100.0,,275.0,275.0,275.0,275.0,501.3631158710772,53.0,8.0,15.0,26.112662284951934,399.2504535861252,100.0,18.0,25.0,36.11266228495193,514.2504535861252,1243.0,990.5,970.4324039128143,20.067596087185734,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.126406674667457,18.126406674667457,18.126406674667457,18.126406674667457,,0.9342184524591316,0.9342184524591316,0.9342184524591316,0.9342184524591316,45.67065616151941,45.67065616151941,45.67065616151941,45.67065616151941,0.9301559299698455,0.9301559299698455,0.9301559299698455,0.9301559299698455,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.757243038289026,44.757243038289026,44.757243038289026,44.757243038289026,179.0289721531561,0.10007177524208609,4.520933640231215e-05,1902.1320729105275,1677.712303316742,0.1144415521185765,0.100939363114893,18.50004776138143,17.7749992750015,970.7838113124802,970.0587628261004,182.96661374339104,175.28272547043954,30076.867321730228,7,0.9946054008508673,1942-05-06
1941,33,1554.935900255647,0.22342857142857145,26.39843670301749,0.016849306781567173,47.0,10.0,10.0,10.0,115.0,192.0,0.12358840613468382,1362.935900255647,1100.0,,275.0,275.0,275.0,275.0,262.935900255647,52.45490519389443,8.0,13.092455491037123,13.69457813831495,175.69396143240056,99.45490519389443,18.0,23.092455491037125,23.69457813831495,290.69396143240056,1240.5473606849316,990.5,969.662100600826,20.837899399174066,0.9199362567424868,0.48,989.1000637432575,0.5349,0.5349,0.5349,0.5349,18.903063142431595,18.903063142431595,18.903063142431595,18.903063142431595,,0.9367639356858061,0.9367639356858061,0.9367639356858061,0.9367639356858061,47.756846674565544,47.756846674565544,47.756846674565544,47.756846674565544,0.9726445351235344,0.9726445351235344,0.9726445351235344,0.9726445351235344,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.80170974107423,46.80170974107423,46.80170974107423,46.80170974107423,187.2068389642969,0.12053479075222881,4.727445428391336e-05,1631.4057003589478,1492.9232463956196,0.1286067454998424,0.1176899160998122,19.118690212561425,18.649653709398983,969.9091568780829,969.4617520268166,189.4781878116396,184.53914118783752,31450.74894600188,7,1.040037994246094,1942-05-13
1941,34,1323.6055509650348,0.2555714285714286,44.31066062888125,0.03401226327560713,47.0,10.0,10.0,10.0,115.0,192.0,0.14601146214258792,1131.6055509650348,1064.6272098263275,,266.1568024565819,266.1568024565819,266.1568024565819,266.1568024565819,66.97834113870742,16.395739757912754,3.3339125877490288,3.488455267641012,3.488455267641012,40.27177825776362,63.39573975791275,13.333912587749028,13.488455267641013,13.488455267641013,155.2717782577636,1154.8453174396304,990.5,968.9201290472995,21.579870952700503,0.7788501968062046,0.43467618548897924,989.2864736177049,0.5019513000836557,0.5019513000836557,0.5019513000836557,0.5019513000836557,19.864393270321663,19.864393270321663,19.864393270321663,19.864393270321663,,0.9393013873564234,0.9393013873564234,0.9393013873564234,0.9393013873564234,48.65139712485488,48.65139712485488,48.65139712485488,48.65139712485488,0.9908634852312603,0.9908634852312603,0.9908634852312603,0.9908634852312603,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.55588153471525,47.55588153471525,47.55588153471525,47.55588153471525,190.223526138861,0.14452861286063154,4.9690700083097505e-05,1466.3705361774826,1182.7486219934508,0.1623337338380455,0.130935527728553,20.61248415450756,19.224886363029547,969.3759663476504,968.4743528119794,192.8,184.5614319714309,31957.552391328645,7,1.0567973674381166,1942-05-20
1941,35,1093.2950276859394,0.3044285714285714,22.859921107656128,0.021027839756473713,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16737396060932913,910.1521705430822,910.1521705430822,,227.53804263577055,227.53804263577055,227.53804263577055,227.53804263577055,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,976.2950276859393,990.5,968.1932129441558,22.30678705584418,0.5492699660477015,0.27812173643446575,989.6726082975177,0.36686559855960693,0.36686559855960693,0.36686559855960693,0.36686559855960693,21.11252975480239,21.11252975480239,21.11252975480239,21.11252975480239,,0.9378169586160204,0.9378169586160204,0.9378169586160204,0.9378169586160204,44.16370638756293,44.16370638756293,44.16370638756293,44.16370638756293,0.8994644885450699,0.8994644885450699,0.8994644885450699,0.8994644885450699,0.9787049605457476,0.9787049605457476,0.9787049605457476,0.9787049605457476,43.224869880744144,43.224869880744144,43.224869880744144,43.224869880744144,172.89947952297658,0.15823340615108908,5.278778866363667e-05,1166.683447695578,1022.729174239858,0.1788882109895305,0.1543864550000352,21.458501625433044,20.713346955193263,968.423862264186,967.971434547611,182.41033636025816,165.70675802055942,29047.11255986006,7,0.9605526640165364,1942-05-27
1941,36,866.6610489906344,0.3737142857142857,40.44023296921858,0.047527578999063784,45.0,10.0,9.0,9.0,88.0,161.0,0.1873487720238531,705.6610489906344,705.6610489906344,,235.2203496635448,235.2203496635448,235.2203496635448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,769.6610489906344,990.5,967.3666441959624,23.133355804037496,0.3731773217857644,0.14927142521471487,989.9775512529995,0.39619961059870146,0.39619961059870146,0.39619961059870146,0.0,22.21470744643832,22.21470744643832,22.21470744643832,0.0,,0.9394812015312609,0.9394812015312609,0.9394812015312609,0.0,48.047341560767165,48.047341560767165,48.047341560767165,0.0,0.9785609279178649,0.9785609279178649,0.9785609279178649,0.0,0.9785765351570109,0.9785765351570109,0.9785765351570109,0.96,45.738530729884594,45.738530729884594,45.738530729884594,0.0,137.2155921896538,0.15862284926685552,5.426744491711057e-05,971.4321659369264,739.6475434553279,0.2176712427758152,0.1657346808613433,22.98497887815257,21.544357986078097,967.7857286637476,966.8585901738212,144.60000000000002,118.11512213108566,23052.219487861836,7,0.7623088454980765,1942-06-03
1941,37,632.5637342942466,0.46885714285714286,24.684788892943953,0.03877212030716471,45.0,10.0,9.0,9.0,88.0,161.0,0.25590525351230003,471.56373429424656,471.56373429424656,,235.78186714712328,235.78186714712328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,535.5637342942466,990.5,966.4266733309303,24.07332666906968,0.23261516643787866,0.06611174340851007,990.2012730901536,0.39711500818784706,0.39711500818784706,0.0,0.0,23.377484751035393,23.377484751035393,0.0,0.0,,0.9412114895992544,0.9412114895992544,0.0,0.0,50.82981174874425,50.82981174874425,0.0,0.0,1.0352303818481516,1.0352303818481516,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.978186680146656,46.978186680146656,0.0,0.0,93.95637336029331,0.14897929128355827,5.570629006891569e-05,702.6560160658968,566.8540212047202,0.2840237415231365,0.2291306077494695,23.80525702502064,22.91320784779351,966.7106240642636,966.1508430954212,96.4,86.81693836430763,15784.670724529275,7,0.5219798520016294,1942-06-10
1941,38,519.3089735779597,0.5375714285714286,11.546999259058834,0.022250133691025704,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,143.0,0.27444629536371973,376.30897357795976,376.30897357795976,,188.15448678897988,188.15448678897988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.571428571428571,8.142857142857142,7.285714285714286,75.57142857142857,436.4518307208169,990.5,965.9368903811007,24.56310961889923,0.18956915560860083,0.0452617947155919,990.2651690496758,0.25080772516260236,0.25080772516260236,0.0,0.0,24.077470943412415,24.077470943412415,0.0,0.0,,0.9306095380411697,0.9306095380411697,0.0,0.0,41.34446862767583,41.34446862767583,0.0,0.0,0.8420462042296503,0.8420462042296503,0.0,0.0,0.97427892803025,0.97427892803025,0.96,0.96,40.28519600021213,40.28519600021213,0.0,0.0,80.57039200042426,0.15536659346421014,5.946956746248795e-05,556.2195342976412,486.0250263913084,0.3115487828337938,0.2323684030394819,24.246742603173324,23.87405625617402,966.1029879043392,965.7871126187608,84.75259123207834,75.70773322229745,13535.825856071275,7,0.44761328889124585,1942-06-17
1941,39,458.28571791985013,0.5867142857142857,6.570273603550163,0.014308515976428886,39.0,9.0,7.0,5.0,59.0,119.0,0.25984832622648607,339.28571791985013,339.28571791985013,,169.64285895992506,169.64285895992506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,394.28571791985013,990.5,965.6622857306393,24.8377142693607,0.17468742612046223,0.03785714358396997,990.2874554302955,0.20390478044929022,0.20390478044929022,0.0,0.0,24.42126491920697,24.42126491920697,0.0,0.0,,0.9244643601580721,0.9244643601580721,0.0,0.0,37.55931784426601,37.55931784426601,0.0,0.0,0.7649555569096949,0.7649555569096949,0.0,0.0,0.9700994060590846,0.9700994060590846,0.96,0.96,36.43647694187635,36.43647694187635,0.0,0.0,72.8729538837527,0.15897480414378642,5.96633265979261e-05,477.3484869166725,440.0331111664572,0.2704341945644728,0.249293761814674,24.53511078479952,24.30171123408915,965.748068191125,965.580149000249,76.9211585937799,69.01677141641146,12242.656252470453,7,0.4048497437986261,1942-06-24
1941,40,419.3922541679613,0.631,4.575509273269079,0.010873583375832399,37.0,8.0,6.0,4.0,53.0,108.0,0.2576206300063762,311.3922541679613,311.3922541679613,,155.69612708398066,155.69612708398066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,362.3922541679613,990.5,965.4872651437557,25.0127348562442,0.16343123320944566,0.03227845083359223,990.3042903159569,0.1716682682565604,0.1716682682565604,0.0,0.0,24.64535690394459,24.64535690394459,0.0,0.0,,0.9192646487027277,0.9192646487027277,0.0,0.0,34.59287448870796,34.59287448870796,0.0,0.0,0.7045391952893679,0.7045391952893679,0.0,0.0,0.97,0.97,0.96,0.96,33.55508825404672,33.55508825404672,0.0,0.0,67.11017650809345,0.15999608041691132,5.98662325390953e-05,435.49688511870175,408.00454625357366,0.2647029328268276,0.2479925889035069,24.715361564892373,24.54592816490812,965.559735983034,965.436020458141,70.53772550868095,64.68386877798714,11274.509653359699,7,0.37283431393385247,1942-07-01
1941,41,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.31641116533442937,267.41415944089186,267.41415944089186,,205.3522992341061,62.06186020678576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,322.9855880123204,990.5,965.3540063416727,25.145993658327306,0.14952339805931558,0.02348283188817833,990.3269937700525,0.31783624303804986,0.06362945389243971,0.0,0.0,24.655151185341737,10.620099724018143,0.0,0.0,,0.9324007995566885,0.3921293154721394,0.0,0.0,46.432581931526784,13.799823090735613,0.0,0.0,0.9456737664262074,0.28105546009644833,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.92868554087069,13.385828398013546,0.0,0.0,54.31451393888424,0.13872994048064965,5.619200897498507e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.2680550079776108,24.8178979362826,24.530640272857443,965.4130606984988,965.304184711796,63.59495155917024,48.2,9124.838341732551,7,0.301747299660468,1942-07-08
1941,42,364.24635225085314,0.694857142857143,4.373962465479012,0.012050709603614243,42.0,9.0,8.0,6.0,70.0,135.0,0.3708678855686974,229.24635225085314,229.24635225085314,,229.24635225085314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.24635225085314,990.5,965.2212317612541,25.278768238745766,0.13726284391084367,0.015849270450170573,990.346887885639,0.37236610525717617,0.0,0.0,0.0,24.753290019127594,0.0,0.0,0.0,,0.9419675490721263,0.0,0.0,0.0,52.41840263668895,0.0,0.0,0.0,1.0675845750853148,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1324135709956386,5.849963378917607e-05,377.11676084070143,350.2192051008483,0.3854728639485253,0.3579793157404255,24.875872753301262,24.639505975906225,965.2855838042036,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1942-07-15
1941,43,338.45289399813197,0.7258571428571428,2.6582339790302854,0.007836682378080771,42.0,9.0,8.0,6.0,70.0,135.0,0.39898160283741985,203.45289399813197,203.45289399813197,,203.45289399813197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,262.452893998132,990.5,965.0922644699906,25.407735530009372,0.12815953220429732,0.010787391163979615,990.3610530766317,0.29308887436514025,0.0,0.0,0.0,24.975699732275967,0.0,0.0,0.0,,0.9359953609335008,0.0,0.0,0.0,46.643294108544616,0.0,0.0,0.0,0.9499652567931693,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.71042822637372,0.0,0.0,0.0,45.71042822637372,0.1350334142141701,6.240973523771747e-05,346.9384943839358,331.6115672476363,0.4071028074216318,0.3891179623631031,25.03302360301429,24.903949982190134,965.1346924719196,965.0580578362382,47.5920524805795,44.18665351982932,7679.351942030785,7,0.253946823479854,1942-07-22
1941,44,321.594818857903,0.7525714285714286,3.2261656993917427,0.0101556244084461,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3838779629914463,198.02339028647444,198.02339028647444,,198.02339028647444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,252.45196171504585,990.5,965.0079740942895,25.492025905710502,0.12462989290440273,0.010000076115597185,990.36537003098,0.27769781045424274,0.0,0.0,0.0,25.079698126236263,0.0,0.0,0.0,,0.9345140240754628,0.0,0.0,0.0,45.517289735241825,0.0,0.0,0.0,0.9270323774998334,0.0,0.0,0.0,0.9798658494108154,0.96,0.96,0.96,44.601077679560966,0.0,0.0,0.0,44.601077679560966,0.13877569423085132,6.256197966570893e-05,331.6115672476363,309.0284073518941,0.4145417611220733,0.3553478496615248,25.15708796426792,25.03302360301429,965.0580578362382,964.9451420367594,47.05717361915252,42.8132821096412,7492.981050166243,7,0.24778376488644985,1942-07-29
1941,45,298.9695257436261,0.7861428571428571,2.6437803712321397,0.0088955357983961,38.285714285714285,7.0,5.0,3.857142857142857,57.714285714285715,111.85714285714286,0.3739779904619786,187.11238288648323,187.11238288648323,,187.11238288648323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,7.0,5.0,3.857142857142857,57.714285714285715,237.39809717219754,990.5,964.8978263874151,25.60217361258492,0.11931690392531306,0.008711238288648272,990.371971857786,0.2479830691176956,0.0,0.0,0.0,25.22616240125327,0.0,0.0,0.0,,0.9312806549823743,0.0,0.0,0.0,43.11101732645296,0.0,0.0,0.0,0.8780247927994492,0.0,0.0,0.0,0.97722912463817,0.96,0.96,0.96,42.13254779430128,0.0,0.0,0.0,42.13254779430128,0.14096289486591015,6.254093217988418e-05,309.0284073518941,290.5219447532691,0.3901965435886989,0.320113511834646,25.26766532306837,25.15708796426792,964.9451420367594,964.8620877790132,44.75549493106336,40.30238907937253,7078.268029442615,7,0.23406970996834045,1942-08-05
1941,46,280.7019688136923,0.8152857142857143,2.3939296137711006,0.008544247478117299,34.0,7.0,5.0,3.0,44.0,93.0,0.33142444529179965,187.70196881369228,187.70196881369228,,187.70196881369228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.70196881369228,990.5,964.8228078752547,25.67719212474521,0.11801240602427232,0.008770196881369185,990.3732173970944,0.24946011912718924,0.0,0.0,0.0,25.300949402712394,0.0,0.0,0.0,,0.931494731730861,0.0,0.0,0.0,43.38371675161692,0.0,0.0,0.0,0.883578752578756,0.0,0.0,0.0,0.9779478260990249,0.96,0.96,0.96,42.429349207856895,0.0,0.0,0.0,42.429349207856895,0.15112285492353275,6.278678696850514e-05,287.1870699602335,273.7644374568714,0.3397081113380591,0.3238307351820457,25.35012967995803,25.254742950807778,964.848748279841,964.7950577498276,43.99677608989516,40.71906371795375,7128.130666919958,7,0.23571860671031605,1942-08-12
1941,47,267.4096378506688,0.8438571428571429,1.768787557819199,0.006645662922005043,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,108.71428571428571,0.40695488317961054,158.69535213638306,158.69535213638306,,158.69535213638306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,7.0,5.0,3.7142857142857144,55.42857142857143,208.26678070781165,990.5,964.7696385514026,25.730361448597314,0.10903527488173848,0.005869535213638257,990.3850951899047,0.1793536739364954,0.0,0.0,0.0,25.390719158971134,0.0,0.0,0.0,,0.9209082853777522,0.0,0.0,0.0,36.40440173921075,0.0,0.0,0.0,0.7414338439757789,0.0,0.0,0.0,0.9711015831235418,0.96,0.96,0.96,35.357625246749365,0.0,0.0,0.0,35.357625246749365,0.1321222515559832,6.185780273387095e-05,271.2725109404546,261.382924552137,0.4399675311501131,0.3428286916266789,25.4,25.36751705639897,964.7850900437618,964.7455316982084,40.09662293887473,32.40471987313339,5940.081041453894,7,0.1964312513708298,1942-08-19
1941,48,251.9073661735711,0.8717142857142858,2.5861769054072,0.010344034935235686,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4426646153029447,140.33593760214254,140.33593760214254,,140.33593760214254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,190.33593760214254,990.5,964.7045075990399,25.79549240096016,0.10270681403729934,0.0040335937602142,990.3932595922025,0.13972259771500026,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9134550528021675,0.0,0.0,0.0,31.937030150670005,0.0,0.0,0.0,0.6504486792397149,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.9789192461499,0.0,0.0,0.0,30.9789192461499,0.12303015419792783,6.130964932099036e-05,258.7976520087449,243.27968621428656,0.4671086007938571,0.3740550697679091,25.4,25.4,964.735190608035,964.6596781172858,33.79559113641713,28.827856404526106,5204.458433353183,7,0.172105106923055,1942-08-26
1941,49,233.0546769367394,0.9015714285714286,2.1046219193843614,0.008979425711666543,34.0,6.0,4.0,3.0,44.0,91.0,0.3905635411482569,142.0546769367394,142.0546769367394,,142.0546769367394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.0546769367394,990.5,964.5983280616204,25.901671938379568,0.1011958187781339,0.0042054676936739,990.3945987135282,0.14293003944371802,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9142590838144072,0.0,0.0,0.0,32.353191393256694,0.0,0.0,0.0,0.6589244682944336,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.382595651458992,0.0,0.0,0.0,31.382595651458992,0.134632397841667,6.136361460286429e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.4,25.4,964.6378477625686,964.5712839966716,32.936619771727884,30.31886842408431,5272.276069445111,7,0.17434775361921662,1942-09-02
1941,50,220.17121359144343,0.9248571428571429,2.356554794987752,0.010787633321215798,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.35124411089923196,142.74264216287202,142.74264216287202,,142.74264216287202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,183.88549930572916,990.5,964.5210272815486,25.97897271845131,0.10043024588432935,0.0042742642162871426,990.3952954898995,0.14448570636329408,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9144999856235435,0.0,0.0,0.0,32.521087714074525,0.0,0.0,0.0,0.6623439452968335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.545455082652293,0.0,0.0,0.0,31.545455082652293,0.14337376782336864,6.137978354888262e-05,226.3790707324809,212.05144921368185,0.4050366136175347,0.3239116487952327,25.4,25.4,964.5582744243948,964.472308695282,33.32385186819655,29.40792380357873,5299.636453885585,7,0.17525252823695717,1942-09-09
1941,51,205.57489880585302,0.9441428571428572,1.554476627866072,0.0075853733378068,30.0,6.0,4.0,2.0,30.0,72.0,0.350364780802809,133.57489880585302,133.57489880585302,,133.57489880585302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.57489880585302,990.5,964.4334493928351,26.066550607164896,0.09679130172931491,0.003357489880585257,990.39985120839,0.12640316059814397,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.910462709320962,0.0,0.0,0.0,30.295933430594772,0.0,0.0,0.0,0.6170251207860442,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.38705542767693,0.0,0.0,0.0,29.38705542767693,0.142917220054203,6.110880798904102e-05,212.05144921368185,201.1701128186193,0.3579060477284578,0.3395402401963611,25.4,25.4,964.472308695282,964.4070206769117,30.90908968920769,28.354296585463157,4937.025311849724,7,0.1632614190426496,1942-09-16
1941,52,195.2475995380125,0.966,1.5299398979353052,0.007855471832343386,30.0,6.0,4.0,2.0,30.0,72.0,0.36885261645205975,123.24759953801251,123.24759953801251,,123.24759953801251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.2475995380125,990.5,964.4097882092307,26.09021179076938,0.09314646403938164,0.0023247599538012,990.4045287760069,0.10760552063475938,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904827783346146,0.0,0.0,0.0,27.780637051391835,0.0,0.0,0.0,0.5657970886230517,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.94721793985008,0.0,0.0,0.0,26.94721793985008,0.13799081275096897,6.073060072596231e-05,200.2479822683398,191.21938009017487,0.376530872373116,0.3595541846884494,25.4,25.4,964.4175612398196,964.40148789361,28.138979748966943,25.9761800215238,4527.132613894813,7,0.14970676633250043,1942-09-23
1941,53,189.2396047272552,0.977,1.979775362919696,0.0104617390517861,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.5,964.4215207905456,26.078479209454485,0.0910260484922731,0.0017239604727255,990.407249991035,0.0973177438472436,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9000864606428579,0.0,0.0,0.0,26.286392637258825,0.0,0.0,0.0,0.5353644121641308,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.49780085814106,0.0,0.0,0.0,25.49780085814106,0.1347381849316912,6.041237069224089e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.4,25.4,964.4215207905456,964.4215207905456,25.49780085814106,25.49780085814106,611.9472205953854,1,0.14165444921189477,1942-09-30
1942,1,184.94457482711928,0.9781428571428571,5.694125275050559,0.031265176713517404,24.0,4.0,2.0,2.0,20.0,52.0,0.28173829575937115,132.94457482711928,132.94457482711928,,132.94457482711928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,162.94457482711928,990.5,964.4301108503457,26.069889149654255,0.09303951682514876,0.0032944574827118715,990.4036660256922,0.12558873265235193,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.909746059762388,0.0,0.0,0.0,30.136499294200046,0.0,0.0,0.0,0.6137779896985753,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.232404315374044,0.0,0.0,0.0,29.232404315374044,0.15790093399693958,6.106070761126388e-05,192.89523707448373,171.1379824381925,0.3038483874775146,0.2695763814008582,25.4,25.4,964.4577240351236,964.414209525851,31.108278946573083,25.95648035889095,4911.04392498284,7,0.16240224619652247,1942-10-01
1942,2,193.22558945978213,0.9701428571428571,0.330352385298385,0.0016923122341777716,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.331145870554803,129.22558945978213,129.22558945978213,,129.22558945978213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,163.79701803121068,990.5,964.4135488210804,26.08645117891961,0.09334037158283696,0.0029225589459781426,990.4037370694712,0.11892068883783376,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9074986542623706,0.0,0.0,0.0,29.226165052309717,0.0,0.0,0.0,0.5952375774401164,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.349380100740426,0.0,0.0,0.0,28.349380100740426,0.14673349976186587,6.090986533099464e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.2695763814008582,25.4,25.4,964.414209525851,964.4095845924568,31.108278946573083,26.139852959276016,4762.695856924392,7,0.1574965561152246,1942-10-08
1942,3,199.71947335015994,0.9571428571428571,0.9835056567609156,0.004924507088793001,31.0,4.0,3.0,2.0,33.0,73.0,0.36551820895510806,126.71947335015996,126.71947335015996,,126.71947335015996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.71947335015994,990.5,964.4024651417056,26.09753485829429,0.09366593587865009,0.002671947335015957,990.4036621167863,0.11369505203028787,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9073681702702621,0.0,0.0,0.0,28.641802613575873,0.0,0.0,0.0,0.5833361021094883,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.782548535168594,0.0,0.0,0.0,27.782548535168594,0.13910643787487298,6.0901107453118084e-05,201.1701128186193,199.0925590239552,0.366663628002373,0.3628769650580197,25.4,25.4,964.4070206769117,964.40148789361,28.12080578032125,27.636413442682315,4667.468153908325,7,0.15434749186204777,1942-10-15
1942,4,202.48035193347954,0.949,2.4472771925582686,0.011941374024940627,31.0,4.0,3.0,2.0,33.0,73.0,0.360598007982112,129.48035193347954,129.48035193347954,,129.48035193347954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.48035193347954,990.5,964.4148821116008,26.08511788839915,0.09464033916229939,0.0029480351933478996,990.4024116256444,0.11874726669175466,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9086144308627727,0.0,0.0,0.0,29.30686510475056,0.0,0.0,0.0,0.5968811630295429,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.427659151608044,0.0,0.0,0.0,28.427659151608044,0.14037911283390908,6.098475448058265e-05,209.2745177174335,200.2479822683398,0.3645479928091223,0.3488241224790015,25.4,25.4,964.4556471063046,964.40148789361,30.0193897315489,27.905690097564836,4775.846737470151,7,0.1579314397311558,1942-10-22
1942,5,213.53306091553964,0.9344285714285715,2.76576900185302,0.012847686772265372,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.39423344925383574,129.10448948696822,129.10448948696822,,129.10448948696822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,170.53306091553964,990.5,964.4811983654932,26.01880163450674,0.09571773882562269,0.0029104489486967713,990.4013718122258,0.11807071428803426,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9084447665544175,0.0,0.0,0.0,29.216429436904907,0.0,0.0,0.0,0.5950392960673098,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.33993655379776,0.0,0.0,0.0,28.33993655379776,0.1329755973501415,6.097336688223762e-05,220.53049583159049,201.1701128186193,0.4217103836333821,0.3488241224790015,25.4,25.4,964.5231829749896,964.4070206769117,30.0193897315489,27.971575479781187,4761.109341038024,7,0.1574440919655431,1942-10-29
1942,6,216.0178346286282,0.9314285714285715,2.4225847479738962,0.011203004185301213,36.0,5.0,3.0,2.0,47.0,93.0,0.43060219539343464,123.01783462862821,123.01783462862821,,123.01783462862821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.0178346286282,990.5,964.4961070077718,26.003892992228185,0.09447710185685805,0.002301783462862757,990.4032211146803,0.10720525276276963,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904650622529967,0.0,0.0,0.0,27.723357833863854,0.0,0.0,0.0,0.5646305057813413,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.89165709884794,0.0,0.0,0.0,26.89165709884794,0.12446615570639445,6.071870997394332e-05,220.53049583159049,212.05144921368185,0.4385728102536331,0.4217103836333821,25.4,25.4,964.5231829749896,964.472308695282,27.971575479781187,25.93554074088297,4517.7983926064535,7,0.14939809499359966,1942-11-05
