WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1942,7,228.61896166719816,0.9101428571428573,2.0339120277738028,0.0088881508897616,36.0,5.0,3.0,2.0,47.0,93.0,0.40691853609912776,135.61896166719816,135.61896166719816,,135.61896166719816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.61896166719816,990.5,964.5717137700032,25.92828622999681,0.09892444685719529,0.003561896166719757,990.3975136569761,0.13032061795812555,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9113853992965734,0.0,0.0,0.0,30.79079798794482,0.0,0.0,0.0,0.6271038286750473,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.867074048306474,0.0,0.0,0.0,29.867074048306474,0.13060842491224106,6.117073747168296e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.4,25.4,964.608607280156,964.5336970177108,31.31444326580955,28.380630159086632,5017.668440115488,7,0.1659281891572582,1942-11-12
1942,8,239.03116204409847,0.8908571428571428,2.147328571403445,0.008782526993526685,36.0,5.0,3.0,2.0,47.0,93.0,0.3892580861575087,146.03116204409847,146.03116204409847,,146.03116204409847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.03116204409847,990.5,964.6341869722646,25.865813027735367,0.10259925003924096,0.0046031162044098285,990.3927976337563,0.15113972871491496,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9159322286655504,0.0,0.0,0.0,33.32103890689727,0.0,0.0,0.0,0.67863623028304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.32140773969035,0.0,0.0,0.0,32.32140773969035,0.13516971647536963,6.147591342235424e-05,249.7991800258312,234.76788002600708,0.39613596199658,0.3722990603507308,25.4,25.4,964.698795080155,964.608607280156,34.86608857088504,31.31444326580955,5429.996500267978,7,0.17956337633161304,1942-11-19
1942,9,255.09513675147895,0.867,6.054176038337557,0.0237872525734724,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.34691145001682544,166.6665653229075,166.6665653229075,,166.6665653229075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,209.23799389433609,990.5,964.7202084155996,25.779791584400478,0.10937805340467285,0.006666656532290714,990.383955290063,0.19723677109287432,0.0,0.0,0.0,25.395976819151333,0.0,0.0,0.0,,0.9240114631821694,0.0,0.0,0.0,38.36361674717559,0.0,0.0,0.0,0.781336389962843,0.0,0.0,0.0,0.9713609780535537,0.96,0.96,0.96,37.27112177189462,0.0,0.0,0.0,37.27112177189462,0.14603456029363943,6.209584517488424e-05,264.1051871975735,249.7991800258312,0.3722990603507308,0.2915505023473747,25.4,25.371837734059323,964.7564207487904,964.698795080155,42.42322657201733,34.86608857088504,6261.5484576782965,7,0.2070617876216368,1942-11-26
1942,10,257.0618821693187,0.8641428571428571,2.043715310248903,0.007869391819725843,31.0,5.0,3.0,2.0,36.0,77.0,0.29960749805513875,180.0618821693187,180.0618821693187,,180.0618821693187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.0618821693187,990.5,964.7281901515419,25.771809848458183,0.11284531975716815,0.008006188216931828,990.3791484920259,0.22949937561054834,0.0,0.0,0.0,25.395976819151333,0.0,0.0,0.0,,0.9289894977516434,0.0,0.0,0.0,41.66268738445513,0.0,0.0,0.0,0.8485272379726096,0.0,0.0,0.0,0.9748527237972608,0.96,0.96,0.96,40.61682104629459,0.0,0.0,0.0,40.61682104629459,0.15798096360053424,6.265443098349965e-05,264.1051871975735,249.7991800258312,0.3082476091075943,0.2915505023473747,25.4,25.371837734059323,964.7564207487904,964.698795080155,42.42322657201733,38.72621924088512,6823.625935777492,7,0.22564900581274774,1942-12-03
1942,11,291.44208841237923,0.7985714285714286,7.010448195471416,0.024238773610852887,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.21222506155608747,229.8706598409507,229.8706598409507,,229.8706598409507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,263.7278026980935,990.5,964.8669576270414,25.633042372958585,0.1286094846155347,0.016055953240469302,990.355334562144,0.375700490181291,0.0,0.0,0.0,25.112676444921256,0.0,0.0,0.0,,0.9420139150310568,0.0,0.0,0.0,53.32852793091935,0.0,0.0,0.0,1.086120731790618,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.6189255935797,0.0,0.0,0.0,47.6189255935797,0.1634910814014217,5.7741893450437164e-05,306.020121877383,271.2725109404546,0.2838474113468202,0.192797779564444,25.320600622715,24.98446538768857,964.9301006093868,964.7850900437618,48.2,44.13247915505785,7999.979499721389,7,0.2645495866309983,1942-12-10
1942,12,346.1063948952274,0.7178571428571429,12.096884095188077,0.035279723945509746,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.1920956979002813,279.3921091809417,279.3921091809417,,178.21550912500112,101.1766000559406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,314.9635377523703,990.5,965.1305319744761,25.36946802552388,0.14669216762381546,0.025878421836188287,990.32742941054,0.24841952448951937,0.10146831601135475,0.0,0.0,24.94847791157431,17.869557578985567,0.0,0.0,,0.9234037859990938,0.6527232184081377,0.0,0.0,40.41745851746203,22.683571586866485,0.0,0.0,0.8231661612517726,0.4619872013618428,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.774493010689056,22.003064439260488,0.0,0.0,57.77755744994955,0.16663302767580115,5.733871544989651e-05,364.6825175805071,325.6607962357874,0.2136818544141601,0.1712033306579465,25.117308392059872,24.74834763366572,965.2234125879024,965.028303981179,62.46415548054635,48.2,9706.629651591524,7,0.32098643027749746,1942-12-17
1942,13,375.8906488266991,0.6828571428571429,3.1212256642632332,0.008260521564702857,31.0,5.0,3.0,2.0,36.0,77.0,0.20489122550885774,298.8906488266991,298.8906488266991,,149.44532441334954,149.44532441334954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.8906488266991,990.5,965.2794532441334,25.220546755866557,0.15478385647744974,0.029778129765339757,990.3154380137572,0.15812333078222565,0.15812333078222565,0.0,0.0,24.87786143884153,24.87786143884153,0.0,0.0,,0.9169881263156687,0.9169881263156687,0.0,0.0,33.4344774369154,33.4344774369154,0.0,0.0,0.680946587309886,0.680946587309886,0.0,0.0,0.97,0.97,0.96,0.96,32.43144311380794,32.43144311380794,0.0,0.0,64.86288622761587,0.172549012244797,6.028148410715536e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.91437039568361,24.80740550853503,965.3326554861516,965.2518237264792,67.13252461018942,63.68340873996928,10896.964886239468,7,0.3603493679311993,1942-12-24
1942,14,408.78387285592345,0.6424285714285715,5.1341031057594035,0.01260349112576103,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.21766748049359688,319.78387285592345,319.78387285592345,,159.89193642796172,159.89193642796172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,362.21244428449484,990.5,965.4388105468124,25.0611894531876,0.1633677727226403,0.03395677457118464,990.3026754527062,0.1810385347261807,0.1810385347261807,0.0,0.0,24.68282637116759,24.68282637116759,0.0,0.0,,0.9209819612603959,0.9209819612603959,0.0,0.0,35.645316446121285,35.645316446121285,0.0,0.0,0.7259738583731422,0.7259738583731422,0.0,0.0,0.97,0.97,0.96,0.96,34.57595695273765,34.57595695273765,0.0,0.0,69.1519139054753,0.16918045811961882,6.006922519216629e-05,422.4698189706656,391.8169121240828,0.2285589402391103,0.1965203584055994,24.7722005555605,24.600548985705878,965.501114185368,965.3590845606204,71.61606847516798,66.42765311505849,11617.521536119848,7,0.3841772994748627,1942-12-31
1942,15,444.05874540945814,0.6022857142857143,5.255803403727035,0.01183678089767887,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18815017603014983,360.77303112374386,360.77303112374386,,180.38651556187193,180.38651556187193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,401.63017398088675,990.5,965.5982643543426,24.90173564565748,0.17727951253956792,0.042154606224748745,990.2805658812357,0.23094946994756796,0.23094946994756796,0.0,0.0,24.451352056945602,24.451352056945602,0.0,0.0,,0.9282699461155163,0.9282699461155163,0.0,0.0,40.152792141946975,40.152792141946975,0.0,0.0,0.8177758073716287,0.8177758073716287,0.0,0.0,0.9729272574208724,0.9729272574208724,0.96,0.96,39.07307200994217,39.07307200994217,0.0,0.0,78.14614401988435,0.17583828184784983,6.0157305909557844e-05,459.2604427967548,426.6328809909446,0.2132981400510747,0.1589512032768432,24.574559276652995,24.33689528010148,965.6666719925854,965.5198479644592,84.0327392742016,72.49714568531454,13128.55219534057,7,0.434145244554913,1943-01-07
1942,16,477.21469872526535,0.5664285714285715,6.327561372094506,0.0132164158824091,29.0,5.0,4.0,2.0,33.0,73.0,0.15300053981333445,404.21469872526535,404.21469872526535,,202.10734936263265,202.10734936263265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,442.21469872526535,990.5,965.7474661442637,24.752533855736324,0.19160305053087798,0.050842939745053016,990.2575540097241,0.2891003994687214,0.2891003994687214,0.0,0.0,24.220987465991705,24.220987465991705,0.0,0.0,,0.9350442183869705,0.9350442183869705,0.0,0.0,44.88884718523201,44.88884718523201,0.0,0.0,0.9142331402287578,0.9142331402287578,0.0,0.0,0.9798795650442687,0.9798795650442687,0.96,0.96,43.985788157182085,43.985788157182085,0.0,0.0,87.97157631436417,0.1843389235851871,6.04549775906831e-05,489.3436243127323,467.1571483252964,0.1562643325949232,0.1491794239733402,24.28608796627487,24.142176113297754,965.8020463094072,965.7022071674638,90.48820230837224,85.82633783995523,14779.224820813182,7,0.48873097952424543,1943-01-14
1942,17,514.7779244109704,0.5417142857142857,6.645752939288124,0.012953604296603015,29.0,5.0,4.0,2.0,33.0,73.0,0.1418115665795095,441.77792441097046,441.77792441097046,,220.88896220548517,220.88896220548517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,479.77792441097046,990.5,965.9165006598494,24.583499340150702,0.20486027834305962,0.05835558488219402,990.2367841367746,0.3452026836395901,0.3452026836395901,0.0,0.0,23.97508079328579,23.97508079328579,0.0,0.0,,0.9398608398779155,0.9398608398779155,0.0,0.0,48.81299983336677,48.81299983336677,0.0,0.0,0.9941547827569607,0.9941547827569607,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.83673983669944,47.83673983669944,0.0,0.0,95.67347967339887,0.185853556056827,6.015695242284156e-05,516.7730027239134,512.1178199937132,0.1425453228729595,0.141261249359422,23.992683358279617,23.96187886954042,965.9254785122577,965.9045301899716,96.07748363469832,95.1348077249996,16073.14458513101,7,0.5315193315188826,1943-01-21
1942,18,528.456851236728,0.532,2.9942185071660106,0.0056375263522767715,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14778332324498564,450.31399409387086,450.31399409387086,,225.15699704693543,225.15699704693543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,489.59970837958514,990.5,965.9780558305653,24.521944169434732,0.20832669064437354,0.06006279881877412,990.2316105105368,0.35864931564599983,0.35864931564599983,0.0,0.0,23.894905364325606,23.894905364325606,0.0,0.0,,0.9408024044284515,0.9408024044284515,0.0,0.0,49.63942474849507,49.63942474849507,0.0,0.0,1.0109862474235247,1.0109862474235247,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.13998866788139,48.13998866788139,0.0,0.0,96.27997733576278,0.18221469749958272,5.939319296256354e-05,537.7325322740754,523.0192327708844,0.1611870656270132,0.1384312445973172,23.92050974945085,23.847372428925414,966.0197963952334,965.953586547469,96.4,95.5598413503395,16175.03619240815,7,0.5348887629764599,1943-01-28
1942,19,557.6548016053033,0.5094285714285715,4.879937109470412,0.008672558400135429,31.0,6.0,4.0,3.0,41.0,85.0,0.15250706093469235,472.65480160530336,472.65480160530336,,236.32740080265168,236.32740080265168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.6548016053033,990.5,966.1094466072237,24.390553392776173,0.21887074500934306,0.06453096032106061,990.2165982946697,0.3953927497929069,0.3953927497929069,0.0,0.0,23.71175893765283,23.71175893765283,0.0,0.0,,0.942692432499759,0.942692432499759,0.0,0.0,51.802845831462086,51.802845831462086,0.0,0.0,1.055047776608189,1.055047776608189,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17296094910710993,5.669695842622369e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.847372428925414,23.613335670821968,966.1735144141816,966.0197963952334,96.4,96.4,16195.200000000003,7,0.5355555555555557,1943-02-04
1942,20,598.7728140049778,0.484,6.24795451808263,0.010443116962327614,31.0,6.0,4.0,3.0,41.0,85.0,0.14202019893481113,513.7728140049778,513.7728140049778,,256.8864070024889,256.8864070024889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,554.7728140049778,990.5,966.291977967033,24.208022032967,0.24179314785896253,0.07571054606056794,990.1824963060805,0.4670942871652331,0.4670942871652331,0.0,0.0,23.42342405188224,23.42342405188224,0.0,0.0,,0.9451196506620014,0.9451196506620014,0.0,0.0,55.76751006224641,55.76751006224641,0.0,0.0,1.1357945022860776,1.1357945022860776,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16106761385077406,5.215143036644116e-05,615.6277736669467,577.9502839498093,0.1470714737245143,0.1380704439205252,23.570910759441823,23.305979648182124,966.3625110946678,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1943-02-11
1942,21,670.2237867550547,0.45071428571428573,12.432606056992865,0.01864530431668593,31.0,6.0,4.0,3.0,41.0,85.0,0.126955780377728,585.2237867550547,585.2237867550547,,208.05346698225804,208.05346698225804,169.11685279053862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.2237867550547,990.5,966.5808951470201,23.919104852979803,0.2823980320473858,0.10383728590108045,990.1137646820515,0.31130047499190494,0.31130047499190494,0.23623371564043943,0.0,23.221569060039425,23.221569060039425,19.906364201259198,0.0,,0.9346146934048966,0.9346146934048966,0.7994935410619829,0.0,44.306756994128214,44.306756994128214,35.9251619521673,0.0,0.9023779428539351,0.9023779428539351,0.731673359514609,0.0,0.9760244788086038,0.9760244788086038,0.9731673359514608,0.96,41.927384733613785,41.927384733613785,35.0416704478995,0.0,118.89643991512706,0.17714691533892404,5.6352175281401805e-05,702.6560160658968,630.1125986840717,0.1348965251250556,0.1209695755199063,23.357443281140384,23.0733472865892,966.7106240642636,966.4204503947362,127.9265688658516,96.4,19974.601905741347,7,0.6605357773062615,1943-02-18
1942,22,713.4497835781416,0.43242857142857144,5.284503912775871,0.007249216461238486,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.13215375661851167,619.0212121495703,619.0212121495703,,206.34040404985672,206.34040404985672,206.34040404985672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,663.878355006713,990.5,966.7537991343125,23.746200865687456,0.30379675237512294,0.11570636364487104,990.08049688398,0.3012610477658467,0.3012610477658467,0.3012610477658467,0.0,23.025436701901633,23.025436701901633,23.025436701901633,0.0,,0.9352417967745866,0.9352417967745866,0.9352417967745866,0.0,43.576160158697014,43.576160158697014,43.576160158697014,0.0,0.8874981702382284,0.8874981702382284,0.8874981702382284,0.0,0.9787109058794813,0.9787109058794813,0.9787109058794813,0.96,42.648730701949944,42.648730701949944,42.648730701949944,0.0,127.9461921058498,0.1793833804828518,5.74145432896911e-05,739.6475434553279,702.6560160658968,0.1485422613053312,0.1204195504075717,23.0733472865892,22.89250492234904,966.8585901738212,966.7106240642636,130.3117885531194,126.47954058389944,21494.96027378277,7,0.7108121783658323,1943-02-25
1942,23,793.9031756212233,0.39885714285714285,14.839858704434798,0.0185242862512362,36.0,8.0,6.0,4.0,53.0,107.0,0.13500037941809892,686.9031756212233,686.9031756212233,,228.96772520707447,228.96772520707447,228.96772520707447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,736.9031756212233,990.5,967.0756127024848,23.42438729751518,0.34550749864136476,0.13790581331759866,990.016586688041,0.37170729426377624,0.37170729426377624,0.37170729426377624,0.0,22.569266691292455,22.569266691292455,22.569266691292455,0.0,,0.939805441777296,0.939805441777296,0.939805441777296,0.0,47.612926539887205,47.612926539887205,47.612926539887205,0.0,0.9697133714844642,0.9697133714844642,0.9697133714844642,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.35170772881446,46.35170772881446,46.35170772881446,0.0,139.05512318644338,0.1752201544539824,5.627399405893019e-05,843.5265543863715,748.233943314839,0.1430034028207364,0.1268484073721162,22.842117436609502,22.266272790013755,967.2741062175454,966.8929357732592,144.60000000000002,131.8768560615025,23361.260695322486,7,0.7725284621469076,1943-03-04
1942,24,899.9168195013614,0.3608571428571428,14.782339113410801,0.016339116762193115,36.0,8.0,6.0,4.0,53.0,107.0,0.11903302514268328,792.9168195013614,792.9168195013614,,254.30557164116507,254.30557164116507,254.30557164116507,30.000104577865972,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,842.9168195013614,990.5,967.4996672780054,23.000332721994578,0.4265745937865848,0.18893070640373905,989.8844946998097,0.46020395918807083,0.46020395918807083,0.46020395918807083,0.04457174230502648,21.924623462616204,21.924623462616204,21.924623462616204,3.115474960813583,,0.942213034485241,0.942213034485241,0.942213034485241,0.13356760308512206,51.529167530049556,51.529167530049556,51.529167530049556,5.999056411533066,1.0494738804490744,1.0494738804490744,1.0494738804490744,0.12218037498030683,0.9793608946408877,0.9793608946408877,0.9793608946408877,0.9622180374980306,47.16652279387254,47.16652279387254,47.16652279387254,5.852237079586815,147.3518054612044,0.1637672572655349,5.164002867089333e-05,947.0029281802472,847.0875422650073,0.1263151618472575,0.1129880350059849,22.242835506415624,21.7223931968615,967.6880117127208,967.28835016906,163.86263822843082,144.60000000000002,24755.103317482342,7,0.8186211414511356,1943-03-11
1942,25,1028.9733725032704,0.324,19.410923875870676,0.018850171763611073,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,119.57142857142857,0.11603475674494954,909.4019439318417,909.4019439318417,,227.35048598296044,227.35048598296044,227.35048598296044,227.35048598296044,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,8.0,6.571428571428571,5.142857142857143,61.0,962.8305153604132,990.5,967.9824100560135,22.517589943986632,0.5362972545558333,0.27752155514547344,989.6861811902987,0.36626923479224277,0.36626923479224277,0.36626923479224277,0.36626923479224277,21.337501899493084,21.337501899493084,21.337501899493084,21.337501899493084,,0.9380808209239191,0.9380808209239191,0.9380808209239191,0.9380808209239191,44.60970720591884,44.60970720591884,44.60970720591884,44.60970720591884,0.9085480082671861,0.9085480082671861,0.9085480082671861,0.9085480082671861,0.9791130022958472,0.9791130022958472,0.9791130022958472,0.9791130022958472,43.679663561181414,43.679663561181414,43.679663561181414,43.679663561181414,174.71865424472566,0.1698995482047994,5.338739655033309e-05,1082.8793953113418,957.9333972550564,0.1255106866976043,0.104622027703011,21.737659094633152,21.044812073257518,968.16047809955,967.7317335890202,181.32036135648772,165.7045137771575,29352.73391311391,7,0.9706591902484758,1943-03-18
1942,26,1183.9101530110036,0.27871428571428575,26.695407133640238,0.022419467972022728,41.0,8.0,7.0,6.0,67.0,129.0,0.10914037845375914,1054.9101530110033,1049.089117975743,,262.27227949393574,262.27227949393574,262.27227949393574,262.27227949393574,5.821035035260528,1.850096406555672,0.3609944207913505,0.3158701181924317,0.2707458155935129,3.0233282741275613,42.85009640655567,8.360994420791352,7.315870118192431,6.270745815593513,70.02332827412756,1107.6160789212822,990.5,968.4780033380346,22.02199666196543,0.7096377430512614,0.4146704069239035,989.3756918500247,0.48723798405217045,0.48723798405217045,0.48723798405217045,0.48723798405217045,20.410450527938092,20.410450527938092,20.410450527938092,20.410450527938092,,0.9407256583198427,0.9407256583198427,0.9407256583198427,0.9407256583198427,49.359428769213984,49.359428769213984,49.359428769213984,49.359428769213984,1.0052836816540525,1.0052836816540525,1.0052836816540525,1.0052836816540525,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.76556761676646,47.76556761676646,47.76556761676646,47.76556761676646,191.06227046706584,0.16158035880272087,5.063922829142205e-05,1269.7472452468237,1117.0362502238706,0.1154841662248172,0.1015950225392487,20.84364687573332,19.930858526629315,968.74777705649,968.2678282149892,192.8,186.20241017081904,32098.46143846706,7,1.0614570581503657,1943-03-25
1942,27,1482.563422252017,0.233,45.62930197365735,0.03142756561805909,45.0,11.0,10.0,10.0,72.0,148.0,0.10015348824904538,1334.563422252017,1100.0,,275.0,275.0,275.0,275.0,234.56342225201712,49.96471349805716,6.846323695999483,13.052363215781623,15.848879881893051,148.85114196028582,94.96471349805714,17.846323695999484,23.052363215781618,25.84887988189305,220.85114196028582,1235.8634004098383,990.5,969.428561784237,21.071438215762992,0.9118573530845507,0.48,989.1081426469154,0.5349,0.5349,0.5349,0.5349,19.144680862678463,19.144680862678463,19.144680862678463,19.144680862678463,,0.9375199102869225,0.9375199102869225,0.9375199102869225,0.9375199102869225,48.4068108814874,48.4068108814874,48.4068108814874,48.4068108814874,0.9858820953459756,0.9858820953459756,0.9858820953459756,0.9858820953459756,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.335090678027825,47.335090678027825,47.335090678027825,47.335090678027825,189.3403627121113,0.12821867426352246,4.781322290709882e-05,1589.152359062425,1327.7083044595877,0.1114702676053833,0.0931314100602145,19.70787213359141,18.786164504356968,969.7726460831248,968.9299403854444,192.8,185.97532449037445,31809.1809356347,7,1.051890903956174,1943-04-01
1942,28,1643.571848775314,0.21357142857142855,10.081561450653128,0.006158827267794599,45.0,11.0,10.0,10.0,72.0,148.0,0.09006006698303928,1495.571848775314,1100.0,,275.0,275.0,275.0,275.0,395.5718487753139,55.0,7.000000000000001,15.0,26.727827619953647,291.84402115536034,100.0,18.0,25.0,36.72782761995364,363.8440211553603,1243.0,990.5,969.9484628960433,20.551537103956694,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.610347691438417,18.610347691438417,18.610347691438417,18.610347691438417,,0.935842595228031,0.935842595228031,0.935842595228031,0.935842595228031,46.97091163773231,46.97091163773231,46.97091163773231,46.97091163773231,0.9566377115627762,0.9566377115627762,0.9566377115627762,0.9566377115627762,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03149340497767,46.03149340497767,46.03149340497767,46.03149340497767,184.12597361991067,0.11204786073753485,4.649645798482593e-05,1659.7232892169968,1617.3520421001313,0.0915075976951944,0.0891714907909869,18.695057836081325,18.55816611462682,970.0006444728548,969.8637527514004,185.0166846913921,183.57732619218825,30933.16356814499,7,1.0229220756661703,1943-04-08
1942,29,1694.9225279033228,0.20728571428571427,15.477527597042059,0.0091349243025783,45.0,11.0,10.0,10.0,72.0,148.0,0.08732639519866926,1546.9225279033228,1100.0,,275.0,275.0,275.0,275.0,446.9225279033229,55.0,7.000000000000002,15.000000000000002,30.19746810157587,339.725059801747,100.0,18.0,25.0,40.197468101575865,411.7250598017471,1243.0,990.5,970.1143650901494,20.38563490985075,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.444445497332477,18.444445497332477,18.444445497332477,18.444445497332477,,0.9353200033165974,0.9353200033165974,0.9353200033165974,0.9353200033165974,46.52618070309962,46.52618070309962,46.52618070309962,46.52618070309962,0.9475800550529454,0.9475800550529454,0.9475800550529454,0.9475800550529454,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.59565708903762,45.59565708903762,45.59565708903762,45.59565708903762,182.3826283561505,0.10761626242834818,4.605621928185619e-05,1707.8301963432584,1677.712303316742,0.0882153630914027,0.0866596692791192,18.50004776138143,18.40274379929576,970.156066788186,970.0587628261004,182.96661374339104,181.94463931572008,30640.281563833283,7,1.013236824200836,1943-04-15
1942,30,1678.6078381387129,0.20942857142857144,13.744830607503316,0.008163978893381944,45.0,11.0,10.0,10.0,72.0,148.0,0.08818064815914349,1530.6078381387129,1100.0,,275.0,275.0,275.0,275.0,430.607838138713,55.0,7.000000000000001,15.0,29.095124198561695,324.5127139401514,100.0,18.0,25.0,39.09512419856169,396.51271394015146,1243.0,990.5,970.0616560924482,20.438343907551825,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.49715449503355,18.49715449503355,18.49715449503355,18.49715449503355,,0.9354860366593557,0.9354860366593557,0.9354860366593557,0.9354860366593557,46.66743748887708,46.66743748887708,46.66743748887708,46.66743748887708,0.9504569753335453,0.9504569753335453,0.9504569753335453,0.9504569753335453,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.73408873909954,45.73408873909954,45.73408873909954,45.73408873909954,182.93635495639813,0.10900101218756307,4.6196049231413674e-05,1707.8301963432584,1659.7232892169968,0.0891714907909869,0.0866596692791192,18.55816611462682,18.40274379929576,970.156066788186,970.0006444728548,183.57732619218825,181.94463931572008,30733.30763267489,7,1.016313083091101,1943-04-22
1942,31,1707.8301963432584,0.206,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10506230175151898,1528.4016249146869,1100.0,,275.0,275.0,275.0,275.0,428.401624914687,53.57142857142856,7.714285714285714,15.0,24.34690419330269,327.7690064356701,100.0,18.0,25.0,34.34690419330269,430.48329214995584,1243.0,990.5,970.156066788186,20.343933211814036,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.40274379929576,18.40274379929576,18.40274379929576,18.40274379929576,,0.9351886429677816,0.9351886429677816,0.9351886429677816,0.9351886429677816,46.41444880503063,46.41444880503063,46.41444880503063,46.41444880503063,0.9453044563142694,0.9453044563142694,0.9453044563142694,0.9453044563142694,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.48615982893002,45.48615982893002,45.48615982893002,45.48615982893002,181.94463931572008,0.10653555587979,4.59456159888182e-05,1707.8301963432584,1707.8301963432584,0.1124233547404789,0.0866596692791192,18.40274379929576,18.40274379929576,970.156066788186,970.156066788186,181.94463931572008,181.94463931572008,30566.69940504097,7,1.0108035517540004,1943-04-29
1942,32,1703.5276401966132,0.2064285714285714,4.302556146645201,0.002564537518226029,47.0,10.0,10.0,10.0,115.0,192.0,0.1127116686516357,1511.5276401966132,1100.0,,275.0,275.0,275.0,275.0,411.5276401966133,52.99999999999999,8.0,15.0,21.433731260240275,314.093908936373,100.0,18.0,25.0,31.433731260240275,429.093908936373,1243.0,990.5,970.1421662221737,20.357833777826276,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.416644365308,18.416644365308,18.416644365308,18.416644365308,,0.9352324297507202,0.9352324297507202,0.9352324297507202,0.9352324297507202,46.45169277105362,46.45169277105362,46.45169277105362,46.45169277105362,0.9460629892271614,0.9460629892271614,0.9460629892271614,0.9460629892271614,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.522658915632555,45.522658915632555,45.522658915632555,45.522658915632555,182.09063566253022,0.10689579139597605,4.5982483753164196e-05,1707.8301963432584,1677.712303316742,0.1144415521185765,0.1124233547404789,18.50004776138143,18.40274379929576,970.156066788186,970.0587628261004,182.96661374339104,181.94463931572008,30591.226791305075,7,1.0116146425696122,1943-05-06
1942,33,1634.41536155284,0.2144285714285714,12.651420607759585,0.007795705216651614,47.0,10.0,10.0,10.0,115.0,192.0,0.11750492164062139,1442.41536155284,1100.0,,275.0,275.0,275.0,275.0,342.4153615528403,53.0,8.0,15.0,17.834133414210434,248.5812281386299,100.0,18.0,25.0,27.834133414210434,363.58122813862985,1243.0,990.5,969.9188803988629,20.58111960113698,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.639930188618703,18.639930188618703,18.639930188618703,18.639930188618703,,0.9359357800941489,0.9359357800941489,0.9359357800941489,0.9359357800941489,47.050290671757466,47.050290671757466,47.050290671757466,47.050290671757466,0.958254392500152,0.958254392500152,0.958254392500152,0.958254392500152,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.10928485832232,46.10928485832232,46.10928485832232,46.10928485832232,184.43713943328927,0.11288559018021437,4.657503521042658e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.786164504356968,18.55816611462682,970.0006444728548,969.7726460831248,185.97532449037445,183.57732619218825,30985.439424792596,7,1.0246507746293847,1943-05-13
1942,34,1531.513518211293,0.226,17.54026041213462,0.01158751473294777,47.0,10.0,10.0,10.0,115.0,192.0,0.1254722599995158,1339.513518211293,1100.0,,275.0,275.0,275.0,275.0,239.51351821129296,50.699042210947184,7.999999999999999,12.338466587456853,12.474662406838178,156.0013470060508,97.69904221094717,18.0,22.338466587456853,22.474662406838178,271.0013470060508,1238.0375087984041,990.5,969.5864282896057,20.913571710394276,0.9134361454047589,0.48,989.1065638545953,0.5349,0.5349,0.5349,0.5349,18.985235564989523,18.985235564989523,18.985235564989523,18.985235564989523,,0.9370216766812571,0.9370216766812571,0.9370216766812571,0.9370216766812571,47.97764390041179,47.97764390041179,47.97764390041179,47.97764390041179,0.9771414236336413,0.9771414236336413,0.9771414236336413,0.9771414236336413,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01809102240355,47.01809102240355,47.01809102240355,47.01809102240355,188.0723640896142,0.12293705484137714,4.749302123475106e-05,1589.152359062425,1466.3705361774826,0.130935527728553,0.1208191265646026,19.224886363029547,18.786164504356968,969.7726460831248,969.3759663476504,190.59799992165944,185.97532449037445,31596.157167055186,7,1.0448464671645232,1943-05-20
1942,35,1400.549766996426,0.24457142857142858,19.808890245413586,0.014332381330691243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13063840648488736,1217.4069098535688,1100.0,,275.0,275.0,275.0,275.0,117.40690985356862,29.540071544930218,6.1833836258130805,6.202903083269449,6.202903083269449,69.27764851628642,75.96864297350164,16.183383625813082,15.917188797555164,15.917188797555164,176.5633628020007,1208.06921539687,990.5,969.1635945903344,21.336405409665677,0.856847570712459,0.48,989.1631524292876,0.5349,0.5349,0.5349,0.5349,19.4646578389532,19.4646578389532,19.4646578389532,19.4646578389532,,0.938519732457534,0.938519732457534,0.938519732457534,0.938519732457534,49.26785406235962,49.26785406235962,49.26785406235962,49.26785406235962,1.0034186163413366,1.0034186163413366,1.0034186163413366,1.0034186163413366,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.039423295703855,48.039423295703855,48.039423295703855,48.039423295703855,192.15769318281542,0.13737069908554433,4.8524669995660465e-05,1466.3705361774826,1327.7083044595877,0.1387706230327006,0.1187675431450805,19.724033213951536,19.224886363029547,969.3759663476504,968.9299403854444,192.8,190.59799992165944,32282.492454712996,7,1.0675427399045303,1943-05-27
1942,36,1232.1742039561468,0.2691428571428572,22.212603539149182,0.01800457374527716,45.0,10.0,9.0,9.0,88.0,161.0,0.13084273079012518,1071.1742039561468,1061.6447071905427,,265.4111767976357,265.4111767976357,265.4111767976357,265.4111767976357,9.529496765604206,2.6635239406968276,0.5918942090437395,0.5327047881393655,0.5327047881393655,5.208669039584907,47.66352394069683,10.59189420904374,9.532704788139366,9.532704788139366,93.20866903958492,1129.4328301284224,990.5,968.6296903552908,21.87030964470926,0.7416092702530113,0.43013811934770535,989.3282526103993,0.49877679050278967,0.49877679050278967,0.49877679050278967,0.49877679050278967,20.19978546460572,20.19978546460572,20.19978546460572,20.19978546460572,,0.940382505163455,0.940382505163455,0.940382505163455,0.940382505163455,49.42211981843061,49.42211981843061,49.42211981843061,49.42211981843061,1.00656048510042,1.00656048510042,1.00656048510042,1.00656048510042,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.88524991478942,47.88524991478942,47.88524991478942,47.88524991478942,191.54099965915768,0.15562001261857691,5.015417965592558e-05,1297.4934435018629,1172.2200796855432,0.1373462225994196,0.124085405445649,20.57990214310037,19.83659563748176,968.834979393863,968.4412631075832,192.8,188.14535113743327,32178.88794273849,7,1.0641166647730982,1943-06-03
1942,37,1085.2875683381278,0.30671428571428566,21.355843635097894,0.019705199522340157,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18760729585990468,882.2875683381279,882.2875683381279,,230.24723939691128,230.24723939691128,230.24723939691128,191.54585014739422,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,957.4304254809851,990.5,968.1680466433484,22.33195335665162,0.5322479272728687,0.2558300546705023,989.7119220180566,0.3777507855222842,0.3777507855222842,0.3777507855222842,0.3035919944477198,21.166124589185966,21.166124589185966,21.166124589185966,18.117572869022386,,0.9378692486512746,0.9378692486512746,0.9378692486512746,0.8031580710681462,44.82795768420453,44.82795768420453,44.82795768420453,37.19032910723388,0.9129930281915382,0.9129930281915382,0.9129930281915382,0.7574405113489588,0.9777835705807114,0.9777835705807114,0.9777835705807114,0.9749264277235685,43.239062275960585,43.239062275960585,43.239062275960585,36.3533479902463,166.07053481812804,0.1528566855708535,5.226119061581655e-05,1141.726989184771,1022.729174239858,0.2053329515666571,0.1410144469957385,21.41141652446913,20.77727817390269,968.345427680295,967.971434547611,184.18013796041063,144.60000000000002,27899.849849445513,7,0.9226140823229336,1943-06-10
1942,38,880.1883467367921,0.36814285714285716,37.45728041722399,0.04337898142578661,53.0,12.0,12.0,13.0,120.0,210.0,0.24035262506157049,670.1883467367921,670.1883467367921,,223.3961155789307,223.3961155789307,223.3961155789307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,747.1883467367921,990.5,967.420753386947,23.079246613052874,0.35704182470410023,0.13411400925773947,990.0088441660382,0.35740421353567736,0.35740421353567736,0.35740421353567736,0.0,22.23068656555535,22.23068656555535,22.23068656555535,0.0,,0.9374405409924017,0.9374405409924017,0.9374405409924017,0.0,45.5769571668332,45.5769571668332,45.5769571668332,0.0,0.9282476001391691,0.9282476001391691,0.9282476001391691,0.0,0.9775328333480277,0.9775328333480277,0.9775328333480277,0.96,44.24300944697563,44.24300944697563,44.24300944697563,0.0,132.72902834092687,0.15069409416645901,5.5132308842559254e-05,976.7769450097452,760.52821131929,0.2761238792650604,0.2149927893700489,22.946282284778825,21.6300742542326,967.8071077800388,966.9421128452772,144.60000000000002,111.53767831660002,22298.476761275717,7,0.7373834907829272,1943-06-17
1942,39,671.2781782238118,0.4507142857142857,21.676163900890156,0.03231842325172952,53.0,12.0,12.0,13.0,120.0,210.0,0.3142469473955944,461.2781782238118,461.2781782238118,,230.6390891119059,230.6390891119059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.2781782238118,990.5,966.5851127128952,23.91488728710478,0.2338271338314938,0.06339795752253799,990.2027749086459,0.3798982813504958,0.3798982813504958,0.0,0.0,23.237763914400237,23.237763914400237,0.0,0.0,,0.9401735983494721,0.9401735983494721,0.0,0.0,49.37428982486701,49.37428982486701,0.0,0.0,1.0055863508119556,1.0055863508119556,0.0,0.0,0.979696594055425,0.979696594055425,0.96,0.96,46.40487701160293,46.40487701160293,0.0,0.0,92.80975402320585,0.13846948102438722,5.6178547905339415e-05,739.6475434553279,608.7950640130589,0.3449436639905073,0.2839190123162807,23.63029303819369,22.79222980764368,966.8585901738212,966.3351802560522,96.4,84.3852241751161,15592.038675898584,7,0.5156097445733658,1943-06-24
1942,40,560.4275251559517,0.5087142857142857,11.63678087355897,0.020781317696545086,50.0,10.0,9.0,9.0,108.0,186.0,0.33239469821056694,374.4275251559516,374.4275251559516,,187.2137625779758,187.2137625779758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,443.4275251559516,990.5,966.1219238632018,24.37807613679825,0.19203109460842271,0.04488550503119027,990.2630834003604,0.24883806395215452,0.24883806395215452,0.0,0.0,23.89232147320646,23.89232147320646,0.0,0.0,,0.9300314075957308,0.9300314075957308,0.0,0.0,40.79142793659612,40.79142793659612,0.0,0.0,0.8307826463665198,0.8307826463665198,0.0,0.0,0.9736938123185773,0.9736938123185773,0.96,0.96,39.72655897372111,39.72655897372111,0.0,0.0,79.45311794744221,0.14165655451649525,5.893884925366517e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,24.10222878783925,23.666000411554933,966.280690775356,965.9730191905415,87.17296950117732,72.35922481762776,13348.123815170291,7,0.4414062108191234,1943-07-01
1942,41,485.2309429041625,0.5615714285714286,9.253218664215249,0.018934803507005327,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32195739586040417,328.37380004701964,328.37380004701964,,164.18690002350982,164.18690002350982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,391.6595143327339,990.5,965.7835392430687,24.7164607569313,0.1737605573918051,0.03567476000940387,990.2905646825986,0.19098099753110073,0.19098099753110073,0.0,0.0,24.316044441998972,24.316044441998972,0.0,0.0,,0.922305501856786,0.922305501856786,0.0,0.0,36.115674366243134,36.115674366243134,0.0,0.0,0.7355534494143204,0.7355534494143204,0.0,0.0,0.97,0.97,0.96,0.96,35.03220413525584,35.03220413525584,0.0,0.0,70.06440827051168,0.14469400926168835,5.9262063134707256e-05,512.1178199937132,462.56506724863937,0.3759998235636831,0.2815062307191646,24.42118178764407,24.19712965227696,965.9045301899716,965.6815428026188,73.7507543991171,65.54478612789448,11770.82058944596,7,0.3892467126139537,1943-07-08
1942,42,440.5842692860343,0.6061428571428572,5.7278926111391115,0.013054323282539257,42.0,9.0,8.0,6.0,70.0,135.0,0.3066265630781976,305.5842692860343,305.5842692860343,,152.79213464301716,152.79213464301716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.5842692860343,990.5,965.5826292117871,24.91737078821289,0.16420486335588702,0.031116853857206844,990.3046782827869,0.165456612088751,0.165456612088751,0.0,0.0,24.556592458911087,24.556592458911087,0.0,0.0,,0.9180004850137445,0.9180004850137445,0.0,0.0,33.77852205170324,33.77852205170324,0.0,0.0,0.6879536059410029,0.6879536059410029,0.0,0.0,0.97,0.97,0.96,0.96,32.765166390152146,32.765166390152146,0.0,0.0,65.53033278030429,0.14869054896658,5.9568376836218395e-05,459.2604427967548,422.4698189706656,0.3195494540389257,0.293950855374984,24.66733562187181,24.44168014518876,965.6666719925854,965.501114185368,69.4878319096744,61.68231070517759,11009.095907091121,7,0.36405740433502387,1943-07-15
1942,43,409.70864689664734,0.6417142857142857,3.4747236634192973,0.008537842923594385,42.0,9.0,8.0,6.0,70.0,135.0,0.3296353740350922,274.70864689664734,274.70864689664734,,213.9226130532293,60.78603384341807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,333.70864689664734,990.5,965.4435565362726,25.0564434637275,0.15330789824208502,0.02494172937932943,990.3217503723785,0.35137100398166915,0.061030645506561614,0.0,0.0,24.52682283212442,10.58159349879116,0.0,0.0,,0.9326433624748915,0.3915174972962224,0.0,0.0,48.15268845040482,13.44616063268703,0.0,0.0,0.9807064857516256,0.27385255871053016,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.58563295656357,13.042775813706422,0.0,0.0,53.628408770269985,0.13065734455529052,5.409762040978845e-05,420.28892993659525,398.1467533267305,0.339070955299779,0.321207603589193,24.695298144937723,24.35947461581722,965.4913001847146,965.3907337666336,61.21418058033533,48.2,9009.572673405359,7,0.29793560427927773,1943-07-22
1942,44,378.57196183748056,0.6791428571428572,3.968858290122739,0.010409090294495557,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3261031942855378,255.00053326605203,255.00053326605203,,255.00053326605203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,309.4291046946234,990.5,965.2928598091873,25.207140190812652,0.1447388944818408,0.02100010665321034,990.3342609988649,0.4601425597960342,0.0,0.0,0.0,24.58125862988154,0.0,0.0,0.0,,0.9459591586950936,0.0,0.0,0.0,58.151339877456124,0.0,0.0,0.0,1.1843450076874973,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12735984683756998,5.252464208225804e-05,389.1339363713416,370.3647452958713,0.354482417497905,0.3049453430381402,24.62221096970593,24.530640272857443,965.3456696818566,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1943-07-29
1942,45,349.92684783426375,0.7108571428571429,4.577671941838803,0.013023199153053014,39.0,7.0,5.0,4.0,60.0,115.0,0.3288690307362784,234.92684783426375,234.92684783426375,,234.92684783426375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.92684783426375,990.5,965.1496342391713,25.35036576082871,0.13644421883536753,0.016985369566852714,990.3465704115978,0.3910240098813446,0.0,0.0,0.0,24.80591216254513,0.0,0.0,0.0,,0.9431053848841484,0.0,0.0,0.0,53.89588691906196,0.0,0.0,0.0,1.097675904665213,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13783901983903143,5.707955009499449e-05,364.6825175805071,338.3210417029997,0.3399138268820847,0.3153427829855119,24.90855434243671,24.67401014453919,965.2234125879024,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1943-08-05
1942,46,325.1948893467158,0.748,3.114088232230334,0.009574046585940157,39.0,7.0,5.0,4.0,60.0,115.0,0.35374093605736995,210.19488934671583,210.19488934671583,,210.19488934671583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.1948893467158,990.5,965.0259744467336,25.474025553266433,0.1277155433309202,0.0120389778693431,990.3602454787997,0.3128164622336166,0.0,0.0,0.0,25.021454569832564,0.0,0.0,0.0,,0.937803225456278,0.0,0.0,0.0,48.37032379893068,0.0,0.0,0.0,0.985138977574963,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.17793832067275,0.0,0.0,0.0,47.17793832067275,0.14507328453804472,6.23608837791289e-05,335.4728177879068,316.52242407738737,0.3633233895993522,0.3427997557545943,25.09507450067802,24.933313756479578,965.0773640889396,964.9826121203868,48.2,45.47168570415618,7925.893637873023,7,0.26209965733707086,1943-08-12
1942,47,303.7312535395043,0.7787142857142857,2.4774590291689913,0.0081141568742914,39.0,7.0,5.0,4.0,60.0,115.0,0.3787059392068363,188.73125353950425,188.73125353950425,,188.73125353950425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.73125353950425,990.5,964.9188904931623,25.581109506837738,0.12014036030604515,0.008873125353950372,990.37098651434,0.25215757020259294,0.0,0.0,0.0,25.199938450975136,0.0,0.0,0.0,,0.9318555526975432,0.0,0.0,0.0,43.463961680992725,0.0,0.0,0.0,0.8852130688593223,0.0,0.0,0.0,0.9780491446393221,0.96,0.96,0.96,42.511272488792265,0.0,0.0,0.0,42.511272488792265,0.1399422700068405,6.256681626764072e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,25.23634203522233,25.134163429925344,964.9590778503992,964.8967208434927,44.414652634125645,41.41393773858008,7141.8937781171,7,0.2361737360488459,1943-08-19
1942,48,286.55003261148005,0.8064285714285715,3.630824773761861,0.012792537185037143,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,115.42857142857143,0.40313841159587466,171.1214611829086,171.1214611829086,,171.1214611829086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,6.857142857142857,4.857142857142857,3.857142857142857,60.714285714285715,221.97860404005147,990.5,964.8462001304459,25.653799869554064,0.11387475446966712,0.007112146118290814,990.3790130994121,0.20764123927164804,0.0,0.0,0.0,25.322383634396083,0.0,0.0,0.0,,0.9256831523939688,0.0,0.0,0.0,39.34012085731518,0.0,0.0,0.0,0.801224457379128,0.0,0.0,0.0,0.9716270364492666,0.96,0.96,0.96,38.22674441916518,0.0,0.0,0.0,38.22674441916518,0.1333228688242895,6.204418664925678e-05,294.72326674738565,273.7644374568714,0.4310274961063546,0.3901965435886989,25.4,25.26766532306837,964.8788930669896,964.7950577498276,40.30238907937253,34.620653762727486,6422.093062419749,7,0.2123708023286954,1943-08-26
1942,49,267.62130377538637,0.843,1.768787557819199,0.006650568400189614,40.0,6.0,4.0,3.0,65.0,118.0,0.4410134348984414,149.6213037753864,149.6213037753864,,149.6213037753864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.62130377538637,990.5,964.7704852151016,25.729514784898438,0.10598393462617271,0.004962130377538586,990.3890539349962,0.15855031258342703,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9174280189002851,0.0,0.0,0.0,34.19453491302843,0.0,0.0,0.0,0.6964263729741024,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.16869886563757,0.0,0.0,0.0,33.16869886563757,0.12391555999804746,6.157630848226224e-05,273.7644374568714,261.382924552137,0.4514449450062029,0.4310274961063546,25.4,25.4,964.7950577498276,964.7455316982084,34.620653762727486,31.69644023128817,5572.341409427113,7,0.18427054925354208,1943-09-02
1942,50,250.45623956437294,0.8738571428571429,3.105947255813265,0.012512986463779343,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.39344850387976305,151.7419538500872,151.7419538500872,,151.7419538500872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,197.45623956437294,990.5,964.6958008393847,25.804199160615358,0.10521981663796308,0.005174195385008671,990.3896059879771,0.16345908370936016,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9182054549081383,0.0,0.0,0.0,34.714338172782455,0.0,0.0,0.0,0.7070129974090112,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.67290802759898,0.0,0.0,0.0,33.67290802759898,0.1346015562810803,6.16284887497694e-05,258.7976520087449,239.64129376144416,0.4559546776568619,0.3545231854409936,25.4,25.4,964.735190608035,964.6378477625686,36.98084750726404,31.085234530685312,5657.048548636629,7,0.18707171126443878,1943-09-09
1942,51,231.63642705743555,0.9037142857142858,1.894603289851895,0.008178761984072644,34.0,6.0,4.0,3.0,44.0,91.0,0.3929437767654057,140.63642705743555,140.63642705743555,,140.63642705743555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,184.63642705743555,990.5,964.5898185623446,25.91018143765538,0.10069527255789146,0.004063642705743514,990.3952410847363,0.14008677421834065,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9136486924092511,0.0,0.0,0.0,32.008659951798,0.0,0.0,0.0,0.6519075346598371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.048400153244067,0.0,0.0,0.0,31.048400153244067,0.13401684673380754,6.13226461032278e-05,236.1943342291061,226.3790707324809,0.4019806234982627,0.3852759647982534,25.4,25.4,964.6171660053748,964.5582744243948,32.12516859666003,29.808913158152976,5216.131225745003,7,0.17249111196246703,1943-09-16
