WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1942,52,213.9343559865053,0.9334285714285714,2.8260610670505337,0.0131783245123868,34.0,6.0,4.0,3.0,44.0,91.0,0.42562310722337376,122.93435598650528,122.93435598650528,,122.93435598650528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.9343559865053,990.5,964.483606135919,26.016393864080946,0.09444763954602317,0.0022934355986504716,990.4032589248553,0.1071831699810006,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9042627023097785,0.0,0.0,0.0,27.695835123683054,0.0,0.0,0.0,0.5640699617858056,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.864960069972565,0.0,0.0,0.0,26.864960069972565,0.12550676391961085,6.0692673386164525e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.4,25.4,964.5336970177108,964.4395798595788,28.848315368999454,25.10201267771154,4513.31329175539,7,0.14924977816651422,1943-09-23
1942,53,206.5966432631272,0.942,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4404718225944256,115.5966432631272,115.5966432631272,,115.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,159.5966432631272,990.5,964.4395798595788,26.06042014042123,0.0918579235710678,0.0015596643263127,990.4065824121026,0.0945904278167911,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8987091660474795,0.0,0.0,0.0,25.87836358526963,0.0,0.0,0.0,0.5270542481724975,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.10201267771154,0.0,0.0,0.0,25.10201267771154,0.1215025195048349,6.031992887105297e-05,206.5966432631272,206.5966432631272,0.4404718225944256,0.4404718225944256,25.4,25.4,964.4395798595788,964.4395798595788,25.10201267771154,25.10201267771154,602.4483042650769,1,0.1394556259872863,1943-09-30
1943,1,200.1583667105039,0.9552857142857142,1.0720120341674229,0.005324975812362571,31.0,4.0,3.0,2.0,33.0,73.0,0.364722193912812,127.1583667105039,127.1583667105039,,127.1583667105039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.1583667105039,990.5,964.4040614264666,26.095938573533413,0.09382083553054887,0.0027158366710503426,990.4034633277985,0.11448506007890698,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9075662867331215,0.0,0.0,0.0,28.747346796625518,0.0,0.0,0.0,0.5854856781390126,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.884926392726754,0.0,0.0,0.0,27.884926392726754,0.1393114895962647,6.091440471478997e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.4,25.4,964.4129888752782,964.40148789361,28.353058445589404,27.636413442682315,4684.667633978094,7,0.15491625773737083,1943-10-01
1943,2,195.373469338465,0.9652857142857142,0.8853317070673532,0.004552642551554601,31.0,4.0,3.0,2.0,33.0,73.0,0.37367166384945183,122.37346933846501,122.37346933846501,,122.37346933846501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.373469338465,990.5,964.409253061323,26.090746938676975,0.0921320906000733,0.002237346933846457,990.4056305624661,0.10604039873114032,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9043297920483825,0.0,0.0,0.0,27.56736402468935,0.0,0.0,0.0,0.5614534424580316,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.74034310394867,0.0,0.0,0.0,26.74034310394867,0.1368599190295838,6.0697176342641964e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.4,25.4,964.414209525851,964.401814881952,27.636413442682315,26.139852959276016,4492.377641463377,7,0.14855746168860373,1943-10-08
1943,3,187.6168027797707,0.9775714285714285,1.9753676292944289,0.010698166795326588,31.0,4.0,3.0,2.0,33.0,73.0,0.3892747085065332,114.61680277977072,114.61680277977072,,114.61680277977072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.6168027797707,990.5,964.4247663944404,26.07523360555958,0.08939451227604689,0.0014616802779770287,990.409143807446,0.09311143786126212,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8978877657702817,0.0,0.0,0.0,25.63898381624452,0.0,0.0,0.0,0.5221788964611919,0.0,0.0,0.0,0.969758328089495,0.96,0.96,0.96,24.864081995412757,0.0,0.0,0.0,24.864081995412757,0.13247395678284962,6.024989224711021e-05,193.27466035303507,179.8265102265254,0.4059468201214756,0.377700831897251,25.4,25.4,964.4403469795468,964.413450679294,26.23181936331262,22.96766628987577,4177.165775229343,7,0.13813378886340422,1943-10-15
1943,4,178.94242944195506,0.9835714285714285,0.2210201961425875,0.0012397407370461002,31.0,4.0,3.0,2.0,33.0,73.0,0.40795989536139127,105.94242944195506,105.94242944195506,,105.94242944195506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.94242944195506,990.5,964.442115141116,26.05788485888393,0.08633304556938547,0.0005942429441954715,990.4130727114864,0.07943249275177165,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.890616038601191,0.0,0.0,0.0,23.503639520142002,0.0,0.0,0.0,0.4786891959295723,0.0,0.0,0.0,0.9678689195929573,0.96,0.96,0.96,22.74851328032656,0.0,0.0,0.0,22.74851328032656,0.12712534546364773,5.9645419049636465e-05,179.8265102265254,178.2793688535273,0.409469701791328,0.4059468201214756,25.4,25.4,964.4434412622928,964.4403469795468,22.96766628987577,22.584148523164654,3821.750231094862,7,0.12638062933514754,1943-10-22
1943,5,186.75734231446503,0.9767142857142856,2.418333559720732,0.012814301934322514,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.37349570073309063,117.18591374303648,117.18591374303648,,117.18591374303648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,153.47162802875076,990.5,964.426485315371,26.073514684628954,0.089696207734364,0.0017185913743036,990.4085852008913,0.09781622451765339,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8998146760888819,0.0,0.0,0.0,26.283932095080097,0.0,0.0,0.0,0.5353142992888003,0.0,0.0,0.0,0.9692601164759663,0.96,0.96,0.96,25.478104035495953,0.0,0.0,0.0,25.478104035495953,0.1361690787192323,6.034855226273867e-05,195.20770377157243,178.2793688535273,0.409469701791328,0.3432241592186436,25.4,25.4,964.4434412622928,964.4095845924568,28.129578976268142,22.584148523164654,4280.32147796332,7,0.14154502241942196,1943-10-29
1943,6,197.08503992469036,0.9621428571428571,1.5578023096609692,0.007877539367944815,29.0,4.0,2.0,2.0,30.0,67.0,0.34000654059263635,130.08503992469034,130.08503992469034,,130.08503992469034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.08503992469036,990.5,964.4063967367639,26.093603263236055,0.09379495613791357,0.0030085039924689855,990.4031965398697,0.11985122641942127,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9088873870220052,0.0,0.0,0.0,29.45233243410491,0.0,0.0,0.0,0.5998438377618108,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.568762461081764,0.0,0.0,0.0,28.568762461081764,0.14494298229085129,6.100307486356286e-05,200.2479822683398,194.7956741845264,0.3439501430433825,0.3345851440850849,25.4,25.4,964.410408651631,964.40148789361,29.30870010893079,28.033433934325146,4799.552093461736,7,0.15871534700600978,1943-11-05
1943,7,202.91658830829164,0.95,2.4062493488727705,0.011708918946729485,29.0,4.0,2.0,2.0,30.0,67.0,0.3303382345944616,135.91658830829164,135.91658830829164,,135.91658830829164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.91658830829164,990.5,964.4195736806521,26.080426319347875,0.0958530980381302,0.0035916588308291145,990.400555243131,0.13090832561834614,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9115193268137994,0.0,0.0,0.0,30.863253806429377,0.0,0.0,0.0,0.6285795072592542,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.937356192236496,0.0,0.0,0.0,29.937356192236496,0.14749439653483826,6.117972647348484e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.4,25.4,964.472308695282,964.40148789361,32.09158077857503,29.037911188524173,5029.475840295731,7,0.16631864551242498,1943-11-12
1943,8,229.87482171855268,0.9075714285714286,4.765998756415973,0.020613150007354898,29.0,4.0,2.0,2.0,30.0,67.0,0.29175300729136244,162.87482171855268,162.87482171855268,,162.87482171855268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.87482171855268,990.5,964.5792489303113,25.92075106968868,0.10536754483455159,0.0062874821718552285,990.3883449729937,0.18808145130194087,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9226225331391664,0.0,0.0,0.0,37.43754676018274,0.0,0.0,0.0,0.7624754940974083,0.0,0.0,0.0,0.9701615575383103,0.96,0.96,0.96,36.320856046062936,0.0,0.0,0.0,36.320856046062936,0.157922486470578,6.193531095672707e-05,239.64129376144416,214.75310038088367,0.3119861826496081,0.2795845363224274,25.4,25.4,964.6378477625686,964.4885186022854,38.68526488219707,32.727313125783745,6101.903815738573,7,0.20178253358923853,1943-11-19
1943,9,263.4624393343673,0.8518571428571429,6.703417389813077,0.025555439991652957,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2944885587779677,185.8910107629387,185.8910107629387,,185.8910107629387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,224.3195821915101,990.5,964.753792380202,25.74620761979798,0.1147009775144645,0.008650136946871757,990.3766488855387,0.24666131777247896,0.0,0.0,0.0,25.35628422679864,0.0,0.0,0.0,,0.9304574027243494,0.0,0.0,0.0,43.03057692676797,0.0,0.0,0.0,0.8763864954535228,0.0,0.0,0.0,0.9766070261396054,0.96,0.96,0.96,42.042274155132574,0.0,0.0,0.0,42.042274155132574,0.1595567471747846,6.276881867664365e-05,271.2725109404546,249.7991800258312,0.3978836803444501,0.2469841111719085,25.4,25.28885761695097,964.7850900437618,964.698795080155,46.48895143516528,35.00463928164679,7063.102058062272,7,0.2335681897507365,1943-11-26
1943,10,311.9000476450351,0.769,14.388708688250103,0.04503320151625551,38.0,5.0,4.0,3.0,54.0,104.0,0.33638809440176837,207.9000476450351,207.9000476450351,,207.9000476450351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,254.90004764503513,990.5,964.9667679133767,25.533232086623343,0.1254938645242289,0.012535348472727043,990.361970787003,0.3120514279078675,0.0,0.0,0.0,25.083151445718496,0.0,0.0,0.0,,0.9360177676780879,0.0,0.0,0.0,47.84918822938073,0.0,0.0,0.0,0.9745252185209923,0.0,0.0,0.0,0.9777715780746189,0.96,0.96,0.96,44.23837249728304,0.0,0.0,0.0,44.23837249728304,0.1420744932500441,5.964047205200497e-05,360.34880084276085,283.6079686159883,0.3667033775796984,0.2886092579100344,25.313878753787023,24.66955665793316,965.2017440042138,964.834431874464,48.2,40.352773594384765,7432.046579543551,7,0.2457687360960169,1943-12-03
1943,11,358.02274206770704,0.7018571428571428,7.4526163500081415,0.021153738980347857,38.0,5.0,4.0,3.0,54.0,104.0,0.29078220445092207,254.02274206770704,254.02274206770704,,254.02274206770704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.02274206770704,990.5,965.1901137103386,25.3098862896615,0.14177202828804497,0.020804548413541357,990.3374234232984,0.45737354337319974,0.0,0.0,0.0,24.689936169586698,0.0,0.0,0.0,,0.9457453050034476,0.0,0.0,0.0,58.16300988972502,0.0,0.0,0.0,1.1845826861451123,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13476636783206195,5.281518435885386e-05,373.01012538244936,340.5953058875766,0.3053477197196846,0.278812806739142,24.8481228362602,24.55222753319494,965.2650506269122,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1943-12-10
1943,12,401.29653770249587,0.6511428571428571,8.278243754354191,0.020252397525943242,38.0,5.0,4.0,3.0,54.0,104.0,0.25974591516516604,297.29653770249587,297.29653770249587,,168.15660891129804,129.13992879119783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.29653770249587,990.5,965.4016855432908,25.098314456709254,0.15704469341612284,0.029459307540499143,990.3134959990433,0.21355309072220446,0.13817727688718912,0.0,0.0,24.698257365030393,21.196307186909916,0.0,0.0,,0.9215329720558133,0.786210449212758,0.0,0.0,37.610637487116016,28.725479763358837,0.0,0.0,0.7660007634850512,0.5850403210460048,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.74942965617235,27.86371537045807,0.0,0.0,62.61314502663043,0.15565981517681848,5.837755415425902e-05,430.9578316629287,377.11676084070143,0.2757766580518834,0.2413229145846989,24.84774837485082,24.513651246843324,965.5393102424832,965.2855838042036,70.48014808336687,48.2,10519.008364473912,7,0.34785080570350235,1943-12-17
1943,13,486.01588791242483,0.5621428571428572,13.768538033602486,0.028390598779534353,38.0,5.0,4.0,3.0,54.0,104.0,0.21466676786846575,382.01588791242483,382.01588791242483,,191.00794395621242,191.00794395621242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,429.01588791242483,990.5,965.7870714956059,24.712928504394117,0.1869447806778099,0.046403177582484925,990.2666520417397,0.25947169462917086,0.25947169462917086,0.0,0.0,24.22010885150467,24.22010885150467,0.0,0.0,,0.9314764175573282,0.9314764175573282,0.0,0.0,42.25101815336341,42.25101815336341,0.0,0.0,0.8605095346917191,0.8605095346917191,0.0,0.0,0.9753552523289999,0.9753552523289999,0.96,0.96,41.2209994265994,41.2209994265994,0.0,0.0,82.44199885319878,0.16946994803662765,5.9941576517846166e-05,527.3375978981461,445.541354005931,0.2334238989600403,0.1972171155906985,24.477715122419063,23.95377839881813,965.9730191905415,965.6049360930268,91.36400321667529,73.5616857419359,13850.255807337397,7,0.4580111047399933,1943-12-24
1943,14,571.6999960973359,0.5002857142857143,9.767351898868112,0.017221657761515484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.20592209797521882,453.98571038305005,453.98571038305005,,226.99285519152505,226.99285519152505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,504.41428181162155,990.5,966.172649982438,24.327350017562043,0.21505140227127437,0.06079714207660996,990.2241514556521,0.36496126888833663,0.36496126888833663,0.0,0.0,23.686540204325816,23.686540204325816,0.0,0.0,,0.9407294599472588,0.9407294599472588,0.0,0.0,49.59762250474554,49.59762250474554,0.0,0.0,1.0101348778970578,1.0101348778970578,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.681611921138675,47.681611921138675,0.0,0.0,95.36322384227734,0.16692895808159552,5.8397829452182526e-05,595.7090611902229,542.0087505502821,0.217786506584565,0.1918788209496849,23.85731899738275,23.528131396109504,966.280690775356,966.0390393774762,96.4,92.62097307201596,16021.021605502596,7,0.529795688012652,1943-12-31
1943,15,654.3096453925092,0.45785714285714285,27.81217981603408,0.04286604200123207,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.1959685758454907,526.166788249652,526.166788249652,,249.46657039285773,249.46657039285773,27.23364746393656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,580.5953596782234,990.5,966.51723858157,23.98276141842999,0.2564678462732158,0.08046671529986076,990.1630654384269,0.44452638854458876,0.44452638854458876,0.036732663959050296,0.0,23.20130046831232,23.20130046831232,3.313709917284149,0.0,,0.9429956677255387,0.9429956677255387,0.1329554616970235,0.0,53.55105809435666,53.55105809435666,5.765822397039186,0.0,1.0906529143453494,1.0906529143453494,0.11743019138572681,0.0,0.9788858762814298,0.9788858762814298,0.9617430191385726,0.96,46.91982478695689,46.91982478695689,5.605539072671172,0.0,99.44518864658495,0.15188841739380754,5.245647248946389e-05,691.9065967426677,623.8090120652902,0.2146224315457959,0.1734338139930036,23.342546586576372,23.096417075697417,966.6676263869706,966.3952360482612,117.7163205260946,96.4,16706.791692626273,7,0.5524732702588053,1944-01-07
1943,16,701.044506503743,0.43800000000000006,7.646771211650178,0.010919579945341085,46.0,7.0,6.0,4.0,76.0,139.0,0.19838640381655667,562.044506503743,562.044506503743,,213.0021359774485,213.0021359774485,136.04023454884603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.044506503743,990.5,966.7041780260149,23.795821973985053,0.2794546980843968,0.09481780260149716,990.125727499314,0.33000954035969937,0.33000954035969937,0.18336035945574086,0.0,23.09153993293945,23.09153993293945,16.513227324892934,0.0,,0.934843907020069,0.934843907020069,0.6646918008078951,0.0,45.13276138924932,45.13276138924932,28.701590665485316,0.0,0.9192008429582347,0.9192008429582347,0.5845537813744464,0.0,0.9741696638517302,0.9741696638517302,0.9684553781374445,0.96,41.66511780449298,41.66511780449298,27.893689233064407,0.0,111.22392484205035,0.1584373039916616,5.4885084054029274e-05,720.3337222668207,673.1577568282033,0.2064894871819388,0.1929661151536546,23.163768025299312,22.99264747963825,966.7813348890672,966.5926310273128,119.17917551091344,96.4,18685.619373464462,7,0.6179106935669465,1944-01-14
1943,17,790.0366495444304,0.39999999999999997,18.107688571169515,0.0228505422753624,46.0,7.0,6.0,4.0,76.0,139.0,0.17637800288282612,651.0366495444304,651.0366495444304,,217.0122165148101,217.0122165148101,217.0122165148101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.0366495444304,990.5,967.0601465981778,23.43985340182233,0.3300280566093557,0.1254685144825522,990.044503428908,0.33439630804304177,0.33439630804304177,0.33439630804304177,0.0,22.649960522687373,22.649960522687373,22.649960522687373,0.0,,0.937186894013835,0.937186894013835,0.937186894013835,0.0,45.155742055053864,45.155742055053864,45.155742055053864,0.0,0.9196688809583272,0.9196688809583272,0.9196688809583272,0.0,0.9787138303581463,0.9787138303581463,0.9787138303581463,0.96,44.19838168103694,44.19838168103694,44.19838168103694,0.0,132.59514504311082,0.16779226185115417,5.6593593586118604e-05,847.0875422650073,733.8512888156049,0.189411672526103,0.1640916588483065,22.980361323581565,22.311098495346503,967.28835016906,966.8354051552624,142.879043055298,121.91897442313729,22275.984367242618,7,0.736639694683949,1944-01-21
1943,18,912.1484813290688,0.35714285714285715,17.763517667417013,0.019350999194432485,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16302527767846015,763.2913384719259,763.2913384719259,,254.43044615730864,254.43044615730864,254.43044615730864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,824.434195614783,990.5,967.5485939253161,22.951406074683746,0.4098474822837895,0.1720499049189741,989.9181026127973,0.45845550756536685,0.45845550756536685,0.45845550756536685,0.0,21.91105317991562,21.91105317991562,21.91105317991562,0.0,,0.942793615182936,0.942793615182936,0.942793615182936,0.0,51.528503469048175,51.528503469048175,51.528503469048175,0.0,1.0494603557850952,1.0494603557850952,1.0494603557850952,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15876872696587485,5.2686560859540034e-05,971.4321659369264,858.5276662376176,0.1751949867191873,0.1533503446008284,22.240303688825325,21.54734452408831,967.7857286637476,967.3341106649503,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1944-01-28
1943,19,1065.1406394158196,0.3127142857142857,22.977470829782305,0.021599219645115384,49.0,8.0,7.0,5.0,93.0,162.0,0.15241049931136416,903.1406394158195,903.1406394158195,,225.78515985395487,225.78515985395487,225.78515985395487,225.78515985395487,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,967.1406394158195,990.5,968.1034392554254,22.39656074457459,0.5403109716865274,0.27251251153265554,989.6871765167808,0.3616797856077828,0.3616797856077828,0.3616797856077828,0.3616797856077828,21.222057475747626,21.222057475747626,21.222057475747626,21.222057475747626,,0.9375518607974529,0.9375518607974529,0.9375518607974529,0.9375518607974529,44.03011383662399,44.03011383662399,44.03011383662399,44.03011383662399,0.8967436626603664,0.8967436626603664,0.8967436626603664,0.8967436626603664,0.9781724644755448,0.9781724644755448,0.9781724644755448,0.9781724644755448,43.07291275144762,43.07291275144762,43.07291275144762,43.07291275144762,172.29165100579044,0.16175929227249636,5.301666929481723e-05,1132.2744617454025,989.4775076349576,0.163722771614295,0.1430748510836116,21.656303712102385,20.839665955045003,968.3157197369142,967.8579100305398,182.7042920908386,159.82667922282357,28944.997368972796,7,0.9571758389210581,1944-02-04
1943,20,1236.3748827045256,0.2692857142857143,29.869666286188153,0.023866988291707397,49.0,8.0,7.0,5.0,93.0,162.0,0.13136747643333982,1074.3748827045256,1056.8601949191818,,264.21504872979546,264.21504872979546,264.21504872979546,264.21504872979546,17.514687785343735,5.2976524782829815,0.8649228535972214,0.7568074968975688,0.5405767834982633,10.054728173067701,54.297652478282984,8.864922853597223,7.7568074968975695,5.540576783498264,103.0547281730677,1127.7795777479596,990.5,968.6428924885,21.85710751150007,0.7391864987343981,0.42467450929837247,989.3361389919672,0.49455123881167723,0.49455123881167723,0.49455123881167723,0.49455123881167723,20.19869526465563,20.19869526465563,20.19869526465563,20.19869526465563,,0.9402430617771487,0.9402430617771487,0.9402430617771487,0.9402430617771487,49.176899388639974,49.176899388639974,49.176899388639974,49.176899388639974,1.0015661789947041,1.0015661789947041,1.0015661789947041,1.0015661789947041,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.73730261917082,47.73730261917082,47.73730261917082,47.73730261917082,190.94921047668325,0.15475655463878155,5.0240979215824806e-05,1341.3621257487196,1151.4124173518942,0.1406967630005067,0.1207727554627167,20.71956203658047,19.674035200546307,968.9728523952102,968.3758675973916,192.8,185.30767963668623,32079.46736008279,7,1.0608289470926848,1944-02-11
1943,21,1530.1134627478027,0.2277142857142857,53.590038791227414,0.0345522381879962,49.0,8.0,7.0,5.0,93.0,162.0,0.10642395021349053,1368.1134627478027,1100.0,,275.0,275.0,275.0,275.0,268.1134627478028,49.18978330514027,9.109011434876573,11.351069571103315,8.275106874932186,190.1884915617505,98.18978330514027,17.109011434876574,18.351069571103316,13.275106874932186,283.1884915617505,1233.6498643111202,990.5,969.581905033493,20.918094966507088,0.9041122596927764,0.48,989.1158877403071,0.5349,0.5349,0.5349,0.5349,18.9990827068143,18.9990827068143,18.9990827068143,18.9990827068143,,0.9370621709273355,0.9370621709273355,0.9370621709273355,0.9370621709273355,48.015704688703075,48.015704688703075,48.015704688703075,48.015704688703075,0.9779165924379444,0.9779165924379444,0.9779165924379444,0.9779165924379444,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.032423468802726,47.032423468802726,47.032423468802726,47.032423468802726,188.1296938752109,0.1237690372365002,4.7507498453336086e-05,1716.4923972873114,1388.7186585312054,0.1166542978340488,0.0943785129814845,19.49437965697063,18.37475822701503,970.1840523604668,969.1250910506392,192.8,181.65082622947207,31605.78857103543,7,1.045164965973394,1944-02-18
1943,22,1858.9933263698185,0.19057142857142859,38.13589793290417,0.020316355691724772,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09850876509074959,1674.9933263698185,1100.0,,275.0,275.0,275.0,275.0,574.9933263698185,48.142857142857146,9.142857142857142,16.571428571428573,21.975150982444795,479.16103253023084,100.0,18.0,25.0,29.260865268159083,586.7324611016594,1243.0,990.5,970.6444399775025,19.85556002249749,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.914370609979212,17.914370609979212,17.914370609979212,17.914370609979212,,0.9333215812067724,0.9333215812067724,0.9333215812067724,0.9333215812067724,45.09339404393835,45.09339404393835,45.09339404393835,45.09339404393835,0.9183990640313311,0.9183990640313311,0.9183990640313311,0.9183990640313311,0.9799419323667434,0.9799419323667434,0.9799419323667434,0.9799419323667434,44.18897174339455,44.18897174339455,44.18897174339455,44.18897174339455,176.75588697357816,0.09535736463624524,4.4635324993327824e-05,1983.4436828176408,1745.9668486656192,0.1224050094677742,0.0861224012628484,18.279533076408136,17.512300227609323,971.0465103598724,970.2792775110736,180.6514734014937,172.37092870380926,29694.989011561134,7,0.9819771498532122,1944-02-25
1943,23,2083.259599859592,0.1681428571428571,15.89918971154842,0.007716494801611971,59.0,11.0,12.0,13.0,144.0,239.0,0.11473415199688719,1844.2595998595918,1100.0,,275.0,275.0,275.0,275.0,744.259599859592,41.0,7.0,13.0,40.48273974131672,642.7768601182753,100.0,18.0,25.0,53.48273974131672,786.7768601182753,1243.0,990.5,971.300971447937,19.199028552063034,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.25783913954476,17.25783913954476,17.25783913954476,17.25783913954476,,0.9301090039815624,0.9301090039815624,0.9301090039815624,0.9301090039815624,43.29043638403408,43.29043638403408,43.29043638403408,43.29043638403408,0.8816789487583316,0.8816789487583316,0.8816789487583316,0.8816789487583316,0.9781678948758331,0.9781678948758331,0.9781678948758331,0.9781678948758331,42.34534881374036,42.34534881374036,42.34534881374036,42.34534881374036,169.38139525496143,0.08131558921349484,4.2773079609838746e-05,2094.7380107984795,2041.65817572948,0.1170617113291287,0.1140954137309501,17.358256370203655,17.230132630381938,971.3286779570998,971.200554217278,170.55911731094585,169.056535546063,28456.07440283352,7,0.9410077514164524,1944-03-03
1943,24,2069.00774144014,0.16971428571428568,7.582833581285643,0.0036846720139180997,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.09227166152533764,1878.00774144014,1100.0,,275.0,275.0,275.0,275.0,778.0077414401402,49.571428571428555,8.714285714285714,15.571428571428571,38.82548227988151,665.3251163031158,100.0,18.0,25.0,48.39691085131009,777.6108305888301,1243.0,990.5,971.2665704103728,19.233429589627203,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.292240177108926,17.292240177108926,17.292240177108926,17.292240177108926,,0.9302856533094542,0.9302856533094542,0.9302856533094542,0.9302856533094542,43.38495451162303,43.38495451162303,43.38495451162303,43.38495451162303,0.883603961540184,0.883603961540184,0.883603961540184,0.883603961540184,0.9783603961540184,0.9783603961540184,0.9783603961540184,0.9783603961540184,42.44614023496367,42.44614023496367,42.44614023496367,42.44614023496367,169.78456093985469,0.08206632019306441,4.2874889126225936e-05,2094.7380107984795,2041.65817572948,0.1140954137309501,0.0881170911845685,17.358256370203655,17.230132630381938,971.3286779570998,971.200554217278,170.55911731094585,169.056535546063,28523.80623789559,7,0.9432475607769706,1944-03-10
1943,25,2092.5147459072687,0.16714285714285712,16.406101859308396,0.007863158211398156,49.0,9.0,9.0,9.0,107.0,183.0,0.08747667096091338,1909.5147459072687,1100.0,,275.0,275.0,275.0,275.0,809.5147459072687,51.0,9.0,16.0,39.81220061839026,693.7025452888784,100.0,18.0,25.0,48.81220061839026,800.7025452888784,1243.0,990.5,971.3233114556382,19.176688544361756,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.235499131843483,17.235499131843483,17.235499131843483,17.235499131843483,,0.9299942880420161,0.9299942880420161,0.9299942880420161,0.9299942880420161,43.22912308409553,43.22912308409553,43.22912308409553,43.22912308409553,0.8804302053787276,0.8804302053787276,0.8804302053787276,0.8804302053787276,0.9780430205378726,0.9780430205378726,0.9780430205378726,0.9780430205378726,42.28004007908262,42.28004007908262,42.28004007908262,42.28004007908262,169.12016031633047,0.08084905076328187,4.2707111190992546e-05,2130.077665449665,2028.446564081993,0.0902168207141407,0.0859123603652114,17.390146467283778,17.144830015706695,971.413980571775,971.168664120198,170.9337269368034,168.05833659382827,28412.186933143523,7,0.9395564462018361,1944-03-17
1943,26,2186.3727904212524,0.15671428571428572,13.124027155942647,0.006002539561716929,49.0,9.0,9.0,9.0,107.0,183.0,0.08371411291207465,2003.3727904212521,1100.0,,275.0,275.0,275.0,275.0,903.372790421252,51.0,9.0,16.0,44.42817002071731,782.9446204005346,100.0,18.0,25.0,53.42817002071731,889.9446204005347,1243.0,990.5,971.5498653561892,18.950134643810753,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.008945231292476,17.008945231292476,17.008945231292476,17.008945231292476,,0.9288343705225162,0.9288343705225162,0.9288343705225162,0.9288343705225162,42.60766094266039,42.60766094266039,42.60766094266039,42.60766094266039,0.8677731352883988,0.8677731352883988,0.8677731352883988,0.8677731352883988,0.9767773135288398,0.9767773135288398,0.9767773135288398,0.9767773135288398,41.61826655071254,41.61826655071254,41.61826655071254,41.61826655071254,166.47306620285016,0.07615844830668547,4.203865308152782e-05,2221.9458555412634,2139.216866369918,0.085545324028104,0.082360242732117,17.122769875554347,16.92307921203723,971.6357313754444,971.4360407119274,167.8004771452279,165.4739425177722,27967.475122078828,7,0.9248503677936121,1944-03-24
1943,27,2301.157335424919,0.14314285714285716,15.059228039438755,0.006577719533762772,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09216046892904635,2089.0144782820616,1100.0,,275.0,275.0,275.0,275.0,989.0144782820618,46.71428571428572,5.571428571428576,11.71428571428571,59.1576680629107,865.856810219151,100.0,18.0,25.0,76.72909663433927,981.4282387905796,1243.0,990.5,971.8269314993015,18.673068500698474,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.731879088180197,16.731879088180197,16.731879088180197,16.731879088180197,,0.9274497578591374,0.9274497578591374,0.9274497578591374,0.9274497578591374,41.85109989698616,41.85109989698616,41.85109989698616,41.85109989698616,0.8523645600200848,0.8523645600200848,0.8523645600200848,0.8523645600200848,0.9752364560020084,0.9752364560020084,0.9752364560020084,0.9752364560020084,40.81475888348665,40.81475888348665,40.81475888348665,40.81475888348665,163.2590355339466,0.07095510642932422,4.122702917523903e-05,2327.3604518173347,2261.108087620956,0.0945961120642157,0.0809337691558765,16.828549686327726,16.668630186543275,971.8901804009384,971.730260901154,164.37765935838596,162.52781899596135,27427.517969703025,7,0.9069946418552588,1944-03-31
1943,28,2377.6945199133484,0.13471428571428573,17.538464066597953,0.007280435255105758,54.0,13.0,14.0,19.0,117.0,217.0,0.09128690289592219,2160.6945199133484,1100.0,,275.0,275.0,275.0,275.0,1060.6945199133481,46.0,5.000000000000004,11.0,61.0,937.694519913348,100.0,18.0,25.0,80.0,1054.6945199133481,1243.0,990.5,972.0116764273771,18.488323572622924,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.54713416010464,16.54713416010464,16.54713416010464,16.54713416010464,,0.9265297281173211,0.9265297281173211,0.9265297281173211,0.9265297281173211,41.34801586526764,41.34801586526764,41.34801586526764,41.34801586526764,0.8421184493944528,0.8421184493944528,0.8421184493944528,0.8421184493944528,0.9742118449394452,0.9742118449394452,0.9742118449394452,0.9742118449394452,40.2818480034451,40.2818480034451,40.2818480034451,40.2818480034451,161.1273920137804,0.06778928938384296,4.0688735357015264e-05,2450.1297002835204,2327.3604518173347,0.0932386729483841,0.0885667399464157,16.668630186543275,16.372290621280165,972.1865199662016,971.8901804009384,162.52781899596135,159.11582577273882,27069.401858315112,7,0.8951521778543358,1944-04-07
1943,29,2495.461669464629,0.12457142857142857,13.263530370863139,0.005271955579154629,54.0,13.0,14.0,19.0,117.0,217.0,0.08696657972684563,2278.461669464629,1100.0,,275.0,275.0,275.0,275.0,1178.4616694646286,46.0,5.0,11.0,61.0,1055.4616694646286,100.0,18.0,25.0,80.0,1172.4616694646286,1243.0,990.5,972.2959419607768,18.204058039223323,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.262868626705046,16.262868626705046,16.262868626705046,16.262868626705046,,0.925114085760991,0.925114085760991,0.925114085760991,0.925114085760991,40.57554522425379,40.57554522425379,40.57554522425379,40.57554522425379,0.826385849781136,0.826385849781136,0.826385849781136,0.826385849781136,0.9726385849781136,0.9726385849781136,0.9726385849781136,0.9726385849781136,39.46539550958694,39.46539550958694,39.46539550958694,39.46539550958694,157.86158203834776,0.06326858794302496,3.986403586826964e-05,2542.9744128795624,2450.1297002835204,0.0885667399464157,0.0853331433068875,16.372290621280165,16.148182694324184,972.4106278931577,972.1865199662016,159.11582577273882,156.5491289287735,26520.745782442427,7,0.8770087891019321,1944-04-14
1943,30,2532.6772092857186,0.12242857142857143,6.596246576495624,0.0026299444311819,54.0,13.0,14.0,19.0,117.0,217.0,0.0856840523194975,2315.677209285719,1100.0,,275.0,275.0,275.0,275.0,1215.677209285719,46.0,5.0,11.0,61.0,1092.677209285719,100.0,18.0,25.0,80.0,1209.677209285719,1243.0,990.5,972.3857725741381,18.114227425862072,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.173038013343792,16.173038013343792,16.173038013343792,16.173038013343792,,0.9246667293064521,0.9246667293064521,0.9246667293064521,0.9246667293064521,40.33188128239764,40.33188128239764,40.33188128239764,40.33188128239764,0.821423244040685,0.821423244040685,0.821423244040685,0.821423244040685,0.9721423244040686,0.9721423244040686,0.9721423244040686,0.9721423244040686,39.208354507570945,39.208354507570945,39.208354507570945,39.208354507570945,156.83341803028378,0.0619281114590572,3.96043984924959e-05,2542.9744128795624,2496.800686844093,0.0869112224869994,0.0853331433068875,16.259636515789104,16.148182694324184,972.4106278931577,972.2991740716926,157.82413910667714,156.5491289287735,26348.01422908768,7,0.87129676683491,1944-04-21
1943,31,2412.7888488061567,0.1315714285714286,26.631133154181374,0.011165526634799444,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10423482432164796,2162.074563091871,1100.0,,275.0,275.0,275.0,275.0,1062.074563091871,45.42857142857143,5.0,11.571428571428571,60.86972149326745,939.2048415986035,100.0,18.0,25.0,78.72686435041031,1091.0619844557464,1243.0,990.5,972.0963868764286,18.403613123571354,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.462423711053077,16.462423711053077,16.462423711053077,16.462423711053077,,0.9261078700810443,0.9261078700810443,0.9261078700810443,0.9261078700810443,41.117804013177114,41.117804013177114,41.117804013177114,41.117804013177114,0.8374298169689839,0.8374298169689839,0.8374298169689839,0.8374298169689839,0.9737429816968984,0.9737429816968984,0.9737429816968984,0.9737429816968984,40.03850950613755,40.03850950613755,40.03850950613755,40.03850950613755,160.1540380245502,0.06643977173501905,4.0442938895088436e-05,2496.800686844093,2310.3827547648234,0.1194607254710461,0.0869112224869994,16.7096108346011,16.259636515789104,972.2991740716926,971.8491997528806,163.00128255236567,157.82413910667714,26905.878388124438,7,0.8897446556919457,1944-04-28
1943,32,2194.945366439189,0.15557142857142855,28.240185528012262,0.012867605987685085,55.0,13.0,13.0,17.0,178.0,276.0,0.12584290362086614,1918.945366439189,1100.0,,275.0,275.0,275.0,275.0,818.9453664391891,45.0,5.0,12.0,50.44228706328339,706.5030793759057,100.0,18.0,25.0,67.44228706328339,884.5030793759057,1243.0,990.5,971.5705577810602,18.929442218939894,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.988252806421617,16.988252806421617,16.988252806421617,16.988252806421617,,0.9287354858262116,0.9287354858262116,0.9287354858262116,0.9287354858262116,42.551536660266756,42.551536660266756,42.551536660266756,42.551536660266756,0.8666300745471843,0.8666300745471843,0.8666300745471843,0.8666300745471843,0.9766630074547183,0.9766630074547183,0.9766630074547183,0.9766630074547183,41.55885197471952,41.55885197471952,41.55885197471952,41.55885197471952,166.2354078988781,0.07581766682835157,4.197863835830255e-05,2293.9632006513275,2112.7014560687376,0.1306384293943612,0.1203157923028734,17.186772590074376,16.749244241082003,971.8095663463996,971.3720379974072,168.54892355463505,163.45955627831722,27927.54852701152,7,0.9235300438826561,1944-05-05
1943,33,1977.7999525208795,0.1787142857142857,33.093965690703534,0.0167341599673176,55.0,13.0,13.0,17.0,178.0,276.0,0.1396935632763383,1701.7999525208795,1100.0,,275.0,275.0,275.0,275.0,601.7999525208795,45.0,5.0,12.0,37.06738837990925,502.7325641409703,100.0,18.0,25.0,54.06738837990925,680.7325641409703,1243.0,990.5,971.0139641228959,19.48603587710415,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.544846464585873,17.544846464585873,17.544846464585873,17.544846464585873,,0.9315827865956485,0.9315827865956485,0.9315827865956485,0.9315827865956485,44.08056931899829,44.08056931899829,44.08056931899829,44.08056931899829,0.8977712692260346,0.8977712692260346,0.8977712692260346,0.8977712692260346,0.9794322691027822,0.9794322691027822,0.9794322691027822,0.9794322691027822,43.174240100732774,43.174240100732774,43.174240100732774,43.174240100732774,172.6969604029311,0.08744275272744695,4.361034353609371e-05,2076.782126371957,1881.0436962338129,0.1467270540033714,0.1328979080160706,17.843130953495567,17.273474420376935,971.2853361671048,970.7156796339862,176.02058127286315,169.56438674809726,29013.089347692425,7,0.9594275577940616,1944-05-12
1943,34,1783.1931212375187,0.198,29.047341845295836,0.01654008922053403,55.0,13.0,13.0,17.0,178.0,276.0,0.15502110221101315,1507.1931212375187,1100.0,,275.0,275.0,275.0,275.0,407.1931212375186,45.0,5.0,12.0,25.080735728397887,320.11238550912077,100.0,18.0,25.0,42.08073572839789,498.11238550912077,1243.0,990.5,970.3995470070751,20.10045299292491,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.159263580406634,18.159263580406634,18.159263580406634,18.159263580406634,,0.9343517038663902,0.9343517038663902,0.9343517038663902,0.9343517038663902,45.75986108485063,45.75986108485063,45.75986108485063,45.75986108485063,0.931972730852355,0.931972730852355,0.931972730852355,0.931972730852355,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.84466386315362,44.84466386315362,44.84466386315362,44.84466386315362,179.37865545261448,0.10080518356295418,4.529764026581173e-05,1881.0436962338129,1677.712303316742,0.1645097311704537,0.1467270540033714,18.50004776138143,17.843130953495567,970.7156796339862,970.0587628261004,182.96661374339104,176.02058127286315,30135.61411603923,7,0.9965480858478581,1944-05-19
1943,35,1521.7393782743184,0.228,39.727110750057655,0.026251704953012028,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17521477872199706,1255.1679497028897,1100.0,,275.0,275.0,275.0,275.0,155.16794970288987,30.13221605569398,4.572273222077617,7.33663977009049,9.561422332101971,103.5653983229258,84.8465017699797,17.429416079220474,20.193782627233343,25.9899937606734,273.2796840372115,1222.4697004764334,990.5,969.5548502990401,20.945149700959877,0.884146008043867,0.48,989.135853991956,0.5349,0.5349,0.5349,0.5349,19.046103692915988,19.046103692915988,19.046103692915988,19.046103692915988,,0.9372104022907475,0.9372104022907475,0.9372104022907475,0.9372104022907475,48.141746281961204,48.141746281961204,48.141746281961204,48.141746281961204,0.9804836309971731,0.9804836309971731,0.9804836309971731,0.9804836309971731,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.166914105235755,47.166914105235755,47.166914105235755,47.166914105235755,188.66765642094296,0.12449586773589459,4.7643347581046205e-05,1645.7136786211431,1399.6225280663384,0.1927649781327797,0.1500404543288735,19.465306837888072,18.603427933474897,969.9553826540068,969.1603189368298,192.8,184.05309694233503,31696.16627871842,7,1.0481536467830166,1944-05-26
1943,36,1239.7812008954002,0.2704285714285714,39.119151260723875,0.03175470819831224,53.0,12.0,12.0,13.0,120.0,210.0,0.17031878091569302,1029.7812008954,1014.7897348768831,,253.6974337192208,253.6974337192208,253.6974337192208,253.6974337192208,14.991466018516771,3.783560471339947,0.8566552010581011,0.8566552010581011,0.9280431344796096,8.566552010581011,56.783560471339946,12.856655201058102,12.856655201058102,13.92804313447961,128.566552010581,1097.2866057503393,990.5,968.6540197633966,21.845980236603427,0.6996317149322911,0.3819184331770327,989.4184498518906,0.4576280272095225,0.4576280272095225,0.4576280272095225,0.4576280272095225,20.306802061284582,20.306802061284582,20.306802061284582,20.306802061284582,,0.9392660910789922,0.9392660910789922,0.9392660910789922,0.9392660910789922,47.3650504617736,47.3650504617736,47.3650504617736,47.3650504617736,0.9646649788548595,0.9646649788548595,0.9646649788548595,0.9646649788548595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.221754631681414,46.221754631681414,46.221754631681414,46.221754631681414,184.88701852672565,0.14950925079398478,5.072111039126357e-05,1383.5781363808978,1125.7884692412713,0.1865359308054826,0.1517803689420163,20.98751512848049,19.52576377020727,969.108483209846,968.295335189044,192.8,173.28533496533902,31061.019112489914,7,1.0271501029262537,1944-06-02
1943,37,988.5437708015243,0.33499999999999996,38.180114714807665,0.03956436632261316,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.17691608181224977,813.5437708015243,813.5437708015243,,229.90917826173478,229.90917826173478,229.90917826173478,123.81623601632,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,881.2580565158099,990.5,967.8273125810646,22.672687418935407,0.4626841295977215,0.20827914958498564,989.8290367208173,0.37617594763245804,0.37617594763245804,0.37617594763245804,0.1899437688657076,21.625548192120252,21.625548192120252,21.625548192120252,12.199728443663036,,0.9385773307990845,0.9385773307990845,0.9385773307990845,0.5348451089082717,45.80678902814269,45.80678902814269,45.80678902814269,24.259766053605286,0.9329284934448612,0.9329284934448612,0.9329284934448612,0.49408892166202206,0.9779803207376307,0.9779803207376307,0.9779803207376307,0.9694088921662021,44.15059910783115,44.15059910783115,44.15059910783115,23.689658060826087,156.14145538431953,0.158140842769988,5.337431002403344e-05,1096.498822347363,858.5276662376176,0.1944371206820908,0.1543864550000352,22.28491089242884,21.153108588959725,968.2032820130916,967.3341106649503,169.14300769826988,140.4797619871062,26231.764504565683,7,0.8674525299128863,1944-06-09
1943,38,722.6492383796475,0.42842857142857144,31.657411125082263,0.04377137602494804,45.0,10.0,9.0,9.0,88.0,161.0,0.22408633144036058,561.6492383796474,561.6492383796474,,223.38284474399944,223.38284474399944,114.88354889164853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,625.6492383796475,990.5,966.7905969535185,23.709403046481448,0.28207152186360335,0.09447530576360506,990.1234531723728,0.35847592310208104,0.35847592310208104,0.16378771063244044,0.0,22.974380295752187,22.974380295752187,13.052250505059709,0.0,,0.9380243176084374,0.9380243176084374,0.5333556740097325,0.0,47.269267283204535,47.269267283204535,24.014273358157716,0.0,0.9627142012872613,0.9627142012872613,0.48908907043091077,0.0,0.977391439924708,0.977391439924708,0.9688200113532793,0.96,44.08508708747181,44.08508708747181,23.42794423032895,0.0,111.59811840527256,0.15393042879635035,5.508359656374182e-05,803.6892968412517,636.9257883620418,0.2527767016845678,0.2003261716098248,23.353200635036465,22.60962093770968,967.114757187365,966.4477031534482,130.8168713884953,96.4,18748.48389208579,7,0.6199895466959587,1944-06-16
1943,39,584.6170263842235,0.49328571428571427,12.678233205327501,0.021722491868220756,45.0,10.0,9.0,9.0,88.0,161.0,0.2759283651942422,423.6170263842236,423.6170263842236,,211.8085131921118,211.8085131921118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,487.6170263842236,990.5,966.2283207674263,24.27167923257363,0.20843433803237565,0.05472340527684467,990.2368422566908,0.3185763295689989,0.3185763295689989,0.0,0.0,23.68994515969542,23.68994515969542,0.0,0.0,,0.936974533203574,0.936974533203574,0.0,0.0,46.096334676646684,46.096334676646684,0.0,0.0,0.9388255534958592,0.9388255534958592,0.0,0.0,0.9793131543644742,0.9793131543644742,0.96,0.96,45.02058032578914,45.02058032578914,0.0,0.0,90.04116065157828,0.1539491961655266,5.9066395122617107e-05,623.8090120652902,548.1781559247493,0.2937001379203099,0.2580918147799204,23.92583384241185,23.437493774943825,966.3952360482612,966.0668017016612,96.4,82.67708758639459,15126.914989465153,7,0.500228670286546,1944-06-23
1943,40,515.0401587771979,0.5404285714285715,8.404933087430996,0.016399020752875713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.26925621276592693,376.3258730629122,376.3258730629122,,188.16293653145607,188.16293653145607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,436.0401587771979,990.5,965.9176807144974,24.58231928550265,0.1894238638068236,0.045265174612582386,990.2653109615806,0.2508085090070941,0.2508085090070941,0.0,0.0,24.096821738076155,24.096821738076155,0.0,0.0,,0.9306065552249873,0.9306065552249873,0.0,0.0,41.37828259541737,41.37828259541737,0.0,0.0,0.8427348797437345,0.8427348797437345,0.0,0.0,0.9743350565947868,0.9743350565947868,0.96,0.96,40.32007582702717,40.32007582702717,0.0,0.0,80.64015165405434,0.1565850793869501,5.952030387888485e-05,542.0087505502821,489.3436243127323,0.297043174739416,0.2560029865840799,24.253541882746404,23.96539781355478,966.0390393774762,965.8020463094072,84.28953475358611,75.7926739841794,13547.54547788113,7,0.44800084252252415,1944-06-30
1943,41,459.73587246788674,0.5847142857142857,6.649206134800904,0.014413104553901272,42.0,9.0,8.0,6.0,70.0,135.0,0.29392228004848137,324.73587246788674,324.73587246788674,,162.36793623394337,162.36793623394337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.73587246788674,990.5,965.6688114261054,24.831188573894547,0.17096405833223702,0.03494717449357733,990.2940887671741,0.186905068989721,0.186905068989721,0.0,0.0,24.438372272078993,24.438372272078993,0.0,0.0,,0.9216798285732484,0.9216798285732484,0.0,0.0,35.865163019454904,35.865163019454904,0.0,0.0,0.7304513853249471,0.7304513853249471,0.0,0.0,0.97,0.97,0.96,0.96,34.78920812887126,34.78920812887126,0.0,0.0,69.57841625774252,0.15128879088820862,5.951902011280389e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.54323415713486,24.27445877655092,965.7871126187608,965.592596316161,75.10048706846801,66.00258058794542,11689.173931300742,7,0.3865467569874584,1944-07-07
1943,42,418.9563238568552,0.6312857142857143,6.37891829177078,0.015321114165424114,42.0,9.0,8.0,6.0,70.0,135.0,0.32258961547981135,283.95632385685514,283.95632385685514,,179.91024269777884,104.0460811590763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.9563238568552,990.5,965.4851710825934,25.014828917406557,0.15657169036741345,0.026791264771371,990.3166370448613,0.24987947221424742,0.1073774759216859,0.0,0.0,24.581586490053557,17.602679542508177,0.0,0.0,,0.9242020457278125,0.6536650792639099,0.0,0.0,40.219467487786325,23.011779079529017,0.0,0.0,0.8191337573887234,0.46867167168083534,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.09285427857172,22.321425707143145,0.0,0.0,58.41427998571486,0.13907807932563673,5.697460885523422e-05,440.0331111664572,398.1467533267305,0.339070955299779,0.3067950946739818,24.720259392024523,24.404782084697946,965.580149000249,965.3907337666336,65.41614127695038,48.2,9813.599037600097,7,0.3245237776984159,1944-07-14
