WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1943,43,372.9268252394726,0.6849999999999999,6.309206087699555,0.01697022843545213,42.0,9.0,8.0,6.0,70.0,135.0,0.3623717095508167,237.92682523947255,237.92682523947255,,237.92682523947255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.9268252394726,990.5,965.2646341261973,25.23536587380269,0.14032645215605916,0.017585365047894458,990.342088182796,0.4014396283003441,0.0,0.0,0.0,24.676014428298394,0.0,0.0,0.0,,0.943423147195569,0.0,0.0,0.0,54.31403187340164,0.0,0.0,0.0,1.106192095181296,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12938012148406935,5.641541048448858e-05,389.1339363713416,353.9823107128336,0.3813749894115982,0.3469242525051133,24.843386122106363,24.530640272857443,965.3456696818566,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1944-07-21
1943,44,345.038732486429,0.7160000000000001,2.237324144261988,0.006495386231391814,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.36612918620925405,218.61016105785757,218.61016105785757,,218.61016105785757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,274.1815896292862,990.5,965.1251936624321,25.37480633756788,0.13229895279673926,0.013722032211571486,990.3539790149916,0.33835703086932906,0.0,0.0,0.0,24.890428321690234,0.0,0.0,0.0,,0.9398393798315102,0.0,0.0,0.0,50.15458491481668,0.0,0.0,0.0,1.021478307837407,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.95319928088661,0.0,0.0,0.0,47.95319928088661,0.13901254501935598,6.096700403452175e-05,353.9823107128336,338.3210417029997,0.3917364345563183,0.3376441131515744,24.923761659252584,24.843386122106363,965.169911553564,965.0916052085148,48.2,47.08034248562674,8056.137479188951,7,0.2664066626715923,1944-07-28
1943,45,327.57134359403915,0.7435714285714285,5.577073884519775,0.017244125885916128,39.0,7.0,5.0,4.0,60.0,115.0,0.35128333332701495,212.57134359403912,212.57134359403912,,212.57134359403912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.57134359403915,990.5,965.0378567179703,25.462143282029825,0.12855426776863485,0.012559760574809757,990.3588859716566,0.3201405018977737,0.0,0.0,0.0,25.000888751788626,0.0,0.0,0.0,,0.9383575192895257,0.0,0.0,0.0,48.9053231407579,0.0,0.0,0.0,0.9960350945164542,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.38772469970762,0.0,0.0,0.0,47.38772469970762,0.1446513901230591,6.19474312197906e-05,335.4728177879068,311.8155700798613,0.3688077537967284,0.3427997557545943,25.134163429925344,24.933313756479578,965.0773640889396,964.9590778503992,48.2,44.414652634125645,7961.1377495508805,7,0.2632651372205979,1944-08-04
1943,46,299.2516088045671,0.7852857142857143,3.5183571599468286,0.011842867051993,39.0,7.0,5.0,4.0,60.0,115.0,0.38460114304242043,184.2516088045671,184.2516088045671,,184.2516088045671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.2516088045671,990.5,964.9003134022607,25.5996865977392,0.11855931601729806,0.008425160880456672,990.3730155231023,0.24071514772744593,0.0,0.0,0.0,25.231986973114008,0.0,0.0,0.0,,0.9302638942583779,0.0,0.0,0.0,42.414413074432666,0.0,0.0,0.0,0.8638373334915003,0.0,0.0,0.0,0.9759115711025398,0.96,0.96,0.96,41.39937432962089,0.0,0.0,0.0,41.39937432962089,0.13825826377478806,6.240246263779311e-05,311.8155700798613,287.1870699602335,0.4004358553326371,0.3688077537967284,25.319895289171622,25.134163429925344,964.9590778503992,964.848748279841,44.414652634125645,38.43453277388588,6955.094887376308,7,0.22999652405344934,1944-08-11
1943,47,279.8159477347713,0.8185714285714286,1.9175189290517258,0.006907399367240214,39.0,7.0,5.0,4.0,60.0,115.0,0.4110669270431959,164.8159477347713,164.8159477347713,,164.8159477347713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.8159477347713,990.5,964.8192637909391,25.68073620906091,0.1116996919841027,0.0064815947734770864,990.3818187132425,0.19233272418215583,0.0,0.0,0.0,25.36703794165479,0.0,0.0,0.0,,0.9233701096492002,0.0,0.0,0.0,37.86090345927799,0.0,0.0,0.0,0.7710978301278614,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.72507635549965,0.0,0.0,0.0,36.72507635549965,0.13122745269382197,6.189461895346956e-05,283.6079686159883,273.7644374568714,0.4200691699341591,0.4054893117467819,25.4,25.34448230656974,964.834431874464,964.7950577498276,37.59407927712423,35.332797416915895,6169.812827723941,7,0.20402820197499805,1944-08-18
1943,48,265.31205671078885,0.8481428571428572,2.440235495514441,0.009269539817364,39.0,7.0,5.0,4.0,60.0,115.0,0.4336449790208402,150.31205671078888,150.31205671078888,,150.31205671078888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,201.31205671078882,990.5,964.7612482268432,25.738751773156814,0.10658067236131825,0.005031205671078828,990.3883881219675,0.16012346025042504,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.917676485731026,0.0,0.0,0.0,34.36335293732499,0.0,0.0,0.0,0.6998646219414457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.332452349205234,0.0,0.0,0.0,33.332452349205234,0.12558558636372283,6.159298518049044e-05,273.7644374568714,256.6827889882703,0.4480238057770799,0.4200691699341591,25.4,25.4,964.7950577498276,964.7267311559532,35.332797416915895,31.294332962801,5599.851994666479,7,0.18518029082891796,1944-08-25
1943,49,243.37783563703312,0.8841428571428571,3.13070128032332,0.012886763375697014,34.0,6.0,4.0,3.0,44.0,91.0,0.3742218641065797,152.37783563703312,152.37783563703312,,152.37783563703312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.37783563703312,990.5,964.6583576455398,25.841642354460127,0.10483921303798992,0.0052377835637032865,990.3899230033984,0.1646852408240036,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9185147685782721,0.0,0.0,0.0,34.869285463074746,0.0,0.0,0.0,0.7101687467021334,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.8232068991825,0.0,0.0,0.0,33.8232068991825,0.1388908896426975,6.164924939101595e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.4,25.4,964.7267311559532,964.608607280156,36.98084750726404,31.78757545552191,5682.298759062661,7,0.18790670499545836,1944-09-01
1943,50,229.218415352765,0.9087142857142858,1.4424047373241213,0.0063119861203664,34.0,6.0,4.0,3.0,44.0,91.0,0.3970710816331763,138.218415352765,138.218415352765,,138.218415352765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.218415352765,990.5,964.5753104921166,25.924689507883418,0.09984187807717491,0.003821841535276443,990.3963362803877,0.1353031315104169,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9125587926902382,0.0,0.0,0.0,31.42053659461282,0.0,0.0,0.0,0.6399294622120737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.477920496774434,0.0,0.0,0.0,30.477920496774434,0.13294647327292292,6.124949376873389e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.4,25.4,964.608607280156,964.5480262811884,31.78757545552191,29.40792380357873,5120.2906434581055,7,0.16932178053763577,1944-09-08
1943,51,215.3959827109991,0.9314285714285715,2.5820576573730096,0.012080608585438113,34.0,6.0,4.0,3.0,44.0,91.0,0.42280127822039226,124.39598271099909,124.39598271099909,,124.39598271099909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.3959827109991,990.5,964.492375896266,26.007624103733974,0.09496349485687276,0.002439598271099857,990.402596906872,0.10979491435017973,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9051407226559617,0.0,0.0,0.0,28.053424569324,0.0,0.0,0.0,0.5713528425524237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.21182183224428,0.0,0.0,0.0,27.21182183224428,0.12624794675497536,6.0751604714373887e-05,222.2828362851385,206.5966432631272,0.4404718225944256,0.4093883338939747,25.4,25.4,964.5336970177108,964.4395798595788,28.848315368999454,25.10201267771154,4571.586067817039,7,0.15117678795691267,1944-09-15
1943,52,201.55013264628636,0.9522857142857142,0.9069515706839094,0.004511396750900815,34.0,6.0,4.0,3.0,44.0,91.0,0.4515488386440761,110.55013264628634,110.55013264628634,,110.55013264628634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.55013264628636,990.5,964.4093007958776,26.09069920412232,0.09007684687116155,0.0010550132646285858,990.4088681398642,0.08651110978425611,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8944786761973819,0.0,0.0,0.0,24.63303782697671,0.0,0.0,0.0,0.501691198105432,0.0,0.0,0.0,0.969782630550936,0.96,0.96,0.96,23.888759713550115,0.0,0.0,0.0,23.888759713550115,0.11851207466342775,6.002254741911893e-05,206.5966432631272,200.2479822683398,0.4544365389812347,0.4404718225944256,25.4,25.4,964.4395798595788,964.40148789361,25.10201267771154,23.571130490022757,4013.3116318764187,7,0.13271533174194505,1944-09-22
1943,53,199.0925590239552,0.959,0.5777116221922965,0.00290172382646795,34.0,6.0,4.0,3.0,44.0,91.0,0.4570738376467937,108.0925590239552,108.0925590239552,,108.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,152.0925590239552,990.5,964.401814881952,26.098185118047923,0.0892094897110614,0.0008092559023955,990.4099812543866,0.0827006897164119,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8924184922297815,0.0,0.0,0.0,24.02905965759405,0.0,0.0,0.0,0.489390217058942,0.0,0.0,0.0,0.9689390217058942,0.96,0.96,0.96,23.282693557141748,0.0,0.0,0.0,23.282693557141748,0.1169440669771105,5.9832193218318806e-05,199.0925590239552,199.0925590239552,0.4570738376467937,0.4570738376467937,25.4,25.4,964.401814881952,964.401814881952,23.282693557141748,23.282693557141748,1117.5692907428038,2,0.12934829753967636,1944-09-29
1944,1,197.4276210586483,0.9615714285714285,0.5549793217689682,0.0028430195686251713,31.0,4.0,3.0,2.0,33.0,73.0,0.36979092361091453,124.42762105864831,124.42762105864831,,124.42762105864831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.4276210586483,990.5,964.4051447578826,26.094855242117337,0.09285706713230957,0.0024427621058648002,990.4047001707619,0.10964151980858361,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9058706255412543,0.0,0.0,0.0,28.07797477667692,0.0,0.0,0.0,0.5718528467754974,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.235635533376612,0.0,0.0,0.0,27.235635533376612,0.13794273540214452,6.080059463434686e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.4,25.4,964.4095845924568,964.401814881952,27.636413442682315,26.70126498763568,4575.586769607271,7,0.15130908629653675,1944-10-01
1944,2,194.70076727754005,0.9667142857142856,0.330352385298385,0.0017096229829294287,31.0,4.0,3.0,2.0,33.0,73.0,0.3749400949479888,121.70076727754004,121.70076727754004,,121.70076727754004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.70076727754005,990.5,964.410598465445,26.089401534555105,0.09189467230104227,0.0021700767277539573,990.4059352509712,0.10486053235349695,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9038262532087619,0.0,0.0,0.0,27.40012872571458,0.0,0.0,0.0,0.5580474282222928,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.578124863943138,0.0,0.0,0.0,26.578124863943138,0.1365059143995387,6.0663379617141404e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.4,25.4,964.414209525851,964.4095845924568,26.70126498763568,26.139852959276016,4465.124977142447,7,0.14765624924412854,1944-10-08
1944,3,193.1662537020204,0.9702857142857143,0.0542033255073347,0.00028044713884544287,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.5,964.413667492596,26.08633250740409,0.09135309286476265,0.0020166253702020146,990.4066302817649,0.10219167602267014,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9025398704784037,0.0,0.0,0.0,27.016023966879995,0.0,0.0,0.0,0.5502245207103867,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.20554324787359,0.0,0.0,0.0,26.20554324787359,0.13566307002351302,6.057703965564148e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.4,25.4,964.414209525851,964.413450679294,26.23181936331262,26.139852959276016,4402.531265642763,7,0.1455863513770755,1944-10-15
1944,4,193.27513474121878,0.9701428571428571,0.3256943412277166,0.0016747207713678715,31.0,4.0,3.0,2.0,33.0,73.0,0.37770405385349826,120.27513474121876,120.27513474121876,,120.27513474121876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27513474121878,990.5,964.4134497305175,26.086550269482473,0.09139152050253092,0.002027513474121829,990.4065809660233,0.10238352361202997,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9026311454535637,0.0,0.0,0.0,27.0433175167701,0.0,0.0,0.0,0.550780397490226,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.232017991266993,0.0,0.0,0.0,26.232017991266993,0.13572253315892838,6.058316588670417e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.4,25.4,964.414209525851,964.410408651631,26.60107537513964,26.139852959276016,4406.979022532854,7,0.1457334332848166,1944-10-22
1944,5,196.25880104553238,0.9635714285714286,0.6138406913469713,0.003089076269554572,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35459643598774904,126.6873724741038,126.6873724741038,,126.6873724741038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,162.97308675981807,990.5,964.4074823979089,26.092517602091107,0.09304957960770387,0.0026687372474103427,990.4042816831449,0.1137604339591257,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9068679038663013,0.0,0.0,0.0,28.621293914579628,0.0,0.0,0.0,0.5829184096655727,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.762655097142233,0.0,0.0,0.0,27.762655097142233,0.14143296437335265,6.086753036829073e-05,199.0925590239552,194.7956741845264,0.3747516483905511,0.3365268914542327,25.4,25.4,964.410408651631,964.401814881952,29.037911188524173,26.60107537513964,4664.126056319896,7,0.15423697276190132,1944-10-29
1944,6,203.08164877177515,0.9495714285714286,1.8512700271038025,0.008921374678426672,29.0,4.0,2.0,2.0,30.0,67.0,0.3300608421131548,136.08164877177515,136.08164877177515,,136.08164877177515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.08164877177515,990.5,964.4195269680318,26.08047303196817,0.09591135321044772,0.003608164877177457,990.4004804819124,0.13121863928969518,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9115938351070157,0.0,0.0,0.0,30.903134354353767,0.0,0.0,0.0,0.6293917383778772,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.97604032372315,0.0,0.0,0.0,29.97604032372315,0.14756735530305792,6.118472735154072e-05,212.05144921368185,199.0925590239552,0.3365268914542327,0.3159610568493916,25.4,25.4,964.472308695282,964.40148789361,32.09158077857503,29.037911188524173,5035.97477438549,7,0.1665335573540175,1944-11-05
1944,7,227.63235366036542,0.9117142857142858,4.4611767143721135,0.019398032747038284,29.0,4.0,2.0,2.0,30.0,67.0,0.29478173737454344,160.63235366036542,160.63235366036542,,160.63235366036542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.63235366036542,990.5,964.5657941219622,25.93420587803777,0.10457611060087868,0.006063235366036486,990.389360654033,0.18315505107359917,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9217241189535533,0.0,0.0,0.0,36.88892486737269,0.0,0.0,0.0,0.7513019321257166,0.0,0.0,0.0,0.970422826517433,0.96,0.96,0.96,35.79948022159711,0.0,0.0,0.0,35.79948022159711,0.15714136356396782,6.189179567512309e-05,243.27968621428656,214.75310038088367,0.3119861826496081,0.2754031832357133,25.4,25.4,964.6596781172858,964.4885186022854,39.63181879992388,32.727313125783745,6014.312677228314,7,0.19888600123109504,1944-11-12
1944,8,257.00700912363993,0.8635714285714285,3.358050928459132,0.013057749935502542,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3321524679947593,171.43558055221135,171.43558055221135,,171.43558055221135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,212.86415198078276,990.5,964.7268836376287,25.77311636237136,0.11065787821232902,0.007143558055221086,990.3821985637325,0.20831204091924893,0.0,0.0,0.0,25.399906322670034,0.0,0.0,0.0,,0.9258461366396487,0.0,0.0,0.0,39.542162866131484,0.0,0.0,0.0,0.8053393659089914,0.0,0.0,0.0,0.9718202929348126,0.96,0.96,0.96,38.431726919726614,0.0,0.0,0.0,38.431726919726614,0.14972754018276677,6.225809970652102e-05,266.78604271350054,246.1954239432886,0.3623149038023341,0.268215452080634,25.4,25.399344258690245,964.767144170854,964.6771725436598,41.34254095726568,36.50403025105244,6456.530122514071,7,0.21350959399848118,1944-11-19
1944,9,288.41701179961694,0.8038571428571428,5.604868451983212,0.019380212630054017,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33341919917589014,192.27415465675978,192.27415465675978,,192.27415465675978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,237.13129751390264,990.5,964.8548573205904,25.64514267940961,0.11922271310942292,0.009280892446029771,990.3714963944446,0.2622122951743508,0.0,0.0,0.0,25.254426778679793,0.0,0.0,0.0,,0.9327667694080395,0.0,0.0,0.0,44.41866637315091,0.0,0.0,0.0,0.9046571562759859,0.0,0.0,0.0,0.9781558312142894,0.96,0.96,0.96,43.45372053687405,0.0,0.0,0.0,43.45372053687405,0.15063298653150242,6.276979029421118e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3155502482934695,25.37524725574626,25.147299127521837,964.9301006093868,964.7810489835882,45.71196351994799,39.84595315208926,7300.22505019484,7,0.24140955853818916,1944-11-26
1944,10,344.3041083555635,0.7205714285714286,10.688117211688336,0.030731535516802817,38.0,5.0,4.0,3.0,54.0,104.0,0.3031583217632539,240.3041083555635,240.3041083555635,,220.53004104419196,19.774067311371528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.30410835556347,990.5,965.1215205417777,25.37847945822219,0.13693029680535782,0.018060821671112642,990.3450088815235,0.3535537162459216,0.019375976298346472,0.0,0.0,24.869934623499777,3.5549988854600825,0.0,0.0,,0.938341874861134,0.13031249679948406,0.0,0.0,50.546665412061664,4.402063698669898,0.0,0.0,1.0294636540134756,0.08965506514602642,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.560048069135405,4.270001787709801,0.0,0.0,49.830049856845214,0.1447694674206707,5.7759424464094875e-05,380.8369423592014,316.52242407738737,0.3285707175507185,0.2730827512576453,25.058190844119352,24.629603123835253,965.304184711796,964.9826121203868,59.780025027937214,48.03032396997924,8371.448375949996,7,0.2768336103158068,1944-12-03
1944,11,407.63120015394026,0.6445714285714287,5.635998225341983,0.013938504394180486,38.0,5.0,4.0,3.0,54.0,104.0,0.25539619527706175,303.63120015394026,303.63120015394026,,151.81560007697013,151.81560007697013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.63120015394026,990.5,965.4327938299323,25.06720617006769,0.1592803923397121,0.030726240030788,990.3099933676294,0.16340921233792496,0.16340921233792496,0.0,0.0,24.71379032535926,24.71379032535926,0.0,0.0,,0.917733855909577,0.917733855909577,0.0,0.0,33.767446775854374,33.767446775854374,0.0,0.0,0.6877280402414332,0.6877280402414332,0.0,0.0,0.97,0.97,0.96,0.96,32.75442337257874,32.75442337257874,0.0,0.0,65.50884674515748,0.16065173810938588,5.993216978015479e-05,420.28892993659525,386.53109723034976,0.2690598524806973,0.2474488205427857,24.84774837485082,24.6347136191592,965.4913001847146,965.3326554861516,68.20895393307211,61.00302453580575,11005.486253186456,7,0.3639380374730971,1944-12-10
1944,12,420.88705752093585,0.6305714285714286,4.693896594681064,0.010975392625237184,38.0,5.0,4.0,3.0,54.0,104.0,0.24722835225910453,316.88705752093585,316.88705752093585,,158.44352876046793,158.44352876046793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.88705752093585,990.5,965.4939917588442,25.0060082411558,0.16395879569171506,0.03337741150418716,990.3026637928041,0.17781507331444119,0.17781507331444119,0.0,0.0,24.630856960645445,24.630856960645445,0.0,0.0,,0.9203402134029522,0.9203402134029522,0.0,0.0,35.223562977705164,35.223562977705164,0.0,0.0,0.7173841746986794,0.7173841746986794,0.0,0.0,0.97,0.97,0.96,0.96,34.16685608837401,34.16685608837401,0.0,0.0,68.33371217674802,0.16232972379885774,5.9900942966764384e-05,440.0331111664572,413.7323824701425,0.2513702199936097,0.2363458507118082,24.675113140443116,24.51214894316512,965.580149000249,965.4617957211155,72.40056247418846,66.81158018665217,11480.063645693666,7,0.37963173431526676,1944-12-17
1944,13,455.9819066982894,0.5889999999999999,3.6909400762952407,0.008111346733280015,38.0,5.0,4.0,3.0,54.0,104.0,0.22812033309809485,351.98190669828944,351.98190669828944,,175.9909533491447,175.9909533491447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.9819066982894,990.5,965.6519185801424,24.84808141985772,0.1763448568482091,0.040396381339657825,990.2832587618122,0.21923450775862233,0.21923450775862233,0.0,0.0,24.41210567391123,24.41210567391123,0.0,0.0,,0.9268115709559687,0.9268115709559687,0.0,0.0,39.05007936985934,39.05007936985934,0.0,0.0,0.7953172987751392,0.7953172987751392,0.0,0.0,0.9702500421769411,0.9702500421769411,0.96,0.96,37.888480251398384,37.888480251398384,0.0,0.0,75.77696050279677,0.16617569646748745,5.980200350246533e-05,462.56506724863937,442.799181369126,0.2348694495740352,0.2248332339893224,24.49488055767445,24.370669591409627,965.6815428026188,965.592596316161,77.21835072530463,72.98387056122773,12730.529364469858,7,0.4209831139044265,1944-12-24
1944,14,472.8069127746275,0.5704285714285715,3.8235119420790755,0.00803907068726543,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2489177896005502,355.0926270603418,355.0926270603418,,177.5463135301709,177.5463135301709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,405.5211984889132,990.5,965.7276311074858,24.772368892514187,0.17865277581459388,0.041018525412068296,990.2803286987734,0.22313207654516912,0.22313207654516912,0.0,0.0,24.32956551474233,24.32956551474233,0.0,0.0,,0.9272928324613107,0.9272928324613107,0.0,0.0,39.282256956760044,39.282256956760044,0.0,0.0,0.8000459665327911,0.8000459665327911,0.0,0.0,0.9706467027978148,0.9706467027978148,0.96,0.96,38.12971663567661,38.12971663567661,0.0,0.0,76.25943327135322,0.16130309549328414,5.965507123423731e-05,486.0250263913084,459.2604427967548,0.259422962295372,0.2264510293259136,24.397881715749037,24.24999725830741,965.7871126187608,965.6666719925854,78.65005961308312,73.55035807140845,12811.584789587341,7,0.4236635181741846,1944-12-31
1944,15,506.7698355580834,0.5458571428571429,5.28488662565372,0.0103672196959712,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21298342141977739,399.19840698665485,399.19840698665485,,199.59920349332742,199.59920349332742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,446.7698355580834,990.5,965.8804642600114,24.619535739988674,0.1932106996506209,0.049839681397330915,990.256949618952,0.2830426473258319,0.2830426473258319,0.0,0.0,24.09344271161488,24.09344271161488,0.0,0.0,,0.9340300336018069,0.9340300336018069,0.0,0.0,44.04932823654451,44.04932823654451,0.0,0.0,0.8971349946343077,0.8971349946343077,0.0,0.0,0.9770843792324877,0.9770843792324877,0.96,0.96,43.04776759563937,43.04776759563937,0.0,0.0,86.09553519127874,0.16972689050577222,5.989907345776902e-05,523.0192327708844,489.3436243127323,0.2452264503671345,0.173989777618491,24.22894762058604,23.95671919909356,965.953586547469,965.8020463094072,93.36095044921085,79.40286756865333,14464.04991213483,7,0.47830852884043745,1945-01-07
1944,16,552.4529341511623,0.5135714285714286,6.9818370384977015,0.012646358458906428,34.0,5.0,4.0,3.0,45.0,91.0,0.16482725574007415,461.4529341511622,461.4529341511622,,230.72646707558116,230.72646707558116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.4529341511622,990.5,966.0860382036801,24.4139617963198,0.214679704253058,0.06229058683023241,990.2230297089167,0.3769231370711697,0.3769231370711697,0.0,0.0,23.76006836816533,23.76006836816533,0.0,0.0,,0.9416334252576665,0.9416334252576665,0.0,0.0,50.620798595958505,50.620798595958505,0.0,0.0,1.0309734948260387,1.0309734948260387,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.04533078103539,48.04533078103539,0.0,0.0,96.09066156207078,0.174021609595408,5.788667586621018e-05,571.8920920403683,527.3375978981461,0.1725649761418612,0.1591209272982508,23.928248515660798,23.627128831431328,966.1735144141816,965.9730191905415,96.4,94.2346309344954,16143.231142427892,7,0.5338370086781711,1945-01-14
1944,17,616.714730134672,0.47500000000000003,10.82241331398276,0.0175852849677472,34.0,5.0,4.0,3.0,45.0,91.0,0.1476791377901692,525.714730134672,525.714730134672,,249.60381779975864,249.60381779975864,26.507094535154643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,568.714730134672,990.5,966.3660897659041,24.133910234095847,0.24971620150010881,0.08033641105052924,990.1699473874494,0.4458213507989548,0.4458213507989548,0.03479458574922564,0.0,23.358036270746275,23.358036270746275,3.343698075808859,0.0,,0.9430081550309277,0.9430081550309277,0.13275790077357857,0.0,53.942975489224395,53.942975489224395,5.654371492785808,0.0,1.0986349386807412,1.0986349386807412,0.11516031553535251,0.0,0.9786588886963924,0.9786588886963924,0.9615160315535353,0.96,46.80248778654941,46.80248778654941,5.488202072263691,0.0,99.0931776453625,0.16060090609557334,5.233833821180163e-05,647.6489852382476,589.2318351168824,0.1544383629271301,0.1405082105803412,23.505706720592368,23.222651676018238,966.490595940953,966.251543258026,115.2522435175375,96.4,16647.653844420904,7,0.5505176535853473,1945-01-21
1944,18,688.9431035257574,0.4428571428571429,10.383533861224723,0.015045879851459599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14065604683758598,591.9431035257574,591.9431035257574,,197.31436784191914,197.31436784191914,197.31436784191914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,636.657389240043,990.5,966.6557724141029,23.844227585897006,0.28832734559295314,0.10654582467991502,990.1051268297272,0.2756270043411789,0.2756270043411789,0.2756270043411789,0.0,23.173727411282947,23.173727411282947,23.173727411282947,0.0,,0.9327128514987406,0.9327128514987406,0.9327128514987406,0.0,41.822053438616464,41.822053438616464,41.822053438616464,0.0,0.8517729824565471,0.8517729824565471,0.8517729824565471,0.0,0.9751772982456547,0.9751772982456547,0.9751772982456547,0.96,40.78552372615712,40.78552372615712,40.78552372615712,0.0,122.35657117847138,0.1776366491926817,5.741934134959724e-05,720.3337222668207,659.9420006160087,0.1494330050540019,0.1329069891498445,23.33391145644978,23.00351899363114,966.7813348890672,966.539768002464,126.94616234097464,117.78408006314524,20555.90395798319,7,0.6797587287692854,1945-01-28
1944,19,774.061371791817,0.40714285714285714,13.912994327537442,0.017848632898849186,36.0,6.0,5.0,4.0,54.0,105.0,0.13595634661216985,669.061371791817,669.061371791817,,223.020457263939,223.020457263939,223.020457263939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.061371791817,990.5,966.9962454871672,23.503754512832774,0.33345184693308205,0.13144553625523553,990.0351026168117,0.3529147784767091,0.3529147784767091,0.3529147784767091,0.0,22.68594235116774,22.68594235116774,22.68594235116774,0.0,,0.9386451946071964,0.9386451946071964,0.9386451946071964,0.0,46.55485291366107,46.55485291366107,46.55485291366107,0.0,0.9481640104615289,0.9481640104615289,0.9481640104615289,0.0,0.9796087509711983,0.9796087509711983,0.9796087509711983,0.96,45.60523822466572,45.60523822466572,45.60523822466572,0.0,136.81571467399718,0.17674132372715995,5.682258213398052e-05,817.7246825595828,720.3337222668207,0.145765770439811,0.1284050759863779,23.00351899363114,22.425222007554577,967.1708987302384,966.7813348890672,144.60000000000002,126.94616234097464,22985.040065231526,7,0.7600873037444288,1945-02-04
1944,20,865.3421391249724,0.37242857142857144,12.528072882323206,0.014409299867717943,43.0,7.0,5.0,4.0,78.0,137.0,0.15846792183293948,728.3421391249724,728.3421391249724,,242.78071304165746,242.78071304165746,242.78071304165746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,783.3421391249724,990.5,967.3613685564998,23.13863144350015,0.3761259176042705,0.15430286569352983,989.9695712167021,0.4175015444332832,0.4175015444332832,0.4175015444332832,0.0,22.19070111576906,22.19070111576906,22.19070111576906,0.0,,0.9417780988789998,0.9417780988789998,0.9417780988789998,0.0,49.746706669651964,49.746706669651964,49.746706669651964,0.0,1.0131712152678607,1.0131712152678607,1.0131712152678607,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.81012397734088,47.81012397734088,47.81012397734088,0.0,143.43037193202264,0.16586086245034773,5.4756942504390874e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,22.38503646170523,21.93129494710784,967.5216847709434,967.2387742708268,144.60000000000002,141.1623828023212,24096.302484579803,7,0.796835399622348,1945-02-11
1944,21,1022.2752724437004,0.3244285714285714,30.230722498289342,0.029500657488623315,43.0,7.0,5.0,4.0,78.0,137.0,0.13462188673400866,885.2752724437005,885.2752724437005,,240.26891394114833,240.26891394114833,240.26891394114833,164.46853062025545,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.2752724437004,990.5,967.952287863277,22.54771213672304,0.5157886990805921,0.258748046795341,989.7254632541242,0.41081005086044614,0.41081005086044614,0.41081005086044614,0.26854244569308794,21.362365339986674,21.362365339986674,21.362365339986674,15.148652863874279,,0.9398644234841509,0.9398644234841509,0.9398644234841509,0.6703008324353679,47.33709251215648,47.33709251215648,47.33709251215648,32.08437518182897,0.9640955705123518,0.9640955705123518,0.9640955705123518,0.653449596371262,0.9793090766271286,0.9793090766271286,0.9793090766271286,0.973594790912843,45.18474461075135,45.18474461075135,45.18474461075135,31.413316039322776,166.96754987157684,0.16306367613333927,5.2333673313087036e-05,1117.0362502238706,924.6839937244496,0.1481587233365966,0.1226459749829454,21.803383547608775,20.870235995510477,968.2678282149892,967.5987359748976,184.90739291248065,144.60000000000002,28050.548378424908,7,0.927597499286538,1945-02-18
1944,22,1091.7502859495125,0.3038571428571429,53.36195472323055,0.051713426274684185,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14609756333313392,935.036000235227,935.036000235227,,252.59482280817187,252.59482280817187,252.59482280817187,177.25153181071133,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,995.178857378084,990.5,968.1820163000388,22.317983699961133,0.5808105440399851,0.30650061188194544,989.6126888440782,0.45321628178175594,0.45321628178175594,0.45321628178175594,0.3126746765197233,20.97745626225745,20.97745626225745,20.97745626225745,14.81012417556524,,0.940841745821006,0.940841745821006,0.940841745821006,0.6713351042222924,48.88289840751536,48.88289840751536,48.88289840751536,33.83814634852646,0.9955783789717997,0.9955783789717997,0.9955783789717997,0.6891679500718219,0.9794226820742488,0.9794226820742488,0.9794226820742488,0.973708396359963,46.83849432685815,46.83849432685815,46.83849432685815,33.067065755429574,173.582548736004,0.158507042470712,5.15615034823635e-05,1195.2983332432605,971.4321659369264,0.1883816558858747,0.1146157375023449,21.60342927616234,20.34732660021029,968.5137947616216,967.7857286637476,192.8,144.60000000000002,29161.868187648673,7,0.9643474929778001,1945-02-25
1944,23,1533.518800525898,0.23828571428571427,151.3169624005022,0.09133535435530195,49.0,9.0,9.0,9.0,107.0,183.0,0.12829109561438798,1350.518800525898,1030.6800539600388,,257.6700134900097,257.6700134900097,257.6700134900097,257.6700134900097,319.83874656585914,25.70439397553786,4.563780817664387,7.563780817664387,15.729774421271761,266.2770165337207,74.70439397553785,13.563780817664385,16.563780817664387,24.729774421271763,373.2770165337207,1135.5120095709055,990.5,969.5891248283061,20.910875171693778,0.7663371626815438,0.4031154717394596,989.3305473655789,0.4727013822229787,0.4727013822229787,0.4727013822229787,0.4727013822229787,19.268721155049803,19.268721155049803,19.268721155049803,19.268721155049803,,0.9356388190007611,0.9356388190007611,0.9356388190007611,0.9356388190007611,45.28814564960758,45.28814564960758,45.28814564960758,45.28814564960758,0.9223654918453682,0.9223654918453682,0.9223654918453682,0.9223654918453682,0.9794462232439464,0.9794462232439464,0.9794462232439464,0.9794462232439464,44.323434377587034,44.323434377587034,44.323434377587034,44.323434377587034,177.29373751034814,0.12473878464362483,4.808516615990332e-05,2102.056335477332,1080.0406798008228,0.1694380623086791,0.0870576096898205,21.18762952882532,17.212467708743354,971.3463428787384,968.1515564222312,192.8,168.84967925425815,29785.347901738485,7,0.9849652083908229,1945-03-04
1944,24,2436.2627122671156,0.13214285714285715,95.29896274577153,0.03857049426088194,49.0,9.0,9.0,9.0,107.0,183.0,0.07566471090227808,2253.2627122671156,1100.0,,275.0,275.0,275.0,275.0,1153.2627122671158,51.0,9.0,16.0,56.419367057415066,1020.8433452097006,100.0,18.0,25.0,65.41936705741507,1127.8433452097006,1243.0,990.5,972.153047926162,18.34695207383798,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.405762661319702,16.405762661319702,16.405762661319702,16.405762661319702,,0.925424379283075,0.925424379283075,0.925424379283075,0.925424379283075,40.94997671310032,40.94997671310032,40.94997671310032,40.94997671310032,0.8340117456843242,0.8340117456843242,0.8340117456843242,0.8340117456843242,0.9735716954008505,0.9735716954008505,0.9735716954008505,0.9735716954008505,39.871324229894114,39.871324229894114,39.871324229894114,39.871324229894114,159.48529691957646,0.06614697117336539,4.027406487868092e-05,2769.1490746977324,2161.5709846171685,0.0846606478817121,0.0660852829022848,17.068811659095438,15.602243855452675,972.956566732029,971.4899989283864,167.17025671726626,150.1324092080378,26793.529882488845,7,0.8860294273309803,1945-03-11
1944,25,3186.568130799503,0.0757142857142857,97.5856153190075,0.03094114242644097,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.067252436540381,2971.568130799503,1100.0,,275.0,275.0,275.0,275.0,1871.5681307995026,45.2857142857143,7.857142857142857,14.285714285714286,68.71428571428571,1735.4252736566455,100.0,18.0,25.0,80.0,1863.5681307995026,1243.0,990.5,973.9354195514735,16.564580448526467,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.623391036008188,14.623391036008188,14.623391036008188,14.623391036008188,,0.908938760821135,0.908938760821135,0.908938760821135,0.908938760821135,35.852566210470314,35.852566210470314,35.852566210470314,35.852566210470314,0.7301948311704748,0.7301948311704748,0.7301948311704748,0.7301948311704748,0.97,0.97,0.97,0.97,34.7769892241562,34.7769892241562,34.7769892241562,34.7769892241562,139.1079568966248,0.04390160969883886,3.512827194359213e-05,3452.248381930785,2895.457390346268,0.0750195079769849,0.0596513664225588,15.297361714232116,14.0395223495808,974.5192882379008,973.2614488732496,146.67892628744207,132.58095444985,23370.136758632972,7,0.7728219827590269,1945-03-18
1944,26,3731.6717569720813,0.047,61.97211950010401,0.01671980757818367,59.0,11.0,12.0,13.0,144.0,239.0,0.06413143546986201,3492.6717569720813,1100.0,,275.0,275.0,275.0,275.0,2392.6717569720813,41.0,7.0,12.999999999999998,67.0,2264.6717569720813,100.0,18.0,25.0,80.0,2408.6717569720813,1243.0,990.5,975.1113996754884,15.388600324511604,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.447410911993328,13.447410911993328,13.447410911993328,13.447410911993328,,0.8930492420470918,0.8930492420470918,0.8930492420470918,0.8930492420470918,32.39165692282445,32.39165692282445,32.39165692282445,32.39165692282445,0.6597078803019236,0.6597078803019236,0.6597078803019236,0.6597078803019236,0.97,0.97,0.97,0.97,31.419907215139716,31.419907215139716,31.419907215139716,31.419907215139716,125.67962886055886,0.03375671844496253,3.173728001529264e-05,3886.053218431513,3496.366435549196,0.068356679543075,0.0615019884098409,13.946034093103655,13.120269243662612,975.4385413438192,974.612776494378,131.5060767375433,121.87996606506752,21114.17764857389,7,0.6982201603364381,1945-03-25
1944,27,3778.5420303640885,0.045571428571428575,35.22943952763555,0.0094274097245831,70.0,14.0,18.0,25.0,168.0,295.0,0.07810261242996895,3483.5420303640885,1100.0,,275.0,275.0,275.0,275.0,2383.5420303640885,30.0,4.0,7.0,55.0,2287.5420303640885,100.0,18.0,25.0,80.0,2455.5420303640885,1243.0,990.5,975.2107200167239,15.289279983276142,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.348090570757863,13.348090570757863,13.348090570757863,13.348090570757863,,0.8914377695105464,0.8914377695105464,0.8914377695105464,0.8914377695105464,32.09194425016826,32.09194425016826,32.09194425016826,32.09194425016826,0.6536037525492518,0.6536037525492518,0.6536037525492518,0.6536037525492518,0.97,0.97,0.97,0.97,31.12918592266322,31.12918592266322,31.12918592266322,31.12918592266322,124.51674369065287,0.03297589336684033,3.144362214410426e-05,3866.688601822888,3639.447141738064,0.0810562672052214,0.0762926706487114,13.642839263322564,13.1613037883809,975.3975067991008,974.9159713241592,127.9447721402081,122.35284708109606,20918.812940029682,7,0.6917596871702937,1945-04-01
1944,28,3444.817853639292,0.06028571428571428,51.54036840483741,0.015090516484792716,70.0,14.0,18.0,25.0,168.0,295.0,0.08568710178268034,3149.817853639292,1100.0,,275.0,275.0,275.0,275.0,2049.8178536392925,30.000000000000025,4.0,6.999999999999996,55.0,1953.8178536392923,100.0,18.0,25.0,80.0,2121.8178536392925,1243.0,990.5,974.5035425946164,15.996457405383435,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.055267992865156,14.055267992865156,14.055267992865156,14.055267992865156,,0.9024339031436917,0.9024339031436917,0.9024339031436917,0.9024339031436917,34.20893140135096,34.20893140135096,34.20893140135096,34.20893140135096,0.6967195804755796,0.6967195804755796,0.6967195804755796,0.6967195804755796,0.97,0.97,0.97,0.97,33.182663459310426,33.182663459310426,33.182663459310426,33.182663459310426,132.73065383724173,0.0385679083023691,3.351784187809134e-05,3573.2680912123824,3278.6645629042023,0.0899756575703775,0.0825574774883204,14.407354727994282,13.783075822769767,974.775734764712,974.1514558594874,136.67230999766772,129.58810070624713,22298.749844656606,7,0.7373925213180095,1945-04-08
1944,29,3031.251239828494,0.08428571428571428,57.944594517050255,0.019093235285473527,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09357328368018113,2747.3940969713512,1100.0,,275.0,275.0,275.0,275.0,1647.3940969713515,32.285714285714285,4.142857142857143,7.571428571428569,55.857142857142854,1547.5369541142086,100.0,18.0,25.0,80.0,1708.2512398284944,1243.0,990.5,973.5870871602344,16.912912839765664,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.971723427247388,14.971723427247388,14.971723427247388,14.971723427247388,,0.912792151916343,0.912792151916343,0.912792151916343,0.912792151916343,36.85866548308375,36.85866548308375,36.85866548308375,36.85866548308375,0.7506856513866342,0.7506856513866342,0.7506856513866342,0.7506856513866342,0.97,0.97,0.97,0.97,35.75290551859123,35.75290551859123,35.75290551859123,35.75290551859123,143.0116220743649,0.047279583971482984,3.6114045978374984e-05,3210.822806441037,2873.0524012848505,0.1018837303507066,0.0755294264396138,15.351442722311385,14.55111464049957,974.0076959469822,973.2073678651705,147.2900050066749,138.27990765007382,24025.952508493305,7,0.7945090115242495,1945-04-15
1944,30,2690.7023906670297,0.10942857142857143,43.611561321490235,0.01623616669587394,54.0,13.0,14.0,19.0,117.0,217.0,0.08075338338511732,2473.7023906670297,1100.0,,275.0,275.0,275.0,275.0,1373.7023906670295,46.0,5.0,11.0,61.0,1250.7023906670297,100.0,18.0,25.0,80.0,1367.7023906670297,1243.0,990.5,972.7672126671274,17.73278733287267,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.791597920354393,15.791597920354393,15.791597920354393,15.791597920354393,,0.9214895961071751,0.9214895961071751,0.9214895961071751,0.9214895961071751,39.24685956835371,39.24685956835371,39.24685956835371,39.24685956835371,0.7993250421253302,0.7993250421253302,0.7993250421253302,0.7993250421253302,0.9705478242328588,0.9705478242328588,0.9705478242328588,0.9705478242328588,38.09132526162478,38.09132526162478,38.09132526162478,38.09132526162478,152.36530104649913,0.056737329904373475,3.847608612285332e-05,2873.0524012848505,2567.771472034419,0.0845090781494169,0.0755294264396138,16.08832772395032,15.351442722311385,973.2073678651705,972.4704828635314,155.8655941803893,147.2900050066749,25597.370575811856,7,0.846473894702773,1945-04-22
1944,31,2419.293231541346,0.13128571428571428,36.76981675279934,0.015214448459327415,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10746511763922169,2160.1503743984886,1100.0,,275.0,275.0,275.0,275.0,1060.1503743984886,45.285714285714285,5.000000000000001,11.714285714285717,60.967068965534104,937.1833054329545,100.0,18.0,25.0,78.53849753696268,1097.7547340043832,1243.0,990.5,972.112087110617,18.387912889382942,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.446723476864666,16.446723476864666,16.446723476864666,16.446723476864666,,0.926029682914786,0.926029682914786,0.926029682914786,0.926029682914786,41.07524728365048,41.07524728365048,41.07524728365048,41.07524728365048,0.8365630811334109,0.8365630811334109,0.8365630811334109,0.8365630811334109,0.973656308113341,0.973656308113341,0.973656308113341,0.973656308113341,39.99365012675228,39.99365012675228,39.99365012675228,39.99365012675228,159.97460050700911,0.06621218526009112,4.0397626390658865e-05,2517.067713758129,2310.3827547648234,0.1194607254710461,0.0862114272150455,16.7096108346011,16.210716105996532,972.3480944814852,971.8491997528806,163.00128255236567,157.26414246144174,26875.73288517753,7,0.8887477805944951,1945-04-29
1944,32,2188.9186764851333,0.15628571428571428,30.80639199519198,0.014103491090337872,55.0,13.0,13.0,17.0,178.0,276.0,0.12619167042542673,1912.9186764851333,1100.0,,275.0,275.0,275.0,275.0,812.9186764851336,45.0,5.0,12.0,50.07107789944663,700.8475985856868,100.0,18.0,25.0,67.07107789944664,878.8475985856868,1243.0,990.5,971.5560105984124,18.9439894015876,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.002799989069324,17.002799989069324,17.002799989069324,17.002799989069324,,0.9288092309503684,0.9288092309503684,0.9288092309503684,0.9288092309503684,42.59135913659015,42.59135913659015,42.59135913659015,42.59135913659015,0.8674411229448096,0.8674411229448096,0.8674411229448096,0.8674411229448096,0.976744112294481,0.976744112294481,0.976744112294481,0.976744112294481,41.601203290745175,41.601203290745175,41.601203290745175,41.601203290745175,166.4048131629807,0.07610571465548803,4.202141746539917e-05,2276.101843596241,2094.7380107984795,0.1317587204591725,0.1212599518674964,17.230132630381938,16.7923578615597,971.766452725922,971.3286779570998,169.056535546063,163.95849041137495,27956.00861138076,7,0.9244711842387817,1945-05-06
1944,33,1962.5535245772899,0.18014285714285713,33.489012857126234,0.01711058718888476,55.0,13.0,13.0,17.0,178.0,276.0,0.14083291145214655,1686.5535245772899,1100.0,,275.0,275.0,275.0,275.0,586.5535245772899,45.0,5.0,12.0,36.12829680367365,488.4252277736162,100.0,18.0,25.0,53.128296803673656,666.4252277736161,1243.0,990.5,970.9657933793311,19.534206620668915,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.593017208150634,17.593017208150634,17.593017208150634,17.593017208150634,,0.9318301433638535,0.9318301433638535,0.9318301433638535,0.9318301433638535,44.21353162922272,44.21353162922272,44.21353162922272,44.21353162922272,0.9004792592509719,0.9004792592509719,0.9004792592509719,0.9004792592509719,0.9794636941066474,0.9794636941066474,0.9794636941066474,0.9794636941066474,43.30590018023246,43.30590018023246,43.30590018023246,43.30590018023246,173.22360072092985,0.08843794207861455,4.3743333515386326e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.910100843363118,17.295954454699988,971.2628561327816,970.6487097441186,176.7463462565267,169.8279717434692,29101.564921116216,7,0.9623533373384993,1945-05-13
1944,34,1729.791906826479,0.20385714285714288,35.827905337629055,0.020944353273295857,55.0,13.0,13.0,17.0,178.0,276.0,0.1598367907388317,1453.791906826479,1100.0,,275.0,275.0,275.0,275.0,353.79190682647913,45.0,4.999999999999999,11.857015830568063,21.791530492935305,270.1433605029757,100.0,18.0,24.857015830568063,38.79153049293531,448.14336050297567,1242.8570158305681,990.5,970.2270200066702,20.272979993329823,0.9259190357179815,0.48,989.0940809642819,0.5349,0.5349,0.5349,0.5349,18.332160957611865,18.332160957611865,18.332160957611865,18.332160957611865,,0.9349663070164773,0.9349663070164773,0.9349663070164773,0.9349663070164773,46.2258978302303,46.2258978302303,46.2258978302303,46.2258978302303,0.9414643142613096,0.9414643142613096,0.9414643142613096,0.9414643142613096,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.3013798736257,45.3013798736257,45.3013798736257,45.3013798736257,181.2055194945028,0.10499920813116474,4.5758969569318886e-05,1832.2961330880007,1609.5195834351923,0.1714797401911284,0.1506306731842807,18.722955340139485,18.000623080582038,970.5581875068996,969.8384478849443,185.31016823181605,177.72789092885753,30442.527275076467,7,1.0066973305250155,1945-05-20
1944,35,1482.0467302805669,0.23285714285714285,34.79628549794909,0.023743988661338502,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17308161464606045,1224.9038731377098,1100.0,,275.0,275.0,275.0,275.0,124.90387313770972,25.9946189368203,4.5211002911300575,6.091968987076997,7.699812717503825,80.59637220517854,80.42319036539173,17.235386005415773,18.80625470136271,23.556955574646683,242.02494363374996,1216.4648310721702,990.5,969.4266125132142,21.073387486785855,0.8714203652116707,0.48,989.1485796347885,0.5349,0.5349,0.5349,0.5349,19.187067121574167,19.187067121574167,19.187067121574167,19.187067121574167,,0.9376525461400335,0.9376525461400335,0.9376525461400335,0.9376525461400335,48.52072535055964,48.52072535055964,48.52072535055964,48.52072535055964,0.988202145632579,0.988202145632579,0.988202145632579,0.988202145632579,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.478419963770975,47.478419963770975,47.478419963770975,47.478419963770975,189.9136798550839,0.1285640385074571,4.795799996340503e-05,1589.152359062425,1365.945584949549,0.1907805494536799,0.1500404543288735,19.592205053205127,18.79778008508594,969.7726460831248,969.0515165052216,192.8,186.09758533375071,31905.498215654094,7,1.0550759991949106,1945-05-27
