WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1944,36,1196.8193244207334,0.27814285714285714,38.49239465745508,0.0320215969004861,53.0,12.0,12.0,13.0,120.0,210.0,0.17622568100222788,986.8193244207333,984.2895666407923,,246.07239166019806,246.07239166019806,246.07239166019806,246.07239166019806,2.529757779941097,0.6384626777946579,0.14455758742520555,0.14455758742520555,0.15660405304397268,1.4455758742520555,53.638462677794664,12.144557587425206,12.144557587425206,13.156604053043973,121.44557587425206,1062.2171444934372,990.5,968.518575019608,21.981424980392017,0.6537344399632898,0.3503754414453028,989.4958901185913,0.4308568237156197,0.4308568237156197,0.4308568237156197,0.4308568237156197,20.5464582752678,20.5464582752678,20.5464582752678,20.5464582752678,,0.9390246965121861,0.9390246965121861,0.9390246965121861,0.9390246965121861,46.47598441809452,46.47598441809452,46.47598441809452,46.47598441809452,0.9465577274561001,0.9465577274561001,0.9465577274561001,0.9465577274561001,0.979675077342181,0.979675077342181,0.979675077342181,0.979675077342181,45.35229858958803,45.35229858958803,45.35229858958803,45.35229858958803,181.40919435835212,0.15176059396128513,5.130644158828798e-05,1327.7083044595877,1096.498822347363,0.1915186735453451,0.1581672716022331,21.153108588959725,19.73432738333633,968.9299403854444,968.2032820130916,192.8,168.45523082138516,30476.744652203157,7,1.0078288575464007,1945-06-03
1944,37,956.776978120312,0.34485714285714286,35.630182868908,0.037614702312587046,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.17590576792519594,788.776978120312,788.776978120312,,232.20713811022785,232.20713811022785,232.20713811022785,92.15556378962846,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,854.6341209774548,990.5,967.712061592668,22.787938407332003,0.439004356919395,0.19251552154299564,989.8684801215376,0.3837549037596892,0.3837549037596892,0.3837549037596892,0.14030068664532475,21.772663625109935,21.772663625109935,21.772663625109935,9.17785578809736,,0.9391460912171742,0.9391460912171742,0.9391460912171742,0.40100741674876905,46.60141563286068,46.60141563286068,46.60141563286068,18.106445935737266,0.9491123346814803,0.9491123346814803,0.9491123346814803,0.36876671966878344,0.9783052433954497,0.9783052433954497,0.9783052433954497,0.9668766719668783,44.87875352293596,44.87875352293596,44.87875352293596,17.67339981720519,152.30966038601306,0.1593551324683143,5.3724156263935984e-05,1080.0406798008228,847.0875422650073,0.1944371206820908,0.1543864550000352,22.353034355028164,21.24583036997167,968.1515564222312,967.28835016906,169.14300769826988,138.5026682409599,25588.022944850196,7,0.8461647799222949,1945-06-10
1944,38,763.0168602907573,0.4107142857142857,19.28626298846632,0.025174360138221014,45.0,10.0,9.0,9.0,88.0,161.0,0.2114159880488717,602.0168602907573,602.0168602907573,,200.67228676358582,200.67228676358582,200.67228676358582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.0168602907573,990.5,966.9520674411631,23.547932558837015,0.30501204386875574,0.10930857751199362,990.0856793786194,0.2858128506909785,0.2858128506909785,0.2858128506909785,0.0,22.847799086765317,22.847799086765317,22.847799086765317,0.0,,0.9332218586253065,0.9332218586253065,0.9332218586253065,0.0,41.94796099460627,41.94796099460627,41.94796099460627,0.0,0.8543372911325106,0.8543372911325106,0.8543372911325106,0.0,0.9752607095202511,0.9752607095202511,0.9752607095202511,0.96,40.917650919874994,40.917650919874994,40.917650919874994,0.0,122.75295275962499,0.16080769797171368,5.6645540234053446e-05,817.7246825595828,712.0837013457431,0.2260970159768177,0.1968877831791128,23.14643249970832,22.52694456371304,967.1708987302384,966.7483348053828,133.32866603021145,112.66001543465242,20622.496063616996,7,0.6819608486645832,1945-06-17
1944,39,642.7709123087888,0.46328571428571425,16.62494859364574,0.025844641177291686,45.0,10.0,9.0,9.0,88.0,161.0,0.25117231471331014,481.77091230878875,481.77091230878875,,240.88545615439438,240.88545615439438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,545.7709123087888,990.5,966.4707771536058,24.029222846394127,0.23690731215189983,0.0678460527450405,990.1952466351031,0.412505096394148,0.412505096394148,0.0,0.0,23.311964385103014,23.311964385103014,0.0,0.0,,0.9424598685899525,0.9424598685899525,0.0,0.0,51.876070640043075,51.876070640043075,0.0,0.0,1.0565391169051543,1.0565391169051543,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.8436168234761,47.8436168234761,0.0,0.0,95.6872336469522,0.14920101887331855,5.540425709986413e-05,691.9065967426677,595.7090611902229,0.2702661592528457,0.2326903671072798,23.616573794287454,22.98699672512408,966.6676263869706,966.280690775356,96.4,92.60296758610602,16075.45525268797,7,0.5315957424830678,1945-06-24
1944,40,547.5791298235733,0.5175714285714286,10.38426120276264,0.018891700534993745,42.0,9.0,8.0,6.0,70.0,135.0,0.24676288860829734,412.5791298235733,412.5791298235733,,206.28956491178664,206.28956491178664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,471.5791298235733,990.5,966.0641060842061,24.435893915793958,0.20196666935058777,0.05251582596471462,990.2455175046847,0.3015589449145297,0.3015589449145297,0.0,0.0,23.879852475564157,23.879852475564157,0.0,0.0,,0.9358325075607816,0.9358325075607816,0.0,0.0,45.20689988686838,45.20689988686838,0.0,0.0,0.920710791993246,0.920710791993246,0.0,0.0,0.9792349286065697,0.9792349286065697,0.96,0.96,44.269989285091285,44.269989285091285,0.0,0.0,88.53997857018257,0.16165056118333004,5.9613874330563475e-05,566.8540212047202,523.0192327708844,0.2581167030603988,0.2381565534510772,24.03920472974353,23.75416153112484,966.1508430954212,965.953586547469,92.5111978095606,83.32253004658703,14874.71639979067,7,0.49188876983434754,1945-07-01
1944,41,486.34318703783725,0.5594285714285715,7.548611911999241,0.015375777026238045,42.0,9.0,8.0,6.0,70.0,135.0,0.2777867413934669,351.34318703783725,351.34318703783725,,175.67159351891863,175.67159351891863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.34318703783725,990.5,965.7885443416702,24.711455658329765,0.18035460518451257,0.0402686374075674,990.2793767574078,0.21868930282660973,0.21868930282660973,0.0,0.0,24.27214311291107,24.27214311291107,0.0,0.0,,0.9265174757665952,0.9265174757665952,0.0,0.0,38.74196080483415,38.74196080483415,0.0,0.0,0.7890419715852168,0.7890419715852168,0.0,0.0,0.9707509447899542,0.9707509447899542,0.96,0.96,37.610670168091524,37.610670168091524,0.0,0.0,75.22134033618305,0.15462183746403976,5.947048011123569e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,24.373746243918745,24.109028272578257,965.9045301899716,965.715805272241,80.88377576277232,71.78685435060243,12637.185176478753,7,0.417896335201017,1945-07-08
1944,42,450.0685006846303,0.5961428571428572,4.3065483172046415,0.009536298853444229,43.142857142857146,9.142857142857142,8.142857142857142,6.428571428571429,75.42857142857143,142.28571428571428,0.31665441066711975,307.782786398916,307.782786398916,,172.03661542563353,135.7461709732825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,9.142857142857142,8.142857142857142,6.428571428571429,75.42857142857143,368.21135782748746,990.5,965.6253082530809,24.874691746919193,0.16548497543921364,0.031556557279783175,990.3029584672811,0.2174767999596742,0.15226853199501883,0.0,0.0,24.46017341424054,20.98973822405336,0.0,0.0,,0.9238259245412948,0.7887310290216748,0.0,0.0,38.17390004800819,29.997729445386856,0.0,0.0,0.7774725060694132,0.6109517198653128,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.983511847739535,29.097797562025253,0.0,0.0,65.08130940976478,0.14444918615658348,5.856672074986147e-05,467.1571483252964,440.0331111664572,0.4226954637730415,0.2889819849358169,24.56019827490324,24.29304633131025,965.7022071674638,965.580149000249,71.15353495779378,48.2,10933.659980840484,7,0.36156283005424883,1945-07-15
1944,43,422.442373976286,0.6264285714285714,4.575509273269079,0.010878327608753128,50.0,10.0,9.0,9.0,108.0,186.0,0.4404788803759128,236.44237397628595,236.44237397628595,,236.44237397628595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.4423739762859,990.5,965.5009906828933,24.99900931710676,0.14333185351573613,0.017288474795257143,990.339379671689,0.3959885855386798,0.0,0.0,0.0,24.4424004032571,0.0,0.0,0.0,,0.9431740803123213,0.0,0.0,0.0,53.45348617021341,0.0,0.0,0.0,1.0886657061143261,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1141456023339731,5.6701434889153394e-05,435.49688511870175,408.00454625357366,0.4558772732017587,0.4270983475560397,24.562648061219623,24.33208634648878,965.559735983034,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1945-07-22
1944,44,392.80965102272694,0.6614285714285714,3.881086270624613,0.009912818363107385,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42786594290071495,224.5239367370127,224.5239367370127,,224.5239367370127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,288.9525081655841,990.5,965.3636336297643,25.13636637023556,0.13751206824292944,0.014904787347402486,990.3475831444097,0.35715752600014655,0.0,0.0,0.0,24.626791988645117,0.0,0.0,0.0,,0.9409101779019606,0.0,0.0,0.0,51.02563610299499,0.0,0.0,0.0,1.0392186579021383,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.04050171666112,0.0,0.0,0.0,48.04050171666112,0.1223571260331114,5.9512027474336624e-05,402.90237744418727,380.8369423592014,0.4671644273019178,0.3955929292580247,24.683087525904963,24.58620664078357,965.4130606984988,965.304184711796,48.2,47.13452680122868,8070.804288399067,7,0.2668916762036729,1945-07-29
1944,45,356.25727396179536,0.7035714285714286,5.173925518566981,0.014394326997274371,47.0,8.0,6.0,5.0,89.0,155.0,0.4353851167667758,201.25727396179536,201.25727396179536,,201.25727396179536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.25727396179536,990.5,965.1812863698088,25.31871363019106,0.12809049182400514,0.010597748021975443,990.3613117601541,0.2872125692663893,0.0,0.0,0.0,24.892812821078685,0.0,0.0,0.0,,0.9352749453092253,0.0,0.0,0.0,45.95042690903606,0.0,0.0,0.0,0.9358539085343393,0.0,0.0,0.0,0.9796443483712775,0.96,0.96,0.96,44.940426774908026,0.0,0.0,0.0,44.940426774908026,0.12608730608214305,6.203557791256016e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.989569813952563,24.751073068955247,965.2650506269122,965.1230973186462,48.2,42.371850088237096,7549.991698184549,7,0.24966903763837794,1945-08-05
1944,46,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,47.0,8.0,6.0,5.0,89.0,155.0,0.4590074409436166,182.77792215546305,182.77792215546305,,182.77792215546305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.77792215546305,990.5,965.0888896107773,25.4111103892227,0.12156855521590317,0.008277792215546243,990.3701536525685,0.2365911823021461,0.0,0.0,0.0,25.0446728594891,0.0,0.0,0.0,,0.929837271444156,0.0,0.0,0.0,41.7433118722151,0.0,0.0,0.0,0.8501692845664989,0.0,0.0,0.0,0.9750169284566498,0.96,0.96,0.96,40.70381502242508,0.0,0.0,0.0,40.70381502242508,0.12047068410619823,6.185422734975638e-05,344.6194637292325,329.2057950036568,0.470830107952013,0.4497714618979951,25.113245120094263,24.989569813952563,965.1230973186462,965.0460289750184,42.371850088237096,38.60951490423922,6838.240923767414,7,0.22613230568013934,1945-08-12
1944,47,316.9549091301824,0.7598571428571429,2.8824839502518182,0.009086494708091341,47.0,8.0,6.0,5.0,89.0,155.0,0.48919976427452105,161.95490913018236,161.95490913018236,,161.95490913018236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,222.95490913018236,990.5,964.9847745456509,25.515225454349125,0.11421933389626761,0.0061954909130182,990.3795851751908,0.1858599154162602,0.0,0.0,0.0,25.20895071412357,0.0,0.0,0.0,,0.9221712847082263,0.0,0.0,0.0,36.92389877271113,0.0,0.0,0.0,0.7520142316234445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.81618180952979,0.0,0.0,0.0,35.81618180952979,0.11296163560329928,6.142884286932134e-05,325.6607962357874,309.0284073518941,0.5015720118684746,0.4759553553623805,25.270132027005783,25.141225586109183,965.028303981179,964.9451420367594,37.77428322445626,34.031537935847574,6017.118544001004,7,0.19897878783072104,1945-08-19
1944,48,291.59046020459874,0.7981428571428572,3.6314912479865433,0.012357263476565572,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5132234026143232,141.876174490313,141.876174490313,,141.876174490313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,201.30474591888444,990.5,964.8666910967993,25.633308903200746,0.10657810378666031,0.004187617449031257,990.3892342787643,0.14339524338524948,0.0,0.0,0.0,25.370037746329185,0.0,0.0,0.0,,0.9140002928384449,0.0,0.0,0.0,32.27519726659226,0.0,0.0,0.0,0.6573359932096182,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.30694134859449,0.0,0.0,0.0,31.30694134859449,0.10741571026100158,6.127361828909112e-05,302.30479186612183,283.6079686159883,0.5465290723543582,0.4160672937923501,25.4,25.32110290752665,964.9115239593306,964.834431874464,36.89426872174312,28.22301423667841,5259.566146563874,7,0.17392745193663606,1945-08-26
1944,49,271.84967516201317,0.834,2.403132271783964,0.0088171897314996,40.0,6.0,4.0,3.0,65.0,118.0,0.4341903835371399,153.84967516201317,153.84967516201317,,153.84967516201317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.84967516201317,990.5,964.787398700648,25.712601299351928,0.1074762909364725,0.005384967516201257,990.3871387415473,0.16766545321002788,0.0,0.0,0.0,25.39554541107492,0.0,0.0,0.0,,0.9191054365692891,0.0,0.0,0.0,35.21920971289382,0.0,0.0,0.0,0.7172955135008925,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.16263342150701,0.0,0.0,0.0,34.16263342150701,0.12563558619347323,6.167803145510508e-05,281.3222739992266,266.78604271350054,0.4423019990094433,0.4194477682926891,25.4,25.36881787752446,964.8252890959968,964.767144170854,36.37270152467697,32.97074473169571,5739.322414813178,7,0.18979240789726115,1945-09-02
1944,50,255.84624043695416,0.8651428571428571,2.941516967173133,0.011584913259113372,40.0,6.0,4.0,3.0,65.0,118.0,0.4614201185398968,137.8462404369542,137.8462404369542,,137.8462404369542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.84624043695416,990.5,964.7222405628819,25.777759437118124,0.10182811944069205,0.0037846240436953857,990.3943872565156,0.13471453072418124,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9123907929332411,0.0,0.0,0.0,31.33235361954295,0.0,0.0,0.0,0.638133474939775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.39238301095666,0.0,0.0,0.0,30.39238301095666,0.11873975704970621,6.12382178924268e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.4,25.4,964.7455316982084,964.6771725436598,31.69644023128817,28.12671300438857,5105.920345840719,7,0.16884657228309258,1945-09-09
1944,51,234.96235045071688,0.898,2.108859684445398,0.008923863015247344,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4690155727927324,124.6766361650026,124.6766361650026,,124.6766361650026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,172.9623504507169,990.5,964.6097741027044,25.890225897295686,0.09657511361722453,0.0024676636165002143,990.4009572227662,0.11081253090968042,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9045994126289992,0.0,0.0,0.0,28.110283011680234,0.0,0.0,0.0,0.5725108556350353,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.266974521329832,0.0,0.0,0.0,27.266974521329832,0.11613002450025019,6.0715272846894266e-05,243.27968621428656,231.4334061521708,0.5098658917132011,0.3932016622534008,25.4,25.4,964.6596781172858,964.588600436913,30.999237329451496,24.58255826707397,4580.851719583411,7,0.1514831917851657,1945-09-16
1944,52,227.48053623051374,0.9118571428571428,0.9660513267760841,0.004253711913250314,34.0,6.0,4.0,3.0,44.0,91.0,0.4000661440073543,136.48053623051374,136.48053623051374,,136.48053623051374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,180.48053623051374,990.5,964.564883217383,25.935116782616937,0.09922852436667921,0.003648053623051314,990.3971234220104,0.13189502234094394,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9117743140544539,0.0,0.0,0.0,30.99823522081623,0.0,0.0,0.0,0.6313286195685587,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.06828816419174,0.0,0.0,0.0,30.06828816419174,0.13217139601118547,6.119684081124879e-05,229.3650854576809,224.67104686473823,0.4050366136175347,0.3967473943055295,25.4,25.4,964.576190512746,964.5480262811884,30.511462653315814,29.40792380357873,5051.472411584212,7,0.16704604535662076,1945-09-23
1944,53,224.67104686473823,0.918,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4050366136175347,133.67104686473823,133.67104686473823,,133.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.67104686473823,990.5,964.5480262811884,25.951973718811587,0.0982369647668008,0.0033671046864738,990.3983959305468,0.1265015681057078,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9105061105547428,0.0,0.0,0.0,30.317447220184253,0.0,0.0,0.0,0.6174632835068076,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.40792380357873,0.0,0.0,0.0,29.40792380357873,0.1308932513288353,6.111172101077649e-05,224.67104686473823,224.67104686473823,0.4050366136175347,0.4050366136175347,25.4,25.4,964.5480262811884,964.5480262811884,29.40792380357873,29.40792380357873,705.7901712858894,1,0.16337735446432625,1945-09-30
1945,1,219.6308144686234,0.9262857142857143,1.4168494976934969,0.006513220156359028,31.0,4.0,3.0,2.0,33.0,73.0,0.3324459585360265,146.6308144686234,146.6308144686234,,146.6308144686234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,184.6308144686234,990.5,964.5177848868117,25.982215113188204,0.10069329169390077,0.004663081446862285,990.3946436268592,0.15224775523106437,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9162095475968917,0.0,0.0,0.0,33.46617742824888,0.0,0.0,0.0,0.6815922083146412,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.46219210540141,0.0,0.0,0.0,32.46219210540141,0.147784871504536,6.149452662765474e-05,222.2828362851385,214.75310038088367,0.3399252437824088,0.3284104216951665,25.4,25.4,964.5336970177108,964.4885186022854,33.08789551977737,31.31095015073908,5453.6482737074375,7,0.1803455116966745,1945-10-01
1945,2,203.78400800362752,0.9465714285714285,1.940426794609205,0.00943002199792777,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,86.71428571428571,0.4264338020514139,117.06972228934178,117.06972228934178,,117.06972228934178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,159.0697222893418,990.5,964.4227040480217,26.077295951978254,0.09167195612933307,0.0017069722289341286,990.4066210716418,0.09856908083422591,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8983677024578515,0.0,0.0,0.0,26.23762805784156,0.0,0.0,0.0,0.5343712435405613,0.0,0.0,0.0,0.9683450984155627,0.96,0.96,0.96,25.412238015940144,0.0,0.0,0.0,25.412238015940144,0.12447831637780847,6.0195195360503344e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.344256076865755,25.4,25.4,964.472308695282,964.4070206769117,30.67322522720218,22.304365644687,4269.255986677944,7,0.14117910008855633,1945-10-08
1945,3,198.86770062915326,0.959,0.8517727210066985,0.004329932523374071,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4702288176113214,105.29627205772469,105.29627205772469,,105.29627205772469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,149.2962720577247,990.5,964.402831415355,26.097168584644983,0.08822258966468391,0.0005296272057724286,990.4112477831295,0.07884981906761945,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8895007938699624,0.0,0.0,0.0,23.341340177897134,0.0,0.0,0.0,0.4753837103441372,0.0,0.0,0.0,0.9666721861909918,0.96,0.96,0.96,22.56577806907128,0.0,0.0,0.0,22.56577806907128,0.11354168724999526,5.949763215494068e-05,200.2479822683398,195.20770377157243,0.4872105741949339,0.37396065108897,25.4,25.4,964.4095845924568,964.40148789361,26.70126498763568,21.7793447536432,3791.050715603975,7,0.12536543371706266,1945-10-15
1945,4,199.83763689849388,0.9555714285714286,1.744714095092397,0.008631883591660729,31.0,4.0,3.0,2.0,33.0,73.0,0.3654327047674609,126.83763689849387,126.83763689849387,,126.83763689849387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.83763689849388,990.5,964.411958498656,26.088041501343906,0.09370763961390302,0.002683763689849343,990.4036085966962,0.1140037822114185,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9070672939651211,0.0,0.0,0.0,28.661058792301834,0.0,0.0,0.0,0.5837282849755974,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.801227028532775,0.0,0.0,0.0,27.801227028532775,0.13908269610319343,6.088091311438121e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3533455280153085,25.4,25.4,964.4395798595788,964.40148789361,29.390470683292342,26.60107537513964,4670.606140793507,7,0.15445126126962655,1945-10-22
1945,5,204.68717559367172,0.9442857142857142,2.315544256804052,0.011325754002369256,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.41303271647492296,120.25860416510027,120.25860416510027,,120.25860416510027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,161.68717559367172,990.5,964.428123053562,26.071876946437975,0.0925957399965219,0.0020258604165099715,990.405378399587,0.10341086031047748,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.901140775331041,0.0,0.0,0.0,27.020081996479785,0.0,0.0,0.0,0.5503071689710751,0.0,0.0,0.0,0.9697037481327929,0.96,0.96,0.96,26.202318633291302,0.0,0.0,0.0,26.202318633291302,0.12787555996728964,6.0464831000021205e-05,209.2745177174335,201.1701128186193,0.462295311649258,0.3488241224790015,25.4,25.4,964.4556471063046,964.4070206769117,30.0193897315489,23.30202589199612,4401.989530392939,7,0.14556843685161835,1945-10-29
1945,6,219.3948898660656,0.9258571428571428,2.5820576573730096,0.011836163578863785,36.0,5.0,3.0,2.0,47.0,93.0,0.4241891947021033,126.3948898660656,126.3948898660656,,126.3948898660656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.3948898660656,990.5,964.5163693391963,25.983630660803588,0.09566897379657502,0.002639488986606514,990.4016915372168,0.11332819206291835,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9064105985149203,0.0,0.0,0.0,28.543733354591172,0.0,0.0,0.0,0.5813387648592906,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.687421353953432,0.0,0.0,0.0,27.687421353953432,0.12612040881053438,6.0836836760937224e-05,224.67104686473823,209.2745177174335,0.4443923752129746,0.4139385172135244,25.4,25.4,964.5480262811884,964.4556471063046,28.93919666421382,25.26517961040896,4651.486787464177,7,0.1538190075219635,1945-11-05
1945,7,230.66082009008912,0.9058571428571429,1.4424047373241213,0.006248241246408314,36.0,5.0,3.0,2.0,47.0,93.0,0.403254696418298,137.6608200900891,137.6608200900891,,137.6608200900891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.66082009008912,990.5,964.5839649205406,25.916035079459466,0.09964508468749769,0.003766082009008857,990.3965888333034,0.1342162933405174,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9123070941886662,0.0,0.0,0.0,31.285082858536132,0.0,0.0,0.0,0.6371707303164181,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.346530372780048,0.0,0.0,0.0,30.346530372780048,0.1315466021548981,6.123260016590292e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.4,25.4,964.608607280156,964.5582744243948,31.31444326580955,29.33944084146248,5098.217102627048,7,0.1685918354043336,1945-11-12
1945,8,251.34346440843063,0.8715714285714286,4.574023241070494,0.018063093167288827,36.0,5.0,3.0,2.0,47.0,93.0,0.370701804063263,158.34346440843063,158.34346440843063,,158.34346440843063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.34346440843063,990.5,964.6973253524794,25.802674647520625,0.10694471769576717,0.0058343464408430286,990.3872209358634,0.17828110817106985,0.0,0.0,0.0,25.399906322670034,0.0,0.0,0.0,,0.9208038589487995,0.0,0.0,0.0,36.33075139542047,0.0,0.0,0.0,0.7399338369739404,0.0,0.0,0.0,0.9702948432783355,0.96,0.96,0.96,35.25262298840245,0.0,0.0,0.0,35.25262298840245,0.14007285813658535,6.182156256783135e-05,266.78604271350054,236.1943342291061,0.3937435684201931,0.3485939483718493,25.4,25.399344258690245,964.767144170854,964.6171660053748,38.98135094162237,31.65180473186517,5922.440662051611,7,0.1958479054911247,1945-11-19
1945,9,291.8399354644106,0.7985714285714286,6.034623519770507,0.02073698987292896,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3296242406425803,195.69707832155342,195.69707832155342,,195.69707832155342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,240.55422117869628,990.5,964.8698387877284,25.63016121227161,0.12043077790655406,0.009827944801337944,990.3697412772921,0.27181723567881105,0.0,0.0,0.0,25.228085253884945,0.0,0.0,0.0,,0.933761370541587,0.0,0.0,0.0,45.2101522977199,0.0,0.0,0.0,0.9207770325401202,0.0,0.0,0.0,0.9785278020766682,0.96,0.96,0.96,44.24461478811062,0.0,0.0,0.0,44.24461478811062,0.1515514297899561,6.279486601528396e-05,309.0284073518941,271.2725109404546,0.3428286916266789,0.307636539354579,25.36822294112715,25.12198835672755,964.9451420367594,964.7850900437618,47.42109559902579,40.09784230020616,7433.095284402583,7,0.2458034154895034,1945-11-26
1945,10,325.9847890805436,0.7457142857142857,4.509556933668932,0.013793936852699315,38.0,5.0,4.0,3.0,54.0,104.0,0.31931593093266414,221.98478908054358,221.98478908054358,,221.98478908054358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,268.9847890805436,990.5,965.0299239454026,25.470076054597307,0.1304648406428576,0.014396957816108657,990.3551382015411,0.3492860850334381,0.0,0.0,0.0,24.97592817110487,0.0,0.0,0.0,,0.9405260944854256,0.0,0.0,0.0,51.13635940610739,0.0,0.0,0.0,1.0414737149920037,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.00193882127779,0.0,0.0,0.0,48.00193882127779,0.14735662164392974,6.0165782506253686e-05,340.5953058875766,311.8155700798613,0.3335304903900848,0.3053477197196846,25.098317175918343,24.8481228362602,965.102976529438,964.9590778503992,48.2,46.983247778965264,8064.325721974668,7,0.2666774378959877,1945-12-03
1945,11,361.1012399139321,0.6978571428571428,10.033974918838892,0.027106554256556,38.0,5.0,4.0,3.0,54.0,104.0,0.2889809844789331,257.1012399139321,257.1012399139321,,215.90996487414063,41.19127503979145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,304.1012399139321,990.5,965.2055061995696,25.29449380043036,0.14285852569399718,0.021420247982786387,990.3357212263232,0.3447700629726503,0.04205271880892184,0.0,0.0,24.7854449637809,7.0884485139014215,0.0,0.0,,0.9360915953711834,0.26134063262485074,0.0,0.0,49.26711623798843,9.167176826948756,0.0,0.0,1.0034035893683997,0.18670421236148177,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.32073295071172,8.892161522140293,0.0,0.0,52.21289447285202,0.14414855288128073,5.628024118833024e-05,398.1467533267305,340.5953058875766,0.3053477197196846,0.2612102174161261,24.8481228362602,24.629603123835253,965.3907337666336,965.102976529438,63.48723677415835,48.2,8771.766271439139,7,0.290071635960289,1945-12-10
1945,12,423.4429756112686,0.6252857142857142,5.9837654056752445,0.014124130760999085,38.0,5.0,4.0,3.0,54.0,104.0,0.24571642196463578,319.4429756112686,319.4429756112686,,159.7214878056343,159.7214878056343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.4429756112686,990.5,965.5054933902508,24.99450660974932,0.1648608584878213,0.03388859512225369,990.3012505463897,0.18066358049779166,0.18066358049779166,0.0,0.0,24.615093575641414,24.615093575641414,0.0,0.0,,0.9208390087191197,0.9208390087191197,0.0,0.0,35.50427996981589,35.50427996981589,0.0,0.0,0.7231014250471668,0.7231014250471668,0.0,0.0,0.97,0.97,0.96,0.96,34.43915157072141,34.43915157072141,0.0,0.0,68.87830314144281,0.16263997319964948,5.98950990906719e-05,440.0331111664572,408.00454625357366,0.2548991204999081,0.2363458507118082,24.710241564892343,24.51214894316512,965.580149000249,965.436020458141,72.40056247418846,65.58970599520457,11571.554927762392,7,0.3826572396746823,1945-12-17
1945,13,473.91150654168825,0.5697142857142857,8.094719333524495,0.01706445519199807,38.0,5.0,4.0,3.0,54.0,104.0,0.21948839684744975,369.91150654168825,369.91150654168825,,184.95575327084413,184.95575327084413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.91150654168825,990.5,965.7326017794375,24.767398220562445,0.182672768931533,0.0439823013083376,990.2733449297601,0.24209502568902977,0.24209502568902977,0.0,0.0,24.298648124633576,24.298648124633576,0.0,0.0,,0.929879773120878,0.929879773120878,0.0,0.0,40.98361648339403,40.98361648339403,0.0,0.0,0.8346968733888804,0.8346968733888804,0.0,0.0,0.973469687338888,0.973469687338888,0.96,0.96,39.89722439826399,39.89722439826399,0.0,0.0,79.79444879652797,0.1683641334732622,5.991925845084006e-05,486.0250263913084,467.1571483252964,0.22262315876537,0.2139807506872445,24.341599735180807,24.221380334138185,965.7871126187608,965.7022071674638,82.52799120824845,78.26312928404141,13405.4673978167,7,0.4433024933140443,1945-12-24
1945,14,520.1760878642446,0.537,7.997674879853394,0.015416884573001886,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22627262937624176,402.46180214995877,402.46180214995877,,201.23090107497936,201.23090107497936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,452.8903735785302,990.5,965.9407923953889,24.55920760461093,0.19537082741890946,0.0504923604299917,990.254136812151,0.2868377226215119,0.2868377226215119,0.0,0.0,24.026506694140483,24.026506694140483,0.0,0.0,,0.9345720148407831,0.9345720148407831,0.0,0.0,44.309976850530006,44.309976850530006,0.0,0.0,0.9024435203773932,0.9024435203773932,0.0,0.0,0.9788984945061588,0.9788984945061588,0.96,0.96,43.37675520051987,43.37675520051987,0.0,0.0,86.75351040103973,0.16678807765678189,5.987869162042489e-05,542.0087505502821,489.3436243127323,0.237615351959833,0.2125295903181833,24.2000983945622,23.8890745197266,966.0390393774762,965.8020463094072,90.8082254061254,82.92048924179662,14574.589747374674,7,0.4819639466724429,1945-12-31
1945,15,597.9940809256872,0.4865714285714286,16.84760715224666,0.027614840173179955,41.0,6.0,4.0,3.0,66.0,120.0,0.20148450468445778,477.9940809256872,477.9940809256872,,238.99704046284361,238.99704046284361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,528.9940809256872,990.5,966.2829379668337,24.217062033166208,0.2286135395588448,0.06722361015593883,990.2041628502851,0.4066640201188246,0.4066640201188246,0.0,0.0,23.514560863332612,23.514560863332612,0.0,0.0,,0.9422293591814589,0.9422293591814589,0.0,0.0,51.895200630204215,51.895200630204215,0.0,0.0,1.0569287297393932,1.0569287297393932,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.74485168994123,47.74485168994123,0.0,0.0,95.48970337988246,0.16022185063744457,5.579620673290197e-05,659.9420006160087,550.9983234585969,0.217786506584565,0.1818341610141324,23.830126535559494,23.096417075697417,966.539768002464,966.0794924555636,96.4,92.62097307201596,16042.270167820254,7,0.5304983521104581,1946-01-07
1945,16,743.7576288012614,0.41942857142857143,22.540383134796294,0.030109565826590155,41.0,6.0,4.0,3.0,66.0,120.0,0.1619406993396396,623.7576288012614,623.7576288012614,,207.9192096004204,207.9192096004204,207.9192096004204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.7576288012614,990.5,966.875030515205,23.624969484794974,0.30997933653709014,0.11634107262949447,990.0736795908334,0.30748113257406506,0.30748113257406506,0.30748113257406506,0.0,22.891167943054313,22.891167943054313,22.891167943054313,0.0,,0.9350774273519694,0.9350774273519694,0.9350774273519694,0.0,43.619366839802446,43.619366839802446,43.619366839802446,0.0,0.8883781433768317,0.8883781433768317,0.8883781433768317,0.0,0.9767781496008486,0.9767781496008486,0.9767781496008486,0.96,42.61503864252722,42.61503864252722,42.61503864252722,0.0,127.84511592758166,0.1718190202530103,5.6953148057031094e-05,817.7246825595828,682.3088631722309,0.1758734298746888,0.1467486582701462,23.25220186853901,22.455124127277063,967.1708987302384,966.6292354526888,141.6224429196722,115.75432091303254,21477.97947583372,7,0.7102506440421203,1946-01-14
1945,17,893.0117573143913,0.3632857142857143,18.468320802952043,0.020673047898513316,46.0,7.0,6.0,4.0,76.0,139.0,0.15590749680479882,754.0117573143913,754.0117573143913,,251.33725243813043,251.33725243813043,251.33725243813043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,813.0117573143913,990.5,967.4720470292575,23.027952970742472,0.4008902216575792,0.16734886129349194,989.931760917049,0.447850112108276,0.447850112108276,0.447850112108276,0.0,22.011863775683135,22.011863775683135,22.011863775683135,0.0,,0.9424686929450413,0.9424686929450413,0.9424686929450413,0.0,51.11093981062171,51.11093981062171,51.11093981062171,0.0,1.0409560042896477,1.0409560042896477,1.0409560042896477,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.00713580135493,48.00713580135493,48.00713580135493,0.0,144.0214074040648,0.16150396634584335,5.316533874338538e-05,947.0029281802472,843.5265543863715,0.1647843796703192,0.1467788492133823,22.333122296352197,21.653888544784053,967.6880117127208,967.2741062175454,144.60000000000002,142.2708087731555,24195.596443882885,7,0.8001189300225822,1946-01-21
1945,18,965.2284059639712,0.34114285714285714,3.489891108097043,0.0036084552451446997,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15416974747030632,816.3712631068283,816.3712631068283,,252.30394089425405,252.30394089425405,252.30394089425405,59.459440424066166,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,877.5141202496854,990.5,967.7609136238558,22.739086376144115,0.4582315939844774,0.20309701048546264,989.83867139553,0.45580462408647576,0.45580462408647576,0.45580462408647576,0.08755361198961166,21.621953147587675,21.621953147587675,21.621953147587675,6.205977476191582,,0.9407901106698019,0.9407901106698019,0.9407901106698019,0.2669861257709606,50.33980237788578,50.33980237788578,50.33980237788578,11.83571487328559,1.025250557594415,1.025250557594415,1.025250557594415,0.24105325607506292,0.9783910398932205,0.9783910398932205,0.9783910398932205,0.9641053256075063,45.96092082865914,45.96092082865914,45.96092082865914,11.532349400087714,149.41511188606518,0.154781795112548,5.081595536906996e-05,971.4321659369264,947.0029281802472,0.1667640888170038,0.1430877058368119,21.720921166670536,21.54734452408831,967.7857286637476,967.6880117127208,161.452891601228,144.60000000000002,25101.738796858946,7,0.8300839549225842,1946-01-28
1945,19,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.5,967.7857286637476,22.714271336252292,0.4544965503339099,0.1975457327495411,989.8479577169164,0.5148845290805271,0.5148845290805271,0.5148845290805271,0.0,21.54734452408831,21.54734452408831,21.54734452408831,0.0,,0.943279512902596,0.943279512902596,0.943279512902596,0.0,53.781394808636,53.781394808636,53.781394808636,0.0,1.0953440897889204,1.0953440897889204,1.0953440897889204,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1488523903885108,4.962326474902728e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.54734452408831,21.54734452408831,967.7857286637476,967.7857286637476,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1946-02-04
1945,20,971.4321659369264,0.34,0.0,0.0,49.0,8.0,7.0,5.0,93.0,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,269.81072197897544,269.81072197897544,269.81072197897544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.5,967.7857286637476,22.714271336252292,0.4544965503339099,0.1975457327495411,989.8479577169164,0.5148845290805271,0.5148845290805271,0.5148845290805271,0.0,21.54734452408831,21.54734452408831,21.54734452408831,0.0,,0.943279512902596,0.943279512902596,0.943279512902596,0.0,53.781394808636,53.781394808636,53.781394808636,0.0,1.0953440897889204,1.0953440897889204,1.0953440897889204,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1488523903885108,4.962326474902728e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1667640888170038,21.54734452408831,21.54734452408831,967.7857286637476,967.7857286637476,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1946-02-11
1945,21,971.4321659369264,0.34,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.15205826087899643,823.7178802226407,823.7178802226407,,234.83776169626466,234.83776169626466,234.83776169626466,119.20459513384662,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,882.5750230797836,990.5,967.7857286637476,22.714271336252292,0.462862388827676,0.20897430417811252,989.828163306994,0.39661202215659214,0.39661202215659214,0.39661202215659214,0.17594722397922338,21.64582262108991,21.64582262108991,21.64582262108991,12.411246396480633,,0.9382993944697011,0.9382993944697011,0.9382993944697011,0.5340367460828743,46.77898311853104,46.77898311853104,46.77898311853104,23.729813914829897,0.9527287804181473,0.9527287804181473,0.9527287804181473,0.48329559908003855,0.9769009884794324,0.9769009884794324,0.9769009884794324,0.9683295599080038,43.78366730194593,43.78366730194593,43.78366730194593,23.126524444803074,154.47752635064086,0.15902039459610692,5.206187344672615e-05,971.4321659369264,971.4321659369264,0.1667640888170038,0.1410288899254909,21.719681193841108,21.54734452408831,967.7857286637476,967.7857286637476,161.88567111362153,144.60000000000002,25952.22442690767,7,0.8582084797257827,1946-02-18
1945,22,977.759573311711,0.33771428571428574,3.7495014179229758,0.0037796418628705856,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1366544528845015,844.1881447402824,844.1881447402824,,211.0470361850706,211.0470361850706,211.0470361850706,211.0470361850706,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,899.6167161688538,990.5,967.8110382932467,22.688961706753172,0.47845576951993285,0.2253505157922259,989.7961937146878,0.3152149933714591,0.3152149933714591,0.3152149933714591,0.3152149933714591,21.669940428069573,21.669940428069573,21.669940428069573,21.669940428069573,,0.9350658021224987,0.9350658021224987,0.9350658021224987,0.9350658021224987,41.93710900888879,41.93710900888879,41.93710900888879,41.93710900888879,0.8541162730934578,0.8541162730934578,0.8541162730934578,0.8541162730934578,0.9754116273093458,0.9754116273093458,0.9754116273093458,0.9754116273093458,40.906560933648805,40.906560933648805,40.906560933648805,40.906560933648805,163.6262437345952,0.1673422318876761,5.3842055116577444e-05,997.6786758623872,971.4321659369264,0.1410288899254909,0.1293001475535128,21.719681193841108,21.529271972333927,967.8907147034496,967.7857286637476,167.8547286078913,161.88567111362153,27489.208947411997,7,0.9090346874144178,1946-02-25
1945,23,1049.6656517470053,0.3192857142857143,11.766000562633653,0.011243385279700516,41.0,8.0,7.0,6.0,67.0,129.0,0.12293904106445004,920.6656517470054,920.6656517470054,,230.16641293675136,230.16641293675136,230.16641293675136,230.16641293675136,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,976.6656517470054,990.5,968.0560920483478,22.44390795165228,0.5489565923034301,0.2865325213976043,989.6645108862989,0.37492686737718783,0.37492686737718783,0.37492686737718783,0.37492686737718783,21.233491970574057,21.233491970574057,21.233491970574057,21.233491970574057,,0.9385918628708042,0.9385918628708042,0.9385918628708042,0.9385918628708042,44.981722644587926,44.981722644587926,44.981722644587926,44.981722644587926,0.9161246974457825,0.9161246974457825,0.9161246974457825,0.9161246974457825,0.9798795953743029,0.9798795953743029,0.9798795953743029,0.9798795953743029,44.07679378587626,44.07679378587626,44.07679378587626,44.07679378587626,176.30717514350505,0.16797027964198694,5.319918976394058e-05,1080.0406798008228,1022.729174239858,0.1261330988195179,0.1194399455618558,21.38609536177335,21.060986707270345,968.1515564222312,967.971434547611,180.90009785629013,172.1327421744172,29619.60542410885,7,0.9794843063528059,1946-03-04
1945,24,1105.3036247158257,0.2997142857142857,7.461968849225676,0.006711758235434672,41.0,8.0,7.0,6.0,67.0,129.0,0.11674776236472437,976.3036247158258,976.3036247158258,,244.07590617895647,244.07590617895647,244.07590617895647,244.07590617895647,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1032.3036247158257,990.5,968.230954249107,22.269045750893124,0.6045218150244135,0.3312767898973322,989.5642013950783,0.42157844252113735,0.42157844252113735,0.42157844252113735,0.42157844252113735,20.911668703450207,20.911668703450207,20.911668703450207,20.911668703450207,,0.940382461579928,0.940382461579928,0.940382461579928,0.940382461579928,47.06623725444264,47.06623725444264,47.06623725444264,47.06623725444264,0.9585791701515812,0.9585791701515812,0.9585791701515812,0.9585791701515812,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12491250935379,46.12491250935379,46.12491250935379,46.12491250935379,184.49965003741517,0.16693068020753904,5.249939520938637e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,21.060986707270345,20.74621404649505,968.3157197369142,968.1515564222312,188.21396355449824,180.90009785629013,30995.941206285745,7,1.0249980557634175,1946-03-11
1945,25,1159.1516123280694,0.2835714285714286,5.706516848591524,0.004898894166138314,41.0,8.0,7.0,6.0,67.0,129.0,0.11130722435550246,1030.1516123280692,1030.1516123280692,,257.53790308201735,257.53790308201735,257.53790308201735,257.53790308201735,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1086.1516123280694,990.5,968.4001907816025,22.0998092183975,0.6781824740682535,0.3891970960264901,989.4326204299052,0.46928505085140687,0.46928505085140687,0.46928505085140687,0.46928505085140687,20.563144597451387,20.563144597451387,20.563144597451387,20.563144597451387,,0.9410066850013595,0.9410066850013595,0.9410066850013595,0.9410066850013595,48.86867625938886,48.86867625938886,48.86867625938886,48.86867625938886,0.995288722187146,0.995288722187146,0.995288722187146,0.995288722187146,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.83682412568972,47.83682412568972,47.83682412568972,47.83682412568972,191.3472965027589,0.16508447005219334,5.160078025875031e-05,1172.2200796855432,1141.726989184771,0.1129867308226724,0.110047594505125,20.6819527884006,20.47403845423948,968.4412631075832,968.345427680295,192.8,189.4103585064374,32146.345812463496,7,1.0630405361264383,1946-03-18
1945,26,1183.2104863543543,0.27814285714285714,3.296893365388184,0.0027749736158810857,41.0,8.0,7.0,6.0,67.0,129.0,0.10903012365975208,1054.2104863543543,1054.2104863543543,,263.5526215885886,263.5526215885886,263.5526215885886,263.5526215885886,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1110.2104863543543,990.5,968.4758043856851,22.024195614314895,0.7134397375384947,0.4204736322606607,989.3660866302008,0.49136269511561576,0.49136269511561576,0.49136269511561576,0.49136269511561576,20.39891954940011,20.39891954940011,20.39891954940011,20.39891954940011,,0.9410818414868486,0.9410818414868486,0.9410818414868486,0.9410818414868486,49.61719694928244,49.61719694928244,49.61719694928244,49.61719694928244,1.0105335427552429,1.0105335427552429,1.0105335427552429,1.0105335427552429,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.16295354915969149,5.080434887755593e-05,1195.2983332432605,1172.2200796855432,0.110047594505125,0.1079228477211861,20.47403845423948,20.31621151376837,968.5137947616216,968.4412631075832,192.8,192.8,32390.400000000005,7,1.0711111111111113,1946-03-25
1945,27,1225.6022494131455,0.26857142857142857,7.254575648806331,0.005891579092907757,45.0,11.0,10.0,10.0,72.0,148.0,0.12078277576781181,1077.6022494131457,1077.6022494131457,,269.40056235328643,269.40056235328643,269.40056235328643,269.40056235328643,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1143.6022494131457,990.5,968.6090356410128,21.89096435898731,0.7623739555992997,0.45088292423708937,989.2867431201636,0.513489100233579,0.513489100233579,0.513489100233579,0.513489100233579,20.164218378917344,20.164218378917344,20.164218378917344,20.164218378917344,,0.9406187036145276,0.9406187036145276,0.9406187036145276,0.9406187036145276,50.10561790060577,50.10561790060577,50.10561790060577,50.10561790060577,1.0204810163056166,1.0204810163056166,1.0204810163056166,1.0204810163056166,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15734404843266295,4.971255483651411e-05,1246.0803627849048,1208.137555230546,0.122502606892108,0.1187724358878668,20.284064402248635,20.02366878679014,968.6733954258954,968.5541466021532,192.8,192.8,32390.400000000005,7,1.0711111111111113,1946-04-01
1945,28,1320.2674589209525,0.25685714285714284,15.64412104795159,0.01186550952991707,45.0,11.0,10.0,10.0,72.0,148.0,0.11213303662007942,1172.2674589209525,1100.0,,275.0,275.0,275.0,275.0,72.26745892095245,21.973213861100408,5.22887357682154,4.882936413577868,4.882936413577868,35.29949865587478,66.9732138611004,16.228873576821538,14.882936413577868,14.882936413577868,107.29949865587477,1198.0850238514997,990.5,968.906625065056,21.593374934943945,0.8422161598048711,0.48,989.177783840195,0.5349,0.5349,0.5349,0.5349,19.736258775139056,19.736258775139056,19.736258775139056,19.736258775139056,,0.9393671273784339,0.9393671273784339,0.9393671273784339,0.9393671273784339,50.00024682099494,50.00024682099494,50.00024682099494,50.00024682099494,1.0183349658043777,1.0183349658043777,1.0183349658043777,1.0183349658043777,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14607600986723862,4.8686868686868696e-05,1355.589210120566,1297.4934435018629,0.1140660869935159,0.1091776173010678,19.82257898833665,19.602994804286705,969.0180574480818,968.834979393863,192.8,192.8,32390.400000000005,7,1.0711111111111113,1946-04-08
1945,29,1419.853002449179,0.24157142857142858,15.825903722416667,0.011141881329897314,45.0,11.0,10.0,10.0,72.0,148.0,0.10428576486796105,1271.853002449179,1100.0,,275.0,275.0,275.0,275.0,171.85300244917894,49.15213853337046,7.0,11.611689354674253,11.611689354674253,92.47748520645997,94.15213853337046,18.0,21.611689354674247,21.611689354674247,164.47748520645996,1233.7638278880447,990.5,969.2256789309896,21.274321069010334,0.9034542355809952,0.48,989.116545764419,0.5349,0.5349,0.5349,0.5349,19.355966833429346,19.355966833429346,19.355966833429346,19.355966833429346,,0.9381806165202995,0.9381806165202995,0.9381806165202995,0.9381806165202995,48.97492424825259,48.97492424825259,48.97492424825259,48.97492424825259,0.9974526323473033,0.9974526323473033,0.9974526323473033,0.9974526323473033,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.94713387410605,47.94713387410605,47.94713387410605,47.94713387410605,191.7885354964242,0.1351563826362457,4.843144835768289e-05,1466.3705361774826,1383.5781363808978,0.10696902192104,0.1009294692907596,19.497326391210088,19.18347947798531,969.3759663476504,969.108483209846,192.8,190.16128608351664,32220.47396339927,7,1.0654918638690234,1946-04-15
