WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1945,30,1497.0924550807,0.23042857142857143,8.924119883109759,0.005917153798216001,45.0,11.0,10.0,10.0,72.0,148.0,0.09888126375652592,1349.0924550807,1100.0,,275.0,275.0,275.0,275.0,249.0924550807001,55.0,7.0,14.929933130839432,16.830571289236495,155.3319506606242,100.0,18.0,24.92993313083943,26.830571289236495,227.33195066062416,1242.9299331308393,990.5,969.4752217779532,21.02477822204696,0.9261079159029032,0.48,989.0938920840971,0.5349,0.5349,0.5349,0.5349,19.083770306144086,19.083770306144086,19.083770306144086,19.083770306144086,,0.9373312820201823,0.9373312820201823,0.9373312820201823,0.9373312820201823,48.24242144670587,48.24242144670587,48.24242144670587,48.24242144670587,0.9825340416844373,0.9825340416844373,0.9825340416844373,0.9825340416844373,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.27757301777175,47.27757301777175,47.27757301777175,47.27757301777175,189.110292071087,0.12635567407671305,4.775512426037551e-05,1528.8393753592509,1466.3705361774826,0.1009294692907596,0.0968054606555528,19.18347947798531,18.981021836321013,969.5777887511608,969.3759663476504,190.16128608351664,188.0275020005027,31770.529067942618,7,1.0506127337282611,1946-04-22
1945,31,1574.0796131552665,0.2207142857142857,8.616140529024863,0.005485416364692243,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.11388679665653889,1394.651041726695,1100.0,,275.0,275.0,275.0,275.0,294.65104172669504,53.57142857142857,7.7142857142857135,14.848486141251067,16.68758934809308,201.8292519516367,100.0,18.0,24.84848614125107,26.687589348093088,304.54353766592243,1242.848486141251,990.5,969.7239495194247,20.7760504805753,0.9258969409710625,0.48,989.094103059029,0.5349,0.5349,0.5349,0.5349,18.83525353960427,18.83525353960427,18.83525353960427,18.83525353960427,,0.9365510486497535,0.9365510486497535,0.9365510486497535,0.9365510486497535,47.57453718036867,47.57453718036867,47.57453718036867,47.57453718036867,0.9689315108018058,0.9689315108018058,0.9689315108018058,0.9689315108018058,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.62304643676129,46.62304643676129,46.62304643676129,46.62304643676129,186.49218574704517,0.11849613834193962,4.7093986299758884e-05,1589.152359062425,1551.1556592265113,0.1231056053111109,0.0954127325131255,18.90892307305761,18.786164504356968,969.7726460831248,969.649887514424,187.2678852472189,185.97532449037445,31330.687205503593,7,1.0360676985946955,1946-04-29
1945,32,1518.8208298887344,0.22757142857142856,17.54026041213462,0.011566695764167158,47.0,10.0,10.0,10.0,115.0,192.0,0.12647132406812392,1326.8208298887344,1100.0,,275.0,275.0,275.0,275.0,226.8208298887342,50.98125578938676,7.999999999999999,11.813584890038243,11.813584890038243,144.212404319271,97.98125578938675,18.0,21.813584890038243,21.813584890038243,259.212404319271,1237.794840679425,990.5,969.5454211427175,20.954578857282545,0.912807553849438,0.48,989.1071924461505,0.5349,0.5349,0.5349,0.5349,19.026871303433097,19.026871303433097,19.026871303433097,19.026871303433097,,0.9371527630537482,0.9371527630537482,0.9371527630537482,0.9371527630537482,48.08949297904902,48.08949297904902,48.08949297904902,48.08949297904902,0.9794194089419352,0.9794194089419352,0.9794194089419352,0.9794194089419352,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.12770311946804,47.12770311946804,47.12770311946804,47.12770311946804,188.51081247787215,0.12419020306708181,4.760374052471519e-05,1570.314592802547,1466.3705361774826,0.130935527728553,0.1222684937655306,19.224886363029547,18.848331669684505,969.711785607516,969.3759663476504,190.59799992165944,186.6297752561231,31669.81649628252,7,1.047282291543734,1946-05-06
1945,33,1416.876867232946,0.24185714285714285,11.82748568522639,0.008348660762611858,47.0,10.0,10.0,10.0,115.0,192.0,0.1355503683209074,1224.876867232946,1100.0,,275.0,275.0,275.0,275.0,124.876867232946,30.568816458064905,6.436455621880539,6.504003501715937,6.504003501715937,74.86358814956868,77.5688164580649,16.436455621880537,16.50400350171594,16.50400350171594,189.86358814956867,1210.5092755816615,990.5,969.2160637249063,21.283936275093538,0.8604233758280453,0.48,989.1595766241719,0.5349,0.5349,0.5349,0.5349,19.408612899265474,19.408612899265474,19.408612899265474,19.408612899265474,,0.9383448722457083,0.9383448722457083,0.9383448722457083,0.9383448722457083,49.116680683207605,49.116680683207605,49.116680683207605,49.116680683207605,1.0003397287822322,1.0003397287822322,1.0003397287822322,1.0003397287822322,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.0563000207845,48.0563000207845,48.0563000207845,48.0563000207845,192.225200083138,0.13571702458374338,4.854171719271162e-05,1454.6784350498776,1383.5781363808978,0.1387706230327006,0.131987933122427,19.533122853785574,19.26774758304372,969.3381918670842,969.108483209846,192.8,191.05017160504357,32293.833613967185,7,1.0679177782396556,1946-05-13
1945,34,1387.090239920675,0.24700000000000003,4.584111910125882,0.0032894858439277003,47.0,10.0,10.0,10.0,115.0,192.0,0.13842175080771665,1195.090239920675,1100.0,,275.0,275.0,275.0,275.0,95.090239920675,23.27729831391523,4.952616662535157,4.952616662535157,4.952616662535157,56.95509161915431,70.27729831391524,14.952616662535158,14.952616662535158,14.952616662535158,171.9550916191543,1200.1825316389857,990.5,969.1198300058976,21.380169994102413,0.8452899688540176,0.48,989.1747100311459,0.5349,0.5349,0.5349,0.5349,19.519980025248376,19.519980025248376,19.519980025248376,19.519980025248376,,0.9386923376787749,0.9386923376787749,0.9386923376787749,0.9386923376787749,49.41673765304574,49.41673765304574,49.41673765304574,49.41673765304574,1.0064508686974694,1.0064508686974694,1.0064508686974694,1.0064508686974694,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1389985081027488,4.8686868686868696e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.1371798439578272,19.533122853785574,19.473082286496712,969.1603189368298,969.108483209846,192.8,192.8,32390.400000000005,7,1.0711111111111113,1946-05-20
1945,35,1255.372948966106,0.2661428571428571,30.19400809933638,0.023993427521891243,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14585280740086107,1072.2300918232488,1058.0447325975126,,264.51118314937816,264.51118314937816,264.51118314937816,264.51118314937816,14.185359225736224,3.4724577271333468,0.7388207930070951,0.7388207930070951,0.7388207930070951,8.496439119581593,49.90102915570477,10.738820793007095,10.45310650729281,10.45310650729281,115.78215340529587,1129.1376890535173,990.5,968.7026708909123,21.797329109087773,0.741176753476563,0.4254581523767663,989.3333650941466,0.4955420038192691,0.4955420038192691,0.4955420038192691,0.4955420038192691,20.135152199415163,20.135152199415163,20.135152199415163,20.135152199415163,,0.9401060690601408,0.9401060690601408,0.9401060690601408,0.9401060690601408,49.07249931859837,49.07249931859837,49.07249931859837,49.07249931859837,0.9994399046557713,0.9994399046557713,0.9994399046557713,0.9994399046557713,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.73593201475658,47.73593201475658,47.73593201475658,47.73593201475658,190.9437280590263,0.152443869927874,5.017695712803286e-05,1355.589210120566,1172.2200796855432,0.158922300833005,0.1356746798081836,20.57990214310037,19.637861696081465,969.0180574480818,968.4412631075832,192.8,187.7786588842913,32078.54631391642,7,1.0607984892168127,1946-05-27
1945,36,1073.4697843322676,0.3097142857142857,26.106081721512233,0.024556803518919684,45.0,10.0,9.0,9.0,88.0,161.0,0.15030261598689837,912.4697843322675,912.4697843322675,,228.11744608306688,228.11744608306688,228.11744608306688,228.11744608306688,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,976.4697843322675,990.5,968.12961656802,22.37038343198005,0.5496691992763499,0.279975827465814,989.6703549732578,0.36919955931186604,0.36919955931186604,0.36919955931186604,0.36919955931186604,21.17153884592604,21.17153884592604,21.17153884592604,21.17153884592604,,0.9379343946847758,0.9379343946847758,0.9379343946847758,0.9379343946847758,44.39637448192404,44.39637448192404,44.39637448192404,44.39637448192404,0.9042031462713653,0.9042031462713653,0.9042031462713653,0.9042031462713653,0.9785642389484931,0.9785642389484931,0.9785642389484931,0.9785642389484931,43.44852846369385,43.44852846369385,43.44852846369385,43.44852846369385,173.7941138547754,0.16190585747255654,5.293320761200398e-05,1141.726989184771,989.4775076349576,0.1627121372216141,0.1410144469957385,21.65385369851716,20.77727817390269,968.345427680295,967.8579100305398,184.18013796041063,160.02689323133276,29197.411127602267,7,0.9655228547487522,1946-06-03
1945,37,861.2526548614313,0.3747142857142857,32.70704233080965,0.03839133254556726,45.0,10.0,9.0,9.0,88.0,161.0,0.18788130981720363,700.2526548614313,700.2526548614313,,233.4175516204771,233.4175516204771,233.4175516204771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,764.2526548614313,990.5,967.3450106194457,23.154989380554298,0.36654190177892054,0.14537927113906896,989.9880788270821,0.38828793346079066,0.38828793346079066,0.38828793346079066,0.0,22.254780274175538,22.254780274175538,22.254780274175538,0.0,,0.9397506865528534,0.9397506865528534,0.9397506865528534,0.0,47.81806378080916,47.81806378080916,47.81806378080916,0.0,0.9738913193647488,0.9738913193647488,0.9738913193647488,0.0,0.979308225245377,0.979308225245377,0.979308225245377,0.96,46.04236401481824,46.04236401481824,46.04236401481824,0.0,138.1270920444547,0.16053357824186332,5.493569899125277e-05,947.0029281802472,760.52821131929,0.211694974103213,0.1700100339809679,22.861918437131447,21.710324732272312,967.6880117127208,966.9421128452772,144.60000000000002,122.32094871059854,23205.35146346839,7,0.7673727335803039,1946-06-10
1945,38,674.3005248152106,0.44885714285714284,19.531314179142832,0.028749504851395703,45.0,10.0,9.0,9.0,88.0,161.0,0.23939753372634104,513.3005248152106,513.3005248152106,,243.13842740208315,243.13842740208315,27.02367001104432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.3005248152106,990.5,966.5972020992607,23.902797900739188,0.25459542406700486,0.07710087275341733,990.1683037031796,0.422863402865523,0.422863402865523,0.03616867651509217,0.0,23.148238201053253,23.148238201053253,3.2929196240365965,0.0,,0.9419796550486639,0.9419796550486639,0.13287382489796487,0.0,52.008081663405164,52.008081663405164,5.6819796712106,0.0,1.0592277324522437,1.0592277324522437,0.1157226002283218,0.0,0.9787151171656893,0.9787151171656893,0.9615722600228321,0.96,46.831521045061024,46.831521045061024,5.517235330775303,0.0,99.18027742089734,0.1471575885527759,5.3767524290464276e-05,728.4970702319307,623.8090120652902,0.2580918147799204,0.2210029478206997,23.437493774943825,22.891068249153243,966.8139882809276,966.3952360482612,115.86194194628136,96.4,16662.286606710753,7,0.5510015412272075,1946-06-17
1945,39,571.3562790653785,0.5018571428571429,14.398539899200825,0.025555280492347003,45.0,10.0,9.0,9.0,88.0,161.0,0.2824655400029465,410.3562790653786,410.3562790653786,,205.1781395326893,205.1781395326893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.3562790653786,990.5,966.1703480482104,24.329651951789497,0.2031195536941893,0.052071255813075666,990.2448091904927,0.299208189268762,0.299208189268762,0.0,0.0,23.77525295301349,23.77525295301349,0.0,0.0,,0.9352641050108651,0.9352641050108651,0.0,0.0,44.73143769419212,44.73143769419212,0.0,0.0,0.9110272442808984,0.9110272442808984,0.0,0.0,0.9780625224765898,0.9780625224765898,0.96,0.96,43.75810009916028,43.75810009916028,0.0,0.0,87.51620019832056,0.15303306292272442,5.9244077875593416e-05,608.7950640130589,523.0192327708844,0.3078280680942534,0.2644568090593889,24.086317627600778,23.53325316487547,966.3351802560522,965.953586547469,95.20766794255933,77.0674380789324,14702.721633317855,7,0.48620111221289203,1946-06-24
1945,40,465.01766552004165,0.5802857142857143,11.855160229203884,0.02509373242369654,42.0,9.0,8.0,6.0,70.0,135.0,0.2907405666408626,330.01766552004165,330.01766552004165,,165.00883276002082,165.00883276002082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,389.01766552004165,990.5,965.6925794948402,24.807420505159843,0.17282816697762055,0.036003533104008285,990.2911682999184,0.1932345364163411,0.1932345364163411,0.0,0.0,24.405354268661874,24.405354268661874,0.0,0.0,,0.9226435952887938,0.9226435952887938,0.0,0.0,36.436372521054174,36.436372521054174,0.0,0.0,0.7420849800622031,0.7420849800622031,0.0,0.0,0.9701052385937066,0.9701052385937066,0.96,0.96,35.34745318271378,35.34745318271378,0.0,0.0,70.69490636542756,0.15193896656616657,5.950684237869591e-05,494.6810831907137,440.0331111664572,0.3067950946739818,0.2729030977478345,24.56019827490324,24.219900247579968,965.8260648743582,965.580149000249,76.9633135124217,65.41614127695038,11876.74426939183,7,0.39274947980793085,1946-07-01
1945,41,416.60195123910313,0.6335714285714287,5.30439053175285,0.012690045443955343,42.0,9.0,8.0,6.0,70.0,135.0,0.32419064406825104,281.60195123910313,281.60195123910313,,179.4371844551059,102.1647667839972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,340.60195123910313,990.5,965.474708780576,25.025291219424066,0.15574075922189737,0.026320390247820586,990.3179388505303,0.25131539675066067,0.10347703456811463,0.0,0.0,24.591914673203707,17.625592287415824,0.0,0.0,,0.9234779362032931,0.6528890374885267,0.0,0.0,40.09723536763571,22.59839595817522,0.0,0.0,0.816644304839831,0.4602524635066236,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.69187265085854,21.920444079429963,0.0,0.0,57.612316730288505,0.1380778407277908,5.671706980163296e-05,430.9578316629287,402.90237744418727,0.3350687599720136,0.3132557064320611,24.720259392024523,24.35947461581722,965.5393102424832,965.4130606984988,63.490648162793,48.2,9678.869210688468,7,0.32006842627938054,1946-07-08
1945,42,388.68437497506375,0.6654285714285715,3.683659514783691,0.009520749558614443,42.0,9.0,8.0,6.0,70.0,135.0,0.34750811411923527,253.68437497506378,253.68437497506378,,253.68437497506378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,312.68437497506375,990.5,965.3432145622007,25.15678543779929,0.1458877803645153,0.0207368749950127,990.3333753446404,0.4558029913872103,0.0,0.0,0.0,24.53435779105254,0.0,0.0,0.0,,0.9457097935647536,0.0,0.0,0.0,57.72016474222476,0.0,0.0,0.0,1.1755634367051886,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12407326741146026,5.2842757488681595e-05,402.90237744418727,377.11676084070143,0.3579793157404255,0.3350687599720136,24.639505975906225,24.404782084697946,965.4130606984988,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1946-07-15
1945,43,354.88243121704227,0.7052857142857143,5.21735070758926,0.014671937238827258,42.0,9.0,8.0,6.0,70.0,135.0,0.3807623869560696,219.88243121704227,219.88243121704227,,219.88243121704227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,278.88243121704227,990.5,965.1744121560852,25.325587843914814,0.133958025645256,0.013976486243408415,990.3520654881114,0.34287532706124374,0.0,0.0,0.0,24.834778004964928,0.0,0.0,0.0,,0.9399557334357357,0.0,0.0,0.0,50.33449852187449,0.0,0.0,0.0,1.0251425360870567,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.66627591835801,0.0,0.0,0.0,47.66627591835801,0.13438938741879264,6.03251677494859e-05,373.01012538244936,340.5953058875766,0.3963648284822829,0.3619204702863863,24.957938554242787,24.676277475365264,965.2650506269122,965.102976529438,48.2,46.19153646229986,8007.934354284147,7,0.2648126439908779,1946-07-22
1945,44,332.9206641023212,0.7348571428571429,2.4241074355343977,0.007343405490807186,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.370866740359655,209.34923553089263,209.34923553089263,,209.34923553089263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,263.77780695946404,990.5,965.0646033205115,25.435396679488413,0.12862713509619636,0.011869847106178472,990.3595030177976,0.31034390642800785,0.0,0.0,0.0,24.98455579085805,0.0,0.0,0.0,,0.9375654843620351,0.0,0.0,0.0,48.09508524038789,0.0,0.0,0.0,0.9795333042848856,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.94063845684338,0.0,0.0,0.0,46.94063845684338,0.14106644504066598,6.228964356949874e-05,340.5953058875766,323.62655383883583,0.4024171045814803,0.3467912803962049,25.03501782268213,24.957938554242787,965.102976529438,965.0181327691942,48.2,45.05021199095465,7886.027260749688,7,0.260781324760241,1946-07-29
1945,45,307.5673951706361,0.7732857142857142,3.4923347093759145,0.011320487936506415,39.0,7.0,5.0,4.0,60.0,115.0,0.3740397473449451,192.56739517063602,192.56739517063602,,192.56739517063602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.56739517063602,990.5,964.9379540885856,25.56204591141448,0.12149425371097342,0.009278488432454799,990.3692272578566,0.2626178614409055,0.0,0.0,0.0,25.16865530783014,0.0,0.0,0.0,,0.9329660042215276,0.0,0.0,0.0,44.34500038724559,0.0,0.0,0.0,0.9031568306974663,0.0,0.0,0.0,0.9788715239053565,0.96,0.96,0.96,43.40979320610115,0.0,0.0,0.0,43.40979320610115,0.14110472643015132,6.261612152971262e-05,316.52242407738737,299.18021087320443,0.3843837119586032,0.3633233895993522,25.23634203522233,25.09507450067802,964.9826121203868,964.8967208434927,45.47168570415618,41.41393773858008,7292.845258624993,7,0.24116551781167306,1946-08-05
1945,46,288.6703011713433,0.8019999999999999,2.2246060367451634,0.007687979234877629,39.0,7.0,5.0,4.0,60.0,115.0,0.39844698412832347,173.67030117134328,173.67030117134328,,173.67030117134328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.67030117134328,990.5,964.8546812046854,25.645318795314616,0.11482476841864528,0.0073670301171343,990.3778082014643,0.21353330483329372,0.0,0.0,0.0,25.309593691945544,0.0,0.0,0.0,,0.9266478421759039,0.0,0.0,0.0,39.94549799058565,0.0,0.0,0.0,0.8135539305618259,0.0,0.0,0.0,0.9716598546448226,0.96,0.96,0.96,38.81468574173004,0.0,0.0,0.0,38.81468574173004,0.1344415669884787,6.207975143317241e-05,294.72326674738565,283.6079686159883,0.4054893117467819,0.3901965435886989,25.34448230656974,25.26766532306837,964.8788930669896,964.834431874464,40.30238907937253,37.59407927712423,6520.867204610647,7,0.21563714300961134,1946-08-12
1945,47,273.92627963140256,0.8295714285714286,2.403132271783964,0.0088171897314996,39.0,7.0,5.0,4.0,60.0,115.0,0.4199697605508122,158.9262796314026,158.9262796314026,,158.9262796314026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.9262796314026,990.5,964.7957051185256,25.704294881474375,0.10962097859989425,0.0058926279631402,990.384486393437,0.1789186215127055,0.0,0.0,0.0,25.388600093185147,0.0,0.0,0.0,,0.9210925074991635,0.0,0.0,0.0,36.45001045349302,0.0,0.0,0.0,0.7423627383603467,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.356510139888236,0.0,0.0,0.0,35.356510139888236,0.12903621352573083,6.17944297408349e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.4087838419801631,25.4,25.360100326148014,964.8252890959968,964.767144170854,37.07392703347244,33.678901283683885,5939.893703501223,7,0.1964250563327124,1946-08-19
1945,48,258.58217402247504,0.8611428571428571,2.4266946696670493,0.009493561105974685,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4312815742754289,147.01074545104646,147.01074545104646,,147.01074545104646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.01074545104643,990.5,964.734213941819,25.76578605818101,0.10506257777290977,0.0047010745451046,990.3902363476819,0.15332322284613503,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9162919379657729,0.0,0.0,0.0,33.560178508047066,0.0,0.0,0.0,0.68350669059159,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.553373152805655,0.0,0.0,0.0,32.553373152805655,0.12593224114535076,6.150005653808443e-05,266.78604271350054,249.7991800258312,0.4603698058100435,0.3642926289453387,25.4,25.4,964.767144170854,964.698795080155,35.3410546902694,29.67270202129547,5468.96668967135,7,0.1808520730711425,1946-08-26
1945,49,236.867430963291,0.8948571428571429,2.623681981951482,0.011014975389556429,34.0,6.0,4.0,3.0,44.0,91.0,0.3843704634127053,145.867430963291,145.867430963291,,145.867430963291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.867430963291,990.5,964.6212045857798,25.878795414220217,0.10254146290231411,0.0045867430963290575,990.3928717940014,0.1507907678190484,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.915866921313493,0.0,0.0,0.0,33.28131948883178,0.0,0.0,0.0,0.6778272808316045,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.28287990416682,0.0,0.0,0.0,32.28287990416682,0.13624172815150734,6.147153009682502e-05,246.1954239432886,231.4334061521708,0.3932016622534008,0.369625066715139,25.4,25.4,964.6771725436598,964.588600436913,34.48577402614377,30.999237329451496,5423.523823900026,7,0.1793493328009268,1946-09-02
1945,50,224.61519482597367,0.9175714285714286,1.5575586172257658,0.006923717672331743,34.0,6.0,4.0,3.0,44.0,91.0,0.4052289465667337,133.61519482597365,133.61519482597365,,133.61519482597365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.61519482597367,990.5,964.5476911689558,25.952308831044142,0.09821725277718284,0.003361519482597314,990.3984212277402,0.12646122484498343,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9104808989444446,0.0,0.0,0.0,30.305224707504145,0.0,0.0,0.0,0.6172143524949928,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.39606796627902,0.0,0.0,0.0,29.39606796627902,0.13084955896873027,6.111002884761919e-05,229.3650854576809,220.53049583159049,0.4126413431251373,0.3967473943055295,25.4,25.4,964.576190512746,964.5231829749896,30.511462653315814,28.43849617791092,4938.539418334874,7,0.16331148870155007,1946-09-09
1945,51,210.0854743956241,0.9381428571428572,1.9905503669233278,0.009410602826356685,34.0,6.0,4.0,3.0,44.0,91.0,0.4332342065826439,119.08547439562412,119.08547439562412,,119.08547439562412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,163.0854743956241,990.5,964.4605128463737,26.03948715362625,0.09308924483674819,0.0019085474395623572,990.4050022077236,0.10044881319740166,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9016338531858518,0.0,0.0,0.0,26.747804653083374,0.0,0.0,0.0,0.5447618055617796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.945370513490875,0.0,0.0,0.0,25.945370513490875,0.12347798739444289,6.0516229216950814e-05,214.75310038088367,206.5966432631272,0.4404718225944256,0.423742427180811,25.4,25.4,964.4885186022854,964.4395798595788,27.077658225164136,25.10201267771154,4358.822246266467,7,0.14414094729717153,1946-09-16
1945,52,201.05911393356908,0.952,0.9069515706839094,0.004495911861943157,34.0,6.0,4.0,3.0,44.0,91.0,0.45261030686887815,110.05911393356908,110.05911393356908,,110.05911393356908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.05911393356908,990.5,964.4063546836014,26.09364531639861,0.08990355049771882,0.001005911393356843,990.409090538109,0.08572036575879596,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8940670552105109,0.0,0.0,0.0,24.51155531005772,0.0,0.0,0.0,0.4992170124248007,0.0,0.0,0.0,0.9697859191512996,0.96,0.96,0.96,23.77100237010683,0.0,0.0,0.0,23.77100237010683,0.1182269372078042,5.9995123541690174e-05,202.1648125463628,200.2479822683398,0.4544365389812347,0.4501277885790872,25.4,25.4,964.4129888752782,964.40148789361,24.039841277982774,23.571130490022757,3993.528398177947,7,0.13206112427837127,1946-09-23
1945,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.5,964.40148789361,26.09851210638999,0.089617275917284,0.0009247982268339,990.409457925856,0.0844569330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1946-09-30
1946,1,198.53757970218626,0.9598571428571427,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3677060598718868,125.53757970218624,125.53757970218624,,125.53757970218624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.53757970218626,990.5,964.4029248405956,26.097075159404394,0.09324880741147745,0.0025537579702185997,990.4041974346184,0.1115915774316074,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9066803292760268,0.0,0.0,0.0,28.353423511594933,0.0,0.0,0.0,0.5774628006434812,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.502820806247083,0.0,0.0,0.0,27.502820806247083,0.13852216858489244,6.0854940660328666e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.4,25.4,964.4095845924568,964.401814881952,27.636413442682315,26.70126498763568,4620.47389544951,7,0.1527934489235949,1946-10-01
1946,2,195.08998103241643,0.9655714285714285,0.05886136957800302,0.00030216979829974285,31.0,4.0,3.0,2.0,33.0,73.0,0.37418665031799314,122.08998103241643,122.08998103241643,,122.08998103241643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.08998103241643,990.5,964.4098200379351,26.090179962064877,0.09203203841452672,0.0022089981032416,990.4057589634822,0.10553656699640454,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9041525310994747,0.0,0.0,0.0,27.49756637532514,0.0,0.0,0.0,0.5600319017377828,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.67263938406538,0.0,0.0,0.0,26.67263938406538,0.13671958099797754,6.068527886987359e-05,195.20770377157243,194.7956741845264,0.3747516483905511,0.37396065108897,25.4,25.4,964.410408651631,964.4095845924568,26.70126498763568,26.60107537513964,4481.0034165229845,7,0.14818132991147434,1946-10-08
1946,3,194.7956741845264,0.967,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.37475164839055114,121.7956741845264,121.7956741845264,,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,990.5,964.410408651631,26.089591348369023,0.091928168015909,0.0021795674184526,990.4058922645656,0.1050244730810759,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9039058136688884,0.0,0.0,0.0,27.423789046535717,0.0,0.0,0.0,0.5585293084834158,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.60107537513964,0.0,0.0,0.0,26.60107537513964,0.1365588609012997,6.066871958859946e-05,194.7956741845264,194.7956741845264,0.3747516483905511,0.3747516483905511,25.4,25.4,964.410408651631,964.410408651631,26.60107537513964,26.60107537513964,4468.98066302346,7,0.14778375208410913,1946-10-15
1946,4,193.43821910592447,0.9698571428571429,0.2714910157203819,0.0014074531846296858,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.5,964.4131235617881,26.08687643821187,0.09144907824572222,0.0020438219105923857,990.4065070998437,0.10266848769719526,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9027678590764966,0.0,0.0,0.0,27.08415545606176,0.0,0.0,0.0,0.5516121274146999,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.27163079237991,0.0,0.0,0.0,26.27163079237991,0.13581196810246118,6.0592341887486805e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.4,25.4,964.414209525851,964.410408651631,26.60107537513964,26.139852959276016,4413.633973119825,7,0.1459535044021106,1946-10-22
1946,5,192.89523707448373,0.971,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.36066949929180764,123.32380850305515,123.32380850305515,,123.32380850305515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.60952278876945,990.5,964.414209525851,26.085790474149007,0.0918624691719332,0.0023323808503054426,990.4058051499777,0.10771771250960169,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904988924540044,0.0,0.0,0.0,27.80285448946642,0.0,0.0,0.0,0.5662495822701918,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.96876885478242,0.0,0.0,0.0,26.96876885478242,0.13981044459054637,6.0741416266430044e-05,192.89523707448373,192.89523707448373,0.3784437661973587,0.3473387991126443,25.4,25.4,964.414209525851,964.414209525851,27.59045577641223,26.139852959276016,4530.753167603448,7,0.14982649363768016,1946-10-29
1946,6,192.89523707448373,0.971,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3473387991126443,125.89523707448372,125.89523707448372,,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,990.5,964.414209525851,26.085790474149007,0.0923162392976475,0.0025895237074483,990.4050942369948,0.1122114267340707,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.906996110015422,0.0,0.0,0.0,28.44376884166209,0.0,0.0,0.0,0.5793028277324256,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.59045577641223,0.0,0.0,0.0,27.59045577641223,0.1430333697962618,6.087613536097128e-05,192.89523707448373,192.89523707448373,0.3473387991126443,0.3473387991126443,25.4,25.4,964.414209525851,964.414209525851,27.59045577641223,27.59045577641223,4635.196570437255,7,0.15328030986895685,1946-11-05
1946,7,194.38241218256985,0.9678571428571427,0.8853317070673532,0.004482798264957829,29.0,4.0,2.0,2.0,30.0,67.0,0.3447223414524051,127.38241218256985,127.38241218256985,,127.38241218256985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,162.38241218256985,990.5,964.4112351756348,26.08876482436517,0.09284111145879059,0.0027382412182569284,990.4044206473229,0.11491225688889947,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9076674208592121,0.0,0.0,0.0,28.801582798934668,0.0,0.0,0.0,0.586590281037366,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.937535314966627,0.0,0.0,0.0,27.937535314966627,0.1437139356012979,6.0921192676371624e-05,199.0925590239552,192.89523707448373,0.3473387991126443,0.3365268914542327,25.4,25.4,964.414209525851,964.401814881952,29.037911188524173,27.59045577641223,4693.505932914393,7,0.15520852952759237,1946-11-12
1946,8,218.42879299624752,0.9251428571428572,5.300253600735849,0.024022152010827573,24.714285714285715,4.0,2.0,2.0,22.142857142857142,54.857142857142854,0.2538741702920511,163.57165013910466,163.57165013910466,,163.57165013910466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.714285714285715,4.0,2.0,2.0,22.142857142857142,194.28593585339038,990.5,964.5105727579775,25.98942724202251,0.10410094057492654,0.006357165013910399,990.3895418944112,0.1921373542540281,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9225295013890406,0.0,0.0,0.0,37.62813279331283,0.0,0.0,0.0,0.76635708336686,0.0,0.0,0.0,0.9723714952005259,0.96,0.96,0.96,36.59968841633296,0.0,0.0,0.0,36.59968841633296,0.16684289845048733,6.207131145390044e-05,236.1943342291061,200.2479822683398,0.3345851440850849,0.2116900905484909,25.4,25.4,964.6171660053748,964.40148789361,42.23635257029723,29.30870010893079,6148.747653943936,7,0.20333160231296085,1946-11-19
1946,9,256.79068850590545,0.8614285714285714,5.367157603966466,0.020847770794823528,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.22351633660355458,199.07640279161973,199.07640279161973,,199.07640279161973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,230.9335456487626,990.5,964.7222256568813,25.77777434311877,0.11703531614275516,0.01020461136753113,990.3727600724897,0.280854426702587,0.0,0.0,0.0,25.349860340502268,0.0,0.0,0.0,,0.9348210357216583,0.0,0.0,0.0,46.268300736366584,0.0,0.0,0.0,0.9423279172376086,0.0,0.0,0.0,0.9799548364674413,0.96,0.96,0.96,45.248086164017344,0.0,0.0,0.0,45.248086164017344,0.17650305774053912,6.314186087983055e-05,273.7644374568714,239.64129376144416,0.28490845898368,0.1893185080177758,25.4,25.28511152600104,964.7950577498276,964.6378477625686,48.2,43.14015611851461,7601.678475554914,7,0.25137825646676304,1946-11-26
1946,10,309.06560316317155,0.7718571428571429,8.263875684394984,0.026991579518631258,31.0,5.0,3.0,2.0,36.0,77.0,0.2497931212178974,232.06560316317157,232.06560316317157,,232.06560316317157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.06560316317155,990.5,964.9484235536211,25.55157644637893,0.13119922449367508,0.016413120632634257,990.3523876548737,0.3827250009089916,0.0,0.0,0.0,25.021239100343628,0.0,0.0,0.0,,0.9423770003394106,0.0,0.0,0.0,53.654966261963295,0.0,0.0,0.0,1.0927691703047515,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.0201947432676,0.0,0.0,0.0,48.0201947432676,0.15573001349024707,5.7723325734408355e-05,331.6115672476363,283.6079686159883,0.2715015391695843,0.2321993790478937,25.23000466868949,24.823346276161853,965.0580578362382,964.834431874464,48.2,46.94136320287316,8067.392716868957,7,0.26677885968482,1946-12-03
1946,11,359.1428775564091,0.7015714285714286,6.500741941866449,0.01817613011046517,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2786194968581999,259.0000204135519,259.0000204135519,,259.0000204135519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,304.8571632706948,990.5,965.195714387782,25.304285612217996,0.1431253145005018,0.02180000408271033,990.3350746814168,0.4753814780680417,0.0,0.0,0.0,24.66397881556672,0.0,0.0,0.0,,0.9462519542249834,0.0,0.0,0.0,59.272560178917665,0.0,0.0,0.0,1.2071804517091171,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1344132698506851,5.1792100038606794e-05,377.11676084070143,338.3210417029997,0.3017821421767193,0.2275944753906132,24.81220623787827,24.513651246843324,965.2855838042036,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1946-12-10
1946,12,397.21242197406343,0.6565714285714286,6.1674527279848315,0.015315049120992729,38.0,5.0,4.0,3.0,54.0,104.0,0.26212316015051323,293.21242197406343,293.21242197406343,,146.60621098703172,146.60621098703172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.21242197406343,990.5,965.383632016127,25.11636798387305,0.15560328225840783,0.028642484394812644,990.3157542333468,0.15245327257551877,0.15245327257551877,0.0,0.0,24.7796689446443,24.7796689446443,0.0,0.0,,0.9156344258591419,0.9156344258591419,0.0,0.0,32.62080211816806,32.62080211816806,0.0,0.0,0.6643747885573942,0.6643747885573942,0.0,0.0,0.97,0.97,0.96,0.96,31.642178054623013,31.642178054623013,0.0,0.0,63.284356109246026,0.15925936599044285,5.995439885742028e-05,420.28892993659525,380.8369423592014,0.2730827512576453,0.2474488205427857,24.884992198220576,24.6347136191592,965.4913001847146,965.304184711796,68.20895393307211,59.780025027937214,10631.771826353333,7,0.35157975616247794,1946-12-17
1946,13,446.5790250518581,0.5997142857142858,7.127145635756351,0.01586647560360733,38.0,5.0,4.0,3.0,54.0,104.0,0.23313372082295641,342.5790250518581,342.5790250518581,,171.28951252592904,171.28951252592904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.5790250518581,990.5,965.6096056127334,24.89039438726666,0.17302628817360352,0.03851580501037157,990.288457906816,0.2079939476726464,0.2079939476726464,0.0,0.0,24.47085834641005,24.47085834641005,0.0,0.0,,0.9251148208195966,0.9251148208195966,0.0,0.0,38.02707565816171,38.02707565816171,0.0,0.0,0.7744821926305848,0.7744821926305848,0.0,0.0,0.9704162539568447,0.9704162539568447,0.96,0.96,36.90311406232758,36.90311406232758,0.0,0.0,73.80622812465516,0.16521717720664705,5.9845866823542246e-05,470.1789493868897,422.4698189706656,0.2461714312596169,0.2211923782117751,24.62127295046505,24.32243265947036,965.715805272241,965.501114185368,78.95102551707113,68.67356818828384,12399.446324942068,7,0.4100346006925287,1946-12-24
1946,14,487.36740668494906,0.5581428571428572,5.991267229546208,0.0120860685222796,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2415363673454237,369.65312097066334,369.65312097066334,,184.82656048533167,184.82656048533167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,420.0816923992348,990.5,965.7931533300822,24.706846669917777,0.1837916258814686,0.04393062419413263,990.2722777499245,0.2418873460729983,0.2418873460729983,0.0,0.0,24.237237073769155,24.237237073769155,0.0,0.0,,0.9297276400937398,0.9297276400937398,0.0,0.0,40.843807535881815,40.843807535881815,0.0,0.0,0.8318494406493241,0.8318494406493241,0.0,0.0,0.9731849440649324,0.9731849440649324,0.96,0.96,39.7512004573014,39.7512004573014,0.0,0.0,79.5024009146028,0.163122688393202,5.974027129863782e-05,512.1178199937132,472.4927083802066,0.2513886673761418,0.220109216831158,24.307756645763167,24.083159507990956,965.9045301899716,965.7262171877107,84.51571067946968,76.68372055116426,13356.40335365327,7,0.44168000508112665,1946-12-31
1946,15,535.1496565143782,0.5272857142857144,5.554357637840537,0.01039044327863543,41.0,6.0,4.0,3.0,66.0,120.0,0.22435098643373202,415.14965651437825,415.14965651437825,,207.57482825718913,207.57482825718913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,466.14965651437825,990.5,966.0081734543146,24.491826545685317,0.200050439760445,0.05302993130287559,990.2469196289367,0.30511101027883847,0.30511101027883847,0.0,0.0,23.933635164343144,23.933635164343144,0.0,0.0,,0.9362884295343393,0.9362884295343393,0.0,0.0,45.61515036162872,45.61515036162872,0.0,0.0,0.9290254656136196,0.9290254656136196,0.0,0.0,0.9798570990183971,0.9798570990183971,0.96,0.96,44.696602745932516,44.696602745932516,0.0,0.0,89.39320549186503,0.16702387390432907,5.981563371052879e-05,550.9983234585969,516.7730027239134,0.2322102729195978,0.217786506584565,24.05311993491559,23.830126535559494,966.0794924555636,965.9254785122577,92.62097307201596,85.56232016092194,15018.058522633324,7,0.49662891939925013,1947-01-07
1946,16,575.7765353799107,0.4967142857142858,7.25421695708701,0.012481625270256586,41.0,6.0,4.0,3.0,66.0,120.0,0.2085336408695498,455.7765353799106,455.7765353799106,,227.8882676899553,227.8882676899553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.7765353799106,990.5,966.190867420484,24.309132579516035,0.21572474090139346,0.06115530707598209,990.2231199520227,0.3677272462352482,0.3677272462352482,0.0,0.0,23.66452528530341,23.66452528530341,0.0,0.0,,0.9409554616102819,0.9409554616102819,0.0,0.0,49.76112780590973,49.76112780590973,0.0,0.0,1.0134649247639456,1.0134649247639456,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.91432423558184,47.91432423558184,0.0,0.0,95.82864847116367,0.16650746808246802,5.844737372525192e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.752048955954265,23.486781552465843,966.3071113686328,966.1327263384364,96.4,94.99358871098448,16099.212943155499,7,0.5323813803953538,1947-01-14
1946,17,674.7708207579362,0.4488571428571429,20.449533111026863,0.030233330701460812,34.0,5.0,4.0,3.0,45.0,91.0,0.1349746019574108,583.7708207579363,583.7708207579363,,194.59027358597876,194.59027358597876,194.59027358597876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,626.7708207579362,990.5,966.5990832830317,23.900916716968286,0.28270890608421423,0.10312945023279975,990.1141616436831,0.2682147853907849,0.2682147853907849,0.2682147853907849,0.0,23.246863575260523,23.246863575260523,23.246863575260523,0.0,,0.9319411243910543,0.9319411243910543,0.9319411243910543,0.0,41.33948860687633,41.33948860687633,41.33948860687633,0.0,0.8419447781441207,0.8419447781441207,0.8419447781441207,0.0,0.974194477814412,0.974194477814412,0.974194477814412,0.96,40.27601801936455,40.27601801936455,40.27601801936455,0.0,120.82805405809367,0.1790431391139872,5.749457233084631e-05,705.8654488603318,647.6489852382476,0.1405082105803412,0.1289197539657533,23.405886530662013,23.06452716496181,966.7234617954412,966.490595940953,127.20943789458325,115.2522435175375,20299.113081759737,7,0.6712669669894092,1947-01-21
1946,18,685.2924736812377,0.44428571428571434,5.121384611518189,0.007400677113962599,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1413994695515832,588.2924736812377,588.2924736812377,,196.09749122707922,196.09749122707922,196.09749122707922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,633.0067593955234,990.5,966.641169894725,23.858830105275064,0.2862527286025026,0.10531698947249502,990.108430281925,0.2721538500857314,0.2721538500857314,0.2721538500857314,0.0,23.195106537114352,23.195106537114352,23.195106537114352,0.0,,0.9323596836196791,0.9323596836196791,0.9323596836196791,0.0,41.58835484583055,41.58835484583055,41.58835484583055,0.0,0.8470133369822921,0.8470133369822921,0.8470133369822921,0.0,0.9747013336982293,0.9747013336982293,0.9747013336982293,0.96,40.53687055238471,40.53687055238471,40.53687055238471,0.0,121.61061165715414,0.17749406282581232,5.742287288117981e-05,702.6560160658968,666.8063237852695,0.1494330050540019,0.133370684321639,23.293605014226557,23.10662836119831,966.7106240642636,966.567225295141,123.33428840071612,119.19579219321588,20430.5827584019,7,0.675614509206412,1947-01-28
1946,19,708.1652796653658,0.43500000000000005,2.5253866001319887,0.0035189028313784856,36.0,6.0,5.0,4.0,54.0,105.0,0.14828816048054377,603.1652796653658,603.1652796653658,,201.0550932217886,201.0550932217886,201.0550932217886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1652796653658,990.5,966.7326611186614,23.76733888133856,0.2960037467004461,0.1108156419605181,990.0931806113391,0.28604689764797614,0.28604689764797614,0.28604689764797614,0.0,23.074472595029626,23.074472595029626,23.074472595029626,0.0,,0.9337734158696521,0.9337734158696521,0.9337734158696521,0.0,42.48346009459575,42.48346009459575,42.48346009459575,0.0,0.8652435864479786,0.8652435864479786,0.8652435864479786,0.0,0.9765243586447979,0.9765243586447979,0.9765243586447979,0.96,41.48663773395383,41.48663773395383,41.48663773395383,0.0,124.45991320186148,0.17574640149058546,5.731804367493632e-05,720.3337222668207,702.6560160658968,0.1494330050540019,0.145765770439811,23.10662836119831,23.00351899363114,966.7813348890672,966.7106240642636,126.94616234097464,123.33428840071612,20909.26541791273,7,0.6914439622325639,1947-02-04
1946,20,769.4144530106581,0.40771428571428575,13.912994327537444,0.017904250031447386,36.0,6.0,5.0,4.0,54.0,105.0,0.1366419183138825,664.4144530106581,664.4144530106581,,221.47148433688608,221.47148433688608,221.47148433688608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,711.4144530106581,990.5,966.9776578120426,23.52234218795739,0.3308110487510621,0.12968789826204266,990.0395010529868,0.34760405690531615,0.34760405690531615,0.34760405690531615,0.0,22.714239184038963,22.714239184038963,22.714239184038963,0.0,,0.9383861787299529,0.9383861787299529,0.9383861787299529,0.0,46.28439299303894,46.28439299303894,46.28439299303894,0.0,0.9426556617726872,0.9426556617726872,0.9426556617726872,0.0,0.9799757896439462,0.9799757896439462,0.9799757896439462,0.96,45.35687263453604,45.35687263453604,45.35687263453604,0.0,136.0706179036081,0.17684748071218445,5.690078918478611e-05,817.7246825595828,733.8512888156049,0.1430807598218763,0.1284050759863779,22.92446434230033,22.425222007554577,967.1708987302384,966.8354051552624,144.60000000000002,129.65153501596353,22859.863807806163,7,0.7559478772422673,1947-02-11
1946,21,896.4428709433984,0.3627142857142857,21.958211911049084,0.024151699638065384,36.0,6.0,5.0,4.0,54.0,105.0,0.11757373055941855,791.4428709433984,791.4428709433984,,243.41110876899174,243.41110876899174,243.41110876899174,61.20954463642306,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,838.4428709433984,990.5,967.4857714837735,23.014228516226417,0.4237958075191955,0.1918330749827357,989.884371117498,0.4225407222709884,0.4225407222709884,0.4225407222709884,0.09278986866908896,21.97605891145351,21.97605891145351,21.97605891145351,6.202728074407489,,0.9408137328112044,0.9408137328112044,0.9408137328112044,0.26738146880562624,49.3725210019881,49.3725210019881,49.3725210019881,12.195403430411167,1.0055503259060712,1.0055503259060712,1.0055503259060712,0.2483788886030787,0.9791236031460222,0.9791236031460222,0.9791236031460222,0.9648378888603079,46.342740108280836,46.342740108280836,46.342740108280836,11.9141686797094,150.9423890045519,0.16850517361795614,5.305320453671394e-05,971.4321659369264,819.2739407352476,0.1281622602395592,0.1080878353443543,22.415634748442717,21.64807574198722,967.7857286637476,967.177095762941,168.38960924043414,144.60000000000002,25358.32135276472,7,0.8385688278030662,1947-02-18
1946,22,1118.3141215793705,0.29700000000000004,35.0185465583916,0.03149146163217137,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.12269004093178151,979.8855501507991,979.8855501507991,,244.97138753769983,244.97138753769983,244.97138753769983,244.97138753769983,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,1035.4569787222276,990.5,968.2718443821067,22.228155617893403,0.6118464837773072,0.3371654574113206,989.5509880588114,0.4250746190347576,0.4250746190347576,0.4250746190347576,0.4250746190347576,20.854069057670024,20.854069057670024,20.854069057670024,20.854069057670024,,0.9402266996640499,0.9402266996640499,0.9402266996640499,0.9402266996640499,47.086834653133096,47.086834653133096,47.086834653133096,47.086834653133096,0.9589986691065803,0.9589986691065803,0.9589986691065803,0.9589986691065803,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.14509796007043,46.14509796007043,46.14509796007043,46.14509796007043,184.58039184028172,0.1653674564455869,5.234590511363762e-05,1216.5619918456675,1025.1570830002852,0.1622733568683279,0.0939987399504326,21.320224284814792,20.35413650866236,968.5806234029436,967.9790651180008,190.1794724743833,176.9888241774303,31009.50582916733,7,1.0254466213348985,1947-02-25
1946,23,1428.3014343401703,0.24014285714285716,39.48017922142172,0.028392111993685028,49.0,9.0,9.0,9.0,107.0,183.0,0.12825795149330177,1245.3014343401703,1100.0,,275.0,275.0,275.0,275.0,145.30143434017035,38.16171186986189,6.954212584131782,7.145972180664115,7.145972180664115,85.89356552484846,87.16171186986189,15.954212584131781,16.145972180664113,16.145972180664113,192.89356552484847,1219.261896634658,990.5,969.2530823467285,21.246917653271453,0.8761504125095367,0.48,989.1438495874905,0.5349,0.5349,0.5349,0.5349,19.355867240761906,19.355867240761906,19.355867240761906,19.355867240761906,,0.9381803057911772,0.9381803057911772,0.9381803057911772,0.9381803057911772,48.97479023140145,48.97479023140145,48.97479023140145,48.97479023140145,0.9974499028798666,0.9974499028798666,0.9974499028798666,0.9974499028798666,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.88853959127325,47.88853959127325,47.88853959127325,47.88853959127325,191.554158365093,0.13427749995200908,4.837226221340733e-05,1492.9232463956196,1341.3621257487196,0.1364284830226985,0.1225783043045373,19.68427198617268,19.11176105451533,969.4617520268166,968.9728523952102,192.8,189.40514741132796,32181.098605335625,7,1.064189768694961,1947-03-04
