WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1946,24,1742.941287710863,0.2027142857142857,54.11119443757885,0.031552066685790796,49.0,9.0,9.0,9.0,107.0,183.0,0.10546243320667419,1559.941287710863,1100.0,,275.0,275.0,275.0,275.0,459.94128771086304,51.0,8.999999999999998,15.435646255973927,22.62006333004245,361.8855781248467,100.0,18.0,24.43564625597393,31.62006333004245,468.8855781248467,1242.435646255974,990.5,970.2695026218352,20.23049737816489,0.9248275476503548,0.48,989.0951724523495,0.5349,0.5349,0.5349,0.5349,18.290769830514567,18.290769830514567,18.290769830514567,18.290769830514567,,0.9348000001770674,0.9348000001770674,0.9348000001770674,0.9348000001770674,46.1140483485508,46.1140483485508,46.1140483485508,46.1140483485508,0.9391863207444155,0.9391863207444155,0.9391863207444155,0.9391863207444155,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.19176738157979,45.19176738157979,45.19176738157979,45.19176738157979,180.76706952631915,0.10432817247803901,4.5648249880383625e-05,1871.701607458672,1528.006983766956,0.1197638505217134,0.0977719948899711,18.99394415554104,17.873313086461387,970.6854975010204,969.5750994860164,188.16368530870812,176.34761030848858,30368.86768042162,7,1.0042614973684398,1947-03-11
1946,25,2187.0251018411677,0.15657142857142858,99.43855208224961,0.04403180404662368,49.0,9.0,9.0,9.0,107.0,183.0,0.08452964010211976,2004.0251018411677,1100.0,,275.0,275.0,275.0,275.0,904.0251018411678,51.0,9.0,16.0,44.46025091022137,783.5648509309465,100.0,18.0,25.0,53.46025091022137,890.5648509309465,1243.0,990.5,971.5390099568107,18.960990043189245,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.019800630670968,17.019800630670968,17.019800630670968,17.019800630670968,,0.9289233907939556,0.9289233907939556,0.9289233907939556,0.9289233907939556,42.64308078668385,42.64308078668385,42.64308078668385,42.64308078668385,0.8684945170404043,0.8684945170404043,0.8684945170404043,0.8684945170404043,0.9767473645921674,0.9767473645921674,0.9767473645921674,0.9767473645921674,41.65602349329856,41.65602349329856,41.65602349329856,41.65602349329856,166.62409397319425,0.0772587417112903,4.207679140737228e-05,2567.771472034419,1921.651232388288,0.0952306000774978,0.0712680244301534,17.711937375150335,16.08832772395032,972.4704828635314,970.8468732123314,174.6002237417494,155.8655941803893,27992.847787496634,7,0.9256894109621903,1947-03-18
1946,26,3355.4590277219,0.06728571428571428,190.4895382905241,0.057396671966317155,49.0,9.0,9.0,9.0,107.0,183.0,0.05516742002028957,3172.4590277219,1100.0,,275.0,275.0,275.0,275.0,2072.4590277219,50.99999999999999,9.0,16.0,71.0,1925.4590277219,100.0,18.0,25.0,80.0,2032.4590277219,1243.0,990.5,974.2914139585466,16.208586041453355,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.267396628935078,14.267396628935078,14.267396628935078,14.267396628935078,,0.9038566972603949,0.9038566972603949,0.9038566972603949,0.9038566972603949,34.80052371815733,34.80052371815733,34.80052371815733,34.80052371815733,0.7087683038321249,0.7087683038321249,0.7087683038321249,0.7087683038321249,0.97,0.97,0.97,0.97,33.756508006612606,33.756508006612606,33.756508006612606,33.756508006612606,135.02603202645042,0.040992825819489744,3.4097482834962234e-05,3901.198240068088,2895.457390346268,0.0632024496751841,0.0469086646560176,15.297361714232116,13.08817622162325,975.4706343658584,973.2614488732496,146.67892628744207,121.5105253769012,22684.373380443674,7,0.7501446223691691,1947-03-25
1946,27,4450.774184938945,0.025714285714285714,99.1020800850163,0.02287187514697307,70.0,14.0,18.0,25.0,168.0,295.0,0.06638638701126927,4155.774184938945,1100.0,,275.0,275.0,275.0,275.0,3055.7741849389454,30.0,4.000000000000002,7.0,55.0,2959.7741849389454,100.0,18.0,25.0,80.0,3127.7741849389454,1243.0,990.5,976.5049167584382,13.995083241561767,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.053893829043488,12.053893829043488,12.053893829043488,12.053893829043488,,0.8604502990971975,0.8604502990971975,0.8604502990971975,0.8604502990971975,27.98071770646552,27.98071770646552,27.98071770646552,27.98071770646552,0.5698720510481775,0.5698720510481775,0.5698720510481775,0.5698720510481775,0.97,0.97,0.97,0.97,27.14129617527155,27.14129617527155,27.14129617527155,27.14129617527155,108.5651847010862,0.0244696969358288,2.7415450682092476e-05,4594.912800663202,4076.122635680716,0.0723726998343205,0.0642014359788115,12.739506164186077,11.79012016226806,976.7686904252135,975.8193044232956,117.316530831549,104.69690072687716,18238.95102978248,7,0.6031399150060345,1947-04-01
1946,28,4544.266067034381,0.023714285714285712,35.40488273747295,0.007856258479264043,70.0,14.0,18.0,25.0,168.0,295.0,0.06493399628031574,4249.266067034381,1100.0,,275.0,275.0,275.0,275.0,3149.2660670343807,30.0,4.0,7.0,55.0,3053.2660670343807,100.0,18.0,25.0,80.0,3221.2660670343807,1243.0,990.5,976.676006902673,13.823993097327095,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.882803684808819,11.882803684808819,11.882803684808819,11.882803684808819,,0.854431070068294,0.854431070068294,0.854431070068294,0.854431070068294,27.385083661109096,27.385083661109096,27.385083661109096,27.385083661109096,0.5577410114278838,0.5577410114278838,0.5577410114278838,0.5577410114278838,0.97,0.97,0.97,0.97,26.56353115127582,26.56353115127582,26.56353115127582,26.56353115127582,106.25412460510327,0.02339608102590193,2.6831849647753356e-05,4629.081161917657,4415.415344009801,0.0668113817197771,0.0637275497407335,12.118600507943816,11.727592061172452,976.8312185263092,976.440210079538,109.86134645155792,103.5893396760138,17850.692933657352,7,0.5903006922505738,1947-04-08
1946,29,4202.301558985145,0.032285714285714286,46.3018475033903,0.010969394935684799,70.0,14.0,18.0,25.0,168.0,295.0,0.07022775702786245,3907.3015589851448,1100.0,,275.0,275.0,275.0,275.0,2807.3015589851448,30.0,3.999999999999998,7.0,55.0,2711.3015589851448,100.0,18.0,25.0,80.0,2879.3015589851448,1243.0,990.5,976.0502118529429,14.449788147057202,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.508598734538923,12.508598734538923,12.508598734538923,12.508598734538923,,0.8749472310776013,0.8749472310776013,0.8749472310776013,0.8749472310776013,29.517720026531553,29.517720026531553,29.517720026531553,29.517720026531553,0.6011755606218239,0.6011755606218239,0.6011755606218239,0.6011755606218239,0.97,0.97,0.97,0.97,28.632188425735603,28.632188425735603,28.632188425735603,28.632188425735603,114.52875370294241,0.027273559539509384,2.8921402450237984e-05,4352.723084314373,4091.3024114860686,0.0721041786526966,0.0677736658835643,12.71172717446222,12.23332734318648,976.3254832442952,975.8470834130196,116.97918557008433,111.22545767819304,19240.830622094327,7,0.6362708539052356,1947-04-15
1946,30,4043.9694414616824,0.03571428571428571,14.750164497357089,0.0036665055622115287,70.0,14.0,18.0,25.0,168.0,295.0,0.07295164952949548,3748.9694414616824,1100.0,,275.0,275.0,275.0,275.0,2648.9694414616824,30.0,4.000000000000012,7.0,55.0,2552.9694414616824,100.0,18.0,25.0,80.0,2720.9694414616824,1243.0,990.5,975.7599706843254,14.740029315674665,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.79883990315639,12.79883990315639,12.79883990315639,12.79883990315639,,0.8813514024631458,0.8813514024631458,0.8813514024631458,0.8813514024631458,30.42239647055816,30.42239647055816,30.42239647055816,30.42239647055816,0.6196007427812251,0.6196007427812251,0.6196007427812251,0.6196007427812251,0.97,0.97,0.97,0.97,29.50972457644141,29.50972457644141,29.50972457644141,29.50972457644141,118.03889830576564,0.029191376519051626,2.980780260246607e-05,4076.122635680716,3988.051260004569,0.0739709649568702,0.0723726998343205,12.90413053651968,12.739506164186077,975.8193044232956,975.654680050962,119.32302598413246,117.316530831549,19830.534915368626,7,0.6557716572542535,1947-04-22
1946,31,3849.066082791685,0.043,25.196330255201833,0.006507448936423357,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08148815199765658,3535.4946542202565,1100.0,,275.0,275.0,275.0,275.0,2435.4946542202565,33.57142857142856,4.000000000000002,7.714285714285713,56.42857142857143,2333.7803685059707,100.0,18.0,25.0,80.0,2526.066082791685,1243.0,990.5,975.3601638421061,15.139836157893878,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.198646745375601,13.198646745375601,13.198646745375601,13.198646745375601,,0.8890130434437191,0.8890130434437191,0.8890130434437191,0.8890130434437191,31.645418450928332,31.645418450928332,31.645418450928332,31.645418450928332,0.6445095407521045,0.6445095407521045,0.6445095407521045,0.6445095407521045,0.97,0.97,0.97,0.97,30.69605589740048,30.69605589740048,30.69605589740048,30.69605589740048,122.78422358960192,0.03190242844193566,3.10061170680813e-05,3901.198240068088,3811.676948218156,0.0842149018295104,0.0756177927515037,13.277876101971849,13.08817622162325,975.4706343658584,975.28093448551,123.69934267114402,121.5105253769012,20627.749563053127,7,0.6821345754977886,1947-04-29
1946,32,3577.1215737239972,0.053714285714285714,52.95310460174408,0.014769177082793314,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.09142154137628425,3250.6930022954257,1100.0,,275.0,275.0,275.0,275.0,2150.6930022954257,33.28571428571428,4.0,7.714285714285718,56.714285714285715,2048.97871658114,100.0,18.0,25.0,80.0,2254.1215737239972,1243.0,990.5,974.7839004776532,15.716099522346813,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.774910109828538,13.774910109828538,13.774910109828538,13.774910109828538,,0.8982881891857547,0.8982881891857547,0.8982881891857547,0.8982881891857547,33.37458456728381,33.37458456728381,33.37458456728381,33.37458456728381,0.6797267732644361,0.6797267732644361,0.6797267732644361,0.6797267732644361,0.97,0.97,0.97,0.97,32.37334703026529,32.37334703026529,32.37334703026529,32.37334703026529,129.4933881210612,0.036274815324191634,3.2700350535621514e-05,3803.114617748527,3441.005216005948,0.0988083361276172,0.0844045032200566,14.063347153564443,13.296020087967,975.2627904995148,974.4954634339172,132.84499949390965,123.90933398947097,21754.88920433828,7,0.7194077117836732,1947-05-06
1946,33,3144.1998298235276,0.07757142857142858,68.20741019392302,0.02163429232562503,71.0,14.0,18.0,24.0,213.0,340.0,0.1083958000127778,2804.1998298235276,1100.0,,275.0,275.0,275.0,275.0,1704.1998298235274,29.0,3.999999999999999,7.0,56.00000000000001,1608.1998298235274,100.0,18.0,25.0,80.0,1821.1998298235274,1243.0,990.5,973.8429573160964,16.65704268390365,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.715853271385374,14.715853271385374,14.715853271385374,14.715853271385374,,0.9099778652387427,0.9099778652387427,0.9099778652387427,0.9099778652387427,36.118690646265165,36.118690646265165,36.118690646265165,36.118690646265165,0.7356148807793312,0.7356148807793312,0.7356148807793312,0.7356148807793312,0.97,0.97,0.97,0.97,35.03512992687721,35.03512992687721,35.03512992687721,35.03512992687721,140.14051970750884,0.044739182481077104,3.53890201281588e-05,3405.1015131654217,2963.5533446484865,0.1147271401791919,0.0998501802913746,15.132992169364677,14.139428809583585,974.419381777898,973.425818418117,144.8256634292116,133.68908175256925,23543.607310861487,7,0.7785584428194936,1947-05-13
1946,34,2689.748597033652,0.10971428571428572,66.67895111491336,0.024796440765105728,65.85714285714286,14.0,17.142857142857142,23.142857142857142,203.57142857142858,323.7142857142857,0.12058828242106055,2366.034311319366,1100.0,,275.0,275.0,275.0,275.0,1266.034311319366,34.142857142857146,3.999999999999999,7.857142857142859,56.857142857142854,1163.177168462223,100.0,18.0,25.0,80.0,1366.7485970336515,1243.0,990.5,972.764910406633,17.735089593367043,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.793900180848768,15.793900180848768,15.793900180848768,15.793900180848768,,0.9213021398814437,0.9213021398814437,0.9213021398814437,0.9213021398814437,39.24592882857762,39.24592882857762,39.24592882857762,39.24592882857762,0.7993060861217438,0.7993060861217438,0.7993060861217438,0.7993060861217438,0.9708136218739465,0.9708136218739465,0.9708136218739465,0.9708136218739465,38.10130664467546,38.10130664467546,38.10130664467546,38.10130664467546,152.40522657870184,0.05688510675182996,3.848616832795501e-05,2914.698847593973,2496.800686844093,0.1285645272733954,0.1133679456385793,16.259636515789104,15.250916817427305,973.3078937700544,972.2991740716926,157.82413910667714,146.15465076544544,25604.07806522191,7,0.8466957032150103,1947-05-20
1946,35,2322.92818460969,0.14114285714285715,46.796906181002406,0.020355484339898415,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13013202779664165,2020.2138988954046,1100.0,,275.0,275.0,275.0,275.0,920.2138988954046,35.85714285714285,4.571428571428571,8.857142857142858,55.97903663099974,814.9491479786905,100.0,18.0,25.0,76.97903663099973,1002.9491479786905,1243.0,990.5,971.8794818249199,18.620518175080065,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.679328762561788,16.679328762561788,16.679328762561788,16.679328762561788,,0.9271891719723504,0.9271891719723504,0.9271891719723504,0.9271891719723504,41.70851508951868,41.70851508951868,41.70851508951868,41.70851508951868,0.8494605924545553,0.8494605924545553,0.8494605924545553,0.8494605924545553,0.9749460592454555,0.9749460592454555,0.9749460592454555,0.9749460592454555,40.664245013260484,40.664245013260484,40.664245013260484,40.664245013260484,162.65698005304193,0.0701660264888287,4.1074994962889374e-05,2467.4434971899177,2169.222343577076,0.1399324975696463,0.1136610856451381,17.050342861606048,16.330498697712976,972.2283118897687,971.5084677258756,166.9547059441078,158.63629571801525,27326.372648911045,7,0.9036498891835663,1947-05-27
1946,36,2003.1176993429751,0.17614285714285713,41.16837819189475,0.02059406225418683,62.0,12.0,14.0,16.0,153.0,257.0,0.12853487417817716,1746.1176993429751,1100.0,,275.0,275.0,275.0,275.0,646.1176993429754,38.0,6.000000000000002,11.0,40.22522641823971,550.8924729247357,100.0,18.0,25.0,56.22522641823971,703.8924729247356,1243.0,990.5,971.0789580897573,19.421041910242725,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.479852497724444,17.479852497724444,17.479852497724444,17.479852497724444,,0.931249042575815,0.931249042575815,0.931249042575815,0.931249042575815,43.90185471621555,43.90185471621555,43.90185471621555,43.90185471621555,0.894131460615388,0.894131460615388,0.894131460615388,0.894131460615388,0.9790815463770836,0.9790815463770836,0.9790815463770836,0.9790815463770836,42.98410213967304,42.98410213967304,42.98410213967304,42.98410213967304,171.93640855869216,0.08605007429360487,4.341828498956873e-05,2139.216866369918,1881.0436962338129,0.1366262785466175,0.1201374222689767,17.843130953495567,17.122769875554347,971.4360407119274,970.7156796339862,176.02058127286315,167.8004771452279,28885.316637860284,7,0.955202269770512,1947-06-03
1946,37,1629.3326760616349,0.21471428571428572,41.698762453055416,0.025007656383677395,62.0,12.0,14.0,16.0,153.0,257.0,0.15803654092470323,1372.3326760616349,1100.0,,275.0,275.0,275.0,275.0,272.3326760616348,38.0,6.0,11.0,16.95456349021851,200.37811257141632,100.0,18.0,25.0,32.95456349021851,353.3781125714163,1243.0,990.5,969.9024594149683,20.597540585031652,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.656351172513375,18.656351172513375,18.656351172513375,18.656351172513375,,0.9359875061934171,0.9359875061934171,0.9359875061934171,0.9359875061934171,47.094769346177394,47.094769346177394,47.094769346177394,47.094769346177394,0.9591602718162403,0.9591602718162403,0.9591602718162403,0.9591602718162403,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.152873959253846,46.152873959253846,46.152873959253846,46.152873959253846,184.61149583701538,0.11358803950678206,4.661906460530692e-05,1807.794012387604,1589.152359062425,0.1617214350369941,0.1421622144110174,18.786164504356968,18.079783778229505,970.4790268092522,969.7726460831248,185.97532449037445,178.55714037741384,31014.731300618587,7,1.0256194213167522,1947-06-10
1946,38,1444.0905637938479,0.23842857142857143,37.34915065754821,0.026097280087793284,62.0,12.0,14.0,16.0,153.0,257.0,0.17852609019915167,1187.0905637938479,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,91.27509172819249,20.26331165409577,3.3642650887051997,4.972183985193365,5.682495983078132,56.99283501712002,82.26331165409577,15.3642650887052,18.972183985193368,21.68249598307813,209.99283501712003,1212.4152327936497,990.5,969.3042648569107,21.195735143089387,0.8701549390194584,0.474560113685352,989.1552849472952,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,19.320131612139654,19.320131612139654,19.320131612139654,19.320131612139654,,0.9380816599906483,0.9380816599906483,0.9380816599906483,0.9380816599906483,48.68862371498727,48.68862371498727,48.68862371498727,48.68862371498727,0.9916216642563599,0.9916216642563599,0.9916216642563599,0.9916216642563599,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.624803637162536,47.624803637162536,47.624803637162536,47.624803637162536,190.49921454865014,0.132408491562322,4.829518869075491e-05,1551.1556592265113,1327.7083044595877,0.1935666133417805,0.1656829206477922,19.83680822995941,18.910019890865662,969.649887514424,968.9299403854444,192.8,187.27943848561384,32003.868044173225,7,1.0583289697147231,1947-06-17
1946,39,1187.2056672424783,0.27885714285714286,28.84569074547374,0.023932039835046715,62.0,12.0,14.0,16.0,153.0,257.0,0.21693707195881046,930.2056672424782,930.2056672424782,,232.55141681061954,232.55141681061954,232.55141681061954,232.55141681061954,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1018.2056672424782,990.5,968.4883606684763,22.011639331523643,0.5962790586875679,0.29660832192665154,989.6071126193857,0.3839430515768041,0.3839430515768041,0.3839430515768041,0.3839430515768041,20.734808899332574,20.734808899332574,20.734808899332574,20.734808899332574,,0.9378845457005079,0.9378845457005079,0.9378845457005079,0.9378845457005079,44.31157310191215,44.31157310191215,44.31157310191215,44.31157310191215,0.9024760305888423,0.9024760305888423,0.9024760305888423,0.9024760305888423,0.9784451026665534,0.9784451026665534,0.9784451026665534,0.9784451026665534,43.35958058102171,43.35958058102171,43.35958058102171,43.35958058102171,173.43832232408684,0.14609309819624544,5.18324136947518e-05,1291.2130338573666,1125.7884692412713,0.2282844486524239,0.1990376438752626,21.095098213973166,20.086348202621707,968.8152409635516,968.295335189044,187.67715541336952,164.10355346351818,29137.638150446586,7,0.9635462351338157,1947-06-24
1946,40,1031.7717876868658,0.32142857142857145,24.76476933690742,0.0242350521655696,58.0,11.0,11.0,11.0,136.0,227.0,0.22058340089991876,804.7717876868657,804.7717876868657,,237.6420933911077,237.6420933911077,237.6420933911077,91.84550751354254,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,884.7717876868657,990.5,967.9909020312715,22.509097968728447,0.4648724582867649,0.20042211423141884,989.8347054274818,0.40290809444393527,0.40290809444393527,0.40290809444393527,0.13927794774733435,21.440895301766336,21.440895301766336,21.440895301766336,9.112141884663215,,0.9393272869967061,0.9393272869967061,0.9393272869967061,0.4008710378036465,46.97031159473612,46.97031159473612,46.97031159473612,17.912866378691906,0.956625490727823,0.956625490727823,0.956625490727823,0.3648241624988167,0.9779109876784531,0.9779109876784531,0.9779109876784531,0.9664824162498816,44.94853938082671,44.94853938082671,44.94853938082671,17.467421214422007,152.31303935690212,0.14759781312157022,5.261200104305239e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.831631596510974,21.19270626148852,968.2032820130916,967.7097403355316,165.1051894292802,143.30348149449858,25588.590611959557,7,0.8461835519827896,1947-07-01
1946,41,837.5552037999231,0.38257142857142856,27.415267509089908,0.03277030005801714,58.0,11.0,11.0,11.0,136.0,227.0,0.2718952316249337,610.5552037999231,610.5552037999231,,216.22145391710032,216.22145391710032,178.11229596572247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,690.5552037999231,990.5,967.2502208151997,23.24977918480035,0.3189569428395587,0.11175144957883583,990.0692916075816,0.33475618463925577,0.33475618463925577,0.26284642472590464,0.0,22.48431460774271,22.48431460774271,19.24203970927806,0.0,,0.9361509394838131,0.9361509394838131,0.801156539669862,0.0,44.650850547702646,44.650850547702646,36.6353671534347,0.0,0.9093859582016831,0.9093859582016831,0.7461378238988737,0.0,0.9765784057269142,0.9765784057269142,0.9737212628697713,0.96,42.6484703025038,42.6484703025038,35.76275601678951,0.0,121.0596966217971,0.1441998501260792,5.4986889625714755e-05,914.0536783798912,760.52821131929,0.2984767647293748,0.2483442771132924,22.72339085001397,22.074201295560343,967.5562147135196,966.9421128452772,136.93548233924204,96.4,20338.029032461913,7,0.672553870121095,1947-07-08
1946,42,680.7116959291837,0.44585714285714284,19.531314179142832,0.0287695533962526,58.0,11.0,11.0,11.0,136.0,227.0,0.33431212358677903,453.71169592918375,453.71169592918375,,226.85584796459187,226.85584796459187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.7116959291837,990.5,966.6228467837167,23.8771532162833,0.23072794615682332,0.060938090294853996,990.2083339635483,0.36611311895123755,0.36611311895123755,0.0,0.0,23.21937406088038,23.21937406088038,0.0,0.0,,0.9397889868895453,0.9397889868895453,0.0,0.0,48.525609935304296,48.525609935304296,0.0,0.0,0.9883016280102709,0.9883016280102709,0.0,0.0,0.9795991115344604,0.9795991115344604,0.96,0.96,46.49385132285421,46.49385132285421,0.0,0.0,92.98770264570842,0.13664483958983636,5.7062176429563955e-05,733.8512888156049,623.8090120652902,0.3638934282921859,0.309326975995866,23.573057075374,22.877536005924004,966.8354051552624,966.3952360482612,96.4,83.6715262949635,15621.934044479016,7,0.5165983480317135,1947-07-15
1946,43,591.0397854683454,0.4881428571428571,8.55449544105896,0.014530780471803343,58.0,11.0,11.0,11.0,136.0,227.0,0.3844404687528798,364.0397854683454,364.0397854683454,,182.0198927341727,182.0198927341727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.0397854683455,990.5,966.2575916391932,24.24240836080685,0.19224718026916116,0.042807957093669025,990.2649448626372,0.2350288942444815,0.2350288942444815,0.0,0.0,23.772324329199527,23.772324329199527,0.0,0.0,,0.928223131873145,0.928223131873145,0.0,0.0,39.38596663934835,39.38596663934835,0.0,0.0,0.8021581800274612,0.8021581800274612,0.0,0.0,0.9718043797728962,0.9718043797728962,0.96,0.96,38.27944829613582,38.27944829613582,0.0,0.0,76.55889659227164,0.129451889056834,5.8415870363502965e-05,618.6506296297572,563.9275439778775,0.4025339822892302,0.3669276149219347,23.94141833692997,23.603764570222783,966.3746025185188,966.1376739479005,82.53130818149386,70.8755376632975,12861.894627501635,7,0.42532720329039797,1947-07-22
1946,44,531.9039534856308,0.529,8.415667065457114,0.015918901498190384,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3797820254821084,329.47538205705945,329.47538205705945,,164.73769102852972,164.73769102852972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.3325249142023,990.5,965.9935677906852,24.506432209314703,0.1782332560293093,0.03589507641141184,990.2858716675593,0.19220057138704957,0.19220057138704957,0.0,0.0,24.10010330548692,24.10010330548692,0.0,0.0,,0.9223272839657398,0.9223272839657398,0.0,0.0,35.91284463600448,35.91284463600448,0.0,0.0,0.7314224976782989,0.7314224976782989,0.0,0.0,0.97,0.97,0.96,0.96,34.83545929692435,34.83545929692435,0.0,0.0,69.6709185938487,0.1311689838217595,5.873694483786203e-05,562.8280752081156,505.01787451967766,0.4188124264959468,0.3489225891220051,24.23705840023946,23.948282244625744,966.1327263384364,965.8725804353384,72.79844549136,66.33977452849486,11704.71432376658,7,0.38706065885471497,1947-07-29
1946,45,480.4703681721147,0.5637142857142857,5.408675170625892,0.0112168661132313,54.0,9.0,8.0,6.0,107.0,184.0,0.38308005743567497,296.4703681721147,296.4703681721147,,148.23518408605736,148.23518408605736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,367.4703681721147,990.5,965.7621166567744,24.737883343225526,0.16522345719927495,0.029294073634422886,990.3054824691663,0.15565206607521206,0.15565206607521206,0.0,0.0,24.38771374631668,24.38771374631668,0.0,0.0,,0.9159618159044863,0.9159618159044863,0.0,0.0,32.47383268959339,32.47383268959339,0.0,0.0,0.6613815211729814,0.6613815211729814,0.0,0.0,0.97,0.97,0.96,0.96,31.499617708905582,31.499617708905582,0.0,0.0,62.999235417811164,0.13109458040729055,5.9027531799339194e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,24.468747874214277,24.30080404721924,965.8260648743582,965.7022071674638,65.98744567144819,60.186864128947846,10583.871550192276,7,0.34999575232117314,1947-08-05
1946,46,450.62724291702125,0.5945714285714285,4.522894743799237,0.010085643194635544,54.0,9.0,8.0,6.0,107.0,184.0,0.4084829951050533,266.6272429170213,266.6272429170213,,227.06827791377881,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.62724291702125,990.5,965.6278225931266,24.87217740687343,0.15469089235927488,0.023325448583404212,990.3219836590573,0.3872330074318474,0.038772963534861746,0.0,0.0,24.306928058498908,7.001852488660895,0.0,0.0,,0.9364563014473412,0.2605001824678891,0.0,0.0,50.826847920232034,8.668433842642495,0.0,0.0,1.0351700187419965,0.17654651410677177,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.83695225593465,8.408380827363219,0.0,0.0,51.245333083297865,0.11361126734379566,5.332778462897598e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.51643547288475,24.146766466088867,965.6815428026188,965.559735983034,59.210189200791255,48.2,8609.215957994043,7,0.28469629490721043,1947-08-12
1946,47,423.3301588028744,0.626,3.109214664079892,0.007365760925916543,54.0,9.0,8.0,6.0,107.0,184.0,0.43479113749828435,239.33015880287442,239.33015880287442,,239.33015880287442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.3301588028744,990.5,965.504985714613,24.99501428538708,0.1450569044334923,0.017866031760574858,990.3370770638059,0.4056006245553988,0.0,0.0,0.0,24.42649072463758,0.0,0.0,0.0,,0.9436733086756558,0.0,0.0,0.0,54.10013913920268,0.0,0.0,0.0,1.1018358276823357,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11389637406205055,5.600038784514676e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.50724997945928,24.323184809274288,965.559735983034,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1947-08-19
1946,48,391.810344832298,0.6624285714285715,5.230803089920154,0.0133368776728536,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.452536789346394,214.38177340372653,214.38177340372653,,214.38177340372653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.6674876894408,990.5,965.358272658183,25.141727341816964,0.13564682053948368,0.012921541218470957,990.3514316382419,0.32642033196936776,0.0,0.0,0.0,24.666738648089613,0.0,0.0,0.0,,0.9384414106358882,0.0,0.0,0.0,48.6714515779941,0.0,0.0,0.0,0.991271926232059,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.66314899393076,0.0,0.0,0.0,46.66314899393076,0.11912224216928283,6.057241208650003e-05,408.00454625357366,377.11676084070143,0.4831464060712186,0.3659344116457683,24.78192842544146,24.554556337112256,965.436020458141,965.2855838042036,48.2,43.78701132293401,7839.409030980368,7,0.25923971663294865,1947-08-26
1946,49,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,46.0,7.0,6.0,4.0,75.0,138.0,0.3840390051385766,221.60388123492902,221.60388123492902,,221.60388123492902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.603881234929,990.5,965.1980194061746,25.301980593825387,0.13456557876769973,0.014320776246985757,990.3511136449853,0.3480896689675722,0.0,0.0,0.0,24.805004569843106,0.0,0.0,0.0,,0.940357167463212,0.0,0.0,0.0,50.69013562013402,0.0,0.0,0.0,1.0323856541778822,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.859154782533935,0.0,0.0,0.0,47.859154782533935,0.13315012742539695,6.008071376104062e-05,373.01012538244936,344.6194637292325,0.4004416886575698,0.3699631474038615,24.934240452333007,24.688016268445686,965.2650506269122,965.1230973186462,48.2,46.38933535903041,8040.338003465701,7,0.26588419323629964,1947-09-02
1946,50,333.2112701590286,0.7341428571428572,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41423896927317017,195.21127015902857,195.21127015902857,,195.21127015902857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.21127015902857,990.5,965.0660563507952,25.43394364920487,0.12525080744004255,0.009562789124339614,990.3651864034356,0.2697955785913528,0.0,0.0,0.0,25.02933447404912,0.0,0.0,0.0,,0.9337147511814735,0.0,0.0,0.0,44.740916157171625,0.0,0.0,0.0,0.9112202883334344,0.0,0.0,0.0,0.9795531882862409,0.96,0.96,0.96,43.826791760783195,0.0,0.0,0.0,43.826791760783195,0.13150795425520137,6.236295617408899e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,25.09116621028501,24.968224971794218,965.102976529438,965.028303981179,45.49575765344873,42.05404010208057,7362.901015811577,7,0.24348217644879555,1947-09-09
1946,51,314.5788535753405,0.7632857142857142,2.376055554841904,0.007531415308717628,46.0,7.0,6.0,4.0,75.0,138.0,0.43880375196961136,176.57885357534045,176.57885357534045,,176.57885357534045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.57885357534045,990.5,964.9728942678767,25.527105732123346,0.11867482783298758,0.007657885357534014,990.3736672868093,0.22083230175295324,0.0,0.0,0.0,25.179940717179857,0.0,0.0,0.0,,0.9276782019035659,0.0,0.0,0.0,40.451371968191104,0.0,0.0,0.0,0.8238568628959492,0.0,0.0,0.0,0.9724543345827878,0.96,0.96,0.96,39.340073388380645,0.0,0.0,0.0,39.340073388380645,0.1250230268469917,6.18808696833714e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,25.22402993748556,25.107669878543323,965.0181327691942,964.9451420367594,41.55915397142597,37.98716707090346,6609.132329247948,7,0.21855596326878135,1947-09-16
1946,52,299.77666583582953,0.7852857142857143,2.0435915149297768,0.006812377967968643,46.0,7.0,6.0,4.0,75.0,138.0,0.46041845866935743,161.77666583582956,161.77666583582956,,161.77666583582956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.77666583582956,990.5,964.900625192716,25.599374807283912,0.11345053955835856,0.006177666583582901,990.380371793858,0.18529574386106634,0.0,0.0,0.0,25.2944508572809,0.0,0.0,0.0,,0.922166811466606,0.0,0.0,0.0,37.007851532184546,0.0,0.0,0.0,0.753724063791946,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.897615986219016,0.0,0.0,0.0,35.897615986219016,0.11973026532808018,6.163705897424894e-05,306.020121877383,294.72326674738565,0.4682358523064386,0.450950738642259,25.329941973219185,25.24765536866331,964.9301006093868,964.8788930669896,37.30952729124749,34.75044705005039,6030.7994856847945,7,0.19943119992343897,1947-09-23
1946,53,294.72326674738565,0.794,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4682358523064386,156.72326674738565,156.72326674738565,,156.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.72326674738565,990.5,964.8788930669896,25.621106933010424,0.1116669809373071,0.0056723266747385,990.382660692388,0.1738256521791961,0.0,0.0,0.0,25.329941973219185,0.0,0.0,0.0,,0.9202001332046914,0.0,0.0,0.0,35.825203144381845,0.0,0.0,0.0,0.729637538582115,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.75044705005039,0.0,0.0,0.0,34.75044705005039,0.1179087332790587,6.15920160336267e-05,294.72326674738565,294.72326674738565,0.4682358523064386,0.4682358523064386,25.329941973219185,25.329941973219185,964.8788930669896,964.8788930669896,34.75044705005039,34.75044705005039,834.0107292012094,1,0.1930580391669466,1947-09-30
1947,1,289.0578231917953,0.8001428571428572,1.5878997330567668,0.0055276262002659,41.0,6.0,4.0,3.0,56.0,110.0,0.38057562389319205,179.0578231917953,179.0578231917953,,179.0578231917953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.0578231917953,990.5,964.8562312927672,25.643768707232798,0.11672625317722204,0.007905782319179515,990.3753679645035,0.2268863150915381,0.0,0.0,0.0,25.292250356644868,0.0,0.0,0.0,,0.9286236459038226,0.0,0.0,0.0,41.24399611305457,0.0,0.0,0.0,0.8399999208361421,0.0,0.0,0.0,0.9739999920836141,0.96,0.96,0.96,40.17235865389409,0.0,0.0,0.0,40.17235865389409,0.13896857497491513,6.231925136594483e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,25.330101116632356,25.28207040534565,964.8620877790132,964.834431874464,40.536219007881705,38.81905437455026,6748.956253854209,7,0.22317977029941166,1947-10-01
1947,2,274.0844517979971,0.8284285714285715,1.7622082393619556,0.006394814588354885,41.0,6.0,4.0,3.0,56.0,110.0,0.4013961169739856,164.0844517979971,164.0844517979971,,164.0844517979971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.0844517979971,990.5,964.796337807192,25.703662192808014,0.11144151607884298,0.006408445179799657,990.3821500387413,0.19058837011082513,0.0,0.0,0.0,25.389092347028708,0.0,0.0,0.0,,0.9231077230957444,0.0,0.0,0.0,37.71474980269698,0.0,0.0,0.0,0.7681211772443375,0.0,0.0,0.0,0.9700422676745447,0.96,0.96,0.96,36.584973723266216,0.0,0.0,0.0,36.584973723266216,0.13346603164851847,6.193355688007315e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3910106314592865,25.4,25.34585627788752,964.8252890959968,964.7850900437618,38.2541806800388,35.92948245457679,6146.275585508724,7,0.20324985401814566,1947-10-08
1947,3,269.26904498747217,0.8391428571428571,0.6409240324220085,0.002395431514748457,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.5,964.7770761799499,25.72292382005011,0.10974195501499937,0.005926904498747144,990.3843311404862,0.17949226535202029,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9212434306295627,0.0,0.0,0.0,36.54946907615868,0.0,0.0,0.0,0.744388372223191,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.45298500387391,0.0,0.0,0.0,35.45298500387391,0.13166017339744443,6.183239284505559e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,25.4,25.4,964.7810489835882,964.767144170854,35.688990525347386,34.862971200190245,5956.101480650818,7,0.19696102779929955,1947-10-15
1947,4,266.8996638088767,0.8461428571428572,1.2625591736306205,0.004723107824494128,41.0,6.0,4.0,3.0,56.0,110.0,0.4121557022755104,156.89966380887674,156.89966380887674,,156.89966380887674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.8996638088767,990.5,964.7675986552355,25.732401344764444,0.1089057000203553,0.005689966380887615,990.3854043335988,0.17422792057569353,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9203096575070783,0.0,0.0,0.0,35.96927269691968,0.0,0.0,0.0,0.7325717453547796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.89019451601208,0.0,0.0,0.0,34.89019451601208,0.13071992021879586,6.176971947923504e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,25.4,25.4,964.7810489835882,964.7564207487904,35.688990525347386,34.22751508578599,5861.55267869003,7,0.1938344139778449,1947-10-22
1947,5,270.6952166299439,0.8355714285714286,0.14432357762767975,0.0005320243364406286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39792869188343843,162.98093091565815,162.98093091565815,,162.98093091565815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,213.4095023442296,990.5,964.7827808665197,25.717219133480253,0.11085035545887055,0.006298093091565743,990.3828515514496,0.1879654843382579,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9227029913844947,0.0,0.0,0.0,37.46084336673766,0.0,0.0,0.0,0.7629499667360012,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.33701806573553,0.0,0.0,0.0,36.33701806573553,0.13423313915633425,6.193035623994081e-05,271.2725109404546,270.26224589706084,0.4070120842624,0.3907509818540642,25.4,25.4,964.7850900437618,964.7810489835882,36.883277386503536,35.688990525347386,6104.619035043569,7,0.2018723225874196,1947-10-29
1947,6,268.53378875088737,0.8412857142857142,1.0239033918401543,0.0038455331332813854,40.0,6.0,4.0,3.0,53.0,106.0,0.39476934610893916,162.5337887508874,162.5337887508874,,162.5337887508874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,212.5337887508874,990.5,964.7741351550036,25.72586484499644,0.11054127903295573,0.006253378875088671,990.383205342092,0.1869524835412453,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.922528968316936,0.0,0.0,0.0,37.35106227729366,0.0,0.0,0.0,0.7607140993338831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.23053040897485,0.0,0.0,0.0,36.23053040897485,0.13491113815786113,6.191867608861528e-05,271.2725109404546,264.1051871975735,0.4013552369976847,0.3907509818540642,25.4,25.4,964.7850900437618,964.7564207487904,36.883277386503536,35.17615684199512,6086.729108707775,7,0.20128072449430473,1947-11-05
1947,7,270.1358544635095,0.8374285714285714,3.5639009584696817,0.013004393796531658,40.0,6.0,4.0,3.0,53.0,106.0,0.3926783010209977,164.1358544635095,164.1358544635095,,164.1358544635095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.1358544635095,990.5,964.7805434178541,25.719456582145963,0.11110671589302334,0.006413585446350914,990.3824796986606,0.19101284180720826,0.0,0.0,0.0,25.38456055841084,0.0,0.0,0.0,,0.9230839461849497,0.0,0.0,0.0,37.72174553394386,0.0,0.0,0.0,0.7682636564958016,0.0,0.0,0.0,0.9704799056992656,0.96,0.96,0.96,36.6097354374761,0.0,0.0,0.0,36.6097354374761,0.13544927519410585,6.194881750509098e-05,283.6079686159883,261.382924552137,0.4055352895818434,0.3737553656100772,25.4,25.318725811423,964.834431874464,964.7455316982084,39.839048698578345,34.530212613480366,6150.435553495984,7,0.20338741909708943,1947-11-12
1947,8,291.88417067081986,0.7988571428571429,12.086937097031214,0.039841998337661486,40.0,6.0,4.0,3.0,53.0,106.0,0.3639707065063248,185.88417067081988,185.88417067081988,,185.88417067081988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.88417067081986,990.5,964.8709119046604,25.629088095339757,0.11878255119445276,0.008840224979065314,990.3723772238264,0.2459225414197484,0.0,0.0,0.0,25.255542777746502,0.0,0.0,0.0,,0.9305965587083406,0.0,0.0,0.0,42.84433252937125,0.0,0.0,0.0,0.8725933305370928,0.0,0.0,0.0,0.9754173866259693,0.96,0.96,0.96,41.66575375494768,0.0,0.0,0.0,41.66575375494768,0.14258905066631858,6.227888105076975e-05,323.62655383883583,281.3222739992266,0.3767920630425851,0.3275380179488837,25.334618114355287,25.00326665693009,965.0181327691942,964.8252890959968,48.2,39.271374479037576,6999.846630831211,7,0.23147640974970934,1947-11-19
1947,9,303.21139681425177,0.7804285714285715,9.954339178665805,0.03242617984770273,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.347933652119211,197.78282538568038,197.78282538568038,,197.78282538568038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,246.92568252853752,990.5,964.9176817348758,25.58231826512419,0.12267949751657693,0.01002461753284717,990.3672958849505,0.2772335078422425,0.0,0.0,0.0,25.17238064223255,0.0,0.0,0.0,,0.9344270205718221,0.0,0.0,0.0,45.62352142814855,0.0,0.0,0.0,0.9291959557667729,0.0,0.0,0.0,0.9797572566846382,0.96,0.96,0.96,44.67403819883303,0.0,0.0,0.0,44.67403819883303,0.14728988932560183,6.274578693060633e-05,320.2150422476492,294.72326674738565,0.3596594227861051,0.3310275471632007,25.240446106295185,25.03265520457393,965.0010752112382,964.8788930669896,48.2,42.6042224804161,7505.238417403949,7,0.24818910110462794,1947-11-26
1947,10,343.5899179403017,0.7207142857142858,8.911103673483613,0.026226786775610356,38.0,5.0,4.0,3.0,54.0,104.0,0.30349550803571895,239.58991794030166,239.58991794030166,,239.58991794030166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.5899179403017,990.5,965.1179495897014,25.38205041029851,0.13667823684874963,0.0179179835880603,990.3454037795633,0.4081976883706324,0.0,0.0,0.0,24.81925650149108,0.0,0.0,0.0,,0.9435324030819129,0.0,0.0,0.0,55.01162076937636,0.0,0.0,0.0,1.1203996083376038,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.937500333538665,0.0,0.0,0.0,47.937500333538665,0.13980905967800167,5.584162372742593e-05,364.6825175805071,309.0284073518941,0.336538640221428,0.2851795602651586,25.12198835672755,24.629603123835253,965.2234125879024,964.9451420367594,48.2,46.36250233477065,8053.500056034497,7,0.2663194462974371,1947-12-03
1947,11,386.09747850928073,0.6691428571428572,5.459979980525735,0.014087573677097101,38.0,5.0,4.0,3.0,54.0,104.0,0.26968845066441505,282.09747850928073,282.09747850928073,,178.8839280377087,103.21355047157203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.09747850928073,990.5,965.3300727671971,25.169927232802788,0.15168047384826053,0.026419495701856085,990.3219000304498,0.24745483680197805,0.10565718123147308,0.0,0.0,24.744372426450703,17.718396618303533,0.0,0.0,,0.9239682070629165,0.6534260616708717,0.0,0.0,40.248819693673326,22.969235988306348,0.0,0.0,0.8197315619892732,0.46780521361112726,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.05158748008573,22.28015890865716,0.0,0.0,58.331746388742886,0.15070711074085283,5.7278071962256605e-05,402.90237744418727,364.6825175805071,0.2851795602651586,0.2581270447191808,24.884992198220576,24.55222753319494,965.4130606984988,965.2234125879024,64.5006749732564,48.2,9799.733393308807,7,0.3240652577152383,1947-12-10
1947,12,413.3229104663381,0.6375714285714286,2.7953487894969027,0.006738417034822286,38.0,5.0,4.0,3.0,54.0,104.0,0.2516863245293545,309.3229104663381,309.3229104663381,,154.66145523316905,154.66145523316905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.3229104663381,990.5,965.4599530970985,25.04004690290151,0.16128917350466718,0.031864582093267584,990.306846244402,0.16935480052186216,0.16935480052186216,0.0,0.0,24.67753834678169,24.67753834678169,0.0,0.0,,0.9188792035745753,0.9188792035745753,0.0,0.0,34.39360115721451,34.39360115721451,0.0,0.0,0.7004806752996845,0.7004806752996845,0.0,0.0,0.97,0.97,0.96,0.96,33.36179312249807,33.36179312249807,0.0,0.0,66.72358624499614,0.16141828826748178,5.9919357677626924e-05,422.4698189706656,402.90237744418727,0.2581270447191808,0.2461714312596169,24.74148890938532,24.62127295046505,965.501114185368,965.4130606984988,68.67356818828384,64.5006749732564,11209.562489159352,7,0.3706865902499786,1947-12-17
1947,13,473.15804266874727,0.5742857142857142,28.00420512050928,0.05711322613993405,38.0,5.0,4.0,3.0,54.0,104.0,0.22062919405247136,369.15804266874727,369.15804266874727,,184.57902133437364,184.57902133437364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.15804266874727,990.5,965.7292111920094,24.770788807990666,0.18240684815317906,0.0438316085337494,990.2737615433132,0.242625669099899,0.242625669099899,0.0,0.0,24.301924682203836,24.301924682203836,0.0,0.0,,0.9294491503150406,0.9294491503150406,0.0,0.0,40.87549491689389,40.87549491689389,0.0,0.0,0.8324948048247228,0.8324948048247228,0.0,0.0,0.9730903650632488,0.9730903650632488,0.96,0.96,39.78514574410645,39.78514574410645,0.0,0.0,79.57029148821289,0.16798939505022426,5.987353285408121e-05,537.7325322740754,430.9578316629287,0.2413229145846989,0.1934047017021327,24.568683600421327,23.88551180953329,966.0197963952334,965.5393102424832,93.46633665576414,70.48014808336687,13367.808970019765,7,0.442057174934516,1947-12-24
1947,14,530.0207742415362,0.5292857142857142,12.368436723029276,0.023444515910396185,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22240571944747453,412.3064885272505,412.3064885272505,,206.15324426362525,206.15324426362525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,462.7350599558219,990.5,965.9850934840869,24.514906515913122,0.19884532269083458,0.05246129770545003,990.2486933796037,0.301900351257333,0.301900351257333,0.0,0.0,23.961699544259506,23.961699544259506,0.0,0.0,,0.9357513029483904,0.9357513029483904,0.0,0.0,45.319799180312316,45.319799180312316,0.0,0.0,0.9230101666051388,0.9230101666051388,0.0,0.0,0.9784780269425097,0.9784780269425097,0.96,0.96,44.349605828616916,44.349605828616916,0.0,0.0,88.69921165723383,0.1673022239352691,5.976539445894381e-05,563.9275439778775,486.0250263913084,0.2425805313314084,0.2127932946022362,24.221380334138185,23.744767250125864,966.1376739479005,965.7871126187608,95.21336187617672,80.60092353633794,14901.467558415285,7,0.49277339809574355,1947-12-31
1947,15,611.5334770184664,0.4778571428571428,12.898363085657511,0.02096401977536013,41.0,6.0,4.0,3.0,66.0,120.0,0.19652049054547913,491.5334770184665,491.5334770184665,,245.76673850923322,245.76673850923322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,542.5334770184666,990.5,966.3437897737214,24.15621022627855,0.2348376531784532,0.0695732292397376,990.1955891175818,0.4282483749358313,0.4282483749358313,0.0,0.0,23.423550968924495,23.423550968924495,0.0,0.0,,0.9436386952927877,0.9436386952927877,0.0,0.0,53.26025177407282,53.26025177407282,0.0,0.0,1.0847301786980208,1.0847301786980208,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1578714607382016,5.460349927753875e-05,654.21608557748,577.9502839498093,0.2076303158463732,0.1834256335872196,23.65098105300294,23.135687062419297,966.51686434231,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1948-01-07
1947,16,725.2122726176351,0.42628571428571427,15.187446534544279,0.021226219161836285,41.0,6.0,4.0,3.0,66.0,120.0,0.16571814285698339,605.2122726176351,605.2122726176351,,201.7374242058784,201.7374242058784,201.7374242058784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.2122726176351,990.5,966.8008490904705,23.69915090952947,0.2994401932464429,0.11064673568377767,990.0899130710696,0.28855107709747124,0.28855107709747124,0.28855107709747124,0.0,23.00051290350176,23.00051290350176,23.00051290350176,0.0,,0.9337476643705845,0.9337476643705845,0.9337476643705845,0.0,42.48120654401852,42.48120654401852,42.48120654401852,0.0,0.8651976892875463,0.8651976892875463,0.8651976892875463,0.0,0.9764088949222327,0.9764088949222327,0.9764088949222327,0.96,41.484946933426215,41.484946933426215,41.484946933426215,0.0,124.45484080027866,0.1715664531581241,5.71242073238168e-05,760.52821131929,673.1577568282033,0.1782643054808105,0.1577850738657488,23.305732074544707,22.79369058657689,966.9421128452772,966.5926310273128,131.43854960740114,113.90928530728002,20908.413254446816,7,0.6914157822237703,1948-01-14
