WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1947,17,778.5289502172745,0.4044285714285714,19.033018396247176,0.024385509318138675,46.0,7.0,6.0,4.0,76.0,139.0,0.17863684878142724,639.5289502172745,639.5289502172745,,213.1763167390915,213.1763167390915,213.1763167390915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,698.5289502172745,990.5,967.014115800869,23.485884199130947,0.32348834440573343,0.12185868506518234,990.054652970529,0.3217751064311946,0.3217751064311946,0.3217751064311946,0.0,22.718762063228844,22.718762063228844,22.718762063228844,0.0,,0.9365564953512431,0.9365564953512431,0.9365564953512431,0.0,44.478716133422104,44.478716133422104,44.478716133422104,0.0,0.9058801656501448,0.9058801656501448,0.9058801656501448,0.0,0.9794290407188876,0.9794290407188876,0.9794290407188876,0.96,43.56433120933668,43.56433120933668,43.56433120933668,0.0,130.69299362801004,0.16786336868319798,5.67706961620303e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.824472342478785,22.487623145937324,967.1708987302384,966.9421128452772,137.7918495608822,127.29842370529752,21956.422929505687,7,0.726072186822278,1948-01-21
1947,18,836.446060692758,0.38328571428571434,15.106149987895412,0.017966401098367602,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16537028211427685,698.3032035499009,698.3032035499009,,232.76773451663365,232.76773451663365,232.76773451663365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.5889178356152,990.5,967.245784242771,23.254215757229012,0.3569478044505021,0.14176880838012246,990.0012833871693,0.3839275777540606,0.3839275777540606,0.3839275777540606,0.0,22.371571566644352,22.371571566644352,22.371571566644352,0.0,,0.9403306694849098,0.9403306694849098,0.9403306694849098,0.0,48.00927302971042,48.00927302971042,48.00927302971042,0.0,0.9777856014197642,0.9777856014197642,0.9777856014197642,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.78264811589424,46.78264811589424,46.78264811589424,0.0,140.34794434768273,0.16783061973437047,5.586284596680844e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.626450696514755,22.065462823039127,967.4404377901108,967.0770193439724,144.60000000000002,133.61466141766667,23578.4546504107,7,0.7797108019315707,1948-01-28
1947,19,955.9984435084718,0.3435714285714286,20.00680506751181,0.020693892431832568,43.0,7.0,5.0,4.0,78.0,137.0,0.1436070758206859,818.9984435084718,818.9984435084718,,242.24629158854304,242.24629158854304,242.24629158854304,92.25956874284282,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.9984435084718,990.5,967.7209133148909,22.779086685109014,0.45501470200489963,0.2084437619054973,989.8365415360896,0.4193705485220164,0.4193705485220164,0.4193705485220164,0.14060479036184326,21.696257672676598,21.696257672676598,21.696257672676598,9.237579771029756,,0.9400582628216778,0.9400582628216778,0.9400582628216778,0.40109729903957014,48.489841919190575,48.489841919190575,48.489841919190575,18.249587381613026,0.9875731551769975,0.9875731551769975,0.9875731551769975,0.3716820240654384,0.9785967738351153,0.9785967738351153,0.9785967738351153,0.9671682024065439,45.36836296865931,45.36836296865931,45.36836296865931,17.825505825802164,153.9305947317801,0.1608915884936335,5.218319400803664e-05,1025.1570830002852,891.8619896951615,0.1536112106838711,0.1336380563250343,22.02092250981123,21.3933101087659,967.9790651180008,967.4674479587808,170.96473737864974,144.60000000000002,25860.339914939057,7,0.8551699707321117,1948-02-04
1947,20,1107.3029083723227,0.3,22.51307699902366,0.020184345914386927,49.0,8.0,7.0,5.0,93.0,162.0,0.1465346188816273,945.3029083723226,945.3029083723226,,236.32572709308064,236.32572709308064,236.32572709308064,236.32572709308064,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1009.3029083723226,990.5,968.2372377120273,22.26276228797271,0.5844338560865615,0.30772437112596174,989.6078417727875,0.39595601810754927,0.39595601810754927,0.39595601810754927,0.39595601810754927,20.97464804265266,20.97464804265266,20.97464804265266,20.97464804265266,,0.939068888459996,0.939068888459996,0.939068888459996,0.939068888459996,45.62505734479528,45.62505734479528,45.62505734479528,45.62505734479528,0.9292272371648733,0.9292272371648733,0.9292272371648733,0.9292272371648733,0.9797764805451107,0.9797764805451107,0.9797764805451107,0.9797764805451107,44.70282096211131,44.70282096211131,44.70282096211131,44.70282096211131,178.81128384844519,0.16151126475126934,5.257107378134987e-05,1182.7486219934508,1050.5490333418047,0.1542050821603983,0.1369690879258509,21.304291832818222,20.511962539300107,968.4743528119794,968.0588683905028,189.29940522270948,170.25423436109995,30040.295686538797,7,0.9933960213802512,1948-02-11
1947,21,1567.8949668448186,0.22485714285714287,111.986547454606,0.06993281964787125,49.0,8.0,7.0,5.0,93.0,162.0,0.10578249462034915,1405.8949668448186,1097.8693434279016,,274.4673358569754,274.4673358569754,274.4673358569754,274.4673358569754,308.02562341691686,39.14629417906935,7.3474999242795445,10.582540949367788,9.50696368570731,241.4423246784929,88.14629417906936,15.347499924279544,17.58254094936779,14.50696368570731,334.44232467849287,1218.9456784806184,990.5,969.7053693273605,20.794630672639432,0.8819428010657945,0.4772301464562722,989.1408270524779,0.5328439164079252,0.5328439164079252,0.5328439164079252,0.5328439164079252,18.90261380870944,18.90261380870944,18.90261380870944,18.90261380870944,,0.9366262296654655,0.9366262296654655,0.9366262296654655,0.9366262296654655,47.656235371351364,47.656235371351364,47.656235371351364,47.656235371351364,0.9705954250784392,0.9705954250784392,0.9705954250784392,0.9705954250784392,0.9799854152034202,0.9799854152034202,0.9799854152034202,0.9799854152034202,46.467257774647734,46.467257774647734,46.467257774647734,46.467257774647734,185.86903109859094,0.12206032862544133,4.703222478166677e-05,1966.6544541756928,1247.085403995312,0.1299028915589882,0.0823733928733815,20.071918146115674,17.566542350914112,970.9922682365676,968.6765541268423,192.8,173.0102728627496,31225.997224563278,7,1.0326057283255052,1948-02-18
1947,22,3429.9644670469347,0.07742857142857143,426.1356180937252,0.12303271538784542,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.055992934743187346,3245.9644670469347,1100.0,,275.0,275.0,275.0,275.0,2145.9644670469347,48.14285714285713,9.142857142857142,16.571428571428573,55.35794176402989,2016.7493824257617,100.0,18.0,25.0,62.64365604974417,2124.32081099719,1243.0,990.5,974.3282821298222,16.17171787017784,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.230528457659561,14.230528457659561,14.230528457659561,14.230528457659561,,0.8906535033738899,0.8906535033738899,0.8906535033738899,0.8906535033738899,34.392880876751164,34.392880876751164,34.392880876751164,34.392880876751164,0.70046600563648,0.70046600563648,0.70046600563648,0.70046600563648,0.9714643373851121,0.9714643373851121,0.9714643373851121,0.9714643373851121,33.425475115213274,33.425475115213274,33.425475115213274,33.425475115213274,133.70190046085312,0.044540865227869646,3.376310617698311e-05,4949.60378083177,2139.216866369918,0.0757286475002888,0.0423345284583288,17.122769875554347,11.141035668559644,977.417774918922,971.4360407119274,167.8004771452279,93.39699005097944,22461.91927742332,7,0.7427883358936282,1948-02-25
1947,23,5735.909506385868,0.008571428571428544,156.1281350763997,0.02787432058422427,59.0,11.0,12.0,13.0,144.0,239.0,0.04172814049523861,5496.909506385868,471.42857142857144,,275.0,275.0,275.0,275.0,5025.480934957296,669.5714285714286,7.0,13.0,67.0,4268.909506385867,728.5714285714286,18.0,25.0,80.0,4412.909506385867,1243.0,990.5663695942358,978.6414791801328,11.924890414102963,0.9014969342856044,0.48,989.1848726599501,0.5349,0.5349,0.5349,0.5349,10.008493479817332,10.008493479817332,10.008493479817332,10.008493479817332,1.0,0.7203821692379355,0.7203821692379355,0.7203821692379355,0.7203821692379355,19.463173745762283,19.463173745762283,19.463173745762283,19.463173745762283,0.396398650626523,0.396398650626523,0.396398650626523,0.396398650626523,0.9608459052910925,0.9608459052910925,0.9608459052910925,0.9608459052910925,18.70261883723793,18.70261883723793,18.70261883723793,18.70261883723793,74.81047534895173,0.013093304557195599,inf,6042.500726366568,5344.849128363103,0.0447159488060602,0.0395531603260085,10.56523162470932,9.581511674265576,979.1027009006943,978.0410676576792,83.56408245949993,68.43289738115462,12568.15985862389,7,0.4156137519386207,1948-03-03
1947,24,6021.616545357106,0.006142857142857115,58.77386375711376,0.009708956031248956,66.71428571428571,13.571428571428571,16.285714285714285,19.857142857142858,187.71428571428572,304.14285714285717,0.05056511820938181,5717.473688214248,0.0,,275.0,275.0,275.0,275.0,5717.473688214248,1133.2857142857142,4.428571428571429,8.714285714285706,60.142857142857146,4510.902259642819,1200.0,18.0,25.0,80.0,4698.616545357106,1243.0,990.5895995764533,979.0672045644905,11.522395011962885,0.8928193337200304,0.48,989.2167802427333,0.5349,0.5349,0.5349,0.5349,9.614675678242852,9.614675678242852,9.614675678242852,9.614675678242852,1.0,0.6920363125158592,0.6920363125158592,0.6920363125158592,0.6920363125158592,17.947412631110623,17.947412631110623,17.947412631110623,17.947412631110623,0.3655277521611125,0.3655277521611125,0.3655277521611125,0.3655277521611125,0.96,0.96,0.96,0.96,17.229516125866198,17.229516125866198,17.229516125866198,17.229516125866198,68.91806450346479,0.0114525187639834,inf,6170.049530809099,5886.181288951835,0.0535151713032088,0.0387355075200926,9.79203573332051,9.437595727178852,979.2608614182031,978.8747191849858,71.47313652635737,66.39258853388594,11578.234836582085,7,0.38287813613036,1948-03-10
1947,25,5825.142346731697,0.007428571428571358,30.471669813071717,0.005308042519253686,68.0,14.0,17.0,21.0,195.0,315.0,0.05408682050048863,5510.142346731697,314.2857142857143,,275.0,275.0,275.0,275.0,5195.8566324459825,817.7142857142857,4.0,8.0,59.0,4307.142346731696,885.7142857142857,18.0,25.0,80.0,4502.142346731696,1243.0,990.5736248487857,978.7807192139668,11.792905634818956,0.8987867212343651,0.48,989.1948381275514,0.5349,0.5349,0.5349,0.5349,9.879218913584582,9.879218913584582,9.879218913584582,9.879218913584582,1.0,0.7110773630113203,0.7110773630113203,0.7110773630113203,0.7110773630113203,18.948379509130866,18.948379509130866,18.948379509130866,18.948379509130866,0.38591404295582205,0.38591404295582205,0.38591404295582205,0.38591404295582205,0.9600433597430402,0.9600433597430402,0.9600433597430402,0.9600433597430402,18.191302375910308,18.191302375910308,18.191302375910308,18.191302375910308,72.76520950364123,0.012498365884465071,inf,5886.181288951835,5672.879600260333,0.0555273550994356,0.0535151713032088,10.096698935195027,9.79203573332051,978.8747191849858,978.5462345844008,76.01389067747537,71.47313652635737,12224.555196611725,7,0.4042511639091179,1948-03-17
1947,26,5712.303339268273,0.008285714285714285,33.099979987791166,0.005804808954055228,68.0,14.0,17.0,21.0,195.0,315.0,0.055148107733275456,5397.303339268273,628.5714285714286,,275.0,275.0,275.0,275.0,4768.731910696844,503.42857142857144,4.0,8.0,59.0,4194.303339268273,571.4285714285714,18.0,25.0,80.0,4389.303339268273,1243.0,990.5644502476059,978.6069471424731,11.957503105132771,0.9022139095826434,0.48,989.1822363380232,0.5349,0.5349,0.5349,0.5349,10.040389195550096,10.040389195550096,10.040389195550096,10.040389195550096,1.0,0.7226779298272089,0.7226779298272089,0.7226779298272089,0.7226779298272089,19.56984387667606,19.56984387667606,19.56984387667606,19.56984387667606,0.3985711583844411,0.3985711583844411,0.3985711583844411,0.3985711583844411,0.9601749032406167,0.9601749032406167,0.9601749032406167,0.9601749032406167,18.79053759678992,18.79053759678992,18.79053759678992,18.79053759678992,75.16215038715968,0.013160462319758542,inf,5767.711743244887,5630.844026314902,0.0559418798545821,0.0546143798481133,10.156739212556992,9.961248229204209,978.6922760845972,978.481499800525,76.95912447667364,73.96468075027092,12627.241265042827,7,0.4175675021508871,1948-03-24
1947,27,5499.462817440784,0.010714285714285714,33.50217516443081,0.006121473204193686,81.71428571428571,14.0,19.571428571428573,26.142857142857142,215.57142857142858,357.0,0.06494647687143795,5142.462817440784,1100.0,,275.0,275.0,275.0,275.0,4042.4628174407844,18.28571428571427,4.0,5.428571428571429,53.857142857142854,3960.8913888693555,100.0,18.0,25.0,80.0,4176.4628174407835,1243.0,990.5471448232976,978.2791727388587,12.26797208443892,0.9086783811589577,0.48,989.1584664421388,0.5349,0.5349,0.5349,0.5349,10.344393703279943,10.344393703279943,10.344393703279943,10.344393703279943,,0.7445592876137891,0.7445592876137891,0.7445592876137891,0.7445592876137891,20.774386938764206,20.774386938764206,20.774386938764206,20.774386938764206,0.42310360364081884,0.42310360364081884,0.42310360364081884,0.42310360364081884,0.9623103603640819,0.9623103603640819,0.9623103603640819,0.9623103603640819,19.99183421729632,19.99183421729632,19.99183421729632,19.99183421729632,79.96733686918527,0.0145488663414854,2.0193771936662945e-05,5574.353728560048,5396.328800163887,0.0674532656329142,0.0565087928285042,10.49170214757077,10.23742547010351,978.3945047419824,978.1203463522525,82.35267078558628,78.23966640778421,13434.512594023126,7,0.44426298260658487,1948-03-31
1947,28,5345.701142540753,0.01257142857142857,10.003952404285494,0.0018690603285563714,84.0,14.0,20.0,27.0,219.0,364.0,0.06809295421582862,4981.701142540753,1100.0,,275.0,275.0,275.0,275.0,3881.7011425407522,16.0,4.0,5.0,53.0,3803.7011425407522,100.0,18.0,25.0,80.0,4022.7011425407522,1243.0,990.5346429227966,978.0423797595128,12.492263163283837,0.913348487999459,0.48,989.141294434797,0.5349,0.5349,0.5349,0.5349,10.564014675284373,10.564014675284373,10.564014675284373,10.564014675284373,,0.7603669646174998,0.7603669646174998,0.7603669646174998,0.7603669646174998,21.663393530798544,21.663393530798544,21.663393530798544,21.663393530798544,0.44120964421178294,0.44120964421178294,0.44120964421178294,0.44120964421178294,0.9641209644211781,0.9641209644211781,0.9641209644211781,0.9641209644211781,20.8861570185881,20.8861570185881,20.8861570185881,20.8861570185881,83.5446280743524,0.0156288702148416,2.1097128301604138e-05,5377.751864305309,5326.301133333888,0.0683401089964588,0.0676862765677309,10.591724108611508,10.51823596825647,978.0917378710302,978.012503745334,84.00298711262202,82.78867515567705,14035.497516491203,7,0.4641368226352911,1948-04-07
1947,29,5142.235719250175,0.015571428571428571,51.258606709587056,0.010022718836922757,84.0,14.0,20.0,27.0,219.0,364.0,0.07081701351508714,4778.235719250175,1100.0,,275.0,275.0,275.0,275.0,3678.2357192501754,16.0,4.0,5.0,53.0,3600.2357192501754,100.0,18.0,25.0,80.0,3819.2357192501754,1243.0,990.5175437908396,977.727696201509,12.789847589330666,0.9197358987064368,0.48,989.1178078921332,0.5349,0.5349,0.5349,0.5349,10.855211690624216,10.855211690624216,10.855211690624216,10.855211690624216,,0.7813264764570335,0.7813264764570335,0.7813264764570335,0.7813264764570335,22.87859030500844,22.87859030500844,22.87859030500844,22.87859030500844,0.46595906934844067,0.46595906934844067,0.46595906934844067,0.46595906934844067,0.9665959069348441,0.9665959069348441,0.9665959069348441,0.9665959069348441,22.115207243399233,22.115207243399233,22.115207243399233,22.115207243399233,88.46082897359693,0.017220904028347188,2.233859317515074e-05,5307.780230671744,4967.490886366779,0.0732764303602436,0.0685785741271983,11.108302265430543,10.6181778959268,977.9839815552344,977.4505083220512,92.8213905672335,84.44254063147508,14861.419267564286,7,0.49144904985331633,1948-04-14
1947,30,4547.007908764322,0.024428571428571428,94.61714766511002,0.02067811761722394,84.0,14.0,20.0,27.0,219.0,364.0,0.08015605291296832,4183.007908764322,1100.0,,275.0,275.0,275.0,275.0,3083.007908764321,16.0,4.0,5.0,53.0,3005.007908764321,100.0,18.0,25.0,80.0,3224.007908764321,1243.0,990.5,976.6810244730386,13.818975526961335,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.877786114443056,11.877786114443056,11.877786114443056,11.877786114443056,,0.8516094246073092,0.8516094246073092,0.8516094246073092,0.8516094246073092,27.294176261554973,27.294176261554973,27.294176261554973,27.294176261554973,0.5558895368952133,0.5558895368952133,0.5558895368952133,0.5558895368952133,0.97,0.97,0.97,0.97,26.475350973708323,26.475350973708323,26.475350973708323,26.475350973708323,105.9014038948333,0.023358172866516258,2.674277876132154e-05,4812.525771225113,4305.170852711009,0.0845494900093885,0.075635958601285,12.320347927020627,11.39188842613975,977.166922161342,976.2384626604612,112.26419292849484,97.74370759428764,17791.435854331994,7,0.5883411327490738,1948-04-21
1947,31,4030.4436370463377,0.03642857142857143,57.71037323470299,0.014194926005989943,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.08415893798828285,3691.015065617766,1100.0,,275.0,275.0,275.0,275.0,2591.015065617766,26.857142857142865,4.0,6.714285714285714,55.285714285714285,2498.1579227606235,100.0,18.0,25.0,80.0,2707.4436370463377,1243.0,990.5,975.7279413699016,14.772058630098384,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.830869217580105,12.830869217580105,12.830869217580105,12.830869217580105,,0.8819792603581568,0.8819792603581568,0.8819792603581568,0.8819792603581568,30.522124856657936,30.522124856657936,30.522124856657936,30.522124856657936,0.6216318708076972,0.6216318708076972,0.6216318708076972,0.6216318708076972,0.97,0.97,0.97,0.97,29.606461110958197,29.606461110958197,29.606461110958197,29.606461110958197,118.42584444383276,0.029413399924082873,2.9905516273695143e-05,4206.742341804848,3901.198240068088,0.0897315355257276,0.07971150737163,13.08817622162325,12.50047210197885,976.0583384855028,975.4706343658584,121.5105253769012,114.42538452599112,19895.541866563908,7,0.6579213580212933,1948-04-28
1947,32,3641.485787622923,0.05085714285714286,64.13569401961468,0.01765675107659136,65.85714285714286,14.0,17.142857142857142,23.142857142857142,203.57142857142858,323.7142857142857,0.08908814523154897,3317.7715019086377,1100.0,,275.0,275.0,275.0,275.0,2217.7715019086377,34.142857142857125,4.0,7.857142857142863,56.857142857142854,2114.9143590514946,100.0,18.0,25.0,80.0,2318.485787622923,1243.0,990.5,974.9202913118676,15.579708688132428,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.638519275614152,13.638519275614152,13.638519275614152,13.638519275614152,,0.8961212650828941,0.8961212650828941,0.8961212650828941,0.8961212650828941,32.965846877136464,32.965846877136464,32.965846877136464,32.965846877136464,0.6714021767237569,0.6714021767237569,0.6714021767237569,0.6714021767237569,0.97,0.97,0.97,0.97,31.97687147082237,31.97687147082237,31.97687147082237,31.97687147082237,127.90748588328948,0.0352276428540158,3.2299870172547845e-05,3866.688601822888,3452.248381930785,0.0984865404759328,0.0830167704346995,14.0395223495808,13.1613037883809,975.3975067991008,974.5192882379008,132.58095444985,122.35284708109606,21488.457628392633,7,0.7105971437960527,1948-05-05
1947,33,3215.8145256323396,0.07285714285714286,59.96822599625447,0.018730969545026354,71.0,14.0,18.0,24.0,213.0,340.0,0.10591488984593868,2875.8145256323396,1100.0,,275.0,275.0,275.0,275.0,1775.8145256323392,29.0,4.0,7.0,56.0,1679.8145256323392,100.0,18.0,25.0,80.0,1892.8145256323392,1243.0,990.5,974.0086708029454,16.491329197054547,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.550139784536272,14.550139784536272,14.550139784536272,14.550139784536272,,0.908143557199734,0.908143557199734,0.908143557199734,0.908143557199734,35.63903073390669,35.63903073390669,35.63903073390669,35.63903073390669,0.7258458397944335,0.7258458397944335,0.7258458397944335,0.7258458397944335,0.97,0.97,0.97,0.97,34.569859811889486,34.569859811889486,34.569859811889486,34.569859811889486,138.27943924755795,0.04311972961467052,3.491905031503989e-05,3441.005216005948,3032.470799957004,0.1121197935376066,0.0988083361276172,14.966639691033826,14.063347153564443,974.4954634339172,973.592170896448,142.95361415621605,132.84499949390965,23230.945793589737,7,0.7682191069308776,1948-05-12
1947,34,2828.6416745797364,0.09914285714285713,51.58087254737328,0.0182867212169527,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.11547306766305217,2502.213103151165,1100.0,,275.0,275.0,275.0,275.0,1402.2131031511653,33.285714285714285,3.999999999999998,7.714285714285714,56.714285714285715,1300.4988174368793,100.0,18.0,25.0,80.0,1505.6416745797364,1243.0,990.5,973.1001695593303,17.399830440669625,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.458641028151346,15.458641028151346,15.458641028151346,15.458641028151346,,0.9180395269498118,0.9180395269498118,0.9180395269498118,0.9180395269498118,38.275764632405696,38.275764632405696,38.275764632405696,38.275764632405696,0.7795471411895255,0.7795471411895255,0.7795471411895255,0.7795471411895255,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,37.12871067260757,37.12871067260757,37.12871067260757,37.12871067260757,148.51484269043027,0.05260908552705968,3.750374815414906e-05,2963.5533446484865,2671.4046921253907,0.120161501904307,0.1108633133646672,15.838178572006647,15.132992169364677,973.425818418117,972.7206320154752,152.85325716020046,144.8256634292116,24950.493571992287,7,0.8250824593912793,1948-05-19
1947,35,2447.727568557072,0.12928571428571428,52.83900855888994,0.021540013672976,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12739062256484054,2135.8704256999295,1100.0,,275.0,275.0,275.0,275.0,1035.8704256999297,35.42857142857144,4.285714285714286,8.428571428571429,57.25764653441389,930.4699220226586,100.0,18.0,25.0,79.25764653441388,1125.4699220226587,1243.0,990.5,972.1807217172067,18.31927828279327,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.37808887027499,16.37808887027499,16.37808887027499,16.37808887027499,,0.9256878825739694,0.9256878825739694,0.9256878825739694,0.9256878825739694,40.88910047211455,40.88910047211455,40.88910047211455,40.88910047211455,0.8327719037090541,0.8327719037090541,0.8327719037090541,0.8327719037090541,0.9732771903709053,0.9732771903709053,0.9732771903709053,0.9732771903709053,39.79730978007563,39.79730978007563,39.79730978007563,39.79730978007563,159.18923912030252,0.06519188685554209,4.019930280815719e-05,2591.896796157977,2301.531632213161,0.1368484476769963,0.1116647698441006,16.730975613174103,16.030094182962436,972.5287164045192,971.8278349743076,163.24827365975145,155.20137610633387,26743.792172210822,7,0.8843846617794584,1948-05-26
1947,36,2163.731931893658,0.15885714285714286,37.12477949766873,0.017280216803227486,62.0,12.0,14.0,16.0,153.0,257.0,0.11891529589969012,1906.7319318936577,1100.0,,275.0,275.0,275.0,275.0,806.7319318936579,38.0,6.0,11.000000000000002,50.224556071200496,701.5073758224574,100.0,18.0,25.0,66.2245560712005,854.5073758224574,1243.0,990.5,971.4952150080192,19.004784991980824,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.063595579462547,17.063595579462547,17.063595579462547,17.063595579462547,,0.929118665132612,0.929118665132612,0.929118665132612,0.929118665132612,42.758016022473605,42.758016022473605,42.758016022473605,42.758016022473605,0.8708353568731894,0.8708353568731894,0.8708353568731894,0.8708353568731894,0.9770835356873189,0.9770835356873189,0.9770835356873189,0.9770835356873189,41.77863861482914,41.77863861482914,41.77863861482914,41.77863861482914,167.11455445931657,0.07735777194187163,4.220064506548398e-05,2276.101843596241,2041.65817572948,0.1258780745254648,0.1129123464853136,17.358256370203655,16.7923578615597,971.766452725922,971.200554217278,170.55911731094585,163.95849041137495,28075.24514916518,7,0.9284141914406475,1948-06-02
1947,37,1872.817797999882,0.18914285714285714,41.44867851574164,0.02215087975374947,62.0,12.0,14.0,16.0,153.0,257.0,0.13746218520810333,1615.817797999882,1100.0,,275.0,275.0,275.0,275.0,515.817797999882,38.0,6.000000000000001,11.0,32.113170303494606,428.70462769638743,100.0,18.0,25.0,48.1131703034946,581.7046276963874,1243.0,990.5,970.6891036550766,19.810896344923453,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.869706932405172,17.869706932405172,17.869706932405172,17.869706932405172,,0.9331483692664672,0.9331483692664672,0.9331483692664672,0.9331483692664672,44.97249249311659,44.97249249311659,44.97249249311659,44.97249249311659,0.9159367106541058,0.9159367106541058,0.9159367106541058,0.9159367106541058,0.9799419323667434,0.9799419323667434,0.9799419323667434,0.9799419323667434,44.07048822358922,44.07048822358922,44.07048822358922,44.07048822358922,176.28195289435686,0.09434819389056735,4.451564467029214e-05,1983.4436828176408,1751.5174261192883,0.1467299132555115,0.1295726227199508,18.261600441557896,17.512300227609323,971.0465103598724,970.2972101459238,180.46334459055123,172.37092870380926,29615.368086251954,7,0.9793441827464271,1948-06-09
1947,38,1618.7804781007674,0.21614285714285714,31.930063193190367,0.019736580267453747,62.0,12.0,14.0,16.0,153.0,257.0,0.15896465713054347,1361.7804781007674,1100.0,,275.0,275.0,275.0,275.0,261.7804781007673,38.0,6.0,10.759365076563302,16.297617313666446,190.72349571053755,100.0,18.0,24.759365076563306,32.29761731366644,343.7234957105375,1242.7593650765632,990.5,969.8683676984793,20.63163230152059,0.9256660876191691,0.48,989.0943339123808,0.5349,0.5349,0.5349,0.5349,18.691066213901447,18.691066213901447,18.691066213901447,18.691066213901447,,0.9360968585737897,0.9360968585737897,0.9360968585737897,0.9360968585737897,47.18772204964864,47.18772204964864,47.18772204964864,47.18772204964864,0.9610534022331698,0.9610534022331698,0.9610534022331698,0.9610534022331698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.243967608655666,46.243967608655666,46.243967608655666,46.243967608655666,184.97587043462266,0.11445861336270466,4.671107839258148e-05,1707.8301963432584,1528.006983766956,0.1681929485468872,0.1504833446265786,18.988074375759304,18.40274379929576,970.156066788186,969.5750994860164,188.10182459856065,181.94463931572008,31075.946233016606,7,1.0276437246367924,1948-06-16
1947,39,1371.2083573496132,0.24871428571428572,44.492141703041206,0.03318988608798938,62.0,12.0,14.0,16.0,153.0,257.0,0.1882739043571045,1114.2083573496132,1066.3547614518031,,266.5886903629508,266.5886903629508,266.5886903629508,266.5886903629508,47.853595897809974,11.544447259393847,2.1848933288874948,2.6068106714760297,2.9792121959726052,28.538232442079998,73.54444725939383,14.184893328887496,16.60681067147603,18.979212195972604,181.53823244208002,1170.6909127115603,990.5,969.0712133952657,21.42878660473439,0.8032638102455399,0.4391496190412249,989.2575865707132,0.5037651924063088,0.5037651924063088,0.5037651924063088,0.5037651924063088,19.682607983041297,19.682607983041297,19.682607983041297,19.682607983041297,,0.9387496490773322,0.9387496490773322,0.9387496490773322,0.9387496490773322,48.255638964493905,48.255638964493905,48.255638964493905,48.255638964493905,0.9828032375660671,0.9828032375660671,0.9828032375660671,0.9828032375660671,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.251910443587334,47.251910443587334,47.251910443587334,47.251910443587334,189.00764177434934,0.1382885274818396,4.929001362839363e-05,1492.9232463956196,1216.5619918456675,0.2112510515063032,0.1721454874659349,20.573063914882624,19.119865932939767,969.4617520268166,968.5806234029436,192.8,178.190335417986,31753.283818090687,7,1.0500424543019407,1948-06-23
1947,40,1130.4653774173546,0.2937142857142857,22.36630325451129,0.019904030585854073,62.857142857142854,12.0,13.142857142857142,13.428571428571429,154.71428571428572,256.14285714285717,0.22701844501300616,874.3225202744974,874.3225202744974,,237.9620413646352,237.9620413646352,237.9620413646352,160.43639618059183,0.0,0.0,0.0,0.0,0.0,0.0,62.857142857142854,12.0,13.142857142857142,13.428571428571429,154.71428571428572,962.3225202744974,990.5,968.3100340433117,22.189965956688315,0.5358324321509772,0.24945801621959798,989.7147095516294,0.40418462436483654,0.40418462436483654,0.40418462436483654,0.25536991155086364,21.000490883952903,21.000490883952903,21.000490883952903,14.949857065139488,,0.9386178578730014,0.9386178578730014,0.9386178578730014,0.6692640769815678,46.02260383123331,46.02260383123331,46.02260383123331,30.8441361323774,0.9373239069497619,0.9373239069497619,0.9373239069497619,0.6281901452622689,0.9783152201438293,0.9783152201438293,0.9783152201438293,0.9726009344295435,43.92858089693624,43.92858089693624,43.92858089693624,30.157152325507663,161.94289501631638,0.143075282319339,5.1404835142009595e-05,1199.561484005937,1059.9978690640885,0.2415099194737362,0.2142449582006819,21.25706152322589,20.677733919773917,968.5271932354472,968.0885647313444,175.82639955101337,144.60000000000002,27206.406362741152,7,0.8996827500906466,1948-06-30
1947,41,981.0687312603288,0.33685714285714285,21.939527294673116,0.022711777554528613,63.0,12.0,13.0,13.0,155.0,256.0,0.26154689390703834,725.0687312603288,725.0687312603288,,241.6895770867763,241.6895770867763,241.6895770867763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,813.0687312603288,990.5,967.81316588146,22.68683411853999,0.4018868709514029,0.1544777851187759,989.9436353439297,0.4149532986272302,0.4149532986272302,0.4149532986272302,0.0,21.715516163842572,21.715516163842572,21.715516163842572,0.0,,0.9406767955140289,0.9406767955140289,0.9406767955140289,0.0,48.38140821180857,48.38140821180857,48.38140821180857,0.0,0.9853647293647366,0.9853647293647366,0.9853647293647366,0.0,0.9799928564706304,0.9799928564706304,0.9799928564706304,0.96,46.616343581853585,46.616343581853585,46.616343581853585,0.0,139.84903074556075,0.1426274937189635,5.3677171076057517e-05,1042.8375986738165,906.4211780013768,0.2824294116389358,0.2454840526708635,22.170464487235925,21.33953316894261,968.0346324529748,967.5256847120056,144.60000000000002,129.8397907666697,23494.637165254208,7,0.7769390596975597,1948-07-07
1947,42,810.2093666522953,0.39357142857142857,24.652841312253113,0.03074544370425014,63.0,12.0,13.0,13.0,155.0,256.0,0.31752291436195873,554.2093666522953,554.2093666522953,,233.19212485021973,233.19212485021973,87.82511695185592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,642.2093666522953,990.5,967.1408374666091,23.35916253339084,0.29148247968230684,0.09162896586740718,990.1168885544503,0.3896249515549756,0.3896249515549756,0.127477177255962,0.0,22.58642613628615,22.58642613628615,9.591227664178868,0.0,,0.9396349391993573,0.9396349391993573,0.4003025975249161,0.0,48.593345657878096,48.593345657878096,18.002052706119027,0.0,0.9896811742948696,0.9896811742948696,0.3666405846460087,0.0,0.9780926298931722,0.9780926298931722,0.9666640584646008,0.96,45.10610179387711,45.10610179387711,17.563244651019968,0.0,107.77544823877419,0.13259222381718352,5.3947014216873444e-05,891.8619896951615,733.8512888156049,0.3488445191847653,0.2870399265333651,22.94714548576749,22.25604659334593,967.4674479587808,966.8354051552624,127.0506024409476,96.4,18106.275304114064,7,0.5987524902154122,1948-07-14
1947,43,680.9489562531455,0.44585714285714284,18.929142732857354,0.0278078209584133,63.0,12.0,13.0,13.0,155.0,256.0,0.3769097667528046,424.9489562531456,424.9489562531456,,212.4744781265728,212.4744781265728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,512.9489562531455,990.5,966.6237958250125,23.876204174987443,0.22022190365740382,0.05498979125062906,990.224788305092,0.3215490725091074,0.3215490725091074,0.0,0.0,23.279443407570287,23.279443407570287,0.0,0.0,,0.9365545247984658,0.9365545247984658,0.0,0.0,45.41007026367765,45.41007026367765,0.0,0.0,0.9248486815412963,0.9248486815412963,0.0,0.0,0.9783823874009331,0.9783823874009331,0.96,0.96,44.034635618375795,44.034635618375795,0.0,0.0,88.06927123675159,0.1292586073896018,5.7654644607404523e-05,748.233943314839,630.1125986840717,0.4062765933178147,0.3421389824496124,23.58853169248212,22.85384558036379,966.8929357732592,966.4204503947362,96.4,78.22276988357474,14795.637567774267,7,0.4892737290930644,1948-07-21
1947,44,589.5538056998381,0.48842857142857143,9.455007815170607,0.016050510248813044,59.142857142857146,10.714285714285714,10.857142857142858,10.0,134.42857142857142,225.14285714285714,0.38061851792836227,364.41094855698094,364.41094855698094,,182.20547427849047,182.20547427849047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.142857142857146,10.714285714285714,10.857142857142858,10.0,134.42857142857142,445.1252342712666,990.5,966.2500482236571,24.249951776342932,0.19263026882974404,0.042882189711396124,990.2644875414588,0.23578146578051123,0.23578146578051123,0.0,0.0,23.77865785202129,23.77865785202129,0.0,0.0,,0.928237795689168,0.928237795689168,0.0,0.0,39.450002630354426,39.450002630354426,0.0,0.0,0.8034623753636339,0.8034623753636339,0.0,0.0,0.9724186831562035,0.9724186831562035,0.96,0.96,38.36789353154681,38.36789353154681,0.0,0.0,76.73578706309362,0.13045982889647495,5.8471097384915964e-05,623.8090120652902,563.9275439778775,0.4429446738055962,0.3217390178338258,23.901274901399297,23.625527618264652,966.3952360482612,966.1376739479005,82.42816066952408,67.3970991957449,12891.61222659973,7,0.42630992812829793,1948-07-28
1947,45,538.1990517992094,0.5251428571428571,7.401389140594899,0.013890520813246671,54.0,9.0,8.0,6.0,107.0,184.0,0.3421882651445234,354.1990517992094,354.1990517992094,,177.0995258996047,177.0995258996047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,425.1990517992094,990.5,966.0218957330964,24.478104266903593,0.1855977007891433,0.040839810359841834,990.2735624888509,0.22238378511150156,0.22238378511150156,0.0,0.0,24.029282970643077,24.029282970643077,0.0,0.0,,0.9267800319425381,0.9267800319425381,0.0,0.0,38.676191469637885,38.676191469637885,0.0,0.0,0.7877024739233784,0.7877024739233784,0.0,0.0,0.9709376358205015,0.9709376358205015,0.96,0.96,37.55413176701164,37.55413176701164,0.0,0.0,75.10826353402328,0.13948981422498716,5.8903198186810294e-05,562.8280752081156,512.1178199937132,0.3592923206660897,0.3269204364618143,24.193017928169706,23.873376659184533,966.1327263384364,965.9045301899716,80.42320814337616,69.6414031546574,12618.18827371591,7,0.41726813074457375,1948-08-04
1947,46,479.52075880609266,0.5655714285714286,7.551053885279763,0.015712459380304227,54.0,9.0,8.0,6.0,107.0,184.0,0.38404875027587654,295.52075880609266,295.52075880609266,,147.76037940304633,147.76037940304633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.52075880609266,990.5,965.7578434146274,24.742156585372623,0.16488831059064046,0.02910415176121849,990.3060075376482,0.15488287280524893,0.15488287280524893,0.0,0.0,24.393281250215562,24.393281250215562,0.0,0.0,,0.9157105416877219,0.9157105416877219,0.0,0.0,32.367742026379275,32.367742026379275,0.0,0.0,0.6592208152012072,0.6592208152012072,0.0,0.0,0.97,0.97,0.96,0.96,31.396709765587897,31.396709765587897,0.0,0.0,62.79341953117579,0.13088123041710453,5.902438602372932e-05,505.01787451967766,459.2604427967548,0.4006441288073857,0.364343539671744,24.51643547288475,24.23705840023946,965.8725804353384,965.6666719925854,68.15475934878735,58.50714238229382,10549.294481237534,7,0.34885233072875443,1948-08-11
1947,47,440.04610135945285,0.6067142857142857,4.6610802579728885,0.010613199910451085,54.0,9.0,8.0,6.0,107.0,184.0,0.4183846958539969,256.0461013594529,256.0461013594529,,256.0461013594529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.04610135945285,990.5,965.5802074561176,24.919792543882505,0.15095647920436286,0.021209220271890542,990.3278343005238,0.4645589579348411,0.0,0.0,0.0,24.283067886471404,0.0,0.0,0.0,,0.945689360353108,0.0,0.0,0.0,57.65757006751211,0.0,0.0,0.0,1.1742885960796765,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10959859967479701,5.238201831624301e-05,455.65515596238953,426.6328809909446,0.4312841513120631,0.4038141511015573,24.39894581116705,24.146766466088867,965.6504482018308,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-08-18
1947,48,410.6664491195715,0.6415714285714286,4.069446809173444,0.009932879596384314,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,226.6664491195715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.5,965.4478666462757,25.052133353724326,0.1405874883715281,0.01533328982391427,990.3440792218045,0.3638420996268642,0.0,0.0,0.0,24.532370475901992,0.0,0.0,0.0,,0.9413606447959226,0.0,0.0,0.0,51.33429885971661,0.0,0.0,0.0,1.045505068426,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.112738537940686,0.0,0.0,0.0,48.112738537940686,0.11718981770083574,5.9020039668343914e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.63582772344101,24.45252766430413,965.4913001847146,965.3907337666336,48.2,47.58916976558478,8082.940074374035,7,0.26729299187744826,1948-08-25
1947,49,381.258645657714,0.6751428571428572,3.968858290122739,0.0103931781308049,46.0,7.0,6.0,4.0,75.0,138.0,0.3621033925653055,243.25864565771394,243.25864565771394,,243.25864565771394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,302.258645657714,990.5,965.3062932282885,25.193706771711472,0.14220821701112504,0.018651729131542727,990.3391400538572,0.4189950921351189,0.0,0.0,0.0,24.61385173343367,0.0,0.0,0.0,,0.9443751875482681,0.0,0.0,0.0,55.45082579840008,0.0,0.0,0.0,1.1293447209450118,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12647379363512842,5.5093727785695264e-05,391.8169121240828,370.3647452958713,0.3726056590233951,0.3522053176619833,24.71138353832076,24.518529292956394,965.3590845606204,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-09-01
1947,50,350.39552079382264,0.7104285714285714,4.577671941838803,0.0130177743482764,46.0,7.0,6.0,4.0,75.0,138.0,0.3941105367975957,212.39552079382267,212.39552079382267,,212.39552079382267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.39552079382264,990.5,965.1519776039692,25.348022396030906,0.13131566266182904,0.012479104158764501,990.3562052331794,0.31976829300379517,0.0,0.0,0.0,24.884459336206497,0.0,0.0,0.0,,0.9382434042752744,0.0,0.0,0.0,48.63068475785964,0.0,0.0,0.0,0.9904416447629254,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.01408744864683,0.0,0.0,0.0,47.01408744864683,0.1341776632523989,6.153380993818889e-05,364.6825175805071,338.3210417029997,0.4078965922585016,0.3784113395826143,24.987358199515946,24.761375214864128,965.2234125879024,965.0916052085148,48.2,44.98877100934159,7898.366691372668,7,0.26118937471470466,1948-09-08
1947,51,323.55564161785253,0.7507142857142857,4.08880582971223,0.012633036289902227,46.0,7.0,6.0,4.0,75.0,138.0,0.4265862935177292,185.55564161785256,185.55564161785256,,185.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.55564161785256,990.5,965.0177782080892,25.482221791910757,0.1218430365443474,0.0085555641617852,990.3696013992939,0.24373170710386832,0.0,0.0,0.0,25.10809148410076,0.0,0.0,0.0,,0.9308410240871312,0.0,0.0,0.0,42.53066831969121,0.0,0.0,0.0,0.8662050574275196,0.0,0.0,0.0,0.9765662190560159,0.96,0.96,0.96,41.535917260809114,0.0,0.0,0.0,41.535917260809114,0.12835292104546212,6.217650531831254e-05,331.6115672476363,316.52242407738737,0.4359880675192227,0.4161495364754459,25.16466878115609,25.0426713214746,965.0580578362382,964.9826121203868,43.489051675465625,39.81125687082352,6978.034099815931,7,0.23075509589338394,1948-09-15
1947,52,302.8181685737926,0.7798571428571428,3.7143541891597516,0.012362970745566557,46.0,7.0,6.0,4.0,75.0,138.0,0.4559885625939754,164.81816857379255,164.81816857379255,,164.81816857379255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.81816857379255,990.5,964.9161986697974,25.583801330202586,0.11452401472513309,0.006481816857379215,990.3789941684174,0.19261481632893176,0.0,0.0,0.0,25.270180682291123,0.0,0.0,0.0,,0.9232924292894873,0.0,0.0,0.0,37.71428740054749,0.0,0.0,0.0,0.7681117596852848,0.0,0.0,0.0,0.9701540403047639,0.96,0.96,0.96,36.588991036266236,0.0,0.0,0.0,36.588991036266236,0.12076526090748659,6.16625946848431e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,25.35782846942411,25.202031022714408,964.9590778503992,964.8620877790132,38.65807923579597,33.79571083094997,6146.950494092727,7,0.2032721724237013,1948-09-22
1947,53,285.39751928811086,0.808,3.4569880686404133,0.012116046873593151,46.0,7.0,6.0,4.0,75.0,138.0,0.48355510024765136,147.39751928811089,147.39751928811089,,147.39751928811089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.39751928811089,990.5,964.8415900771524,25.658409922847568,0.10837552958196589,0.00473975192881105,990.3868847184892,0.1537868401192706,0.0,0.0,0.0,25.389908384909425,0.0,0.0,0.0,,0.9165582630181635,0.0,0.0,0.0,33.6396816075535,0.0,0.0,0.0,0.6851258983208451,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.630491159326894,0.0,0.0,0.0,32.630491159326894,0.1143290081966129,6.149347167390278e-05,287.1870699602335,283.6079686159883,0.4865871740961382,0.4805230263991645,25.4,25.37981676981885,964.848748279841,964.834431874464,33.038559236707606,32.222423081946175,1566.2635756476907,2,0.18128050644070495,1948-09-29
1948,1,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.5,964.834431874464,25.665568125536083,0.1148027686191975,0.0073607968615988,990.3778364345192,0.2133034434230114,0.0,0.0,0.0,25.330101116632356,0.0,0.0,0.0,,0.9266295363130655,0.0,0.0,0.0,39.962386667327,0.0,0.0,0.0,0.8138978954649082,0.0,0.0,0.0,0.9713897895464908,0.96,0.96,0.96,38.81905437455026,0.0,0.0,0.0,38.81905437455026,0.1368757533999764,6.211161126738877e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,25.330101116632356,25.330101116632356,964.834431874464,964.834431874464,38.81905437455026,38.81905437455026,6521.6011349244445,7,0.21566141319194593,1948-10-01
1948,2,283.6079686159883,0.8130000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.5,964.834431874464,25.665568125536083,0.1148027686191975,0.0073607968615988,990.3778364345192,0.2133034434230114,0.0,0.0,0.0,25.330101116632356,0.0,0.0,0.0,,0.9266295363130655,0.0,0.0,0.0,39.962386667327,0.0,0.0,0.0,0.8138978954649082,0.0,0.0,0.0,0.9713897895464908,0.96,0.96,0.96,38.81905437455026,0.0,0.0,0.0,38.81905437455026,0.1368757533999764,6.211161126738877e-05,283.6079686159883,283.6079686159883,0.3878593416708348,0.3878593416708348,25.330101116632356,25.330101116632356,964.834431874464,964.834431874464,38.81905437455026,38.81905437455026,6521.6011349244445,7,0.21566141319194593,1948-10-08
1948,3,284.1192688080233,0.8115714285714286,0.511300192035029,0.0017803733019938,41.0,6.0,4.0,3.0,56.0,110.0,0.38716880725399516,174.1192688080233,174.1192688080233,,174.1192688080233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.1192688080233,990.5,964.8364770752322,25.663522924767936,0.11498322811774268,0.0074119268808023,990.3776048450014,0.21456976220552176,0.0,0.0,0.0,25.326558007563943,0.0,0.0,0.0,,0.9268164198301595,0.0,0.0,0.0,40.082594267227435,0.0,0.0,0.0,0.8163461154221473,0.0,0.0,0.0,0.9716346115422148,0.96,0.96,0.96,38.945812487228785,0.0,0.0,0.0,38.945812487228785,0.13707344166528734,6.213109862663738e-05,287.1870699602335,283.6079686159883,0.3878593416708348,0.3830256007529573,25.330101116632356,25.305299353153465,964.848748279841,964.834431874464,39.706361163299896,38.81905437455026,6542.896497854435,7,0.2163656249290488,1948-10-15
1948,4,303.5749690046311,0.7792857142857142,4.190764873879126,0.013770453871018242,41.0,6.0,4.0,3.0,56.0,110.0,0.36263151541637945,193.57496900463113,193.57496900463113,,193.57496900463113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,244.57496900463113,990.5,964.920099784684,25.579900215316002,0.12184985251822157,0.009450674387282901,990.3686994730945,0.2656204794013159,0.0,0.0,0.0,25.18297920900915,0.0,0.0,0.0,,0.9332041823360869,0.0,0.0,0.0,44.61381342981571,0.0,0.0,0.0,0.9086316380817863,0.0,0.0,0.0,0.9786052272664733,0.96,0.96,0.96,43.662726000336065,0.0,0.0,0.0,43.662726000336065,0.14375746973633324,6.265050147342585e-05,316.52242407738737,290.5219447532691,0.3786288849657104,0.3475267204863369,25.28207040534565,25.077888051617716,964.9826121203868,964.8620877790132,46.63659793061536,40.536219007881705,7335.3379680564585,7,0.242570700001867,1948-10-22
1948,5,326.50826795143394,0.7455714285714284,2.155591881464131,0.006620403235439771,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.34388741209283674,214.22255366571966,214.22255366571966,,214.22255366571966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,267.50826795143394,990.5,965.0325413397571,25.467458660242837,0.1299437305246295,0.01284451073314387,990.3572117587422,0.3247297059057182,0.0,0.0,0.0,24.99994071307936,0.0,0.0,0.0,,0.9388211601977439,0.0,0.0,0.0,49.30863460826767,0.0,0.0,0.0,1.0042491773577937,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.02781945033443,0.0,0.0,0.0,48.02781945033443,0.14711136919969822,6.228218271483943e-05,331.6115672476363,320.2150422476492,0.3500574871697508,0.339897943154502,25.04651399765442,24.96163138000425,965.0580578362382,965.0010752112382,48.2,47.4574229707488,8068.673667656183,7,0.2668212191685246,1948-10-29
1948,6,340.28789245244786,0.723,2.1895610194713577,0.0064238963469827,42.0,7.0,6.0,3.0,56.0,114.0,0.3350571633242307,226.2878924524478,226.2878924524478,,226.2878924524478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,281.28789245244786,990.5,965.1014394622623,25.39856053773779,0.13480698754905965,0.015257578490489528,990.3499354339604,0.3623658913118084,0.0,0.0,0.0,24.88613008038642,0.0,0.0,0.0,,0.9415962238196409,0.0,0.0,0.0,52.00164450097392,0.0,0.0,0.0,1.0590966293477375,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14166451993182386,5.91861274653168e-05,346.9384943839358,335.4728177879068,0.3398188883132501,0.3285885015510649,24.928209101345487,24.82772737630646,965.1346924719196,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-05
1948,7,346.7011769390259,0.7131428571428572,2.918688736307834,0.00841785354107023,42.0,7.0,6.0,3.0,56.0,114.0,0.32890330489556696,232.70117693902586,232.70117693902586,,232.70117693902586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.7011769390259,990.5,965.1335058846952,25.36649411530488,0.13707043462823984,0.016540235387805143,990.3463893299839,0.3832752247974845,0.0,0.0,0.0,24.829608220491316,0.0,0.0,0.0,,0.9427850039483353,0.0,0.0,0.0,53.42053991298268,0.0,0.0,0.0,1.0879947029120707,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13906262540321343,5.7571733748265924e-05,353.9823107128336,340.5953058875766,0.3347080773850389,0.322049991058683,24.88355204113821,24.765111247650594,965.169911553564,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-12
