WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1948,8,358.9017157367733,0.7012857142857144,2.821927850740605,0.007941453469961529,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.3018096780389917,250.61600145105905,250.61600145105905,,250.61600145105905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,302.04457287963044,990.5,965.1945085786838,25.30549142131617,0.14213266408574035,0.020123200290211744,990.3377441356241,0.4445608552985223,0.0,0.0,0.0,24.69867470164172,0.0,0.0,0.0,,0.945457959963714,0.0,0.0,0.0,57.39240589911953,0.0,0.0,0.0,1.1688881038517214,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13431197618767535,5.346123159671213e-05,360.34880084276085,350.2192051008483,0.3255104184454214,0.2941594359467658,24.79865154841696,24.676858606990667,965.2017440042138,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-19
1948,9,365.98383355572366,0.6938571428571428,2.395422856848654,0.006432142812486499,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2988696899243798,256.5552621271522,256.5552621271522,,256.5552621271522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.6981192700094,990.5,965.2299191677786,25.270080832221424,0.14412797601850955,0.021311052425430372,990.3345609715561,0.4656544121674814,0.0,0.0,0.0,24.63898739161001,0.0,0.0,0.0,,0.946170122423377,0.0,0.0,0.0,58.65501560132068,0.0,0.0,0.0,1.1946031690696677,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13174428940928093,5.2197090311957364e-05,377.11676084070143,360.34880084276085,0.3163452999540265,0.2862043467860861,24.676858606990667,24.571585116199376,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1948-11-26
1948,10,399.88424825400233,0.6525714285714285,3.683659514783691,0.009333383535444186,42.0,7.0,5.0,3.0,61.0,118.0,0.29514673713206296,281.88424825400233,281.88424825400233,,160.1229167863119,121.7613314676905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,335.88424825400233,990.5,965.3983846778971,25.10161532210293,0.15407573546310202,0.026376849650800418,990.3195474148862,0.19530753921198077,0.12244360385044904,0.0,0.0,24.72585519777707,21.22810837596128,0.0,0.0,,0.918494980592566,0.7831959725022996,0.0,0.0,35.74633386451386,27.022360936082315,0.0,0.0,0.7280312396031335,0.550353583219599,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.09740439371413,26.211690107999846,0.0,0.0,59.30909450171397,0.1481838927852399,5.837783577925912e-05,402.90237744418727,386.53109723034976,0.3052794480069451,0.2928749161236859,24.79092614224673,24.48422775271055,965.4130606984988,965.3326554861516,61.33089789088751,48.2,9963.927876287948,7,0.3294949694539665,1948-12-03
1948,11,402.90237744418727,0.648,0.0,0.0,42.0,7.0,5.0,3.0,61.0,118.0,0.29287491612368594,284.90237744418727,284.90237744418727,,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.5,965.4130606984988,25.08693930150116,0.1551409268972898,0.0269804754888374,990.317878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.761166497896443,24.761166497896443,0.0,0.0,,0.9139063929797296,0.9139063929797296,0.0,0.0,31.613864892210056,31.613864892210056,0.0,0.0,0.6438669020816713,0.6438669020816713,0.0,0.0,0.97,0.97,0.96,0.96,30.66544894544376,30.66544894544376,0.0,0.0,61.33089789088751,0.1522227252168138,5.979718624350188e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2928749161236859,24.761166497896443,24.761166497896443,965.4130606984988,965.4130606984988,61.33089789088751,61.33089789088751,10303.590845669103,7,0.34072721050493066,1948-12-10
1948,12,402.90237744418727,0.648,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2779829712360408,290.90237744418727,290.90237744418727,,145.45118872209363,145.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,341.90237744418727,990.5,965.4130606984988,25.08693930150116,0.15619971997777013,0.0281804754888374,990.3156198045334,0.14982586035719722,0.14982586035719722,0.0,0.0,24.752733245677394,24.752733245677394,0.0,0.0,,0.9151682424564404,0.9151682424564404,0.0,0.0,32.314110197593465,32.314110197593465,0.0,0.0,0.658128517262596,0.658128517262596,0.0,0.0,0.97,0.97,0.96,0.96,31.344686891665663,31.344686891665663,0.0,0.0,62.68937378333131,0.15559444990372504,5.9859317890849444e-05,402.90237744418727,402.90237744418727,0.2928749161236859,0.2581270447191808,24.761166497896443,24.74148890938532,965.4130606984988,965.4130606984988,64.5006749732564,61.33089789088751,10531.814795599663,7,0.34827429879628513,1948-12-17
1948,13,402.90237744418727,0.648,0.0,0.0,38.0,5.0,4.0,3.0,54.0,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.5,965.4130606984988,25.08693930150116,0.15761144408507718,0.0297804754888374,990.312608080426,0.1580584725419547,0.1580584725419547,0.0,0.0,24.74148890938532,24.74148890938532,0.0,0.0,,0.916850708425388,0.916850708425388,0.0,0.0,33.24777060477134,33.24777060477134,0.0,0.0,0.6771440041704958,0.6771440041704958,0.0,0.0,0.97,0.97,0.96,0.96,32.2503374866282,32.2503374866282,0.0,0.0,64.5006749732564,0.1600900828196067,5.994216008731288e-05,402.90237744418727,402.90237744418727,0.2581270447191808,0.2581270447191808,24.74148890938532,24.74148890938532,965.4130606984988,965.4130606984988,64.5006749732564,64.5006749732564,10836.113395507076,7,0.3583370831847578,1948-12-24
1948,14,410.32338616777594,0.6402857142857143,3.3900719352510498,0.008092323090057228,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.22649647680392157,317.4662433106331,317.4662433106331,,158.73312165531655,158.73312165531655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,361.03767188206166,990.5,965.446455237755,25.053544762245014,0.16295315909236177,0.03349324866212657,990.3035535922456,0.17853157529686722,0.17853157529686722,0.0,0.0,24.678566779193698,24.678566779193698,0.0,0.0,,0.920502948758548,0.920502948758548,0.0,0.0,35.36311558155764,35.36311558155764,0.0,0.0,0.7202263865897687,0.7202263865897687,0.0,0.0,0.97,0.97,0.96,0.96,34.30222211411091,34.30222211411091,0.0,0.0,68.60444422822182,0.16715471401315934,6.002754523567259e-05,426.6328809909446,402.90237744418727,0.2581270447191808,0.2132981400510747,24.74148890938532,24.574559276652995,965.5198479644592,965.4130606984988,72.49714568531454,64.5006749732564,11525.546630341265,7,0.381135801267899,1948-12-31
1948,15,439.3850788739207,0.6092857142857142,1.9143185965018004,0.0043803714967206855,34.0,5.0,4.0,3.0,45.0,91.0,0.2071103478092782,348.3850788739207,348.3850788739207,,174.19253943696035,174.19253943696035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.3850788739207,990.5,965.5772328549326,24.922767145067432,0.17366370060352848,0.0396770157747841,990.2866592836217,0.21472979622618324,0.21472979622618324,0.0,0.0,24.49469663246295,24.49469663246295,0.0,0.0,,0.9262386586138381,0.9262386586138381,0.0,0.0,38.75814305907873,38.75814305907873,0.0,0.0,0.78937154906474,0.78937154906474,0.0,0.0,0.97,0.97,0.96,0.96,37.59539876730637,37.59539876730637,0.0,0.0,75.19079753461274,0.17112681056514426,5.995188570030997e-05,440.0331111664572,435.49688511870175,0.2089567184279549,0.2068026193728321,24.519087003708368,24.490631570588715,965.580149000249,965.559735983034,75.32753499131879,74.37037279437646,12632.05398581494,7,0.4177266529700708,1949-01-07
1948,16,440.0331111664572,0.609,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.5,965.580149000249,24.91985099975102,0.1738924113059503,0.0398066222332914,990.2863009664608,0.2155203956230778,0.2155203956230778,0.0,0.0,24.490631570588715,24.490631570588715,0.0,0.0,,0.9263534189151564,0.9263534189151564,0.0,0.0,38.82862628418494,38.82862628418494,0.0,0.0,0.7908070526310579,0.7908070526310579,0.0,0.0,0.97,0.97,0.96,0.96,37.66376749565939,37.66376749565939,0.0,0.0,75.32753499131879,0.1711860609571801,5.99493704349079e-05,440.0331111664572,440.0331111664572,0.2068026193728321,0.2068026193728321,24.490631570588715,24.490631570588715,965.580149000249,965.580149000249,75.32753499131879,75.32753499131879,12655.025878541557,7,0.41848630550732663,1949-01-14
1948,17,471.7304855152194,0.5705714285714286,4.637085316249909,0.009907753812928471,29.0,5.0,4.0,2.0,33.0,73.0,0.1547518235740648,398.7304855152194,398.7304855152194,,199.3652427576097,199.3652427576097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.7304855152194,990.5,965.7227871848183,24.777212815181574,0.18966750153131956,0.049746097103043854,990.2605864013657,0.28122267972130716,0.28122267972130716,0.0,0.0,24.256576536825907,24.256576536825907,0.0,0.0,,0.9342635390705977,0.9342635390705977,0.0,0.0,44.308451239475104,44.308451239475104,0.0,0.0,0.9024124488691466,0.9024124488691466,0.0,0.0,0.9798930532611411,0.9798930532611411,0.96,0.96,43.41759554934365,43.41759554934365,0.0,0.0,86.8351910986873,0.1840773952919886,6.049419442285345e-05,472.4927083802066,467.1571483252964,0.1562643325949232,0.1544997387372551,24.28608796627487,24.25165796525108,965.7262171877107,965.7022071674638,87.00333330847597,85.82633783995523,14588.312104579465,7,0.4824177283260405,1949-01-21
1948,18,472.4927083802066,0.5690000000000001,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.16538426044868598,394.3498512373494,394.3498512373494,,197.1749256186747,197.1749256186747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,433.6355655230637,990.5,965.7262171877107,24.77378281228914,0.18857520824054128,0.04886997024746987,990.2625548215119,0.2751327738743428,0.2751327738743428,0.0,0.0,24.261204859926796,24.261204859926796,0.0,0.0,,0.9336067131120036,0.9336067131120036,0.0,0.0,43.79956180958488,43.79956180958488,0.0,0.0,0.8920481020282053,0.8920481020282053,0.0,0.0,0.978972682452305,0.978972682452305,0.96,0.96,42.879382526186745,42.879382526186745,0.0,0.0,85.75876505237349,0.1815028328085116,6.040643085997302e-05,472.4927083802066,472.4927083802066,0.1798969560639272,0.1544997387372551,24.273934052827745,24.25165796525108,965.7262171877107,965.7262171877107,87.00333330847597,84.09934071090352,14407.472528798748,7,0.4764375836242972,1949-01-28
1948,19,473.18639102827314,0.5684285714285715,0.693682648066564,0.0014531996373283857,31.0,6.0,4.0,3.0,41.0,85.0,0.1796355298726186,388.18639102827314,388.18639102827314,,194.09319551413657,194.09319551413657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.18639102827314,990.5,965.7293387596271,24.770661240372842,0.18700495651756335,0.04763727820565461,990.2653577652767,0.26654691172368955,0.26654691172368955,0.0,0.0,24.269472093925952,24.269472093925952,0.0,0.0,,0.9326839029315922,0.9326839029315922,0.0,0.0,43.08671799909566,43.08671799909566,0.0,0.0,0.8775298981485876,0.8775298981485876,0.0,0.0,0.9777529898148589,0.9777529898148589,0.96,0.96,42.128233686582796,42.128233686582796,0.0,0.0,84.25646737316559,0.17806127881911046,6.0292054129269485e-05,477.3484869166725,472.4927083802066,0.1798969560639272,0.1780669727247671,24.273934052827745,24.242700340515213,965.748068191125,965.7262171877107,85.19922734673804,84.09934071090352,14155.086518691822,7,0.4680914854064756,1949-02-04
1948,20,514.5665491239904,0.5411428571428571,7.141301568781939,0.014072827397813657,31.0,6.0,4.0,3.0,41.0,85.0,0.16526019599768446,429.56654912399046,429.56654912399046,,214.78327456199517,214.78327456199517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,470.56654912399046,990.5,965.9155494710578,24.58445052894209,0.201609298204539,0.05591330982479803,990.2424773919707,0.3265781686517209,0.3265781686517209,0.0,0.0,24.000349752261027,24.000349752261027,0.0,0.0,,0.9382928781881249,0.9382928781881249,0.0,0.0,47.43260319546136,47.43260319546136,0.0,0.0,0.9660407982782354,0.9660407982782354,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.48395113155214,46.48395113155214,0.0,0.0,92.96790226310428,0.180662221564621,6.011965340114882e-05,527.3375978981461,494.6810831907137,0.1718278763597476,0.1611870656270132,24.130563859747134,23.91632666361657,965.9730191905415,965.8260648743582,95.5598413503395,88.91413236665974,15618.607580201517,7,0.5164883459061348,1949-02-11
1948,21,557.5530331104643,0.5101428571428571,5.0700681871384985,0.009203625721831057,31.0,6.0,4.0,3.0,41.0,85.0,0.15249310445148354,472.5530331104643,472.5530331104643,,236.27651655523215,236.27651655523215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,513.5530331104643,990.5,966.1089886489971,24.391011351002962,0.2187513145195265,0.06451060662209283,990.2167380788586,0.3950417798830759,0.3950417798830759,0.0,0.0,23.712707649978338,23.712707649978338,0.0,0.0,,0.942677031422402,0.942677031422402,0.0,0.0,51.79496058892819,51.79496058892819,0.0,0.0,1.054887181037234,1.054887181037234,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17294512081321198,5.668761772682037e-05,562.8280752081156,537.7325322740754,0.1580711504296277,0.1510230277133381,23.847372428925414,23.67659077339984,966.1327263384364,966.0197963952334,96.4,96.4,16195.200000000003,7,0.5355555555555557,1949-02-18
1948,22,596.8314789375148,0.4858571428571428,6.5667126864204715,0.011070456149724557,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.15801478508787076,502.40290750894343,502.40290750894343,,251.20145375447171,251.20145375447171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,547.2600503660863,990.5,966.2832287797864,24.216771220213495,0.23752371826618127,0.07162027628014458,990.1908560054537,0.4466440679948291,0.4466440679948291,0.0,0.0,23.46098315767236,23.46098315767236,0.0,0.0,,0.94456320480131,0.94456320480131,0.0,0.0,54.588907973871805,54.588907973871805,0.0,0.0,1.1117903864332344,1.1117903864332344,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16164297396925797,5.3332758529202655e-05,608.7950640130589,563.9275439778775,0.1757570097475442,0.1396200544723482,23.66895134537397,23.352592156075566,966.3351802560522,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1949-02-25
1948,23,643.3404259030174,0.4634285714285714,13.867197835324694,0.020777443897093257,36.0,8.0,6.0,4.0,53.0,107.0,0.16677266038900848,536.3404259030174,536.3404259030174,,240.43156519701975,240.43156519701975,55.47729550897787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,586.3404259030174,990.5,966.473361703612,24.02663829638795,0.2597327108332624,0.0845361703612069,990.1557311188055,0.4154388450436121,0.4154388450436121,0.07627632809390238,0.0,23.266930570149892,23.266930570149892,6.624574418041726,0.0,,0.9412655280758518,0.9412655280758518,0.2662176438407094,0.0,51.68649426392694,51.68649426392694,11.753088270655429,0.0,1.0526780909150089,1.0526780909150089,0.23937043321090484,0.0,0.9782227576068047,0.9782227576068047,0.9639370433210904,0.96,45.87413650835257,45.87413650835257,11.445565079781135,0.0,103.19383809648626,0.16007702437048638,5.335123877564263e-05,705.8654488603318,608.7950640130589,0.1757570097475442,0.1515869634542374,23.408705582536893,23.089785873757357,966.7234617954412,966.3351802560522,123.5235554021224,96.4,17336.564800209693,7,0.5732991005360348,1949-03-04
1948,24,720.3337222668207,0.431,2.0668962009269927,0.0028693592109261,36.0,8.0,6.0,4.0,53.0,107.0,0.14854226130533124,613.3337222668207,613.3337222668207,,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.5,966.7813348890674,23.71866511093276,0.3034872429524045,0.1140001166800462,990.0825126403676,0.2957114818943691,0.2957114818943691,0.2957114818943691,0.0,23.005466269405947,23.005466269405947,23.005466269405947,0.0,,0.9347546829641032,0.9347546829641032,0.9347546829641032,0.0,43.11644820878579,43.11644820878579,43.11644820878579,0.0,0.8781354014009326,0.8781354014009326,0.8781354014009326,0.0,0.9778135401400933,0.9778135401400933,0.9778135401400933,0.96,42.15984686129982,42.15984686129982,42.15984686129982,0.0,126.47954058389944,0.1755846445531947,5.7282364302261106e-05,720.3337222668207,720.3337222668207,0.1485422613053312,0.1485422613053312,23.005466269405947,23.005466269405947,966.7813348890672,966.7813348890672,126.47954058389944,126.47954058389944,21248.562818095106,7,0.7026641143549969,1949-03-11
1948,25,721.499914833265,0.43,1.1661925664442865,0.0016008198441662999,36.0,8.0,6.0,4.0,53.0,107.0,0.1483044719057363,614.499914833265,614.499914833265,,204.83330494442166,204.83330494442166,204.83330494442166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,664.499914833265,990.5,966.785999659333,23.714000340666985,0.3041499787036378,0.11434997444997949,990.0815000468464,0.2968480028847867,0.2968480028847867,0.2968480028847867,0.0,22.99865238462859,22.99865238462859,22.99865238462859,0.0,,0.9348447349795964,0.9348447349795964,0.9348447349795964,0.0,43.18968966719116,43.18968966719116,43.18968966719116,0.0,0.8796270807981906,0.8796270807981906,0.8796270807981906,0.0,0.9779627080798191,0.9779627080798191,0.9779627080798191,0.96,42.237971419717965,42.237971419717965,42.237971419717965,0.0,126.71391425915387,0.17562528736317237,5.7279631435386554e-05,728.4970702319307,720.3337222668207,0.1485422613053312,0.1468777355081669,23.005466269405947,22.95776907596443,966.8139882809276,966.7813348890672,128.1201563106805,126.47954058389944,21287.937595537853,7,0.7039661903286327,1949-03-18
1948,26,769.7328426670956,0.40700000000000003,7.267046768643419,0.009490356503730455,36.0,8.0,6.0,4.0,53.0,107.0,0.13902716353451056,662.7328426670956,662.7328426670956,,220.91094755569858,220.91094755569858,220.91094755569858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,712.7328426670956,990.5,966.9789313706684,23.521068629331662,0.33156027660975207,0.1288198528001287,990.0396198705902,0.3453158477992995,0.3453158477992995,0.3453158477992995,0.0,22.715372652122486,22.715372652122486,22.715372652122486,0.0,,0.9383579449205033,0.9383579449205033,0.9383579449205033,0.0,46.17793491614503,46.17793491614503,46.17793491614503,0.0,0.9404874728339109,0.9404874728339109,0.9404874728339109,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.25437621782213,45.25437621782213,45.25437621782213,0.0,135.76312865346637,0.17637648798103917,5.690494580001452e-05,779.3663976124346,760.52821131929,0.140691690863626,0.1372910101433565,22.76974368578026,22.65844606308184,967.0174655904495,966.9421128452772,137.496123876237,134.10618937182412,22808.20561378235,7,0.7542396036303687,1949-03-25
1948,27,789.3971988231409,0.4010000000000001,7.903881442043114,0.009598937687916429,40.0,10.0,8.0,5.0,62.0,125.0,0.15843846374829637,664.3971988231409,664.3971988231409,,221.465732941047,221.465732941047,221.465732941047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,722.3971988231409,990.5,967.0575887952924,23.4424112047075,0.3370524350418635,0.12959611872427762,990.0333514462337,0.34728919503544714,0.34728919503544714,0.34728919503544714,0.0,22.628473455905922,22.628473455905922,22.628473455905922,0.0,,0.9383360449789863,0.9383360449789863,0.9383360449789863,0.0,46.11142868909402,46.11142868909402,46.11142868909402,0.0,0.9391329671913242,0.9391329671913242,0.9391329671913242,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.18920011531214,45.18920011531214,45.18920011531214,0.0,135.5676003459364,0.17173319723593444,5.6685644190109306e-05,834.6935677067364,779.3663976124346,0.1603866940927062,0.1497555568128181,22.688256292557394,22.357728234073367,967.2387742708268,967.0174655904495,143.5261283457089,133.7962461741144,22775.356858117317,7,0.7531533352552022,1949-04-01
1948,28,870.7995463016229,0.37185714285714294,7.2022685458522995,0.008257674756348943,40.0,10.0,8.0,5.0,62.0,125.0,0.14362658922664834,745.7995463016229,745.7995463016229,,248.59984876720756,248.59984876720756,248.59984876720756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,803.7995463016229,990.5,967.3831981852064,23.116801814793558,0.3917869908807111,0.16289977315081133,989.9453132359686,0.4374847937818008,0.4374847937818008,0.4374847937818008,0.0,22.124630256980197,22.124630256980197,22.124630256980197,0.0,,0.9425276328697932,0.9425276328697932,0.9425276328697932,0.0,50.83301465013738,50.83301465013738,50.83301465013738,0.0,1.0352956140557512,1.0352956140557512,1.0352956140557512,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.14886325455757,48.14886325455757,48.14886325455757,0.0,144.44658976367273,0.16596344613449096,5.383840621775699e-05,885.1094475277025,834.6935677067364,0.1497555568128181,0.1412254725663039,22.357728234073367,22.03153543030958,967.4404377901108,967.2387742708268,144.60000000000002,143.5261283457089,24267.02708029702,7,0.8024810542426263,1949-04-08
1948,29,885.1094475277025,0.3670000000000001,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,253.3698158425675,253.3698158425675,253.3698158425675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.5,967.4404377901108,23.05956220988924,0.4038755114161964,0.1700547237638512,989.92606976482,0.4540965443995403,0.4540965443995403,0.4540965443995403,0.0,22.03153543030958,22.03153543030958,22.03153543030958,0.0,,0.9430022949700619,0.9430022949700619,0.9430022949700619,0.0,51.62393320223649,51.62393320223649,51.62393320223649,0.0,1.0514039348724336,1.0514039348724336,1.0514039348724336,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1633696266647004,5.284326723909425e-05,885.1094475277025,885.1094475277025,0.1412254725663039,0.1412254725663039,22.03153543030958,22.03153543030958,967.4404377901108,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1949-04-15
1948,30,893.8144811883351,0.3635714285714286,2.9016778868775326,0.0032047823821195714,40.0,10.0,8.0,5.0,62.0,125.0,0.1398676818471429,768.8144811883351,768.8144811883351,,256.271493729445,256.271493729445,256.271493729445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,826.8144811883351,990.5,967.4752579247534,23.0247420752467,0.4118407354757831,0.1744072405941675,989.9137520239301,0.46464922724582697,0.46464922724582697,0.46464922724582697,0.0,21.973844871930876,21.973844871930876,21.973844871930876,0.0,,0.9431616061295343,0.9431616061295343,0.9431616061295343,0.0,52.08525601230519,52.08525601230519,52.08525601230519,0.0,1.0607995114522442,1.0607995114522442,1.0607995114522442,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16179893436077494,5.225383883256735e-05,905.4211927358452,885.1094475277025,0.1412254725663039,0.1380572942215949,22.03153543030958,21.896924127425933,967.5216847709434,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1949-04-22
1948,31,888.9757742956456,0.3652857142857143,2.901677886877532,0.003261757169592243,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15837418386272595,748.2614885813599,748.2614885813599,,249.42049619378662,249.42049619378662,249.42049619378662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,806.9757742956456,990.5,967.4559030971825,23.044096902817454,0.393688049155067,0.16413074429067992,989.9421812065542,0.44028993462579574,0.44028993462579574,0.44028993462579574,0.0,22.045988174745982,22.045988174745982,22.045988174745982,0.0,,0.9427021627610347,0.9427021627610347,0.9427021627610347,0.0,50.833245955248806,50.833245955248806,50.833245955248806,0.0,1.0353003249541508,1.0353003249541508,1.0353003249541508,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16266935996883905,5.370534719648126e-05,905.4211927358452,885.1094475277025,0.1660811557379734,0.1380572942215949,22.087619571217328,21.896924127425933,967.5216847709434,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1949-04-29
1948,32,833.0968272827496,0.38500000000000006,16.666196521886686,0.02051216937782884,42.0,9.0,8.0,6.0,82.0,147.0,0.17681706079683165,686.0968272827496,686.0968272827496,,228.69894242758318,228.69894242758318,228.69894242758318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.0968272827496,990.5,967.2323873091309,23.26761269086905,0.35101900973049505,0.13777328702582897,990.0112077032436,0.3711356175810617,0.3711356175810617,0.3711356175810617,0.0,22.407684776531653,22.407684776531653,22.407684776531653,0.0,,0.9395278237206465,0.9395278237206465,0.9395278237206465,0.0,47.19703090509539,47.19703090509539,47.19703090509539,0.0,0.9612429919571363,0.9612429919571363,0.9612429919571363,0.0,0.9797425747981944,0.9797425747981944,0.9797425747981944,0.96,46.01237539863242,46.01237539863242,46.01237539863242,0.0,138.0371261958973,0.16571784998950623,5.5927616526985485e-05,885.1094475277025,768.4460718744957,0.1912951414292718,0.1660811557379734,22.792952717784985,22.087619571217328,967.4404377901108,966.973784287498,144.60000000000002,127.08326996254908,23190.237200910746,7,0.7668729233105406,1949-05-06
1948,33,708.1569666511406,0.43442857142857144,14.519964012746609,0.02062599808228806,42.0,9.0,8.0,6.0,82.0,147.0,0.2079441416369116,561.1569666511407,561.1569666511407,,211.8050043020597,211.8050043020597,137.5469580470212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,620.1569666511406,990.5,966.7326278666045,23.767372133395465,0.27895031792636055,0.09439613540108509,990.1266535466726,0.32406997619933303,0.32406997619933303,0.187542669763035,0.0,23.06995570386866,23.06995570386866,16.46379700443302,0.0,,0.9351266284461592,0.9351266284461592,0.6651075924069,0.0,44.86251281581542,44.86251281581542,28.94915999171429,0.0,0.9136967986927785,0.9136967986927785,0.5895959265114926,0.0,0.9747221396875891,0.9747221396875891,0.9690078539733034,0.96,41.929137638134435,41.929137638134435,28.15770906670587,0.0,112.01598434297475,0.15785575840822316,5.5336710446290556e-05,751.6655881559767,666.8063237852695,0.2204538180824724,0.1955656908022458,23.17860767985128,22.89081427115145,966.906662352624,966.567225295141,123.71308991757456,96.4,18818.685369619758,7,0.6223110241276375,1949-05-13
1948,34,597.0944432294904,0.4867142857142857,15.798112783946895,0.026475047791603944,42.0,9.0,8.0,6.0,82.0,147.0,0.24680663687799004,450.0944432294904,450.0944432294904,,225.0472216147452,225.0472216147452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,509.0944432294904,990.5,966.2816689905496,24.218331009450303,0.2181870330213594,0.06022506251954033,990.221587904459,0.35989135572130243,0.35989135572130243,0.0,0.0,23.580027558188103,23.580027558188103,0.0,0.0,,0.9398990849374161,0.9398990849374161,0.0,0.0,48.895760941357835,48.895760941357835,0.0,0.0,0.9958403450378377,0.9958403450378377,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.8828604799995,46.8828604799995,0.0,0.0,93.765720959999,0.15718542061637222,5.80014547019329e-05,654.21608557748,556.2195342976412,0.2642841377112407,0.224696401144344,23.848203290903616,23.207008344727164,966.51686434231,966.1029879043392,96.4,87.74662978244942,15752.641121279832,7,0.5209206719999945,1949-05-20
1948,35,508.84452837310494,0.545,12.291512130107353,0.024448699592087016,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.27276305663561035,369.84452837310494,369.84452837310494,,184.92226418655247,184.92226418655247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,427.7016712302478,990.5,965.8898003776789,24.61019962232105,0.1864809528346963,0.04396890567462096,990.2695501414908,0.2424309019301074,0.2424309019301074,0.0,0.0,24.1373188618816,24.1373188618816,0.0,0.0,,0.9295517650931443,0.9295517650931443,0.0,0.0,40.684409189775366,40.684409189775366,0.0,0.0,0.8286030384882965,0.8286030384882965,0.0,0.0,0.9732814130887751,0.9732814130887751,0.96,0.96,39.60216968425227,39.60216968425227,0.0,0.0,79.20433936850453,0.15574746157258515,5.948760210876312e-05,542.0087505502821,470.1789493868897,0.2971611508809753,0.249293761814674,24.346900334633585,23.940181084291407,966.0390393774762,965.715805272241,84.67516957491834,74.23262537321365,13306.329013908762,7,0.44002410760280297,1949-05-27
1948,36,446.08605074929073,0.5998571428571429,6.220866913706443,0.013989630615814442,39.0,9.0,7.0,5.0,59.0,119.0,0.26696126100288814,327.08605074929073,327.08605074929073,,163.54302537464537,163.54302537464537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.08605074929073,990.5,965.6073872283717,24.89261277162822,0.17038178505901183,0.03541721014985809,990.2942010047911,0.1895256031025083,0.1895256031025083,0.0,0.0,24.49728817331684,24.49728817331684,0.0,0.0,,0.9222119798402224,0.9222119798402224,0.0,0.0,36.23320757125844,36.23320757125844,0.0,0.0,0.73794720104396,0.73794720104396,0.0,0.0,0.97,0.97,0.96,0.96,35.14621134412069,35.14621134412069,0.0,0.0,70.29242268824137,0.15753618454797705,5.969712519835375e-05,462.56506724863937,426.6328809909446,0.2789283369898669,0.2572611042762439,24.617665789991158,24.39469706061483,965.6815428026188,965.5198479644592,73.76974258840077,66.16979804033525,11809.127011624549,7,0.3905134593791187,1949-06-03
1948,37,426.90674808119405,0.6221428571428572,6.489827869770879,0.015243977454869485,39.0,9.0,7.0,5.0,59.0,119.0,0.27894795521333127,307.90674808119405,307.90674808119405,,153.95337404059703,153.95337404059703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,362.90674808119405,990.5,965.5210803663653,24.978919633634682,0.16361281407453904,0.03158134961623877,990.3048058363092,0.16794713264221667,0.16794713264221667,0.0,0.0,24.615778337301673,24.615778337301673,0.0,0.0,,0.9185326184603256,0.9185326184603256,0.0,0.0,34.13709378908613,34.13709378908613,0.0,0.0,0.6952564926494121,0.6952564926494121,0.0,0.0,0.97,0.97,0.96,0.96,33.11298097541355,33.11298097541355,0.0,0.0,66.2259619508271,0.1550887848371881,5.974658948121002e-05,440.0331111664572,408.00454625357366,0.2916634167258564,0.2704341945644728,24.73144240031796,24.53511078479952,965.580149000249,965.436020458141,69.01677141641146,62.20171223530436,11125.961607738951,7,0.36792201083792825,1949-06-10
1948,38,389.8346418503455,0.664,5.377114422528905,0.013983239289850787,39.0,9.0,7.0,5.0,59.0,119.0,0.30558724371192153,270.8346418503455,270.8346418503455,,209.9984181123054,60.836223738040125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,325.8346418503455,990.5,965.348551271228,25.15144872877204,0.15052891755585454,0.024166928370069042,990.325304154074,0.33680857273059445,0.06113202909369818,0.0,0.0,24.639944310115528,10.612447070527027,0.0,0.0,,0.9323982635914136,0.39157550890046017,0.0,0.0,47.4827571615957,13.498502047648374,0.0,0.0,0.967062263983619,0.2749185753085209,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.63640412907607,13.093546986218925,0.0,0.0,53.729951115295,0.1375009613768749,5.4957468331373705e-05,402.90237744418727,370.3647452958713,0.3213048798824929,0.2953569069382935,24.762376497896398,24.4386502539168,965.4130606984988,965.2518237264792,61.10321926902165,48.2,9026.631787369559,7,0.2984997284183055,1949-06-17
1948,39,360.34880084276085,0.7000000000000001,1.430849207587211,0.003970733922912543,39.0,9.0,7.0,5.0,59.0,119.0,0.33023559318552004,241.34880084276088,241.34880084276088,,241.34880084276088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,296.34880084276085,990.5,965.2017440042138,25.298255995786235,0.1401224494121968,0.018269760168552102,990.3416077904192,0.4120398748990973,0.0,0.0,0.0,24.727823911306427,0.0,0.0,0.0,,0.944269615034726,0.0,0.0,0.0,55.26698325816989,0.0,0.0,0.0,1.1256004736898144,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1337592906852275,5.547526584816874e-05,360.34880084276085,360.34880084276085,0.3302355931855201,0.3302355931855201,24.727823911306427,24.727823911306427,965.2017440042138,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-06-24
1948,40,358.4330427772144,0.7017142857142858,1.9157580655464375,0.005521895369230443,37.0,8.0,6.0,4.0,53.0,108.0,0.3013645791130665,250.4330427772144,250.4330427772144,,250.4330427772144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.4330427772144,990.5,965.192165213886,25.307834786113972,0.14191683613875922,0.020086608555442812,990.337996555306,0.44380053244734224,0.0,0.0,0.0,24.702030808972435,0.0,0.0,0.0,,0.945464963005061,0.0,0.0,0.0,57.35873278398276,0.0,0.0,0.0,1.1682022970261254,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1344978954930538,5.348247389858894e-05,360.34880084276085,346.9384943839358,0.3112943698904825,0.2997096139834972,24.80582643470225,24.684731538017463,965.2017440042138,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-07-01
1948,41,327.15708864882384,0.7447142857142856,3.3302772207285654,0.010037549163115214,37.0,8.0,6.0,4.0,53.0,108.0,0.3302015710100183,219.15708864882384,219.15708864882384,,219.15708864882384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,270.15708864882384,990.5,965.0357854432441,25.464214556755906,0.13087858153323934,0.0138314177297647,990.355290000737,0.3399868190920142,0.0,0.0,0.0,24.979517738400858,0.0,0.0,0.0,,0.9399877323628127,0.0,0.0,0.0,50.46534319287933,0.0,0.0,0.0,1.027807397003652,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14736773817298962,6.112735828568777e-05,338.3210417029997,323.62655383883583,0.3337179805516929,0.3192234200283926,25.010179587956888,24.8822588794106,965.0916052085148,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-07-08
1948,42,323.62655383883583,0.751,0.0,0.0,37.0,8.0,6.0,4.0,53.0,108.0,0.3337179805516929,215.62655383883583,215.62655383883583,,215.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.62655383883583,990.5,965.0181327691942,25.481867230805847,0.1296325462575026,0.0131253107677671,990.3572421429748,0.3289297858236144,0.0,0.0,0.0,25.010179587956888,0.0,0.0,0.0,,0.9391789928141868,0.0,0.0,0.0,49.6713680638097,0.0,0.0,0.0,1.0116368241101772,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1489370987276999,6.209295029078863e-05,323.62655383883583,323.62655383883583,0.3337179805516929,0.3337179805516929,25.010179587956888,25.010179587956888,965.0181327691942,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1949-07-15
1948,43,302.08369107648343,0.7817142857142857,4.729229869366675,0.0155661885619767,37.0,8.0,6.0,4.0,53.0,108.0,0.3577682535076593,194.0836910764835,194.0836910764835,,194.0836910764835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.0836910764835,990.5,964.9126433950432,25.587356604956735,0.12202939956063277,0.009544809556638029,990.3684257908827,0.26697370287889066,0.0,0.0,0.0,25.188808692960603,0.0,0.0,0.0,,0.933366720440559,0.0,0.0,0.0,44.74907381019653,0.0,0.0,0.0,0.9113864319795626,0.0,0.0,0.0,0.9790239815493232,0.96,0.96,0.96,43.81264462846594,0.0,0.0,0.0,43.81264462846594,0.14497355249820823,6.270278162184086e-05,316.52242407738737,290.5219447532691,0.3717447234208793,0.3412080528411308,25.27600452061752,25.070902189564023,964.9826121203868,964.8620877790132,47.10016577879596,41.04938328857541,7360.5242975822775,7,0.2434035812692552,1949-07-22
1948,44,284.1192688080233,0.8115714285714286,0.9877108767544038,0.003461727678169472,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.349906568550351,184.69069737945188,184.69069737945188,,184.69069737945188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,232.83355452230902,990.5,964.8364770752322,25.663522924767936,0.11770591444795929,0.008469069737945157,990.3738250158141,0.24168888807463965,0.0,0.0,0.0,25.295659052507386,0.0,0.0,0.0,,0.9304424028661694,0.0,0.0,0.0,42.63312009558317,0.0,0.0,0.0,0.868291651641205,0.0,0.0,0.0,0.9768291651641204,0.96,0.96,0.96,41.65096773230221,0.0,0.0,0.0,41.65096773230221,0.1466085935191421,6.263140869281637e-05,287.1870699602335,283.6079686159883,0.380807353640456,0.3279174434126149,25.32427875378704,25.280415597888105,964.848748279841,964.834431874464,43.17075863698607,39.32806940127821,6997.362579026771,7,0.2313942651794567,1949-07-29
1948,45,283.28144081359375,0.8134285714285715,0.32652780239452894,0.0011606894745754286,34.0,7.0,5.0,3.0,44.0,93.0,0.3282980537377136,190.28144081359375,190.28144081359375,,190.28144081359375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,236.28144081359375,990.5,964.8331257632544,25.666874236745652,0.11892281363318734,0.009028144081359343,990.3720490422855,0.25617989952155307,0.0,0.0,0.0,25.282743379509572,0.0,0.0,0.0,,0.9323311547675948,0.0,0.0,0.0,43.98752623275873,0.0,0.0,0.0,0.8958762980195261,0.0,0.0,0.0,0.9795876298019526,0.96,0.96,0.96,43.08970689059498,0.0,0.0,0.0,43.08970689059498,0.15210840659700656,6.290336286319995e-05,283.6079686159883,281.3222739992266,0.3305817156883058,0.3279174434126149,25.29671006923837,25.280415597888105,964.834431874464,964.8252890959968,43.17075863698607,42.60339641224846,7239.070757619956,7,0.23938726050330542,1949-08-05
1948,46,264.84230597637617,0.8488571428571429,3.2178031414973867,0.012021515700443785,34.0,7.0,5.0,3.0,44.0,93.0,0.3512932502242417,171.84230597637614,171.84230597637614,,171.84230597637614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.84230597637614,990.5,964.7593692239055,25.740630776094463,0.1124148796524224,0.007184230597637557,990.3804008897499,0.20915866405144462,0.0,0.0,0.0,25.389044203562566,0.0,0.0,0.0,,0.9260033547023914,0.0,0.0,0.0,39.62297205883903,0.0,0.0,0.0,0.8069851743144405,0.0,0.0,0.0,0.9714978060537875,0.96,0.96,0.96,38.49591635964627,0.0,0.0,0.0,38.49591635964627,0.1453128220052364,6.222106995918776e-05,273.7644374568714,258.7976520087449,0.3593541103566793,0.3397081113380591,25.4,25.35012967995803,964.7950577498276,964.735190608035,40.71906371795375,37.00816894648494,6467.313948420573,7,0.21386620199803483,1949-08-12
1948,47,248.30672958344073,0.8765714285714286,2.2168522563511806,0.0089169561105656,34.0,7.0,5.0,3.0,44.0,93.0,0.3746335954973073,155.30672958344073,155.30672958344073,,155.30672958344073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,201.30672958344073,990.5,964.6879310092183,25.812068990781654,0.10657878302999577,0.005530672958344029,990.3878905440116,0.17080989190901155,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.919681882128834,0.0,0.0,0.0,35.58112774836248,0.0,0.0,0.0,0.7246665529198061,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.51369391591161,0.0,0.0,0.0,34.51369391591161,0.1389707760740894,6.17275841949926e-05,256.6827889882703,243.27968621428656,0.3822760603122588,0.3623149038023341,25.4,25.4,964.7267311559532,964.6596781172858,36.50403025105244,33.32310828996076,5798.30057787315,7,0.19174274397728672,1949-08-19
1948,48,237.9875937786429,0.8915714285714286,1.2159723126113622,0.005121774807270957,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.378050389670569,147.9875937786429,147.9875937786429,,147.9875937786429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,193.13045092150006,990.5,964.627925562672,25.87207443732812,0.10369309207792585,0.004798759377864272,990.3915081485442,0.15530795625123792,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916753068715875,0.0,0.0,0.0,33.799024662159404,0.0,0.0,0.0,0.6883711743820652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.785053922294615,0.0,0.0,0.0,32.785053922294615,0.13778689121211388,6.153100690011173e-05,243.27968621428656,234.76788002600708,0.3937435684201931,0.3066859060618684,25.4,25.4,964.6596781172858,964.608607280156,36.2858093951204,31.65180473186517,5507.889058945496,7,0.18213918845719232,1949-08-26
1948,49,225.58124615274974,0.9158571428571429,2.033912027773803,0.008993660391375459,30.0,6.0,4.0,2.0,30.0,72.0,0.3192830024669013,153.58124615274974,153.58124615274974,,153.58124615274974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,193.58124615274974,990.5,964.5534874769164,25.946512523083488,0.103852188313181,0.005358124615274914,990.3907896870716,0.16704061599426118,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9190018691087987,0.0,0.0,0.0,35.15991109408883,0.0,0.0,0.0,0.7160878023236014,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.10511376126617,0.0,0.0,0.0,34.10511376126617,0.1511589187908078,6.168194280337276e-05,231.4334061521708,220.53049583159049,0.3264854582968119,0.3111046118928006,25.4,25.4,964.588600436913,964.5231829749896,35.49183174307858,32.910501553983984,5729.659111892715,7,0.18947285422925647,1949-09-02
1948,50,220.53049583159049,0.926,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3264854582968119,148.53049583159049,148.53049583159049,,148.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.53049583159049,990.5,964.5231829749895,25.976817025010405,0.1020696152845935,0.004853049583159,990.3930773351324,0.15614343132970823,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9170113684072296,0.0,0.0,0.0,33.92835211750926,0.0,0.0,0.0,0.6910051347761561,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.910501553983984,0.0,0.0,0.0,32.910501553983984,0.1492333358698667,6.154834356429472e-05,220.53049583159049,220.53049583159049,0.3264854582968119,0.3264854582968119,25.4,25.4,964.5231829749896,964.5231829749896,32.910501553983984,32.910501553983984,5528.96426106931,7,0.18283611974435549,1949-09-09
1948,51,210.11090552335386,0.9400000000000001,2.8975019376072373,0.014146356619963673,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,77.42857142857143,0.3703796595581044,132.68233409478242,132.68233409478242,,132.68233409478242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,6.0,4.0,2.2857142857142856,34.0,173.82519123763956,990.5,964.4606654331401,26.039334566859875,0.09687963801794376,0.0032682334094782,990.3998521285727,0.12644389999356936,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9082828011469124,0.0,0.0,0.0,30.05837769309117,0.0,0.0,0.0,0.6121869183928955,0.0,0.0,0.0,0.9699275435169786,0.96,0.96,0.96,29.154864036092672,0.0,0.0,0.0,29.154864036092672,0.13829575272278108,6.095801678643268e-05,220.53049583159049,200.2479822683398,0.4544365389812347,0.3264854582968119,25.4,25.4,964.5231829749896,964.40148789361,32.910501553983984,23.571130490022757,4898.017158063569,7,0.1619714668671815,1949-09-16
1948,52,197.53358869422246,0.9614285714285714,1.0503921705508665,0.0053817065019740136,34.0,6.0,4.0,3.0,44.0,91.0,0.4607812018820008,106.53358869422244,106.53358869422244,,106.53358869422244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.53358869422246,990.5,964.4057830475315,26.09421695246845,0.08865927869577768,0.0006533588694221858,990.4106873624348,0.08038935635772569,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8909182649120257,0.0,0.0,0.0,23.64463033554668,0.0,0.0,0.0,0.4815606992983031,0.0,0.0,0.0,0.9681560699298303,0.96,0.96,0.96,22.89273227577754,0.0,0.0,0.0,22.89273227577754,0.11586371103641578,5.968361503682934e-05,200.2479822683398,192.89523707448373,0.4717586674515019,0.4544365389812347,25.4,25.4,964.414209525851,964.40148789361,23.571130490022757,21.72966105267504,3845.9790223306263,7,0.12718184597654186,1949-09-23
1948,53,192.89523707448373,0.971,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4717586674515019,101.89523707448372,101.89523707448372,,101.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,145.89523707448373,990.5,964.414209525851,26.085790474149007,0.0870222544976475,0.0001895237074483,990.4127882217948,0.0735291413872565,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8863995836354002,0.0,0.0,0.0,22.498618084542105,0.0,0.0,0.0,0.4582203275874156,0.0,0.0,0.0,0.9658220327587416,0.96,0.96,0.96,21.72966105267504,0.0,0.0,0.0,21.72966105267504,0.1126500653009096,5.923747892812862e-05,192.89523707448373,192.89523707448373,0.4717586674515019,0.4717586674515019,25.4,25.4,964.414209525851,964.414209525851,21.72966105267504,21.72966105267504,521.511865264201,1,0.12072033918152801,1949-09-30
1949,1,186.83115361090998,0.9778571428571429,1.9753676292944289,0.010661812238730113,24.0,4.0,2.0,2.0,20.0,52.0,0.2784803237424857,134.83115361090998,134.83115361090998,,134.83115361090998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.83115361090998,990.5,964.4263376927781,26.07366230722185,0.0937053514521748,0.0034831153610909715,990.4028115331868,0.12883112174856054,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9110297827399647,0.0,0.0,0.0,30.600322313713153,0.0,0.0,0.0,0.6232244870410011,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.68231264430176,0.0,0.0,0.0,29.68231264430176,0.15883035022582812,6.114686905439026e-05,193.27466035303507,179.8265102265254,0.2891675978947498,0.269047167926809,25.4,25.4,964.4403469795468,964.413450679294,31.19789833791282,28.040628088327768,4986.628524242696,7,0.16490173691278756,1949-10-01
1949,2,172.55548494457454,0.9864285714285714,1.2412182554761313,0.007137669354313071,24.0,4.0,2.0,2.0,20.0,52.0,0.3014056047057939,120.55548494457453,120.55548494457453,,120.55548494457453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.55548494457454,990.5,964.4548890301108,26.04511096988914,0.08866700659021372,0.0020555484944574,990.4092774449153,0.1029171273745189,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9028576162495997,0.0,0.0,0.0,27.114173199442416,0.0,0.0,0.0,0.5522234867503547,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.300748003459145,0.0,0.0,0.0,26.300748003459145,0.15240308975913575,6.059836624609114e-05,177.15463286652889,171.1379824381925,0.3038483874775146,0.2935288745125713,25.4,25.4,964.4577240351236,964.4456907342668,27.41803962453536,25.95648035889095,4418.525664581136,7,0.14611526668588412,1949-10-08
1949,3,171.1379824381925,0.987,0.0,0.0,25.0,4.0,2.142857142857143,2.0,21.857142857142858,55.0,0.32137810213967893,116.1379824381925,116.1379824381925,,116.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.142857142857143,2.0,21.857142857142858,147.28083958104963,990.5,964.4577240351236,26.042275964876357,0.08751127840488764,0.0016403984947021713,990.4108483231004,0.0958635315498718,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8989029002123443,0.0,0.0,0.0,26.01759906506256,0.0,0.0,0.0,0.5298900013251029,0.0,0.0,0.0,0.9691322795588423,0.96,0.96,0.96,25.218356406812138,0.0,0.0,0.0,25.218356406812138,0.1473568640200599,6.027996042002067e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.3038483874775146,25.4,25.4,964.4577240351236,964.4577240351236,25.95648035889095,20.78961269433924,4236.683876344438,7,0.1401019800378452,1949-10-15
1949,4,171.1379824381925,0.987,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.4265563901126647,98.1379824381925,98.1379824381925,,98.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,136.1379824381925,990.5,964.4577240351236,26.042275964876357,0.0835786039820305,0.0,990.4164213960181,0.0682304157647056,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8822530774187892,0.0,0.0,0.0,21.567644843741277,0.0,0.0,0.0,0.4392595691189668,0.0,0.0,0.0,0.9639259569118966,0.96,0.96,0.96,20.78961269433924,0.0,0.0,0.0,20.78961269433924,0.1214786594895585,5.884462133436739e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.4265563901126647,25.4,25.4,964.4577240351236,964.4577240351236,20.78961269433924,20.78961269433924,3492.654932648992,7,0.11549784830188466,1949-10-22
