WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1949,5,171.1379824381925,0.987,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,59.857142857142854,0.3497595449260401,111.28083958104965,111.28083958104965,,111.28083958104965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,144.1379824381925,990.5,964.4577240351236,26.042275964876357,0.0864020625420305,0.0012078847107538286,990.4123900527471,0.08860165786627662,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8943110164240163,0.0,0.0,0.0,24.819884763464525,0.0,0.0,0.0,0.5054966346937784,0.0,0.0,0.0,0.9673968386765271,0.96,0.96,0.96,24.019144161664958,0.0,0.0,0.0,24.019144161664958,0.14034958119445873,5.9865817328754587e-05,171.1379824381925,171.1379824381925,0.4265563901126647,0.2921619110360717,25.4,25.4,964.4577240351236,964.4577240351236,26.441292762159247,20.78961269433924,4035.2162191597126,7,0.13343968978702753,1949-10-29
1949,6,177.97055908354963,0.9837142857142858,2.0915318762458077,0.011442382409564399,23.0,4.0,2.0,2.0,19.0,50.0,0.28136295446948684,127.97055908354962,127.97055908354962,,127.97055908354962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,156.97055908354963,990.5,964.4440588818328,26.055941118167116,0.0909310935890542,0.0027970559083549287,990.4062718505027,0.11626446627915055,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9072925326868873,0.0,0.0,0.0,28.928514996127745,0.0,0.0,0.0,0.5891754581696078,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.060659546243915,0.0,0.0,0.0,28.060659546243915,0.15755349440339245,6.0896030778904085e-05,185.77870557191315,171.1379824381925,0.2921619110360717,0.269137411879778,25.4,25.4,964.4577240351236,964.428442588856,29.9028265008926,26.441292762159247,4714.190803768977,7,0.1558925530346884,1949-11-05
1949,7,191.2821028238212,0.9732857142857142,1.0166473575100832,0.005318655781017571,23.0,4.0,2.0,2.0,19.0,50.0,0.2614458171075269,141.2821028238212,141.2821028238212,,141.2821028238212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,170.2821028238212,990.5,964.4174357943523,26.08256420564768,0.09562916760408971,0.004128210282382057,990.4002426221134,0.14135272159675502,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9139417412146729,0.0,0.0,0.0,32.16539536433408,0.0,0.0,0.0,0.6550997019212643,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.200433503404053,0.0,0.0,0.0,31.200433503404053,0.163097724599238,6.134231507264149e-05,192.89523707448373,185.77870557191315,0.269137411879778,0.2592080590392868,25.4,25.4,964.428442588856,964.414209525851,31.58103041927494,29.9028265008926,5241.672828571882,7,0.1733357416855781,1949-11-12
1949,8,203.05068227989676,0.9514285714285714,3.1225519009142886,0.015176613567848786,23.0,4.0,2.0,2.0,19.0,50.0,0.24660106226142608,153.05068227989676,153.05068227989676,,153.05068227989676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,182.05068227989676,990.5,964.4334086990702,26.066591300929726,0.09978267965462681,0.0053050682279896285,990.3949122521174,0.16619580275898396,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9187738723458132,0.0,0.0,0.0,35.034030630625324,0.0,0.0,0.0,0.713524045430251,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.983009711706565,0.0,0.0,0.0,33.983009711706565,0.16726145360491018,6.166664002351284e-05,214.75310038088367,192.89523707448373,0.2592080590392868,0.232825509440006,25.4,25.4,964.4885186022854,964.401814881952,36.7595194803537,31.58103041927494,5709.145631566703,7,0.18879449839836981,1949-11-19
1949,9,234.08681552132006,0.9002857142857144,5.006582806421063,0.021338340642600956,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.22437743401715107,181.5153869498915,181.5153869498915,,181.5153869498915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,211.65824409274865,990.5,964.604520893128,25.89547910687205,0.11023226290510958,0.008151538694989115,990.3816161983999,0.23341398534898353,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9294678516134679,0.0,0.0,0.0,42.02993347186382,0.0,0.0,0.0,0.856006791687654,0.0,0.0,0.0,0.9755629944890398,0.96,0.96,0.96,41.00806544620622,0.0,0.0,0.0,41.00806544620622,0.1751911059432201,6.274269296316503e-05,249.7991800258312,220.53049583159049,0.2425192210583147,0.2116900905484909,25.4,25.4,964.698795080155,964.5231829749896,43.43313179933224,38.13879271563595,6889.354994962645,7,0.22782258581225678,1949-11-26
1949,10,273.0809589447726,0.831857142857143,4.829826941451013,0.017887785798877058,26.0,4.0,3.0,2.0,24.0,59.0,0.21620658831750536,214.0809589447726,214.0809589447726,,214.0809589447726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,247.0809589447726,990.5,964.792323835779,25.707676164220906,0.12273429938160076,0.012816191788954486,990.3644495088294,0.32463191403919656,0.0,0.0,0.0,25.24749375901111,0.0,0.0,0.0,,0.9388406456157955,0.0,0.0,0.0,49.76474248497083,0.0,0.0,0.0,1.0135385434820943,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.78061606557363,0.0,0.0,0.0,47.78061606557363,0.17503475189122034,6.204232982759228e-05,283.6079686159883,261.382924552137,0.2257224725031014,0.208033646896175,25.33557085257044,25.16732790264433,964.834431874464,964.7455316982084,48.2,46.117491072704894,8027.1434990163725,7,0.2654478670309647,1949-12-03
1949,11,287.8668430990641,0.8057142857142858,2.670974750019078,0.008970490377536387,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2585730942877563,213.4382716704927,213.4382716704927,,213.4382716704927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,251.58112881334984,990.5,964.8517966283772,25.648203371622895,0.12432254895421264,0.012687654334098486,990.3629897967118,0.3227782605384407,0.0,0.0,0.0,25.18841490779612,0.0,0.0,0.0,,0.938673069747022,0.0,0.0,0.0,49.49127191140032,0.0,0.0,0.0,1.0079688780325928,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.48077897307038,0.0,0.0,0.0,47.48077897307038,0.16499967923852626,6.185361613663538e-05,302.30479186612183,283.6079686159883,0.2715015391695843,0.208033646896175,25.23000466868949,25.08552052806696,964.9115239593306,964.834431874464,48.2,46.94136320287316,7976.770867475824,7,0.26378210540594654,1949-12-10
1949,12,328.06099000937655,0.7425714285714285,6.844916176389494,0.02071501962977374,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2128859284713253,258.7752757236623,258.7752757236623,,197.45856324382962,61.316712479832674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,295.2038471522337,990.5,965.0403049500468,25.459695049953147,0.13971835973052996,0.021755055144732416,990.3385265851248,0.2916702028471377,0.06210784151683705,0.0,0.0,25.00655143223074,10.737412142362658,0.0,0.0,,0.9312461409596983,0.39192231112532794,0.0,0.0,45.24357397646278,13.777480424264942,0.0,0.0,0.9214577184615637,0.2806004159728094,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.907013154394136,13.364156011536993,0.0,0.0,54.271169165931134,0.16483435556844445,5.8076632034025496e-05,350.2192051008483,309.0284073518941,0.2491680317024034,0.1684659183182444,25.08383094326437,24.895910745835,965.1510960255042,964.9451420367594,63.464843888873126,48.2,9117.55641987643,7,0.30150649536628404,1949-12-17
1949,13,386.11615374972797,0.6697142857142858,9.073311052756319,0.0235135944578753,26.0,4.0,3.0,2.0,24.0,59.0,0.1531064095486223,327.11615374972797,327.11615374972797,,163.55807687486399,163.55807687486399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,360.11615374972797,990.5,965.3293925716118,25.170607428388116,0.16262792675167773,0.03542323074994554,990.3019488424983,0.1898243489334178,0.1898243489334178,0.0,0.0,24.782731921953086,24.782731921953086,0.0,0.0,,0.9224532436129737,0.9224532436129737,0.0,0.0,36.66672005056462,36.66672005056462,0.0,0.0,0.7467763757752469,0.7467763757752469,0.0,0.0,0.970119928324312,0.970119928324312,0.96,0.96,35.571478667320484,35.571478667320484,0.0,0.0,71.14295733464097,0.18419434612099314,6.04154655854303e-05,413.7323824701425,360.34880084276085,0.1637302520835772,0.1426042594194516,24.95379570227585,24.60226777359156,965.4617957211155,965.2017440042138,77.06949873810112,65.63696786782336,11952.016832219682,7,0.3952386518591165,1949-12-24
1949,14,444.36888525130735,0.6021428571428571,8.394332272866295,0.01877788729059923,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19423036405261618,357.94031382273585,357.94031382273585,,178.97015691136795,178.97015691136795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,399.5117423941645,990.5,965.5996599836308,24.900340016369164,0.1765318523044038,0.04158806276454714,990.281880084931,0.227022534036687,0.227022534036687,0.0,0.0,24.455197567263546,24.455197567263546,0.0,0.0,,0.9278800708721487,0.9278800708721487,0.0,0.0,39.825556459669755,39.825556459669755,0.0,0.0,0.8111111295248422,0.8111111295248422,0.0,0.0,0.9720731342742719,0.9720731342742719,0.96,0.96,38.7167112709979,38.7167112709979,0.0,0.0,77.43342254199578,0.17431563375672293,6.008872744033082e-05,472.4927083802066,420.28892993659525,0.2132981400510747,0.140379619346388,24.574559276652995,24.284705776935027,965.7262171877107,965.4913001847146,82.63590092691487,72.49714568531454,13008.814987055292,7,0.4301856807888655,1949-12-31
1949,15,530.7009415494956,0.5294285714285715,13.062119371095841,0.024914290326520587,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19424897274233208,427.2723701209242,427.2723701209242,,213.6361850604621,213.6361850604621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,473.70094154949567,990.5,965.9881542369727,24.511845763027313,0.20271552254175065,0.05545447402418479,990.2418300034341,0.32336395310909694,0.32336395310909694,0.0,0.0,23.930311813352308,23.930311813352308,0.0,0.0,,0.9378608295765563,0.9378608295765563,0.0,0.0,47.01513897851271,47.01513897851271,0.0,0.0,0.9575384720674686,0.9575384720674686,0.0,0.0,0.9798753255491711,0.9798753255491711,0.96,0.96,46.06938025872146,46.06938025872146,0.0,0.0,92.13876051744292,0.1737900538364067,5.9908455568019035e-05,563.9275439778775,486.0250263913084,0.2189069350958831,0.1708858498918363,24.19772295384112,23.744767250125864,966.1376739479005,965.7871126187608,95.28060984453576,85.69614490540796,15479.311766930408,7,0.5118820028746828,1950-01-07
1949,16,596.0414932424145,0.4857142857142857,6.409645719311633,0.010847210966101443,41.0,6.0,4.0,3.0,66.0,120.0,0.20143665453711365,476.0414932424145,476.0414932424145,,238.02074662120725,238.02074662120725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.0414932424145,990.5,966.280175074291,24.21982492570898,0.22613487432816978,0.06520829864848283,990.2086568270233,0.40109323177107103,0.40109323177107103,0.0,0.0,23.527388520961242,23.527388520961242,0.0,0.0,,0.9428095889981565,0.9428095889981565,0.0,0.0,51.77443526767248,51.77443526767248,0.0,0.0,1.0544691500544292,1.0544691500544292,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16182077914481469,5.629858812389116e-05,608.7950640130589,571.8920920403683,0.2098297942394516,0.1971106651374327,23.691942913966678,23.44125178100817,966.3351802560522,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1950-01-14
1949,17,640.8385377507933,0.46385714285714286,8.287322824601508,0.012887737314401685,41.0,6.0,4.0,3.0,66.0,120.0,0.18738439166893048,520.8385377507933,520.8385377507933,,260.41926887539665,260.41926887539665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,571.8385377507933,990.5,966.4633541510032,24.03664584899686,0.25149143060613083,0.07846033585269023,990.170048233541,0.480220079001964,0.480220079001964,0.0,0.0,23.22647400353608,23.22647400353608,0.0,0.0,,0.9451335737508753,0.9451335737508753,0.0,0.0,56.05642834451782,56.05642834451782,0.0,0.0,1.1416787850207295,1.1416787850207295,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15053212797404084,5.146679428726359e-05,666.8063237852695,615.6277736669467,0.1949229796525063,0.1799623004754877,23.396750345037194,23.04906730275188,966.567225295141,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1950-01-21
1949,18,708.0745219860621,0.4342857142857143,11.6325170756528,0.016298673926326245,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17963384464172777,580.7888077003479,580.7888077003479,,193.5962692334493,193.5962692334493,193.5962692334493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,633.5030934146336,990.5,966.7322980879442,23.767701912055795,0.28653479033783047,0.10215503817564142,990.1113101714865,0.2654427378408873,0.2654427378408873,0.2654427378408873,0.0,23.11356934570142,23.11356934570142,23.11356934570142,0.0,,0.9315181112166426,0.9315181112166426,0.9315181112166426,0.0,40.87306150064346,40.87306150064346,40.87306150064346,0.0,0.8324452444122904,0.8324452444122904,0.8324452444122904,0.0,0.9732840693065086,0.9732840693065086,0.9732840693065086,0.96,39.78366673707403,39.78366673707403,39.78366673707403,0.0,119.35100021122207,0.16859394006345887,5.7085481949525115e-05,748.233943314839,673.1577568282033,0.1901896242881344,0.1685195150137772,23.305732074544707,22.894848941105856,966.8929357732592,966.5926310273128,125.30097718512508,113.90928530728002,20050.968035485308,7,0.6630611122845671,1950-01-28
1949,19,909.896039392284,0.3607142857142857,52.68604384414737,0.05543300576774964,43.0,7.0,5.0,4.0,78.0,137.0,0.1529934284986132,772.896039392284,772.896039392284,,235.4205199823836,235.4205199823836,235.4205199823836,66.63447944513317,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.896039392284,990.5,967.5224700239613,22.9775299760387,0.42263760647853227,0.19151253550733208,989.8858498580141,0.39466665446930943,0.39466665446930943,0.39466665446930943,0.11021844581773932,21.96871317958355,21.96871317958355,21.96871317958355,6.039606639935883,,0.9397402281586673,0.9397402281586673,0.9397402281586673,0.26825057419805054,47.615108638836844,47.615108638836844,47.615108638836844,12.962090938571025,0.9697578134182657,0.9697578134182657,0.9697578134182657,0.2639937054698783,0.979764572098971,0.979764572098971,0.979764572098971,0.9655322616456202,45.729559087694675,45.729559087694675,45.729559087694675,12.694919353506808,149.88359661659086,0.16493300388092694,5.413123557598966e-05,1117.0362502238706,768.4460718744957,0.1782818665021104,0.1226459749829454,22.776714055433587,20.870235995510477,968.2678282149892,966.973784287498,184.90739291248065,129.32961364700373,25180.444231587262,7,0.8326866478699492,1950-02-04
1949,20,1807.7480738317706,0.1962857142857143,148.31038672003623,0.0864653948423313,49.0,8.0,7.0,5.0,93.0,162.0,0.09087147075536783,1645.7480738317706,1100.0,,275.0,275.0,275.0,275.0,545.7480738317707,51.0,10.0,16.732373785278224,16.844076352832428,451.17162369366,100.0,18.0,23.732373785278224,21.844076352832424,544.1716236936601,1241.7323737852782,990.5,970.4559018569638,20.044098143036113,0.9230058368379542,0.48,989.096994163162,0.5349,0.5349,0.5349,0.5349,18.106192306198174,18.106192306198174,18.106192306198174,18.106192306198174,,0.9337678332978417,0.9337678332978417,0.9337678332978417,0.9337678332978417,45.601982710741595,45.601982710741595,45.601982710741595,45.601982710741595,0.9287572853511527,0.9287572853511527,0.9287572853511527,0.9287572853511527,0.9794181287933286,0.9794181287933286,0.9794181287933286,0.9794181287933286,44.66489444205452,44.66489444205452,44.66489444205452,44.66489444205452,178.65957776821807,0.1006888820583026,4.511605499197427e-05,2155.2089572641244,1492.9232463956196,0.108511941515492,0.0751667254601831,19.117837795204306,17.08416827684413,971.4746423106376,969.4617520268166,189.4692022915397,167.34954744149888,30014.80906506064,7,0.9925532098234339,1950-02-11
1949,21,3371.8565736036153,0.071,313.930589578607,0.09535510136937694,49.0,8.0,7.0,5.0,93.0,162.0,0.04972300083390603,3209.8565736036153,1100.0,,275.0,275.0,275.0,275.0,2109.8565736036153,51.0,10.000000000000002,18.0,60.900448284419596,1969.9561253191957,100.0,18.0,25.0,65.9004482844196,2062.956125319196,1243.0,990.5,974.2832881441718,16.21671185582818,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.275522443309901,14.275522443309901,14.275522443309901,14.275522443309901,,0.9016818239477166,0.9016818239477166,0.9016818239477166,0.9016818239477166,34.782395382054105,34.782395382054105,34.782395382054105,34.782395382054105,0.7083990912841976,0.7083990912841976,0.7083990912841976,0.7083990912841976,0.970374374870219,0.970374374870219,0.970374374870219,0.970374374870219,33.754110683534535,33.754110683534535,33.754110683534535,33.754110683534535,135.01644273413814,0.04232233781692391,3.409506129649953e-05,4352.723084314373,2496.800686844093,0.0648830324557323,0.0372180809258895,16.259636515789104,12.23332734318648,976.3254832442952,972.2991740716926,157.82413910667714,111.22545767819304,22682.762379335203,7,0.7500913485229895,1950-02-18
1949,22,5049.362232249821,0.016714285714285713,121.73748563713681,0.024915811189159386,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.044794297746572787,4821.790803678393,1100.0,,275.0,275.0,275.0,275.0,3721.7908036783924,42.857142857142854,7.428571428571429,13.714285714285714,68.14285714285714,3589.6479465355355,100.0,18.0,25.0,80.0,3726.362232249821,1243.0,990.5144570887135,977.5654173530767,12.949039735636868,0.9208889416947956,0.48,989.1135681470187,0.5349,0.5349,0.5349,0.5349,11.01325079394208,11.01325079394208,11.01325079394208,11.01325079394208,,0.7927016701664685,0.7927016701664685,0.7927016701664685,0.7927016701664685,23.566571932974995,23.566571932974995,23.566571932974995,23.566571932974995,0.47997091513187357,0.47997091513187357,0.47997091513187357,0.47997091513187357,0.967328616892852,0.967328616892852,0.967328616892852,0.967328616892852,22.798938304071196,22.798938304071196,22.798938304071196,22.798938304071196,91.19575321628479,0.018139137805663775,2.3029230610172925e-05,5186.55444773476,4629.081161917657,0.060949377553452,0.0312346089552292,11.727592061172452,10.791327182300954,977.7972938495116,976.8312185263092,103.5893396760138,87.35150444230526,15320.886540335847,7,0.5066430734238044,1950-02-25
1949,23,4793.546492702603,0.019857142857142858,99.78941737555748,0.020775102180225043,68.0,14.0,17.0,21.0,195.0,315.0,0.0657815383478253,4478.546492702602,1100.0,,275.0,275.0,275.0,275.0,3378.546492702603,32.0,4.0,8.0,59.0,3275.546492702603,100.0,18.0,25.0,80.0,3470.546492702603,1243.0,990.5014527293141,977.1303383863822,13.371114342931914,0.9257467429372774,0.48,989.0957059863767,0.5349,0.5349,0.5349,0.5349,11.430467599994659,11.430467599994659,11.430467599994659,11.430467599994659,,0.8227317189837823,0.8227317189837823,0.8227317189837823,0.8227317189837823,25.37755830314461,25.37755830314461,25.37755830314461,25.37755830314461,0.5168545479255522,0.5168545479255522,0.5168545479255522,0.5168545479255522,0.969509887719635,0.969509887719635,0.969509887719635,0.969509887719635,24.604647118165833,24.604647118165833,24.604647118165833,24.604647118165833,98.41858847266333,0.020585109078490586,2.485317890723821e-05,5044.696092568841,4594.912800663202,0.0685540757061885,0.0624418189361327,11.79012016226806,10.993946397191388,977.578831982556,976.7686904252135,104.69690072687716,90.82632350645812,16534.32286340744,7,0.5467699359592407,1950-03-04
1949,24,4408.202055226635,0.027142857142857142,82.76730886798383,0.018930524499721442,68.0,14.0,17.0,21.0,195.0,315.0,0.07156308318097916,4093.2020552266345,1100.0,,275.0,275.0,275.0,275.0,2993.2020552266354,32.0,4.000000000000002,8.0,59.0,2890.2020552266354,100.0,18.0,25.0,80.0,3085.2020552266354,1243.0,990.5,976.4270097610648,14.07299023893529,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.131800826417015,12.131800826417015,12.131800826417015,12.131800826417015,,0.8630920222259434,0.8630920222259434,0.8630920222259434,0.8630920222259434,28.249117861349124,28.249117861349124,28.249117861349124,28.249117861349124,0.5753384493146461,0.5753384493146461,0.5753384493146461,0.5753384493146461,0.97,0.97,0.97,0.97,27.40164432550865,27.40164432550865,27.40164432550865,27.40164432550865,109.6065773020346,0.024938051985357857,2.7678428611624896e-05,4685.510192210626,4140.75694918423,0.0760730474803787,0.0672285379986299,12.621225370474685,11.624326935736342,976.9344836517454,975.937585217007,115.88261235310388,101.77309808970716,18413.90498674181,7,0.6089254294557477,1950-03-11
1949,25,3959.3804026882312,0.03842857142857143,36.38624725038809,0.009126280552633615,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.06847281585504243,3687.808974116803,1100.0,,275.0,275.0,275.0,275.0,2587.808974116803,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2470.523259831088,100.0,18.0,25.0,80.0,2636.3804026882312,1243.0,990.5,975.59047444949,14.909525550510093,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.968336137991814,12.968336137991814,12.968336137991814,12.968336137991814,,0.8848511716158889,0.8848511716158889,0.8848511716158889,0.8848511716158889,30.948394447404496,30.948394447404496,30.948394447404496,30.948394447404496,0.6303135325336964,0.6303135325336964,0.6303135325336964,0.6303135325336964,0.97,0.97,0.97,0.97,30.01994261398236,30.01994261398236,30.01994261398236,30.01994261398236,120.07977045592943,0.030341432027932,3.032317435755794e-05,4056.5448687282815,3886.053218431513,0.0789859456319122,0.0604839027838195,13.120269243662612,12.77533347770906,975.7834771097728,975.4385413438192,121.87996606506752,117.75214029335432,20173.401436596145,7,0.6671098358662746,1950-03-18
1949,26,3886.053218431513,0.041,0.0,0.0,59.0,11.0,12.0,13.0,144.0,239.0,0.0615019884098409,3647.053218431513,1100.0,,275.0,275.0,275.0,275.0,2547.053218431513,41.0,7.0,13.0,67.0,2419.053218431513,100.0,18.0,25.0,80.0,2563.053218431513,1243.0,990.5,975.4385413438192,15.06145865618089,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.12026924366261,13.12026924366261,13.12026924366261,13.12026924366261,,0.8877413684784259,0.8877413684784259,0.8877413684784259,0.8877413684784259,31.412362387904,31.412362387904,31.412362387904,31.412362387904,0.6397629814237067,0.6397629814237067,0.6397629814237067,0.6397629814237067,0.97,0.97,0.97,0.97,30.46999151626688,30.46999151626688,30.46999151626688,30.46999151626688,121.87996606506752,0.0313634320515715,3.077776920835038e-05,3886.053218431513,3886.053218431513,0.0615019884098409,0.0615019884098409,13.120269243662612,13.120269243662612,975.4385413438192,975.4385413438192,121.87996606506752,121.87996606506752,20475.834298931346,7,0.6771109225837085,1950-03-25
1949,27,3806.018866773002,0.044571428571428574,21.684883457076335,0.0057165553225949715,70.0,14.0,18.0,25.0,168.0,295.0,0.07752080954450521,3511.018866773002,1100.0,,275.0,275.0,275.0,275.0,2411.018866773002,30.0,3.999999999999998,7.0,55.0,2315.018866773002,100.0,18.0,25.0,80.0,2483.018866773002,1243.0,990.5,975.2689447414951,15.231055258504885,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.289865845986608,13.289865845986608,13.289865845986608,13.289865845986608,,0.8904930733511327,0.8904930733511327,0.8904930733511327,0.8904930733511327,31.91747621885225,31.91747621885225,31.91747621885225,31.91747621885225,0.6500504321558502,0.6500504321558502,0.6500504321558502,0.6500504321558502,0.97,0.97,0.97,0.97,30.959951932286682,30.959951932286682,30.959951932286682,30.959951932286682,123.83980772914674,0.03254671813873976,3.12726787194815e-05,3886.053218431513,3734.2590342319786,0.0789982690798182,0.0759124961544061,13.441928348275944,13.120269243662612,975.4385413438192,975.1168822392058,125.60208245481697,121.87996606506752,20805.087698496653,7,0.6879989318285931,1950-04-01
1949,28,3696.894981475853,0.04842857142857143,13.54455607055921,0.003692401681458029,70.0,14.0,18.0,25.0,168.0,295.0,0.07980025441707105,3401.894981475853,1100.0,,275.0,275.0,275.0,275.0,2301.894981475853,30.0,4.0,7.0,55.0,2205.894981475853,100.0,18.0,25.0,80.0,2373.894981475853,1243.0,990.5,975.037706032175,15.462293967824994,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.521104555306717,13.521104555306717,13.521104555306717,13.521104555306717,,0.8942449214098513,0.8942449214098513,0.8942449214098513,0.8942449214098513,32.609311086881476,32.609311086881476,32.609311086881476,32.609311086881476,0.6641407553336348,0.6641407553336348,0.6641407553336348,0.6641407553336348,0.97,0.97,0.97,0.97,31.631031754275032,31.631031754275032,31.631031754275032,31.631031754275032,126.52412701710013,0.034227060746852514,3.195053712553034e-05,3709.973587521388,3639.447141738064,0.0810562672052214,0.0795153908891,13.642839263322564,13.49339036630544,975.0654202211764,974.9159713241592,127.9447721402081,126.20084133734042,21256.05333887282,7,0.7029118167616674,1950-04-08
1949,29,3712.8586336960207,0.04785714285714286,24.655763330388513,0.0066157761284413715,70.0,14.0,18.0,25.0,168.0,295.0,0.07946231331161684,3417.8586336960207,1100.0,,275.0,275.0,275.0,275.0,2317.8586336960207,30.0,4.0,7.0,55.0,2221.8586336960207,100.0,18.0,25.0,80.0,2389.8586336960207,1243.0,990.5,975.0715337714034,15.428466228596578,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.487276816078301,13.487276816078301,13.487276816078301,13.487276816078301,,0.8936960663408705,0.8936960663408705,0.8936960663408705,0.8936960663408705,32.507940711491855,32.507940711491855,32.507940711491855,32.507940711491855,0.6620761855700987,0.6620761855700987,0.6620761855700987,0.6620761855700987,0.97,0.97,0.97,0.97,31.5327024901471,31.5327024901471,31.5327024901471,31.5327024901471,126.1308099605884,0.033977776464776115,3.185121463651222e-05,3773.148259641381,3639.447141738064,0.0810562672052214,0.0781840467694842,13.642839263322564,13.359520227765522,975.1992903597162,974.9159713241592,127.9447721402081,124.64513970680513,21189.97607337885,7,0.7007267220032688,1950-04-15
1949,30,3638.6318150370453,0.05028571428571428,29.15919112888748,0.0080728862304005,70.0,14.0,18.0,25.0,168.0,295.0,0.08110011769460308,3343.6318150370453,1100.0,,275.0,275.0,275.0,275.0,2243.6318150370453,30.0,4.0,7.0,55.0,2147.6318150370453,100.0,18.0,25.0,80.0,2315.6318150370453,1243.0,990.5,974.9142436080547,15.58575639194534,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.644566979427063,13.644566979427063,13.644566979427063,13.644566979427063,,0.896248099241204,0.896248099241204,0.896248099241204,0.896248099241204,32.98148256419281,32.98148256419281,32.98148256419281,32.98148256419281,0.6717206224886519,0.6717206224886519,0.6717206224886519,0.6717206224886519,0.97,0.97,0.97,0.97,31.992038087267023,31.992038087267023,31.992038087267023,31.992038087267023,127.96815234906809,0.03518830634585773,3.231518998713841e-05,3709.973587521388,3530.1446963297662,0.083565979691061,0.0795153908891,13.874456350021084,13.49339036630544,975.0654202211764,974.6843542374606,130.6625150031913,126.20084133734042,21498.64959464344,7,0.710934179717045,1950-04-22
1949,31,3380.426944894156,0.06385714285714285,45.61741284124706,0.013689367039609728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0929146848422552,3066.8555163227275,1100.0,,275.0,275.0,275.0,275.0,1966.8555163227277,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1865.141230608442,100.0,18.0,25.0,80.0,2057.4269448941563,1243.0,990.5,974.3670951927518,16.132904807248142,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.191715394729867,14.191715394729867,14.191715394729867,14.191715394729867,,0.9041118398150835,0.9041118398150835,0.9041118398150835,0.9041118398150835,34.60562914267462,34.60562914267462,34.60562914267462,34.60562914267462,0.7047989642092591,0.7047989642092591,0.7047989642092591,0.7047989642092591,0.97,0.97,0.97,0.97,33.567460268394385,33.567460268394385,33.567460268394385,33.567460268394385,134.26984107357754,0.03977981983095053,3.390652552363069e-05,3496.150307110389,3210.822806441037,0.0999743739692085,0.0843785232574342,14.55111464049957,13.946492079557396,974.6123185079244,974.0076959469822,138.27990765007382,131.51147982457277,22557.333300361024,7,0.7459435615198752,1950-04-29
1949,32,2937.3298549010615,0.09128571428571428,66.90337951046584,0.02277937315231267,65.0,14.0,17.0,23.0,202.0,321.0,0.10950501627702415,2616.3298549010615,1100.0,,275.0,275.0,275.0,275.0,1516.3298549010613,35.0,4.000000000000002,8.0,57.0,1412.3298549010613,100.0,18.0,25.0,80.0,1614.3298549010613,1243.0,990.5,973.3625203394164,17.137479660583658,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.196290248065381,15.196290248065381,15.196290248065381,15.196290248065381,,0.9152167926096395,0.9152167926096395,0.9152167926096395,0.9152167926096395,37.511744461055336,37.511744461055336,37.511744461055336,37.511744461055336,0.7639866489013306,0.7639866489013306,0.7639866489013306,0.7639866489013306,0.97,0.97,0.97,0.97,36.38639212722368,36.38639212722368,36.38639212722368,36.38639212722368,145.54556850889472,0.04970637375696502,3.675393144164008e-05,3139.322872631896,2742.499149867776,0.1170465267110388,0.1022513494226495,15.666571260214702,14.708720894921946,973.8500896925598,972.892239327267,150.8637100177777,140.04787902214844,24451.65550949431,7,0.8085864917160817,1950-05-06
1949,33,2515.9396412429246,0.123,49.537135941910556,0.019525041867232473,65.0,14.0,17.0,23.0,202.0,321.0,0.12777487932706885,2194.9396412429246,1100.0,,275.0,275.0,275.0,275.0,1094.9396412429248,35.00000000000001,4.000000000000001,8.000000000000004,57.0,990.9396412429248,100.0,18.0,25.0,80.0,1192.9396412429248,1243.0,990.5,972.3453715478278,18.15462845217225,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.21343903965397,16.21343903965397,16.21343903965397,16.21343903965397,,0.9246942231426123,0.9246942231426123,0.9246942231426123,0.9246942231426123,40.434727858062665,40.434727858062665,40.434727858062665,40.434727858062665,0.8235178789829464,0.8235178789829464,0.8235178789829464,0.8235178789829464,0.9723517878982947,0.9723517878982947,0.9723517878982947,0.9723517878982947,39.31763621754031,39.31763621754031,39.31763621754031,39.31763621754031,157.27054487016125,0.06264342383509426,3.971478405812153e-05,2680.67299096166,2395.739198274402,0.1339878732339518,0.1197460492504328,16.50357803992278,15.815806816194929,972.7430037712868,972.055232547559,160.62490434315305,152.57683163901234,26421.45153818709,7,0.8737252492786737,1950-05-13
1949,34,2163.3081262440132,0.15885714285714284,50.58300322070314,0.02321880721932027,65.0,14.0,17.0,23.0,202.0,321.0,0.14870031273938442,1842.3081262440132,1100.0,,275.0,275.0,275.0,275.0,742.3081262440134,35.0,4.000000000000001,8.0,51.52307582822816,643.785050415785,100.0,18.0,25.0,74.52307582822816,845.785050415785,1243.0,990.5,971.4941920288649,19.005807971135123,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.064618558616846,17.064618558616846,17.064618558616846,17.064618558616846,,0.9291283323988653,0.9291283323988653,0.9291283323988653,0.9291283323988653,42.7614074839898,42.7614074839898,42.7614074839898,42.7614074839898,0.8709044294091609,0.8709044294091609,0.8709044294091609,0.8709044294091609,0.9770904429409161,0.9770904429409161,0.9770904429409161,0.9770904429409161,41.78267761880234,41.78267761880234,41.78267761880234,41.78267761880234,167.13071047520933,0.077481671876493,4.22047248674771e-05,2363.830877770248,2041.65817572948,0.157225143667993,0.1357965170092001,17.358256370203655,16.580598123898305,971.9782124635834,971.200554217278,170.55911731094585,161.51208721278869,28077.95935983517,7,0.9285039470844964,1950-05-20
1949,35,1846.838128703594,0.19171428571428573,47.6897113408888,0.025872542252156287,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.15595445666279506,1557.5524144178798,1100.0,,275.0,275.0,275.0,275.0,457.5524144178799,38.42857142857143,4.571428571428571,9.428571428571429,31.61547829595148,373.508364693357,100.0,18.0,25.0,51.75833543880862,552.0797932647855,1243.0,990.5,970.6046799634343,19.895320036565668,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.95413062404739,17.95413062404739,17.95413062404739,17.95413062404739,,0.9334732706212211,0.9334732706212211,0.9334732706212211,0.9334732706212211,45.201082453486286,45.201082453486286,45.201082453486286,45.201082453486286,0.9205923106616353,0.9205923106616353,0.9205923106616353,0.9205923106616353,0.979890969388096,0.979890969388096,0.979890969388096,0.979890969388096,44.29228359961321,44.29228359961321,44.29228359961321,44.29228359961321,177.1691343984528,0.09629361110360782,4.4739680403649695e-05,2004.1930578689712,1707.8301963432584,0.1775644779219322,0.1198960380687059,18.40274379929576,17.448689413315257,971.1101211741664,970.156066788186,181.94463931572008,171.62206447009706,29764.41457894007,7,0.9842729688802934,1950-05-27
1949,36,1521.7366417663002,0.22785714285714284,39.43354898356909,0.025570159026516468,53.0,12.0,12.0,13.0,120.0,210.0,0.13833800409538546,1311.7366417663002,1100.0,,275.0,275.0,275.0,275.0,211.73664176630018,41.98345664442619,6.0,10.516469968010242,13.107506395056678,140.12920875880707,94.98345664442618,18.0,22.516469968010238,26.107506395056678,260.12920875880707,1235.4999266124364,990.5,969.5548414580142,20.945158541985798,0.9078380168445693,0.48,989.1121619831554,0.5349,0.5349,0.5349,0.5349,19.02242052514122,19.02242052514122,19.02242052514122,19.02242052514122,,0.9371366636686224,0.9371366636686224,0.9371366636686224,0.9371366636686224,48.07788792408659,48.07788792408659,48.07788792408659,48.07788792408659,0.9791830534437187,0.9791830534437187,0.9791830534437187,0.9791830534437187,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.11633016560485,47.11633016560485,47.11633016560485,47.11633016560485,188.4653206624194,0.12424122807047396,4.759225269253016e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,19.345482744535268,18.603427933474897,969.9553826540068,969.2642619111728,191.8705610445059,184.05309694233503,31662.173871286464,7,1.0470295592356635,1950-06-03
1949,37,1272.7997941641668,0.2641428571428571,41.4383377533577,0.03298351937996043,53.0,12.0,12.0,13.0,120.0,210.0,0.1658142276841516,1062.7997941641668,1040.546600038019,,260.13665000950476,260.13665000950476,260.13665000950476,260.13665000950476,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1125.7061045509402,990.5,968.7581000005526,21.741899999447355,0.7380869387636986,0.40966678244879867,989.3522462787876,0.48058869779213803,0.48058869779213803,0.48058869779213803,0.48058869779213803,20.113557580442727,20.113557580442727,20.113557580442727,20.113557580442727,,0.9393767158554809,0.9393767158554809,0.9393767158554809,0.9393767158554809,48.12477226655435,48.12477226655435,48.12477226655435,48.12477226655435,0.9801379280357301,0.9801379280357301,0.9801379280357301,0.9801379280357301,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.89954605684276,46.89954605684276,46.89954605684276,46.89954605684276,187.59818422737104,0.14778086655820238,5.017552226601542e-05,1392.1184694738974,1141.726989184771,0.1839318873857459,0.1508492305826257,20.897081445605323,19.493582909136983,969.1360750552234,968.345427680295,192.8,175.6392881578512,31516.494950198336,7,1.0422121345965059,1950-06-10
1949,38,1047.839724770963,0.31685714285714284,27.041700757407366,0.026283201474927072,53.0,12.0,12.0,13.0,120.0,210.0,0.20101943376207357,837.8397247709629,837.8397247709629,,237.31366354312973,237.31366354312973,237.31366354312973,125.89873414157374,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,914.8397247709629,990.5,968.043240676813,22.45675932318706,0.49238502919932653,0.22361838303743276,989.7839965877632,0.4016001206654473,0.4016001206654473,0.4016001206654473,0.19638954706710043,21.339155790284853,21.339155790284853,21.339155790284853,12.10412954838462,,0.9391730369591909,0.9391730369591909,0.9391730369591909,0.5351735945441121,46.67784148537633,46.67784148537633,46.67784148537633,24.49065970280584,0.9506688693559333,0.9506688693559333,0.9506688693559333,0.49879143997567904,0.978446079524714,0.978446079524714,0.978446079524714,0.9698746509532855,44.592401829501554,44.592401829501554,44.592401829501554,23.935258972358696,157.71246446086337,0.15039215457952418,5.22863596618345e-05,1125.7884692412713,952.4350838829192,0.2204874679163066,0.1865359308054826,21.790679371306364,20.98751512848049,968.295335189044,967.7097403355316,173.28533496533902,144.60000000000002,26495.694029425045,7,0.8761803581159076,1950-06-17
1949,39,845.3309487925169,0.38114285714285717,28.681356532420377,0.03445724886149687,53.0,12.0,12.0,13.0,120.0,210.0,0.24980736914026025,635.3309487925169,635.3309487925169,,224.6737826488384,224.6737826488384,185.98338349484007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,712.3309487925169,990.5,967.2813237951701,23.218676204829958,0.3326131098147394,0.12021757174914094,990.0471693184362,0.3615665692850589,0.3615665692850589,0.2874501999791968,0.0,22.40427895398102,22.40427895398102,19.160028376158397,0.0,,0.9378525744788883,0.9378525744788883,0.8028424562934294,0.0,46.29771316017349,46.29771316017349,38.154070705018974,0.0,0.9429269482723724,0.9429269482723724,0.7770686497967204,0.0,0.9778272731888583,0.9778272731888583,0.9749701303317154,0.96,44.18334236565642,44.18334236565642,37.29762807994213,0.0,125.66431281125497,0.14818103076853736,5.483922095300432e-05,941.1240560143012,751.6655881559767,0.2793795582889226,0.2231374266314672,22.836104765182466,21.8650474211786,967.6644962240572,966.906662352624,144.60000000000002,96.4,21111.604552290835,7,0.6981350711736387,1950-06-24
1949,40,689.8034483437378,0.44185714285714284,17.364712781700714,0.02557388106821073,50.0,10.0,9.0,9.0,108.0,186.0,0.27048468089354033,503.80344834373784,503.80344834373784,,238.71963980388492,238.71963980388492,26.364168735968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,572.8034483437378,990.5,966.6592137933749,23.840786206625094,0.2520397797939822,0.07457466482187161,990.1733855553841,0.40843950023842795,0.40843950023842795,0.03441955533879743,0.0,23.10573226177083,23.10573226177083,3.2898068904610276,0.0,,0.9410789739502624,0.9410789739502624,0.1326657394278208,0.0,50.912011639670745,50.912011639670745,5.529400531235379,0.0,1.0369045140462472,1.0369045140462472,0.11261508210255354,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.50993243097236,46.50993243097236,5.363518515298317,0.0,98.38338337724305,0.14278930172511553,5.441842059816265e-05,739.6475434553279,630.1125986840717,0.2951853373324747,0.25147112519442,23.453752247844893,22.76762960803167,966.8585901738212,966.4204503947362,112.63388882126466,94.04979481943664,16528.40840737683,7,0.5465743520957947,1950-07-01
1949,41,577.6504158049856,0.49714285714285716,11.704920394188921,0.02012169233563114,50.0,10.0,9.0,9.0,108.0,186.0,0.32247448512346605,391.65041580498564,391.65041580498564,,195.82520790249282,195.82520790249282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.65041580498564,990.5,966.1981836128491,24.30181638715083,0.1981095870901115,0.04833008316099709,990.2535603297489,0.2722023560177525,0.2722023560177525,0.0,0.0,23.783174360881997,23.783174360881997,0.0,0.0,,0.9326331837756664,0.9326331837756664,0.0,0.0,42.590675492663664,42.590675492663664,0.0,0.0,0.8674271994432518,0.8674271994432518,0.0,0.0,0.9758027272311562,0.9758027272311562,0.96,0.96,41.56783488850882,41.56783488850882,0.0,0.0,83.13566977701763,0.1438139509575683,5.8961183302729454e-05,615.6277736669467,548.1781559247493,0.3393057493986189,0.3021306184613847,23.971044933863137,23.54360871510201,966.3625110946678,966.0668017016612,91.16833303227314,76.6964106946656,13966.792522538963,7,0.46186483209454243,1950-07-08
1949,42,516.5168432527641,0.5395714285714286,8.404933087430996,0.016389613383993144,50.0,10.0,9.0,9.0,108.0,186.0,0.36043413763341203,330.5168432527642,330.5168432527642,,165.2584216263821,165.2584216263821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.5168432527642,990.5,965.9243257946374,24.575674205362606,0.1765336525556671,0.03610336865055279,990.2873629787938,0.19368171654710903,0.19368171654710903,0.0,0.0,24.169355467609257,24.169355467609257,0.0,0.0,,0.9225472806049461,0.9225472806049461,0.0,0.0,36.135397353984374,36.135397353984374,0.0,0.0,0.7359551395923497,0.7359551395923497,0.0,0.0,0.97,0.97,0.96,0.96,35.05133543336484,35.05133543336484,0.0,0.0,70.10267086672968,0.135655549465366,5.8919108363960704e-05,542.0087505502821,489.3436243127323,0.3801009980690586,0.3431678913138595,24.33753047097952,24.01001739665186,966.0390393774762,965.8020463094072,75.38798925555777,64.4245551904073,11777.248705610586,7,0.38945928259294266,1950-07-15
1949,43,469.0225579615289,0.5750000000000001,5.1815729135893935,0.011071547869582884,50.0,10.0,9.0,9.0,108.0,186.0,0.3967764384723815,283.0225579615289,283.0225579615289,,180.10649731750453,102.91606064402436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.0225579615289,990.5,965.7106015108268,24.789398489173145,0.15977144567942783,0.026604511592305712,990.3136240427283,0.25257127562803644,0.10503987708460416,0.0,0.0,24.35045125627337,17.449987465453656,0.0,0.0,,0.923541010630592,0.6530124144858334,0.0,0.0,39.85303887017323,22.54194934119626,0.0,0.0,0.8116708527530189,0.4591028379062374,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.63711943238894,21.86569086096037,0.0,0.0,57.50281029334932,0.12240215030942998,5.6316434989330296e-05,486.0250263913084,453.0726139176065,0.410530220292293,0.3826963425752642,24.500283671848884,24.124164517309385,965.7871126187608,965.6388267626292,63.72777141356303,48.2,9660.472129282685,7,0.319460057185274,1950-07-22
1949,44,432.2262676960719,0.6147142857142857,4.683383425858755,0.010800251412903713,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38890591268318875,263.9405534103576,263.9405534103576,,244.2292797201484,19.711273690209193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,328.36912483892905,990.5,965.5450182046324,24.954981795367708,0.15142341523949027,0.022788110682071486,990.3257884740785,0.4356707746361735,0.019254156673291545,0.0,0.0,24.345099494809975,3.520894922587606,0.0,0.0,,0.9413800317282376,0.13024228374651878,0.0,0.0,54.967041591028625,4.3436471093369775,0.0,0.0,1.1194916820983427,0.0884653179091034,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.527623410342585,4.213337696056869,0.0,0.0,49.74096110639946,0.11513004812636266,5.234016629040849e-05,445.541354005931,420.28892993659525,0.4270983475560397,0.3596639592368109,24.646264458113244,24.24515008025412,965.6049360930268,965.4913001847146,58.98672774479616,48.2,8356.48146587511,7,0.27633867281333035,1950-07-29
1949,45,405.311472724157,0.6467142857142857,4.450713366464803,0.011096956290874743,47.0,8.0,6.0,5.0,89.0,155.0,0.38267655729082956,250.31147272415703,250.31147272415703,,250.31147272415703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.311472724157,990.5,965.4225409735798,25.07745902642021,0.14540324056336998,0.020062294544831372,990.3345344648918,0.4439876339422237,0.0,0.0,0.0,24.468005857369786,0.0,0.0,0.0,,0.9451727197671855,0.0,0.0,0.0,56.765658554278794,0.0,0.0,0.0,1.156123392144171,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11900006491237407,5.358311511188822e-05,417.8577719356288,389.1339363713416,0.3983204380614263,0.3709396124954158,24.610050533524312,24.358463496913775,965.4803599737104,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1950-08-05
1949,46,367.1019502666882,0.6920000000000001,4.112162218368683,0.011096695378011242,47.0,8.0,6.0,5.0,89.0,155.0,0.42243902388288834,212.10195026668822,212.10195026668822,,212.10195026668822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,273.1019502666882,990.5,965.2355097513334,25.264490248666593,0.1319179145678949,0.012420390053337572,990.3556616953787,0.31875241383694025,0.0,0.0,0.0,24.801399530208407,0.0,0.0,0.0,,0.9381595948837844,0.0,0.0,0.0,48.397323637225256,0.0,0.0,0.0,0.9856888724485796,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.905320393227946,0.0,0.0,0.0,46.905320393227946,0.1277726104078645,6.14684987114858e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.859326242532536,24.683087525904963,965.304184711796,965.2017440042138,48.2,45.94718721994123,7880.093826062295,7,0.2605851132957108,1950-08-12
1949,47,346.36761354381827,0.7165714285714285,4.44900083415772,0.013039330162776813,47.0,8.0,6.0,5.0,89.0,155.0,0.4479820215153834,191.3676135438183,191.3676135438183,,191.3676135438183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.3676135438183,990.5,965.1318380677192,25.368161932280923,0.12460012381772043,0.0092895842356035,990.3661102919467,0.26000781654768607,0.0,0.0,0.0,24.974264407679918,0.0,0.0,0.0,,0.9323826481921198,0.0,0.0,0.0,43.70066174040414,0.0,0.0,0.0,0.8900338440000842,0.0,0.0,0.0,0.9770709356661474,0.96,0.96,0.96,42.706645474430054,0.0,0.0,0.0,42.706645474430054,0.12317879186643994,6.197882490640571e-05,360.34880084276085,329.2057950036568,0.470830107952013,0.4301387978466859,25.113245120094263,24.859326242532536,965.2017440042138,965.0460289750184,45.94718721994123,38.60951490423922,7174.71643970425,7,0.23725914152461144,1950-08-19
1949,48,312.392249801595,0.7667142857142857,3.8430004482192834,0.012275770862193528,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47895353688328035,162.67796408730936,162.67796408730936,,162.67796408730936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,222.10653551588078,990.5,964.9619612490079,25.53803875099207,0.11391990690719003,0.006267796408730901,990.379812296684,0.1880653028705356,0.0,0.0,0.0,25.22978574480562,0.0,0.0,0.0,,0.9224159522231175,0.0,0.0,0.0,37.136270128190226,0.0,0.0,0.0,0.756339513812428,0.0,0.0,0.0,0.9709139679615201,0.96,0.96,0.96,36.06095374063604,0.0,0.0,0.0,36.06095374063604,0.11550941719648186,6.155432530082218e-05,323.62655383883583,302.30479186612183,0.5065026412286242,0.3903345338047346,25.29303393093803,25.15719933733335,965.0181327691942,964.9115239593306,41.420070661272845,33.35440905950176,6058.240228426854,7,0.2003386318924224,1950-08-26
1949,49,286.69487941783444,0.8065714285714286,2.670974750019078,0.00920251427040473,40.0,6.0,4.0,3.0,65.0,118.0,0.4116703283215872,168.69487941783447,168.69487941783447,,168.69487941783447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.69487941783447,990.5,964.8467795176714,25.65322048232867,0.11271578893842552,0.006869487941783415,990.3804147231198,0.2014878285422864,0.0,0.0,0.0,25.332147376906203,0.0,0.0,0.0,,0.9248283416475418,0.0,0.0,0.0,38.759508562686676,0.0,0.0,0.0,0.7893993597288528,0.0,0.0,0.0,0.9705064370619133,0.96,0.96,0.96,37.61719846835292,0.0,0.0,0.0,37.61719846835292,0.1311887069827791,6.193942552468453e-05,294.72326674738565,283.6079686159883,0.4160672937923501,0.4003755838562302,25.35333407602625,25.276877092524764,964.8788930669896,964.834431874464,39.53709401214289,36.89426872174312,6319.689342683292,7,0.20898443593529406,1950-09-02
