WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1949,50,275.94767332606915,0.8267142857142857,2.403132271783964,0.008819242405968658,40.0,6.0,4.0,3.0,65.0,118.0,0.4278408193030148,157.94767332606918,157.94767332606918,,157.94767332606918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.94767332606918,990.5,964.8037906933042,25.696209306695728,0.1089226463547267,0.005794767332606871,990.3852825863127,0.1768206325816321,0.0,0.0,0.0,25.382212289939563,0.0,0.0,0.0,,0.9207093132738718,0.0,0.0,0.0,36.2022795701382,0.0,0.0,0.0,0.7373173028541383,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.116211183034046,0.0,0.0,0.0,35.116211183034046,0.12720157699623297,6.17531370326314e-05,283.6079686159883,266.78604271350054,0.4423019990094433,0.4160672937923501,25.4,25.35333407602625,964.834431874464,964.767144170854,36.89426872174312,32.97074473169571,5899.523478749721,7,0.19509006212796698,1950-09-09
1949,51,252.12106111134477,0.8708571428571429,4.574023241070494,0.018555949272147616,40.0,6.0,4.0,3.0,65.0,118.0,0.4686954819712276,134.12106111134477,134.12106111134477,,134.12106111134477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.12106111134477,990.5,964.7029304341658,25.7970695658343,0.10051338325888867,0.003412106111134443,990.39607451063,0.12797070212316436,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9102451992078955,0.0,0.0,0.0,30.422711671552072,0.0,0.0,0.0,0.6196071623534027,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.51003032140551,0.0,0.0,0.0,29.51003032140551,0.1168766717332453,6.109420905643347e-05,264.1051871975735,234.76788002600708,0.5026241238236177,0.4467916789219509,25.4,25.4,964.7564207487904,964.608607280156,32.33937316503025,25.38405082049863,4957.685093996126,7,0.1639446128966973,1950-09-16
1949,52,224.07682644216976,0.9188571428571429,2.0339120277738028,0.009051841403901344,40.0,6.0,4.0,3.0,65.0,118.0,0.526890934302285,106.07682644216978,106.07682644216978,,106.07682644216978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.07682644216976,990.5,964.5444609586531,25.955539041346942,0.09061566645447228,0.0006076826442169286,990.4087766509012,0.07986596540228882,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8903271462697468,0.0,0.0,0.0,23.531883248491834,0.0,0.0,0.0,0.4792644246128682,0.0,0.0,0.0,0.9673731189859414,0.96,0.96,0.96,22.766224772573086,0.0,0.0,0.0,22.766224772573086,0.10152163264584753,5.959604049562391e-05,234.76788002600708,220.53049583159049,0.5350733899864418,0.5026241238236177,25.4,25.4,964.608607280156,964.5231829749896,25.38405082049863,21.8897253908333,3824.7257617922787,7,0.12647902651429493,1950-09-23
1949,53,220.53049583159049,0.926,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.5350733899864418,102.53049583159049,102.53049583159049,,102.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,152.53049583159049,990.5,964.5231829749896,25.976817025010405,0.0893640517645935,0.000253049583159,990.4103828986522,0.0744439139974903,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8871006551997433,0.0,0.0,0.0,22.656789708259247,0.0,0.0,0.0,0.461441745585728,0.0,0.0,0.0,0.9661441745585728,0.96,0.96,0.96,21.8897253908333,0.0,0.0,0.0,21.8897253908333,0.0992594031419107,5.930410485109571e-05,220.53049583159049,220.53049583159049,0.5350733899864418,0.5350733899864418,25.4,25.4,964.5231829749896,964.5231829749896,21.8897253908333,21.8897253908333,525.3534093799992,1,0.12160958550462946,1950-09-30
1950,1,217.08148458359983,0.9298571428571429,2.623669040746807,0.012738564734718629,31.0,4.0,3.0,2.0,33.0,73.0,0.33658809417762586,144.08148458359986,144.08148458359986,,144.08148458359986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,182.08148458359983,990.5,964.5024889075017,25.997511092498353,0.09979355078313408,0.004408148458359929,990.3957983007585,0.1472364402859113,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9151018125616442,0.0,0.0,0.0,32.84807117655781,0.0,0.0,0.0,0.6690034862842731,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.862629041261073,0.0,0.0,0.0,31.862629041261073,0.14669592962315137,6.142017721512124e-05,220.53049583159049,202.1648125463628,0.3610915227063007,0.3310199785509343,25.4,25.4,964.5231829749896,964.4129888752782,32.6748789384998,28.353058445589404,5352.92167893186,7,0.17701460578478373,1950-10-01
1950,2,212.8586794287546,0.9349999999999999,3.8349614147337547,0.017966312040380055,31.0,4.0,3.0,2.0,33.0,73.0,0.3430788957630817,139.85867942875458,139.85867942875458,,139.85867942875458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,177.8586794287546,990.5,964.4771520765726,26.022847923427452,0.09830318636292659,0.0039858679428754,990.3977109456943,0.1385856905034377,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9132784939782612,0.0,0.0,0.0,31.81930634892836,0.0,0.0,0.0,0.6480510458030216,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.86472715846051,0.0,0.0,0.0,30.86472715846051,0.14496706355619562,6.129779897373462e-05,220.53049583159049,206.5966432631272,0.3533455280153085,0.3310199785509343,25.4,25.4,964.5231829749896,964.4395798595788,32.6748789384998,29.390470683292342,5185.274162621366,7,0.1714707064358917,1950-10-08
1950,3,198.95716857527296,0.9575714285714285,2.7366017341711557,0.013672316231441857,31.0,4.0,3.0,2.0,33.0,73.0,0.3671863459613403,125.95716857527295,125.95716857527295,,125.95716857527295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.95716857527296,990.5,964.4164964549436,26.08350354505639,0.09339689388590214,0.002595716857527243,990.4040073892565,0.11251937541738999,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9063054366145149,0.0,0.0,0.0,28.440447467795227,0.0,0.0,0.0,0.5792351826434873,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.587234043761367,0.0,0.0,0.0,27.587234043761367,0.13858580791694766,6.082977846155401e-05,209.2745177174335,192.89523707448373,0.3784437661973587,0.3488241224790015,25.4,25.4,964.4556471063046,964.401814881952,30.0193897315489,26.139852959276016,4634.65531935191,7,0.15326241135422983,1950-10-15
1950,4,192.89523707448373,0.971,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.5,964.414209525851,26.085790474149007,0.0912574423376475,0.0019895237074483,990.4067530339549,0.101726093543643,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9023126772395399,0.0,0.0,0.0,26.948302019872184,0.0,0.0,0.0,0.5488452549872135,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.139852959276016,0.0,0.0,0.0,26.139852959276016,0.1355132109829258,6.056179080704175e-05,192.89523707448373,192.89523707448373,0.3784437661973587,0.3784437661973587,25.4,25.4,964.414209525851,964.414209525851,26.139852959276016,26.139852959276016,4391.495297158371,7,0.1452214053293112,1950-10-22
1950,5,200.2594787280346,0.9541428571428571,1.1821251063050835,0.0059204087771806005,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.34753020326131195,130.688050156606,130.688050156606,,130.688050156606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.97376444232032,990.5,964.4075046733002,26.09249532669987,0.09446154806376159,0.0030688050156605713,990.4024696469205,0.12105658966058888,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9089824781752623,0.0,0.0,0.0,29.59392898266363,0.0,0.0,0.0,0.6027276778546564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.706111113183717,0.0,0.0,0.0,28.706111113183717,0.14331386438743124,6.1009457230425727e-05,201.1701128186193,194.7956741845264,0.3747516483905511,0.3330514610806482,25.4,25.4,964.410408651631,964.4070206769117,29.52502271412597,26.60107537513964,4822.626667014865,7,0.1594783950732429,1950-10-29
1950,6,211.11387284083654,0.9372857142857143,2.76576900185302,0.012981972701403627,29.0,4.0,2.0,2.0,30.0,67.0,0.3177629445528127,144.11387284083654,144.11387284083654,,144.11387284083654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.11387284083654,990.5,964.466683237045,26.033316762954964,0.09874618468590138,0.0044113872840836,990.39684242803,0.14739460593122594,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9150573885554866,0.0,0.0,0.0,32.8552616705536,0.0,0.0,0.0,0.669149932190501,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.869603820436993,0.0,0.0,0.0,31.869603820436993,0.15085258951573857,6.141719554653164e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.4,25.4,964.5231829749896,964.4070206769117,34.09147137879944,29.52502271412597,5354.0934418334145,7,0.1770533545579833,1950-11-05
1950,7,220.53049583159049,0.926,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.5,964.5231829749895,25.976817025010405,0.1020696152845935,0.005353049583159,990.3925773351324,0.1668258709962354,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9189818684072296,0.0,0.0,0.0,35.14584678226746,0.0,0.0,0.0,0.7158013601276468,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.09147137879944,0.0,0.0,0.0,34.09147137879944,0.1545884674599997,6.168060038811588e-05,220.53049583159049,220.53049583159049,0.3038128570262,0.3038128570262,25.4,25.4,964.5231829749896,964.5231829749896,34.09147137879944,34.09147137879944,5727.367191638306,7,0.18939706321555247,1950-11-12
1950,8,231.39112957043432,0.9058571428571429,4.181240599177248,0.017553815459802214,29.0,4.0,2.0,2.0,30.0,67.0,0.2901723302272131,164.39112957043432,164.39112957043432,,164.39112957043432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,199.39112957043432,990.5,964.5883467774227,25.911653222577343,0.10590272964273206,0.0064391129570434,990.3876581574002,0.19206387977150094,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9231337472716074,0.0,0.0,0.0,37.81306306686203,0.0,0.0,0.0,0.7701234840501431,0.0,0.0,0.0,0.9713155669427527,0.96,0.96,0.96,36.73370035805841,0.0,0.0,0.0,36.73370035805841,0.15856468183311126,6.204385701044894e-05,249.7991800258312,220.53049583159049,0.3038128570262,0.268215452080634,25.4,25.4,964.698795080155,964.5231829749896,41.34254095726568,34.09147137879944,6171.261660153813,7,0.2040761131003245,1950-11-19
1950,9,279.36929457456273,0.8198571428571428,6.41772667450778,0.023277526093662817,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2763178053308309,201.79786600313415,201.79786600313415,,201.79786600313415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,240.22643743170556,990.5,964.8174771782982,25.682522821701745,0.1203151153192541,0.010764885542729757,990.368919999138,0.28893914972887386,0.0,0.0,0.0,25.2625036711109,0.0,0.0,0.0,,0.9355296279929821,0.0,0.0,0.0,46.77750400850484,0.0,0.0,0.0,0.9526986559776953,0.0,0.0,0.0,0.9796132784145044,0.96,0.96,0.96,45.59081333725744,0.0,0.0,0.0,45.59081333725744,0.16352393423348954,6.276844359120138e-05,294.72326674738565,261.382924552137,0.3579764003312171,0.2362415990176903,25.361220401698564,25.195961966922376,964.8788930669896,964.7455316982084,48.2,42.0765522310988,7659.2566406592505,7,0.2532822963180969,1950-11-26
1950,10,312.1038918188437,0.767,4.41964706977168,0.014150456391156502,38.0,5.0,4.0,3.0,54.0,104.0,0.33348750197200144,208.10389181884366,208.10389181884366,,208.10389181884366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,255.10389181884366,990.5,964.9606365718265,25.539363428173424,0.12556584131900891,0.011713849753206872,990.3627203089279,0.3069491148363955,0.0,0.0,0.0,25.095134622264816,0.0,0.0,0.0,,0.9372264532915312,0.0,0.0,0.0,47.99990680370623,0.0,0.0,0.0,0.9775948432526727,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.681581054898324,0.0,0.0,0.0,46.681581054898324,0.1495558411291016,6.233841291641476e-05,325.6607962357874,299.18021087320443,0.3476165742929977,0.3193506900495972,25.20325187164257,24.979398465878024,965.028303981179,964.8967208434927,48.2,44.14484591236511,7842.505617222918,7,0.2593421169716573,1950-12-03
1950,11,357.6537580680346,0.7027142857142857,7.882306589059136,0.022018827155683242,38.0,5.0,4.0,3.0,54.0,104.0,0.29153422005769175,253.65375806803465,253.65375806803465,,214.10562344529157,39.548134622743056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,300.6537580680346,990.5,965.1882687903401,25.31173120965986,0.14164180238615798,0.020730751613606872,990.3376274460003,0.34131661118759976,0.038751952596692944,0.0,0.0,24.808042044472497,7.109997770920165,0.0,0.0,,0.9352545479967743,0.2606249935989681,0.0,0.0,48.85939519745286,8.804127397339796,0.0,0.0,0.9950996985224616,0.17931013029205284,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.96857500399103,8.540003575419602,0.0,0.0,51.50857857941064,0.14380254949998375,5.637588746778128e-05,380.8369423592014,331.6115672476363,0.3136199405322201,0.2730827512576453,24.92745989853583,24.629603123835253,965.304184711796,965.0580578362382,59.780025027937214,48.2,8653.441201340987,7,0.28615876988561467,1950-12-10
1950,12,398.60971503148687,0.6545714285714286,4.6993485872773055,0.011759843932889286,38.0,5.0,4.0,3.0,54.0,104.0,0.2610509592103215,294.60971503148687,294.60971503148687,,147.30485751574344,147.30485751574344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.60971503148687,990.5,965.3912886247168,25.10871137528316,0.15609643033194218,0.02892194300629734,990.3149816266616,0.1537348206009142,0.1537348206009142,0.0,0.0,24.769958181344,24.769958181344,0.0,0.0,,0.9159586098594951,0.9159586098594951,0.0,0.0,32.77554453403342,32.77554453403342,0.0,0.0,0.6675263652552631,0.6675263652552631,0.0,0.0,0.97,0.97,0.96,0.96,31.79227819801242,31.79227819801242,0.0,0.0,63.58455639602484,0.15948602543987747,5.9952444207855596e-05,413.7323824701425,386.53109723034976,0.2690598524806973,0.2513702199936097,24.84774837485082,24.675113140443116,965.4617957211155,965.3326554861516,66.81158018665217,61.00302453580575,10682.205474532173,7,0.3532475355334713,1950-12-17
1950,13,433.9865672636738,0.6127142857142857,6.504008618087474,0.0147589775451718,38.0,5.0,4.0,3.0,54.0,104.0,0.23983437520084874,329.9865672636738,329.9865672636738,,164.9932836318369,164.9932836318369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.9865672636738,990.5,965.5529395526864,24.947060447313497,0.16858201911614687,0.03599731345273473,990.2954206674311,0.19290562906506745,0.19290562906506745,0.0,0.0,24.549575485679526,24.549575485679526,0.0,0.0,,0.9228221826607809,0.9228221826607809,0.0,0.0,36.656580554955326,36.656580554955326,0.0,0.0,0.746569868736361,0.746569868736361,0.0,0.0,0.9700365088033468,0.9700365088033468,0.96,0.96,35.558321785254414,35.558321785254414,0.0,0.0,71.11664357050883,0.16382912956332993,5.986635383375691e-05,459.2604427967548,420.28892993659525,0.2474488205427857,0.2264510293259136,24.6347136191592,24.39149841139939,965.6666719925854,965.4913001847146,76.46677372604896,68.20895393307211,11947.596119845484,7,0.3950924642806046,1950-12-24
1950,14,486.9109028732151,0.5588571428571429,7.551053885279763,0.015383363363236343,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.24183724273364593,369.19661715892937,369.19661715892937,,184.59830857946469,184.59830857946469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,419.6251885875008,990.5,965.7910990629294,24.708900937070585,0.183630511522443,0.043839323431785836,990.2725301650459,0.241421927520653,0.241421927520653,0.0,0.0,24.240009174595684,24.240009174595684,0.0,0.0,,0.9296037050660848,0.9296037050660848,0.0,0.0,40.79179993535956,40.79179993535956,0.0,0.0,0.8307902227160807,0.8307902227160807,0.0,0.0,0.9731648217557426,0.9731648217557426,0.96,0.96,39.701244315019444,39.701244315019444,0.0,0.0,79.40248863003889,0.16305173051123664,5.9737642125151913e-05,512.1178199937132,472.4927083802066,0.2539721732667208,0.220109216831158,24.33553152642021,24.083159507990956,965.9045301899716,965.7262171877107,84.51571067946968,75.63110791567713,13339.618089846534,7,0.4411249368335494,1950-12-31
1950,15,585.7618409492007,0.49514285714285716,24.912155209960456,0.04098366344654664,41.0,6.0,4.0,3.0,66.0,120.0,0.2060006006013729,465.76184094920075,465.76184094920075,,232.88092047460037,232.88092047460037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.7618409492007,990.5,966.230152078062,24.269847921938,0.22345534095599162,0.06394233919664716,990.2126023198473,0.38696303592543374,0.38696303592543374,0.0,0.0,23.595487205859918,23.595487205859918,0.0,0.0,,0.9411740333005439,0.9411740333005439,0.0,0.0,50.678894456303574,50.678894456303574,0.0,0.0,1.0321567099043498,1.0321567099043498,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.90265910946173,46.90265910946173,0.0,0.0,93.80531821892343,0.160586306112962,5.624223989496019e-05,647.6489852382476,523.0192327708844,0.2294370693870212,0.1852855524136367,24.01272286626171,23.18063210141475,966.490595940953,965.953586547469,96.4,86.93774562568018,15759.29346077914,7,0.5211406567717969,1951-01-07
1950,16,593.8188688222396,0.48600000000000004,2.794746985168071,0.0047075654958222,41.0,6.0,4.0,3.0,66.0,120.0,0.20211353175039745,473.81886882223955,473.81886882223955,,236.90943441111978,236.90943441111978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.8188688222396,990.5,966.2714297021165,24.22857029788364,0.22477061578811455,0.06476377376444785,990.2104656104474,0.39709806379614443,0.39709806379614443,0.0,0.0,23.541937844534864,23.541937844534864,0.0,0.0,,0.9426027903742019,0.9426027903742019,0.0,0.0,51.556252882324394,51.556252882324394,0.0,0.0,1.050025516951617,1.050025516951617,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16236453717281932,5.652867750261815e-05,608.7950640130589,589.2318351168824,0.203654984079732,0.1971106651374327,23.57310631565401,23.44125178100817,966.3351802560522,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1951-01-14
1950,17,624.8016368283136,0.4707142857142857,8.345307160195034,0.013346997181066541,41.0,6.0,4.0,3.0,66.0,120.0,0.1921230086268863,504.80163682831363,504.80163682831363,,252.40081841415682,252.40081841415682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.8016368283136,990.5,966.3992065473132,24.100793452686762,0.24237781773795883,0.07236571651189667,990.1852564657501,0.45086755953298235,0.45086755953298235,0.0,0.0,23.335182358903932,23.335182358903932,0.0,0.0,,0.9446109070686334,0.9446109070686334,0.0,0.0,54.558936311471726,54.558936311471726,0.0,0.0,1.111179965610422,1.111179965610422,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1543388169302653,5.307232612891909e-05,647.6489852382476,608.7950640130589,0.1971106651374327,0.1852855524136367,23.44125178100817,23.18063210141475,966.490595940953,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1951-01-21
1950,18,681.9582368910922,0.44571428571428573,7.858147261092735,0.0115623531041499,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16687803811001262,568.3868083196636,568.3868083196636,,215.20089823423905,215.20089823423905,137.98501185118548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,617.6725226053778,990.5,966.6278329475643,23.872167052435657,0.2775384328411332,0.09735472332786539,990.1251068438311,0.33641497949735294,0.33641497949735294,0.1887857499763519,0.0,23.160858916769314,23.160858916769314,16.563036864602005,0.0,,0.9355074365958478,0.9355074365958478,0.6653237499248802,0.0,45.76255455397218,45.76255455397218,29.226500307889303,0.0,0.9320275876572746,0.9320275876572746,0.595244405455994,0.0,0.9752782711251645,0.9752782711251645,0.9695639854108788,0.96,42.222383941881944,42.222383941881944,28.450955370453364,0.0,112.89572325421724,0.165274133748035,5.5065711628257375e-05,702.6560160658968,654.21608557748,0.1834256335872196,0.1494330050540019,23.305732074544707,23.04906730275188,966.7106240642636,966.51686434231,123.33428840071612,96.4,18966.481506708496,7,0.6271984625234291,1951-01-28
1950,19,738.7931444747194,0.4201428571428571,9.39857940122842,0.012694023433975285,36.0,6.0,5.0,4.0,54.0,105.0,0.14223470921836723,633.7931444747194,633.7931444747194,,211.26438149157315,211.26438149157315,211.26438149157315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,680.7931444747194,990.5,966.8551725778988,23.644827422101166,0.3134092606585629,0.1201379433424158,990.066452795999,0.31611093954984326,0.31611093954984326,0.31611093954984326,0.0,22.895169278550366,22.895169278550366,22.895169278550366,0.0,,0.936230048088847,0.936230048088847,0.936230048088847,0.0,44.405494419259036,44.405494419259036,44.405494419259036,0.0,0.9043888883759478,0.9043888883759478,0.9043888883759478,0.0,0.9790694778729386,0.9790694778729386,0.9790694778729386,0.96,43.477565269877296,43.477565269877296,43.477565269877296,0.0,130.4326958096319,0.17653736056079802,5.717030112928763e-05,768.4460718744957,705.8654488603318,0.1487535622681769,0.1366393867351941,23.087756733151856,22.72091427509021,966.973784287498,966.7234617954412,135.9542212068788,123.98991412821658,21912.69289601816,7,0.7246260878312885,1951-02-04
1950,20,834.5130782935697,0.3848571428571429,17.630845402952254,0.020882913826817256,43.0,7.0,5.0,4.0,78.0,137.0,0.16468686020918452,697.5130782935697,697.5130782935697,,232.50435943118993,232.50435943118993,232.50435943118993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.5130782935697,990.5,967.2380523131742,23.261947686825756,0.35719528390151833,0.14333707632036535,989.9994676397781,0.38415029161662667,0.38415029161662667,0.38415029161662667,0.0,22.377265034987264,22.377265034987264,22.377265034987264,0.0,,0.9399992672509235,0.9399992672509235,0.9399992672509235,0.0,47.928673723163406,47.928673723163406,47.928673723163406,0.0,0.9761440676815357,0.9761440676815357,0.9761440676815357,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.271948895115806,46.271948895115806,46.271948895115806,0.0,138.8158466853474,0.1664792299371331,5.537711949920222e-05,891.8619896951615,779.3663976124346,0.175783816725606,0.1536112106838711,22.712630415445407,22.02092250981123,967.4674479587808,967.0174655904495,144.60000000000002,131.3565530132451,23321.062243138364,7,0.77119914825193,1951-02-11
1950,21,1043.043109202714,0.3191428571428571,35.69499992708706,0.03461060630742437,43.0,7.0,5.0,4.0,78.0,137.0,0.13196468314174037,906.0431092027139,906.0431092027139,,235.88796770216004,235.88796770216004,235.88796770216004,198.37920609623387,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,961.0431092027139,990.5,968.0225578729629,22.477442127037047,0.5367331051740751,0.27569995828717836,989.6875669365387,0.39563831509562697,0.39563831509562697,0.39563831509562697,0.3259701828679859,21.269370748480153,21.269370748480153,21.269370748480153,18.154601670250326,,0.9391630004335215,0.9391630004335215,0.9391630004335215,0.804383951735197,46.2055160343136,46.2055160343136,46.2055160343136,38.638655204337105,0.9410492064014989,0.9410492064014989,0.9410492064014989,0.7869379878683728,0.9790714549081452,0.9790714549081452,0.9790714549081452,0.9762143120510023,44.71270830227304,44.71270830227304,44.71270830227304,37.826994016558764,171.9651189233779,0.16473776999291778,5.271603809559526e-05,1141.726989184771,924.6839937244496,0.1481587233365966,0.1199936598659389,21.803383547608775,20.71266190817754,968.345427680295,967.5987359748976,188.17346331012837,144.60000000000002,28890.139979127485,7,0.9553617717965438,1951-02-18
1950,22,1526.2427806824455,0.23085714285714287,128.5615980778156,0.0791520498979711,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10371021958017891,1369.5284949681597,1092.8088709463184,,273.2022177365796,273.2022177365796,273.2022177365796,273.2022177365796,276.7196240218416,35.72449596969264,6.360466121312091,8.657705985168656,12.623279730974803,213.35367621469342,81.2959245411212,14.217608978454948,15.371991699454371,18.766136873831947,303.78224764326484,1203.6943961653487,990.5,969.567894243449,20.932105756550982,0.8589290330776432,0.4706515322302137,989.1704194346921,0.5280767770539159,0.5280767770539159,0.5280767770539159,0.5280767770539159,19.07444841418922,19.07444841418922,19.07444841418922,19.07444841418922,,0.9370443637572183,0.9370443637572183,0.9370443637572183,0.9370443637572183,47.87441394338555,47.87441394338555,47.87441394338555,47.87441394338555,0.9750389805170173,0.9750389805170173,0.9750389805170173,0.9750389805170173,0.9798185734166103,0.9798185734166103,0.9798185734166103,0.9798185734166103,46.582077575153185,46.582077575153185,46.582077575153185,46.582077575153185,186.32831030061274,0.1270120505811199,4.738615243338005e-05,2041.65817572948,1186.6620966242278,0.1154498828181438,0.0896330258294165,20.406340724543167,17.358256370203655,971.200554217278,968.486652303676,192.8,170.55911731094585,31303.156130502943,7,1.0351572794478487,1951-02-25
1950,23,2781.282377637133,0.10557142857142857,201.5128866001864,0.07225614917368264,49.0,9.0,9.0,9.0,107.0,183.0,0.06723011770100935,2598.282377637133,1100.0,,275.0,275.0,275.0,275.0,1498.2823776371326,51.0,9.000000000000002,16.0,63.662670363080004,1358.6197072740526,100.0,18.0,25.0,72.66267036308001,1465.6197072740526,1243.0,990.5,972.9731670824884,17.526832917511552,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.585643504993275,15.585643504993275,15.585643504993275,15.585643504993275,,0.9179751316160728,0.9179751316160728,0.9179751316160728,0.9179751316160728,38.608793671897004,38.608793671897004,38.608793671897004,38.608793671897004,0.7863298100182688,0.7863298100182688,0.7863298100182688,0.7863298100182688,0.9718013721021697,0.9718013721021697,0.9718013721021697,0.9718013721021697,37.52572210280804,37.52572210280804,37.52572210280804,37.52572210280804,150.10288841123216,0.05573465655907674,3.79047698008162e-05,3452.248381930785,2217.372657831301,0.0825301057779719,0.0530089320796932,16.93411796513032,14.0395223495808,974.5192882379008,971.6246926223514,165.60209904962133,132.58095444985,25217.285253087,7,0.8339049356179563,1951-03-04
1950,24,4133.802633893712,0.03428571428571429,121.84606725431767,0.030578441940088987,59.0,11.0,12.0,13.0,144.0,239.0,0.05790544586010626,3894.8026338937116,1100.0,,275.0,275.0,275.0,275.0,2794.802633893712,41.0,7.0,13.0,67.0,2666.802633893712,100.0,18.0,25.0,80.0,2810.802633893712,1243.0,990.5,975.9167289270305,14.583271072969556,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.642081660451279,12.642081660451279,12.642081660451279,12.642081660451279,,0.8776455665073251,0.8776455665073251,0.8776455665073251,0.8776455665073251,29.928493195769835,29.928493195769835,29.928493195769835,29.928493195769835,0.6095416129484691,0.6095416129484691,0.6095416129484691,0.6095416129484691,0.97,0.97,0.97,0.97,29.030638399896738,29.030638399896738,29.030638399896738,29.030638399896738,116.12255359958695,0.028170258366679215,2.932387717161287e-05,4305.170852711009,3803.114617748527,0.0628432282541854,0.0555146376709995,13.296020087967,12.320347927020627,976.2384626604612,975.2627904995148,123.90933398947097,112.26419292849484,19508.58900473061,7,0.6451252977754831,1951-03-11
1950,25,4305.141399334428,0.030000000000000002,55.3795529745495,0.013042104275619058,59.0,11.0,12.0,13.0,144.0,239.0,0.05554527634053963,4066.141399334428,1100.0,,275.0,275.0,275.0,275.0,2966.141399334428,41.0,7.0,13.0,67.0,2838.141399334428,100.0,18.0,25.0,80.0,2982.141399334428,1243.0,990.5,976.2384087607819,14.261591239218044,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.320401826699765,12.320401826699765,12.320401826699765,12.320401826699765,,0.8707946663061303,0.8707946663061303,0.8707946663061303,0.8707946663061303,28.9362087431154,28.9362087431154,28.9362087431154,28.9362087431154,0.5893321536276048,0.5893321536276048,0.5893321536276048,0.5893321536276048,0.97,0.97,0.97,0.97,28.068122480821934,28.068122480821934,28.068122480821934,28.068122480821934,112.27248992328774,0.026104876406252944,2.8351638869517107e-05,4401.902674556776,4110.977625580697,0.0581370228124848,0.0542947033748456,12.675721532669051,12.14332869304291,976.4154818944388,975.8830890548128,116.54246693791168,110.15485269704908,18861.77830711234,7,0.6237360551293764,1951-03-18
1950,26,3795.4286682691263,0.04471428571428571,81.98934640997231,0.02172587533670999,59.0,11.0,12.0,13.0,144.0,239.0,0.06310453074300988,3556.4286682691263,1100.0,,275.0,275.0,275.0,275.0,2456.4286682691263,41.0,7.0,12.999999999999998,67.0,2328.4286682691263,100.0,18.0,25.0,80.0,2472.4286682691263,1243.0,990.5,975.2449765447354,15.255023455264531,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.313834042746254,13.313834042746254,13.313834042746254,13.313834042746254,,0.8906748850242139,0.8906748850242139,0.8906748850242139,0.8906748850242139,31.98729101421975,31.98729101421975,31.98729101421975,31.98729101421975,0.6514723220818687,0.6514723220818687,0.6514723220818687,0.6514723220818687,0.97,0.97,0.97,0.97,31.02767228379316,31.02767228379316,31.02767228379316,31.02767228379316,124.11068913517263,0.03282208090156029,3.1341083114942585e-05,4036.981563379165,3537.052200710891,0.0675703909464397,0.0592026483767105,13.859819019308697,12.811134326497942,975.7476762609838,974.698991568173,130.49022462921764,118.18802006659156,20850.595774709003,7,0.6895038285287369,1951-03-25
1950,27,3317.984704613221,0.06728571428571428,59.21523197825815,0.017977492099858043,70.0,14.0,18.0,25.0,168.0,295.0,0.0890398662941431,3022.984704613221,1100.0,,275.0,275.0,275.0,275.0,1922.9847046132206,29.999999999999993,4.0,6.999999999999996,55.0,1826.984704613221,100.0,18.0,25.0,80.0,1994.984704613221,1243.0,990.5,974.2332000375721,16.266799962427772,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.325610549909495,14.325610549909495,14.325610549909495,14.325610549909495,,0.9056157183150078,0.9056157183150078,0.9056157183150078,0.9056157183150078,34.99097950770451,34.99097950770451,34.99097950770451,34.99097950770451,0.7126472404827802,0.7126472404827802,0.7126472404827802,0.7126472404827802,0.97,0.97,0.97,0.97,33.94125012247337,33.94125012247337,33.94125012247337,33.94125012247337,135.76500048989348,0.04101302517709999,3.4284091032801386e-05,3488.168641405712,3122.545576863084,0.0944742014931156,0.0845715991188765,14.74921781574323,13.963405609264887,974.5954049782168,973.8095927717384,140.50309439014472,131.71106677383466,22808.520082302108,7,0.7542500027216306,1951-04-01
1950,28,3013.3179841469814,0.08528571428571428,22.7131760306568,0.007516149133336314,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.08302339769432339,2762.88941271841,1100.0,,275.0,275.0,275.0,275.0,1662.88941271841,39.142857142857146,4.571428571428571,9.285714285714286,58.42857142857143,1551.4608412898385,100.0,18.0,25.0,80.0,1690.3179841469814,1243.0,990.5,973.5459399617341,16.95406003826591,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.012870625747636,15.012870625747636,15.012870625747636,15.012870625747636,,0.9132793463084337,0.9132793463084337,0.9132793463084337,0.9132793463084337,36.97779176961641,36.97779176961641,36.97779176961641,36.97779176961641,0.7531118486683586,0.7531118486683586,0.7531118486683586,0.7531118486683586,0.97,0.97,0.97,0.97,35.86845801652792,35.86845801652792,35.86845801652792,35.86845801652792,143.47383206611167,0.04762216205963244,3.623076567326052e-05,3080.145690401829,2963.5533446484865,0.0981937668173819,0.0722306691504131,15.132992169364677,14.851562369270477,973.7072482182112,973.425818418117,144.8256634292116,141.6552270808858,24103.60378710676,7,0.7970768448117315,1951-04-08
1950,29,2922.747274521469,0.09242857142857143,6.979213864930508,0.002384784365243157,54.0,13.0,14.0,19.0,117.0,217.0,0.07424661680786146,2705.747274521469,1100.0,,275.0,275.0,275.0,275.0,1605.7472745214689,46.0,5.0,11.0,61.0,1482.747274521469,100.0,18.0,25.0,80.0,1599.747274521469,1243.0,990.5,973.3273210074657,17.17267899253438,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.231489580016104,15.231489580016104,15.231489580016104,15.231489580016104,,0.9156203640271715,0.9156203640271715,0.9156203640271715,0.9156203640271715,37.61226844437717,37.61226844437717,37.61226844437717,37.61226844437717,0.7660339805372134,0.7660339805372134,0.7660339805372134,0.7660339805372134,0.97,0.97,0.97,0.97,36.48390039104586,36.48390039104586,36.48390039104586,36.48390039104586,145.93560156418343,0.04993242484473075,3.6852424637420054e-05,2942.868341840209,2914.698847593973,0.0744502301426884,0.0737375834707941,15.250916817427305,15.182921486488103,973.3758891009936,973.3078937700544,146.15465076544544,145.38797856102843,24517.181062782816,7,0.8107533420232412,1951-04-15
1950,30,2894.1015909975345,0.09457142857142857,5.9494923298746345,0.0020633881678594284,54.0,13.0,14.0,19.0,117.0,217.0,0.07498342157939021,2677.1015909975345,1100.0,,275.0,275.0,275.0,275.0,1577.101590997534,46.0,5.0,11.0,61.0,1454.1015909975342,100.0,18.0,25.0,80.0,1571.1015909975342,1243.0,990.5,973.2581762541321,17.241823745868015,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.30063433334974,15.30063433334974,15.30063433334974,15.30063433334974,,0.9163567556501748,0.9163567556501748,0.9163567556501748,0.9163567556501748,37.81343496332118,37.81343496332118,37.81343496332118,37.81343496332118,0.7701310583161135,0.7701310583161135,0.7701310583161135,0.7701310583161135,0.97,0.97,0.97,0.97,36.67903191442154,36.67903191442154,36.67903191442154,36.67903191442154,146.71612765768617,0.05069834123902026,3.704952718628438e-05,2914.698847593973,2873.0524012848505,0.0755294264396138,0.0744502301426884,15.351442722311385,15.250916817427305,973.3078937700544,973.2073678651705,147.2900050066749,146.15465076544544,24648.309446491272,7,0.8150895980982563,1951-04-22
1950,31,2820.5089018541244,0.09957142857142857,12.977984255269932,0.004611536250775529,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09196518516450843,2561.366044711267,1100.0,,275.0,275.0,275.0,275.0,1461.366044711267,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1336.9374732826957,100.0,18.0,25.0,80.0,1497.5089018541241,1243.0,990.5,973.0805387286134,17.4194612713866,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.478271858868322,15.478271858868322,15.478271858868322,15.478271858868322,,0.9182485952969477,0.9182485952969477,0.9182485952969477,0.9182485952969477,38.33151065051046,38.33151065051046,38.33151065051046,38.33151065051046,0.7806824979737365,0.7806824979737365,0.7806824979737365,0.7806824979737365,0.97,0.97,0.97,0.97,37.18156533099515,37.18156533099515,37.18156533099515,37.18156533099515,148.7262613239806,0.052739827373351714,3.75571366979749e-05,2873.0524012848505,2782.206511497961,0.0992018381307718,0.0755294264396138,15.570725904555609,15.351442722311385,973.2073678651705,972.988084682926,149.7744366282425,147.2900050066749,24986.011902428738,7,0.8262570073554477,1951-04-29
1950,32,2747.3782216638688,0.105,12.163229419941802,0.0044586248313076855,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.1052221955412802,2458.521078806726,1100.0,,275.0,275.0,275.0,275.0,1358.5210788067259,42.142857142857146,4.714285714285715,10.857142857142858,61.285714285714285,1239.5210788067257,100.0,18.0,25.0,80.0,1424.3782216638685,1243.0,990.5,972.9040163971196,17.595983602880324,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.654794190362045,15.654794190362045,15.654794190362045,15.654794190362045,,0.9201285581273558,0.9201285581273558,0.9201285581273558,0.9201285581273558,38.84802933724751,38.84802933724751,38.84802933724751,38.84802933724751,0.7912022268278516,0.7912022268278516,0.7912022268278516,0.7912022268278516,0.97,0.97,0.97,0.97,37.68258845713008,37.68258845713008,37.68258845713008,37.68258845713008,150.73035382852032,0.05487344981534081,3.806322066376776e-05,2782.206511497961,2697.0639055583683,0.1190183144487056,0.0992018381307718,15.776242539582192,15.570725904555609,972.988084682926,972.7825680478996,152.11262556453264,149.7744366282425,25322.699443191417,7,0.8373908546028908,1951-05-06
1950,33,2618.17487822727,0.115,20.373432306885142,0.007797125366744386,65.0,14.0,17.0,23.0,202.0,321.0,0.12263772748393477,2297.17487822727,1100.0,,275.0,275.0,275.0,275.0,1197.1748782272698,34.999999999999986,3.999999999999997,8.000000000000002,57.0,1093.1748782272698,100.0,18.0,25.0,80.0,1295.1748782272698,1243.0,990.5,972.59214625779,17.907853742210023,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.966664329691744,15.966664329691744,15.966664329691744,15.966664329691744,,0.9232716708725823,0.9232716708725823,0.9232716708725823,0.9232716708725823,39.757386916563696,39.757386916563696,39.757386916563696,39.757386916563696,0.8097227477915212,0.8097227477915212,0.8097227477915212,0.8097227477915212,0.9709722747791522,0.9709722747791522,0.9709722747791522,0.9709722747791522,38.60350052059995,38.60350052059995,38.60350052059995,38.60350052059995,154.4140020823998,0.059001585957894384,3.8993434869292876e-05,2671.4046921253907,2554.4498794101723,0.1256630645163096,0.120161501904307,16.12048329235369,15.838178572006647,972.7206320154752,972.438327295128,156.2327022383025,152.85325716020046,25941.552349843165,7,0.8578555671244433,1951-05-13
1950,34,2404.0325868108143,0.13271428571428573,36.131178171001594,0.015046102572756414,65.0,14.0,17.0,23.0,202.0,321.0,0.1336523716733853,2083.0325868108143,1100.0,,275.0,275.0,275.0,275.0,983.032586810814,34.99999999999999,4.0,8.000000000000002,57.0,879.032586810814,100.0,18.0,25.0,80.0,1081.032586810814,1243.0,990.5,972.0752510716123,18.42474892838769,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.483559515869413,16.483559515869413,16.483559515869413,16.483559515869413,,0.9262131263890296,0.9262131263890296,0.9262131263890296,0.9262131263890296,41.175408908898,41.175408908898,41.175408908898,41.175408908898,0.8386030327677799,0.8386030327677799,0.8386030327677799,0.8386030327677799,0.973860303276778,0.973860303276778,0.973860303276778,0.973860303276778,40.09958428830153,40.09958428830153,40.09958428830153,40.09958428830153,160.3983371532061,0.06681018953359699,4.0504630594243974e-05,2542.9744128795624,2301.531632213161,0.1394723389881568,0.1262301336475157,16.730975613174103,16.148182694324184,972.4106278931577,971.8278349743076,163.24827365975145,156.5491289287735,26946.92064173863,7,0.8911018730733674,1951-05-20
1950,35,2195.331139804383,0.15542857142857144,28.496470962261355,0.013045120984640614,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13770375742119453,1892.6168540900974,1100.0,,275.0,275.0,275.0,275.0,792.6168540900973,35.857142857142854,4.571428571428571,8.857142857142858,53.51969200947611,689.8114477949069,100.0,18.0,25.0,74.5196920094761,877.8114477949069,1243.0,990.5,971.5714889581485,18.928511041851493,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.987321629333216,16.987321629333216,16.987321629333216,16.987321629333216,,0.928730520101177,0.928730520101177,0.928730520101177,0.928730520101177,42.54895397083556,42.54895397083556,42.54895397083556,42.54895397083556,0.8665774739477712,0.8665774739477712,0.8665774739477712,0.8665774739477712,0.9766577473947772,0.9766577473947772,0.9766577473947772,0.9766577473947772,41.55607992030365,41.55607992030365,41.55607992030365,41.55607992030365,166.2243196812146,0.07579371065947112,4.197583830333703e-05,2276.101843596241,2102.056335477332,0.1479792981805022,0.1201374222689767,17.212467708743354,16.7923578615597,971.766452725922,971.3463428787384,168.84967925425815,163.95849041137495,27925.685706444056,7,0.9234684426734145,1951-05-27
1950,36,1992.138023411014,0.17742857142857144,31.57323417764555,0.016018701240302403,62.0,12.0,14.0,16.0,153.0,257.0,0.12918140720928628,1735.138023411014,1100.0,,275.0,275.0,275.0,275.0,635.1380234110139,38.0,6.000000000000002,11.0,39.54166682714483,540.596356583869,100.0,18.0,25.0,55.54166682714483,693.596356583869,1243.0,990.5,971.0518590504632,19.448140949536732,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.506951537018455,17.506951537018455,17.506951537018455,17.506951537018455,,0.9313881961425897,0.9313881961425897,0.9313881961425897,0.9313881961425897,43.97630492710652,43.97630492710652,43.97630492710652,43.97630492710652,0.895647758189542,0.895647758189542,0.895647758189542,0.895647758189542,0.9792199179991331,0.9792199179991331,0.9792199179991331,0.9792199179991331,43.062892210614095,43.062892210614095,43.062892210614095,43.062892210614095,172.25156884245638,0.08662696620445863,4.3497870919812214e-05,2094.7380107984795,1881.0436962338129,0.1366262785466175,0.1226883737608961,17.843130953495567,17.230132630381938,971.3286779570998,970.7156796339862,176.02058127286315,169.056535546063,28938.26356553267,7,0.9569531602358687,1951-06-03
1950,37,1719.2773418263823,0.20485714285714285,38.78915897123147,0.022526898450005058,62.0,12.0,14.0,16.0,153.0,257.0,0.1497688422193915,1462.2773418263823,1100.0,,275.0,275.0,275.0,275.0,362.27734182638227,37.99999999999999,6.0,11.0,22.554231397751426,284.72311042863083,100.0,18.0,25.0,38.55423139775143,437.72311042863083,1243.0,990.5,970.1930498735929,20.30695012640706,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.365760713888783,18.365760713888783,18.365760713888783,18.365760713888783,,0.9350721462487497,0.9350721462487497,0.9350721462487497,0.9350721462487497,46.31590588804148,46.31590588804148,46.31590588804148,46.31590588804148,0.9432974722615372,0.9432974722615372,0.9432974722615372,0.9432974722615372,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.38958777028065,45.38958777028065,45.38958777028065,45.38958777028065,181.55835108112257,0.10586981681060985,4.584806845482894e-05,1832.2961330880007,1609.5195834351923,0.159674975467826,0.1402611703201454,18.720362702537265,18.000623080582038,970.5581875068996,969.8384478849443,185.28289133235853,177.72789092885753,30501.802981628596,7,1.0086575060062366,1951-06-10
1950,38,1484.2808106678442,0.23285714285714285,34.79628549794909,0.023746135703128245,62.0,12.0,14.0,16.0,153.0,257.0,0.17361174134459642,1227.2808106678442,1100.0,,275.0,275.0,275.0,275.0,127.28081066784411,26.113689414455717,4.424101487931728,6.692870981209987,7.924097162200411,82.12605162204626,88.11368941445572,16.42410148793173,20.692870981209985,23.92409716220041,235.12605162204628,1225.2306618835973,990.5,969.4338303113884,21.06616968861158,0.8907412179417326,0.48,989.1292587820582,0.5349,0.5349,0.5349,0.5349,19.160528470669835,19.160528470669835,19.160528470669835,19.160528470669835,,0.9375693735236027,0.9375693735236027,0.9375693735236027,0.9375693735236027,48.44938706450148,48.44938706450148,48.44938706450148,48.44938706450148,0.986749227382922,0.986749227382922,0.986749227382922,0.986749227382922,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.40092099011701,47.40092099011701,47.40092099011701,47.40092099011701,189.60368396046803,0.12817096587474344,4.787971817183537e-05,1589.152359062425,1365.945584949549,0.1881480513072504,0.1617214350369941,19.601657697513357,18.786164504356968,969.7726460831248,969.0515165052216,192.8,185.97532449037445,31853.41890535863,7,1.053353799780378,1951-06-17
1950,39,1216.0513579879519,0.2732857142857143,34.03126684790099,0.027800293900437013,62.0,12.0,14.0,16.0,153.0,257.0,0.2119773812001471,959.0513579879519,959.0513579879519,,239.76283949698797,239.76283949698797,239.76283949698797,239.76283949698797,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1047.0513579879519,990.5,968.5790185536764,21.920981446323577,0.6325279930890334,0.32473546769871536,989.5427365392122,0.40866479820516577,0.40866479820516577,0.40866479820516577,0.40866479820516577,20.555053187330607,20.555053187330607,20.555053187330607,20.555053187330607,,0.9384491035839158,0.9384491035839158,0.9384491035839158,0.9384491035839158,45.29553288104935,45.29553288104935,45.29553288104935,45.29553288104935,0.922515944624223,0.922515944624223,0.922515944624223,0.922515944624223,0.9790676944718053,0.9790676944718053,0.9790676944718053,0.9790676944718053,44.35004124459938,44.35004124459938,44.35004124459938,44.35004124459938,177.40016497839753,0.14591013161107466,5.144669893941265e-05,1327.7083044595877,1127.726717014242,0.2278920913396737,0.1935666133417805,21.08419000606776,19.83680822995941,968.9299403854444,968.301426824902,191.8364520436931,164.42732907724152,29803.227716370784,7,0.9855564721022084,1951-06-24
1950,40,1035.3504303122186,0.321,25.041661875903237,0.0244938074776546,58.0,11.0,11.0,11.0,136.0,227.0,0.21978725465117363,808.3504303122187,808.3504303122187,,238.83497426622534,238.83497426622534,238.83497426622534,91.84550751354254,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3504303122187,990.5,968.0024334375803,22.497566562419657,0.4681469649057379,0.20221143554409535,989.8296415995502,0.40730677658537934,0.40730677658537934,0.40730677658537934,0.13927794774733435,21.419901385384446,21.419901385384446,21.419901385384446,9.112141884663215,,0.9393981092355628,0.9393981092355628,0.9393981092355628,0.4008710378036465,47.160234778407066,47.160234778407066,47.160234778407066,17.912866378691906,0.9604935800082905,0.9604935800082905,0.9604935800082905,0.3648241624988167,0.9779109876784531,0.9779109876784531,0.9779109876784531,0.9664824162498816,44.94853938082671,44.94853938082671,44.94853938082671,17.467421214422007,152.31303935690212,0.14709066445386737,5.2377607578113956e-05,1096.498822347363,952.4350838829192,0.2383364534142933,0.2070225661656825,21.831631596510974,21.19270626148852,968.2032820130916,967.7097403355316,165.1051894292802,143.30348149449858,25588.590611959557,7,0.8461835519827896,1951-07-01
1950,41,868.7191381587845,0.37242857142857144,22.597178269977444,0.026321003998324856,58.0,11.0,11.0,11.0,136.0,227.0,0.2621298930377486,641.7191381587845,641.7191381587845,,213.9063793862615,213.9063793862615,213.9063793862615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,721.7191381587845,990.5,967.3748765526352,23.125123447364867,0.33725487851397196,0.12234112557273429,990.0404039959133,0.3255667207907256,0.3255667207907256,0.3255667207907256,0.0,22.33996072248744,22.33996072248744,22.33996072248744,0.0,,0.9359631944732149,0.9359631944732149,0.9359631944732149,0.0,43.831755237166035,43.831755237166035,43.831755237166035,0.0,0.8927037726510394,0.8927037726510394,0.8927037726510394,0.0,0.9770658235586246,0.9770658235586246,0.9770658235586246,0.96,42.83671895778482,42.83671895778482,42.83671895778482,0.0,128.51015687335445,0.14780958752565274,5.5650069806667016e-05,941.1240560143012,794.2548359930772,0.2858024776344938,0.2412009325968717,22.77876299682737,21.90569425286593,967.6644962240572,967.0770193439724,141.46039058551105,114.2734993097302,21589.70635472355,7,0.7139453159630803,1951-07-08
