WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1950,42,713.2349805460375,0.4318571428571429,20.00553577365674,0.02813680937221037,58.0,11.0,11.0,11.0,136.0,227.0,0.31916412050521303,486.23498054603755,486.23498054603755,,243.11749027301877,243.11749027301877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,566.2349805460375,990.5,966.752939922184,23.747060077815895,0.24830698422863812,0.06923360479506288,990.1824594109763,0.42061526969055557,0.42061526969055557,0.0,0.0,23.008904219101662,23.008904219101662,0.0,0.0,,0.9422977907004435,0.9422977907004435,0.0,0.0,51.660514282615296,51.660514282615296,0.0,0.0,1.0521489670593747,1.0521489670593747,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.55473034826356,47.55473034826356,0.0,0.0,95.10946069652712,0.1335829620263987,5.457974325274679e-05,768.4460718744957,654.21608557748,0.3469801568691572,0.2954013408465625,23.390101184791945,22.64156346130444,966.973784287498,966.51686434231,96.4,90.0208897027855,15978.389397016559,7,0.5283858927584841,1951-07-15
1950,43,605.6135168924272,0.48071428571428576,11.760570505301676,0.019416937903574145,58.0,11.0,11.0,11.0,136.0,227.0,0.37546212694954784,378.6135168924272,378.6135168924272,,189.3067584462136,189.3067584462136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,458.6135168924272,990.5,966.3184631688911,24.181536831108946,0.1973907022653599,0.0457227033784854,990.2568865943562,0.2546806542858454,0.2546806542858454,0.0,0.0,23.683742771179258,23.683742771179258,0.0,0.0,,0.9304610147597608,0.9304610147597608,0.0,0.0,40.904874646608384,40.904874646608384,0.0,0.0,0.833093169992024,0.833093169992024,0.0,0.0,0.9737864828724321,0.9737864828724321,0.96,0.96,39.84264520029972,39.84264520029972,0.0,0.0,79.68529040059944,0.13143513049327502,5.8456519175134454e-05,647.6489852382476,571.8920920403683,0.3969280274362959,0.3504985033157962,23.89154944995481,23.43007446087024,966.490595940953,966.1735144141816,88.71675399683366,72.50869407051424,13387.128787300704,7,0.44269605778110793,1951-07-22
1950,44,550.9542294830848,0.5155714285714286,5.62469558229103,0.010254439564922358,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3669383572198437,348.52565805451337,348.52565805451337,,174.26282902725669,174.26282902725669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,423.38280091165626,990.5,966.0792940326738,24.420705967326153,0.1849566894984241,0.039705131610902625,990.2753381788906,0.21521481426892455,0.21521481426892455,0.0,0.0,23.980829331947888,23.980829331947888,0.0,0.0,,0.9257520279111082,0.9257520279111082,0.0,0.0,37.944592814612555,37.944592814612555,0.0,0.0,0.7728022976499501,0.7728022976499501,0.0,0.0,0.9703552222744593,0.9703552222744593,0.96,0.96,36.82043801811231,36.82043801811231,0.0,0.0,73.64087603622463,0.13376857094631178,5.868488725688289e-05,563.9275439778775,532.5192229643311,0.408112239867018,0.333939310096333,24.065473087084985,23.94141833692997,966.1376739479005,965.9963365033394,77.80151983160769,69.29087792855104,12371.667174085736,7,0.40911597797902566,1951-07-29
1950,45,498.42719088389975,0.5512857142857143,8.575216369160646,0.017265206167557813,54.0,9.0,8.0,6.0,107.0,184.0,0.36970219568111073,314.42719088389975,314.42719088389975,,157.21359544194988,157.21359544194988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,385.42719088389975,990.5,965.8429223589775,24.657077641022493,0.17156097707749152,0.0328854381767799,990.2955535847458,0.17555907478456395,0.17555907478456395,0.0,0.0,24.277072150983688,24.277072150983688,0.0,0.0,,0.9194754071954988,0.9194754071954988,0.0,0.0,34.413960397505626,34.413960397505626,0.0,0.0,0.7008953237781187,0.7008953237781187,0.0,0.0,0.97,0.97,0.96,0.96,33.38154158558046,33.38154158558046,0.0,0.0,66.76308317116091,0.13383696045125232,5.898422510987568e-05,527.3375978981461,472.4927083802066,0.3894239990089718,0.3489225891220051,24.436398741611896,24.097977063732,965.9730191905415,965.7262171877107,72.79844549136,61.32155073462716,11216.197972755033,7,0.37090601761756065,1951-08-05
1950,46,454.16300747707055,0.5914285714285714,4.241932430154374,0.009332077078482328,54.0,9.0,8.0,6.0,107.0,184.0,0.40525415593463204,270.16300747707055,270.16300747707055,,230.2760366826383,39.88697079443222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.16300747707055,990.5,965.6437335336468,24.85626646635321,0.15593877337607073,0.024032601495414068,990.3200286251285,0.3985388067989352,0.03942733561734306,0.0,0.0,24.277756284682816,6.997883335299861,0.0,0.0,,0.9368162362467958,0.2606494603635599,0.0,0.0,51.49827798282339,8.740353940444894,0.0,0.0,1.048844765434285,0.17801128188278809,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.906714750802976,8.478143322231547,0.0,0.0,51.38485807303453,0.11303069515011291,5.276351903124506e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.51643547288475,24.146766466088867,965.7022071674638,965.592596316161,60.186864128947846,48.2,8632.6561562698,7,0.28547143373908074,1951-08-12
1950,47,425.81069180134494,0.6232857142857142,4.1523998427119215,0.00976606799287554,54.0,9.0,8.0,6.0,107.0,184.0,0.43229882261407543,241.81069180134497,241.81069180134497,,241.81069180134497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,312.81069180134494,990.5,965.516148113106,24.983851886893977,0.14593236149172023,0.018362138360268957,990.3357055001479,0.41416384102845594,0.0,0.0,0.0,24.40539354601351,0.0,0.0,0.0,,0.9440109503994832,0.0,0.0,0.0,54.63216881677933,0.0,0.0,0.0,1.1126714626635301,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11324349592390452,5.544136945983251e-05,440.0331111664572,413.7323824701425,0.4447319276810018,0.4181503512593529,24.50724997945928,24.28401129608624,965.580149000249,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1951-08-19
1950,48,398.60971503148687,0.6545714285714286,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.44485835473733787,221.18114360291545,221.18114360291545,,221.18114360291545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.46685788862976,990.5,965.3912886247168,25.10871137528316,0.13804652924565877,0.014236228720583057,990.3477172420337,0.34742949488302,0.0,0.0,0.0,24.608999122433868,0.0,0.0,0.0,,0.9399985883083893,0.0,0.0,0.0,50.179743562178224,0.0,0.0,0.0,1.0219907039140168,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.459449654785594,0.0,0.0,0.0,47.459449654785594,0.1190940928715153,5.976489621235147e-05,413.7323824701425,386.53109723034976,0.4728449071180803,0.3570217273301561,24.712621761400136,24.50724997945928,965.4617957211155,965.3326554861516,48.2,45.620198206430565,7973.1875420039805,7,0.2636636091932533,1951-08-26
1950,49,368.6203147163322,0.6900000000000001,4.649826645359448,0.012651664827677085,46.0,7.0,6.0,4.0,75.0,138.0,0.3745838051314032,230.62031471633213,230.62031471633213,,230.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.6203147163322,990.5,965.2431015735816,25.25689842641837,0.13774775789460664,0.016124062943266373,990.3461281791622,0.37678574889241806,0.0,0.0,0.0,24.72624085668807,0.0,0.0,0.0,,0.9422401277746574,0.0,0.0,0.0,52.690420433002785,0.0,0.0,0.0,1.0731246524033153,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1308328942560408,5.814156522776447e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.85428491518679,24.61802943318358,965.304184711796,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1951-09-02
1950,50,338.577885208551,0.7262857142857142,3.539502244168115,0.010424745259560556,46.0,7.0,6.0,4.0,75.0,138.0,0.40775000920400306,200.57788520855098,200.57788520855098,,200.57788520855098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.577885208551,990.5,965.0928894260427,25.40711057395726,0.12714485240005452,0.010368574469721586,990.3624865731302,0.28498381541502754,0.0,0.0,0.0,24.984613331672428,0.0,0.0,0.0,,0.9351887980632563,0.0,0.0,0.0,45.96077560679546,0.0,0.0,0.0,0.9360646763094798,0.0,0.0,0.0,0.9798944339211229,0.96,0.96,0.96,45.036933432239096,0.0,0.0,0.0,45.036933432239096,0.13298178495544247,6.237139504719982e-05,350.2192051008483,329.2057950036568,0.419190676757276,0.3940389275918259,25.0623335320908,24.886549082789752,965.1510960255042,965.0460289750184,47.62474811870709,42.91823936221832,7566.2048166161685,7,0.25020518573466166,1951-09-09
1950,51,311.74758369805306,0.7682857142857143,4.9260754651815954,0.016012631657925942,46.0,7.0,6.0,4.0,75.0,138.0,0.44330127356894583,173.74758369805312,173.74758369805312,,173.74758369805312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.74758369805312,990.5,964.9596088502587,25.54039114974127,0.11767553349060304,0.007374758369805257,990.3749497081396,0.21457233983864965,0.0,0.0,0.0,25.200768518042224,0.0,0.0,0.0,,0.92657089527109,0.0,0.0,0.0,39.78993984615276,0.0,0.0,0.0,0.8103857402475104,0.0,0.0,0.0,0.9732335797669492,0.96,0.96,0.96,38.73299335906986,0.0,0.0,0.0,38.73299335906986,0.1240840759292861,6.190699033760817e-05,325.6607962357874,294.72326674738565,0.4682358523064386,0.4237538002581194,25.329941973219185,25.09116621028501,965.028303981179,964.8788930669896,42.05404010208057,34.75044705005039,6507.142884323736,7,0.215183296439277,1951-09-16
1950,52,282.2580704330338,0.8127142857142857,2.685826556534177,0.009484024885275815,46.0,7.0,6.0,4.0,75.0,138.0,0.4890685018898177,144.25807043303385,144.25807043303385,,144.25807043303385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.25807043303385,990.5,964.8290322817321,25.67096771826784,0.10726749391275676,0.004425807043303343,990.3883066990439,0.14748318479526654,0.0,0.0,0.0,25.39109217703471,0.0,0.0,0.0,,0.9151786654861015,0.0,0.0,0.0,32.877064822267975,0.0,0.0,0.0,0.6695939882335636,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.890752877599937,0.0,0.0,0.0,31.890752877599937,0.11294664112464863,6.140372385453745e-05,290.5219447532691,275.9224808516464,0.500140472693842,0.4750071465933457,25.4,25.35782846942411,964.8620877790132,964.8036899234066,33.79571083094997,30.407203865987487,5357.64648343679,7,0.17717084931999966,1951-09-23
1950,53,273.7644374568714,0.8280000000000001,2.1580433947750066,0.0078828478045654,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.5,964.7950577498276,25.704942250172508,0.1042697747651485,0.0035764437456871,990.3921537814892,0.1304830086663305,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9114510670680318,0.0,0.0,0.0,30.824198891023315,0.0,0.0,0.0,0.62778409146687,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.899472924292613,0.0,0.0,0.0,29.899472924292613,0.1092160588937083,6.117514498798873e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,25.4,25.4,964.7950577498276,964.7950577498276,29.899472924292613,29.899472924292613,717.5873501830227,1,0.16610818291273674,1951-09-30
1951,1,268.05056188309084,0.8421428571428571,1.768787557819199,0.006645662922005043,41.0,6.0,4.0,3.0,56.0,110.0,0.41045080550509094,158.0505618830908,158.0505618830908,,158.0505618830908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.0505618830908,990.5,964.7722022475324,25.72779775246764,0.10931190070751462,0.005805056188309029,990.3848830431043,0.17685754675081747,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.920763226438126,0.0,0.0,0.0,36.25207199559899,0.0,0.0,0.0,0.7383314052056821,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.16450983573102,0.0,0.0,0.0,35.16450983573102,0.13116530317158223,6.180016230400254e-05,271.2725109404546,261.382924552137,0.4208385080566299,0.4054963019240288,25.4,25.4,964.7850900437618,964.7455316982084,35.92948245457679,33.58364467506313,5907.637652402811,7,0.19535838797628344,1951-10-01
1951,2,261.99224140106196,0.8557142857142858,2.497749257860562,0.009464245726304315,41.0,6.0,4.0,3.0,56.0,110.0,0.4199662566796144,151.99224140106193,151.99224140106193,,151.99224140106193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.99224140106193,990.5,964.7479689656044,25.752031034395714,0.1071736696942175,0.005199224140106143,990.3876271061657,0.1636234223872648,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9183756423361584,0.0,0.0,0.0,34.77246432599433,0.0,0.0,0.0,0.7081968294499863,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.729290396214495,0.0,0.0,0.0,33.729290396214495,0.12871427975436572,6.163991145907375e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.4,25.4,964.767144170854,964.7267311559532,34.862971200190245,32.4752891870023,5666.520786564035,7,0.18738494664563607,1951-10-08
1951,3,265.4732494833276,0.848,3.7014302675568485,0.01379478439992553,41.0,6.0,4.0,3.0,56.0,110.0,0.41444494142611427,155.47324948332763,155.47324948332763,,155.47324948332763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.47324948332763,990.5,964.7618929979334,25.738107002066663,0.10840225797609995,0.0055473249483327285,990.3860504170756,0.17117098265107084,0.0,0.0,0.0,25.39963986154504,0.0,0.0,0.0,,0.9197473298602115,0.0,0.0,0.0,35.62122241630551,0.0,0.0,0.0,0.7254831449349389,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.55258574381634,0.0,0.0,0.0,34.55258574381634,0.13013129451384256,6.173109855609586e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.7455316982084,36.51983828463563,33.58364467506313,5804.834404961144,7,0.19195880968786852,1951-10-15
1951,4,319.15408774046017,0.7578571428571428,24.27871734884364,0.07246877181543711,41.0,6.0,4.0,3.0,56.0,110.0,0.3464578991665531,209.15408774046023,209.15408774046023,,209.15408774046023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,260.1540877404602,990.5,964.9957704387023,25.504229561297752,0.1273482121513014,0.012217467584152713,990.3604343202645,0.313633879249198,0.0,0.0,0.0,25.0510300023131,0.0,0.0,0.0,,0.9367266719518467,0.0,0.0,0.0,48.1126041541963,0.0,0.0,0.0,0.9798901049734482,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.37823412831725,0.0,0.0,0.0,45.37823412831725,0.14253305251376716,6.072245845355321e-05,373.01012538244936,302.30479186612183,0.3638711755806848,0.2948981609740925,25.19617495474992,24.57665420527914,965.2650506269122,964.9115239593306,48.2,43.44366662901023,7623.543333557299,7,0.2521013007128736,1951-10-22
1951,5,317.4000567896442,0.7591428571428571,8.945817404615543,0.028084705924045997,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.339696124286252,209.68577107535853,209.68577107535853,,209.68577107535853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,260.11434250392995,990.5,964.9870002839482,25.512999716051826,0.1273341848241613,0.0119510341100446,990.3607147810657,0.31182826501271993,0.0,0.0,0.0,25.061886232104904,0.0,0.0,0.0,,0.9375823033810265,0.0,0.0,0.0,48.31808350630632,0.0,0.0,0.0,0.9840750204950371,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.666720354654764,0.0,0.0,0.0,46.666720354654764,0.14706346312953225,6.189154985027021e-05,335.4728177879068,306.020121877383,0.3559543310034335,0.3159719487824957,25.15306619649495,24.900072482841946,965.0773640889396,964.9301006093868,48.2,44.95673916238715,7840.009019582,7,0.2592595575258598,1951-10-29
1951,6,310.4655583100251,0.7685714285714286,1.5003288857149073,0.004791953914586929,40.0,6.0,4.0,3.0,53.0,106.0,0.3414560749467833,204.46555831002505,204.46555831002505,,204.46555831002505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.46555831002505,990.5,964.9523277915501,25.547672208449935,0.12534055361828364,0.010893111662004972,990.3637663347198,0.29585772970718754,0.0,0.0,0.0,25.115580813462493,0.0,0.0,0.0,,0.9363557829261814,0.0,0.0,0.0,47.156496291990415,0.0,0.0,0.0,0.9604174397554054,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.213366366150595,0.0,0.0,0.0,46.213366366150595,0.14884453479323626,6.278356954967508e-05,316.52242407738737,306.020121877383,0.3463824514208656,0.3348893851959246,25.15306619649495,25.064237913092583,964.9826121203868,964.9301006093868,47.56454469259915,45.216502769959874,7763.8455495133,7,0.2567409242563922,1951-11-05
1951,7,323.55564161785253,0.7507142857142857,2.155591881464131,0.006609242947083671,40.0,6.0,4.0,3.0,53.0,106.0,0.3276677327020239,217.55564161785256,217.55564161785256,,217.55564161785256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.55564161785253,990.5,965.0177782080892,25.482221791910757,0.12996045016136318,0.013511128323570444,990.356528421515,0.3349866079127953,0.0,0.0,0.0,25.003763605513022,0.0,0.0,0.0,,0.9396474875241138,0.0,0.0,0.0,50.12743071495335,0.0,0.0,0.0,1.0209252691436528,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.10922067037131,0.0,0.0,0.0,48.10922067037131,0.14870928002216696,6.144662869311044e-05,331.6115672476363,316.52242407738737,0.3348893851959246,0.3196510932347628,25.064237913092583,24.93394696750895,965.0580578362382,964.9826121203868,48.2,47.56454469259915,8082.349072622381,7,0.2672734481687295,1951-11-12
1951,8,347.52126637751,0.7134285714285714,4.724421476124405,0.01343963938267997,40.0,6.0,4.0,3.0,53.0,106.0,0.3052525064375344,241.52126637751002,241.52126637751002,,241.52126637751002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,291.52126637751,990.5,965.1376063318876,25.362393668112468,0.13841866271633416,0.01830425327550197,990.3432770840082,0.4132945480065846,0.0,0.0,0.0,24.79237620411403,0.0,0.0,0.0,,0.9441784236257506,0.0,0.0,0.0,55.44079584333918,0.0,0.0,0.0,1.129140444874525,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13880349821027507,5.552417514121545e-05,364.6825175805071,331.6115672476363,0.3196510932347628,0.2906637825779501,24.93394696750895,24.636997493511704,965.2234125879024,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1951-11-19
1951,9,438.79051842918756,0.6095714285714287,16.158616277804704,0.03733339215367954,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.25549658799577846,327.07623271490183,327.07623271490183,,183.1693265259653,143.90690618893652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,379.3619470006161,990.5,965.5730561683375,24.92694383166252,0.16942036432580942,0.0354152465429803,990.2951643891312,0.24828436577495339,0.17195999470259377,0.0,0.0,24.47382385501879,20.975766640193683,0.0,0.0,,0.9271087599316512,0.791782273686151,0.0,0.0,40.83013175268028,31.89869017345263,0.0,0.0,0.8315709114598835,0.6496678243065708,0.0,0.0,0.9720524814915195,0.9691953386343766,0.96,0.96,37.852619891018925,30.96690560530464,0.0,0.0,68.81952549632355,0.15611492259544635,5.819703243344596e-05,470.1789493868897,380.8369423592014,0.2783343426279847,0.2254460777927708,24.773518291432367,24.32505972844348,965.715805272241,965.304184711796,78.45948047915101,48.2,11561.680283382357,7,0.3823306972017975,1951-11-26
1951,10,456.09347515792473,0.59,2.240040315740162,0.0048973392607682565,44.0,8.0,6.0,4.0,64.0,126.0,0.27627009339801356,330.0934751579248,330.0934751579248,,165.04673757896236,165.04673757896236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,388.09347515792473,990.5,965.6524206382107,24.84757936178937,0.17250199152413526,0.036018695031584884,990.2914793134443,0.19276338973670062,0.19276338973670062,0.0,0.0,24.446295285496944,24.446295285496944,0.0,0.0,,0.9228205096972159,0.9228205096972159,0.0,0.0,36.51532563365369,36.51532563365369,0.0,0.0,0.743692986428792,0.743692986428792,0.0,0.0,0.97,0.97,0.96,0.96,35.41986586464408,35.41986586464408,0.0,0.0,70.83973172928816,0.15531625220198725,5.961259680666498e-05,459.2604427967548,453.0726139176065,0.2781011169721984,0.2743541316833184,24.46508937271736,24.42657627926229,965.6666719925854,965.6388267626292,71.50722512019826,70.202394640154,11901.07493052041,7,0.39355406516271196,1951-12-03
1951,11,485.6900989038958,0.5622857142857143,8.216079989594075,0.016637556638764744,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.24588247201707228,366.54724176103866,366.54724176103866,,183.2736208805193,183.2736208805193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,421.1186703324673,990.5,965.7856054450675,24.714394554932515,0.184157607568241,0.04330944835220769,990.2725329440794,0.2385551620649178,0.2385551620649178,0.0,0.0,24.24837233694714,24.24837233694714,0.0,0.0,,0.9290336767882428,0.9290336767882428,0.0,0.0,40.48551007622069,40.48551007622069,0.0,0.0,0.8245521400452279,0.8245521400452279,0.0,0.0,0.9733654910985873,0.9733654910985873,0.96,0.96,39.41605249955878,39.41605249955878,0.0,0.0,78.83210499911756,0.16217032516883062,5.973293068910876e-05,516.7730027239134,459.2604427967548,0.2743541316833184,0.2283401017042712,24.42657627926229,24.04815527978155,965.9254785122577,965.6666719925854,86.04396151260809,71.50722512019826,13243.79363985175,7,0.43795613888398643,1951-12-10
1951,12,541.2667856769714,0.5227142857142858,4.889331533526225,0.00906780198255913,42.0,7.0,5.0,3.0,61.0,118.0,0.21807434578676624,423.2667856769713,423.2667856769713,,211.6333928384857,211.6333928384857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,477.2667856769713,990.5,966.0357005355463,24.46429946445364,0.20397401957116484,0.05465335713539422,990.2413726232934,0.3170344254308767,0.3170344254308767,0.0,0.0,23.88863766231618,23.88863766231618,0.0,0.0,,0.9373643162010514,0.9373643162010514,0.0,0.0,46.47380104781032,46.47380104781032,0.0,0.0,0.946513259629538,0.946513259629538,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.54432502685411,45.54432502685411,0.0,0.0,91.08865005370822,0.16827738659522734,5.978065673267576e-05,550.9983234585969,527.3375978981461,0.2237655734586772,0.2141567314748222,23.9797025478588,23.82488188042534,966.0794924555636,965.9730191905415,93.054961941934,88.2681703528768,15302.893209022983,7,0.5060480558539346,1951-12-17
1951,13,899.6705499549682,0.37157142857142855,112.91449031285656,0.1212048382223143,42.0,7.0,5.0,3.0,61.0,118.0,0.14024055393190551,781.6705499549682,781.6705499549682,,248.31172981856258,248.31172981856258,180.43086317701164,104.61622714083153,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,835.6705499549682,990.5,967.4608708163584,23.03912918364173,0.4502176065267989,0.21595326138313092,989.8338291320903,0.438140387082044,0.438140387082044,0.32336551016629844,0.18107190023525196,21.93481792864976,21.93481792864976,15.208652232669243,8.973044833836301,,0.9416684032399969,0.9416684032399969,0.6725132864649831,0.4028906783353787,50.249393804439805,50.249393804439805,35.494905267024244,20.181812563494628,1.023409242452949,1.023409242452949,0.7229104942367464,0.411034879093577,0.9799999999999999,0.9799999999999999,0.9742857142857143,0.9685714285714285,47.15698846615327,47.15698846615327,33.54960488365331,19.778176312224737,147.6417581281846,0.16353135457350745,5.2927098102593963e-05,1127.726717014242,556.2195342976412,0.2121464506797714,0.1046352792921459,23.79045879748705,20.739851927466503,968.301426824902,966.1029879043392,189.39049840092545,94.1033701549994,24803.81536553501,7,0.8202319896010255,1951-12-24
1951,14,1083.7232931383144,0.30657142857142855,34.40380273607453,0.03236216560772932,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.1340705844402525,938.2947217097428,938.2947217097428,,234.5736804274357,234.5736804274357,234.5736804274357,234.5736804274357,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,1000.8661502811714,990.5,968.1631303498633,22.33686965013674,0.5728571892426334,0.3006357773677943,989.6265070333895,0.3895243577129729,0.3895243577129729,0.3895243577129729,0.3895243577129729,21.07385232581334,21.07385232581334,21.07385232581334,21.07385232581334,,0.9391097034570964,0.9391097034570964,0.9391097034570964,0.9391097034570964,45.51868179274559,45.51868179274559,45.51868179274559,45.51868179274559,0.9270607289764884,0.9270607289764884,0.9270607289764884,0.9270607289764884,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.60830815689068,44.60830815689068,44.60830815689068,44.60830815689068,178.43323262756272,0.164708915311122,5.283475467654059e-05,1141.726989184771,1022.729174239858,0.1406670079017807,0.1153775632612644,21.36033065602124,20.742733138619688,968.345427680295,967.971434547611,185.9677060692915,174.23178879701388,29976.783081430534,7,0.9912957368197928,1951-12-31
1951,15,1384.094995653984,0.2472857142857143,61.585517510376995,0.044289094299276015,49.0,8.0,7.0,5.0,81.0,150.0,0.10948347598618803,1234.094995653984,1081.6830805273544,,270.4207701318386,270.4207701318386,270.4207701318386,270.4207701318386,152.41191512662945,34.07035361515022,6.5187749342519306,7.112556039242707,5.0803971708876485,99.62983336709694,83.07035361515022,14.518774934251931,14.112556039242707,10.080397170887649,180.62983336709695,1193.3847651159992,990.5,969.1142751154574,21.385724884542583,0.8413967443637379,0.4561880046855606,989.2024152509506,0.5176393922311091,0.5176393922311091,0.5176393922311091,0.5176393922311091,19.570500743262166,19.570500743262166,19.570500743262166,19.570500743262166,,0.9386425527573906,0.9386425527573906,0.9386425527573906,0.9386425527573906,48.67961408225248,48.67961408225248,48.67961408225248,48.67961408225248,0.9914381686813132,0.9914381686813132,0.9914381686813132,0.9914381686813132,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.62653599376686,47.62653599376686,47.62653599376686,47.62653599376686,190.50614397506743,0.1391126921338376,4.8962972360924156e-05,1528.8393753592509,1172.2200796855432,0.1279623191920058,0.0981136425563035,20.539636605825358,18.993941117871707,969.5777887511608,968.4412631075832,192.8,188.16365329458287,32005.03218781133,7,1.0583674665281524,1952-01-07
1951,16,1574.755439393748,0.221,22.980077094293033,0.014552309196156101,49.0,8.0,7.0,5.0,81.0,150.0,0.09533498328342882,1424.755439393748,1100.0,,275.0,275.0,275.0,275.0,324.755439393748,51.0,10.0,15.08859121899586,10.825181313124935,237.8416668616273,100.0,18.0,22.088591218995862,15.825181313124935,318.8416668616273,1240.0885912189956,990.5,969.7261329580414,20.773867041958656,0.9187478904530064,0.48,989.101252109547,0.5349,0.5349,0.5349,0.5349,18.840219151505632,18.840219151505632,18.840219151505632,18.840219151505632,,0.9365664610678827,0.9365664610678827,0.9365664610678827,0.9365664610678827,47.588038542850306,47.588038542850306,47.588038542850306,47.588038542850306,0.9692064876344259,0.9692064876344259,0.9692064876344259,0.9692064876344259,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.636277771993306,46.636277771993306,46.636277771993306,46.636277771993306,186.5451110879732,0.11859219483449454,4.710735128484172e-05,1645.7136786211431,1511.0711996298642,0.0992673277319708,0.0911458669564423,19.053493850684724,18.603427933474897,969.9553826540068,969.5203838757272,188.79107689598047,184.05309694233503,31339.5786627795,7,1.0363617282665178,1952-01-14
1951,17,1989.6129845992543,0.17714285714285713,112.75479025407742,0.05472285523586573,49.0,8.0,7.0,5.0,81.0,150.0,0.07624572263635274,1839.6129845992543,1100.0,,275.0,275.0,275.0,275.0,739.6129845992543,51.0,10.0,18.0,24.653766153308478,635.9592184459459,100.0,18.0,25.0,29.653766153308478,716.9592184459459,1243.0,990.5,970.9939322031408,19.506067796859107,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.56487838434083,17.56487838434083,17.56487838434083,17.56487838434083,,0.9314484244703866,0.9314484244703866,0.9314484244703866,0.9314484244703866,44.128465481272144,44.128465481272144,44.128465481272144,44.128465481272144,0.8987467511460723,0.8987467511460723,0.8987467511460723,0.8987467511460723,0.9783978310777904,0.9783978310777904,0.9783978310777904,0.9783978310777904,43.17745105691886,43.17745105691886,43.17745105691886,43.17745105691886,172.70980422767545,0.08815661374887987,4.361358692618067e-05,2221.9458555412634,1677.712303316742,0.0894074625926379,0.0675083956820631,18.50004776138143,16.92307921203723,971.6357313754444,970.0587628261004,182.96661374339104,165.4739425177722,29015.247110249475,7,0.9594989123759747,1952-01-21
1951,18,2645.9704576854792,0.1132857142857143,100.03417429634945,0.038453690521779875,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.06413517960133396,2475.8276005426223,1100.0,,275.0,275.0,275.0,275.0,1375.8276005426221,48.42857142857143,9.142857142857142,16.714285714285715,50.52130908548678,1251.020577171421,100.0,18.0,25.0,56.807023371201055,1346.1634343142782,1243.0,990.5,972.6592390357926,17.840760964207465,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.899571551689187,15.899571551689187,15.899571551689187,15.899571551689187,,0.9220756983990172,0.9220756983990172,0.9220756983990172,0.9220756983990172,39.542203196489034,39.542203196489034,39.542203196489034,39.542203196489034,0.8053401873012023,0.8053401873012023,0.8053401873012023,0.8053401873012023,0.9711829012307263,0.9711829012307263,0.9711829012307263,0.9711829012307263,38.40432888271853,38.40432888271853,38.40432888271853,38.40432888271853,153.61731553087412,0.05839649376644514,3.879225139668538e-05,2895.457390346268,2345.660513136817,0.0730423923563707,0.0561502345347229,16.62445762473771,15.297361714232116,973.2614488732496,971.934352962744,162.01791973335295,146.67892628744207,25807.709009186852,7,0.8534295307270785,1952-01-28
1951,19,3177.1920681523347,0.07528571428571429,59.654750042751274,0.019018128110679842,55.0,10.0,10.0,8.0,114.0,197.0,0.062100256239591076,2980.1920681523347,1100.0,,275.0,275.0,275.0,275.0,1880.1920681523352,44.999999999999986,8.0,15.0,71.26381826804086,1740.9282498842945,100.0,18.0,25.0,79.26381826804085,1854.9282498842945,1243.0,990.5,973.922637713879,16.57736228612102,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.636172873602742,14.636172873602742,14.636172873602742,14.636172873602742,,0.9090926563600791,0.9090926563600791,0.9090926563600791,0.9090926563600791,35.88687954227213,35.88687954227213,35.88687954227213,35.88687954227213,0.730893677032019,0.730893677032019,0.730893677032019,0.730893677032019,0.97,0.97,0.97,0.97,34.81027315600397,34.81027315600397,34.81027315600397,34.81027315600397,139.2410926240159,0.04393245800259702,3.516189207677169e-05,3313.0406406455268,2963.5533446484865,0.0664742547508847,0.0594619931863002,15.132992169364677,14.334510182304363,974.2243004051774,973.425818418117,144.8256634292116,135.85956393448834,23392.50356083467,7,0.7735616256889771,1952-02-04
1951,20,3411.9067807113015,0.062285714285714285,40.68256945398389,0.011920305440631098,55.0,10.0,10.0,8.0,114.0,197.0,0.05776217500695597,3214.9067807113015,1100.0,,275.0,275.0,275.0,275.0,2114.906780711301,45.0,8.0,15.0,72.0,1974.9067807113013,100.0,18.0,25.0,80.0,2088.9067807113015,1243.0,990.5,974.4338024638882,16.06619753611179,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.125008123593513,14.125008123593513,14.125008123593513,14.125008123593513,,0.9033176395235802,0.9033176395235802,0.9033176395235802,0.9033176395235802,34.41194059138016,34.41194059138016,34.41194059138016,34.41194059138016,0.7008541871971519,0.7008541871971519,0.7008541871971519,0.7008541871971519,0.97,0.97,0.97,0.97,33.37958237363875,33.37958237363875,33.37958237363875,33.37958237363875,133.51832949455502,0.03915833104663303,3.371674987236238e-05,3512.0650056347804,3313.0406406455268,0.0594619931863002,0.0560923558316636,14.334510182304363,13.9127680755414,974.6460425119404,974.2243004051774,135.85956393448834,131.11381195846582,22431.07935508524,7,0.7417684971919722,1952-02-11
1951,21,3972.8237868890246,0.03828571428571429,98.27327705301552,0.02508861625574193,55.0,10.0,10.0,8.0,114.0,197.0,0.04959968644323136,3775.8237868890246,1100.0,,275.0,275.0,275.0,275.0,2675.8237868890246,45.0,8.0,15.0,72.0,2535.8237868890246,100.0,18.0,25.0,80.0,2649.8237868890246,1243.0,990.5,975.6195422844855,14.880457715514565,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.939268302996286,12.939268302996286,12.939268302996286,12.939268302996286,,0.8842445815761827,0.8842445815761827,0.8842445815761827,0.8842445815761827,30.857874881705687,30.857874881705687,30.857874881705687,30.857874881705687,0.6284699568575496,0.6284699568575496,0.6284699568575496,0.6284699568575496,0.97,0.97,0.97,0.97,29.932138635254514,29.932138635254514,29.932138635254514,29.932138635254514,119.72855454101806,0.030151038529105428,3.0234483469954052e-05,4027.02207729478,3838.440338898785,0.0513229287436359,0.0489195232156109,13.221163202672408,12.82936018603231,975.7294504014494,975.3376473848092,123.0436907813034,118.4101495209042,20114.397162891033,7,0.6651586363389892,1952-02-18
1951,22,4715.134159495144,0.022857142857142857,223.0979390258844,0.045422228374338014,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.048505213836492686,4484.419873780857,1100.0,,275.0,275.0,275.0,275.0,3384.419873780858,41.285714285714285,6.857142857142857,13.0,68.28571428571429,3254.9913023522863,100.0,18.0,25.0,80.0,3392.1341594951436,1243.0,990.5127106715738,976.9500195881812,13.562691083392533,0.9215413188777387,0.48,989.1111693526962,0.5349,0.5349,0.5349,0.5349,11.626249764514807,11.626249764514807,11.626249764514807,11.626249764514807,,0.8254991185933618,0.8254991185933618,0.8254991185933618,0.8254991185933618,26.020948475651185,26.020948475651185,26.020948475651185,26.020948475651185,0.5299582174267043,0.5299582174267043,0.5299582174267043,0.5299582174267043,0.9677405889927095,0.9677405889927095,0.9677405889927095,0.9677405889927095,25.19271833122789,25.19271833122789,25.19271833122789,25.19271833122789,100.77087332491155,0.022011230792279412,2.5447190233563523e-05,5588.707650475971,4076.122635680716,0.0589352463343471,0.0396578482993626,12.739506164186077,10.216923467342887,978.416609781733,975.8193044232956,117.316530831549,77.91316859657874,16929.50671858514,7,0.5598381851383974,1952-02-25
1951,23,6027.3414313943795,0.005999999999999985,83.04884004758982,0.013987571440938758,68.0,14.0,17.0,21.0,195.0,315.0,0.05229566140948971,5712.3414313943795,0.0,,275.0,275.0,275.0,275.0,5712.3414313943795,1132.0,4.0,7.999999999999996,59.0,4509.3414313943795,1200.0,18.0,25.0,80.0,4704.3414313943795,1243.0,990.5900650497624,979.0675896139257,11.52247543583662,0.8926454553497422,0.48,989.2174195944127,0.5349,0.5349,0.5349,0.5349,9.61492998048689,9.61492998048689,9.61492998048689,9.61492998048689,1.0,0.6920546164496698,0.6920546164496698,0.6920546164496698,0.6920546164496698,17.953072572058538,17.953072572058538,17.953072572058538,17.953072572058538,0.36564302590750586,0.36564302590750586,0.36564302590750586,0.36564302590750586,0.96,0.96,0.96,0.96,17.234949669176196,17.234949669176196,17.234949669176196,17.234949669176196,68.93979867670478,0.011457306956848958,inf,6170.049530809099,5748.692548517587,0.0547950681553197,0.0510530747649756,9.988413737354785,9.437595727178852,979.2608614182031,978.6629865247172,74.36865179391759,66.39258853388594,11581.886177686403,7,0.38299888153724876,1952-03-03
1951,24,6013.344462573262,0.006142857142857115,43.293942285555595,0.007227003321468042,68.0,14.0,17.0,21.0,195.0,315.0,0.052397993325869474,5698.344462573262,0.0,,275.0,275.0,275.0,275.0,5698.344462573262,1132.0,4.0,7.999999999999988,59.0,4495.344462573262,1200.0,18.0,25.0,80.0,4690.344462573262,1243.0,990.5889269982184,979.0553001277455,11.533626870472988,0.8930705764983067,0.48,989.2158564217201,0.5349,0.5349,0.5349,0.5349,9.625656293974668,9.625656293974668,9.625656293974668,9.625656293974668,1.0,0.692826665209439,0.692826665209439,0.692826665209439,0.692826665209439,17.988764750762076,17.988764750762076,17.988764750762076,17.988764750762076,0.36636995419067364,0.36636995419067364,0.36636995419067364,0.36636995419067364,0.96,0.96,0.96,0.96,17.269214160731593,17.269214160731593,17.269214160731593,17.269214160731593,69.07685664292637,0.011495462219700487,inf,6170.049530809099,5866.99193481021,0.0536902050488654,0.0510530747649756,9.819444283672505,9.437595727178852,979.2608614182031,978.8451675796076,71.87381249702861,66.39258853388594,11604.91191601163,7,0.38376031468292426,1952-03-10
1951,25,5529.766198041222,0.010285714285714285,79.88738630549518,0.014446925746264957,68.0,14.0,17.0,21.0,195.0,315.0,0.057005983295141546,5214.766198041222,1100.0,,275.0,275.0,275.0,275.0,4114.766198041221,32.0,4.0,8.0,59.0,4011.7661980412217,100.0,18.0,25.0,80.0,4206.766198041221,1243.0,990.5496087002641,978.3258399449834,12.223768755280698,0.9077579956004482,0.48,989.1618507046636,0.5349,0.5349,0.5349,0.5349,10.301110759680219,10.301110759680219,10.301110759680219,10.301110759680219,,0.7414439075753999,0.7414439075753999,0.7414439075753999,0.7414439075753999,20.60717240639754,20.60717240639754,20.60717240639754,20.60717240639754,0.4196980123502554,0.4196980123502554,0.4196980123502554,0.4196980123502554,0.962018629490128,0.962018629490128,0.962018629490128,0.962018629490128,19.825906420858725,19.825906420858725,19.825906420858725,19.825906420858725,79.3036256834349,0.014368449941498714,2.00261681018775e-05,5729.699716339879,5307.780230671744,0.0593468429946908,0.054976703072534,10.6181778959268,10.015541591332171,978.6337375631632,977.9839815552344,84.44254063147508,74.77316078289898,13323.009114817065,7,0.44057569824130505,1952-03-17
1951,26,4897.12677594743,0.018714285714285715,111.8024996106955,0.023168922546377643,68.0,14.0,17.0,21.0,195.0,315.0,0.06447980991281495,4582.126775947431,1100.0,,275.0,275.0,275.0,275.0,3482.1267759474313,32.0,4.0,8.0,59.000000000000014,3379.1267759474313,100.0,18.0,25.0,80.0,3574.1267759474313,1243.0,990.5080636236977,977.3029706306128,13.20509299308469,0.9232772317554013,0.48,989.1047863919421,0.5349,0.5349,0.5349,0.5349,11.266915761329312,11.266915761329312,11.266915761329312,11.266915761329312,,0.8109597346628465,0.8109597346628465,0.8109597346628465,0.8109597346628465,24.674147507869446,24.674147507869446,24.674147507869446,24.674147507869446,0.5025284624820661,0.5025284624820661,0.5025284624820661,0.5025284624820661,0.9684896608880414,0.9684896608880414,0.9684896608880414,0.9684896608880414,23.899539654108498,23.899539654108498,23.899539654108498,23.899539654108498,95.598158616434,0.019640325518653412,2.4140949145564142e-05,5223.29812507259,4525.162733396875,0.069610756244238,0.0603067243066127,11.91776278536542,10.738845430022929,977.8538791126118,976.6410478021164,106.97611868395455,86.46393070864438,16060.490647560911,7,0.5311008812024111,1952-03-24
1951,27,4178.093360568293,0.03257142857142857,79.1930429215331,0.018869301314500184,69.71428571428571,14.0,17.857142857142858,24.428571428571427,171.85714285714286,297.85714285714283,0.07135685784623623,3880.2362177111504,1100.0,,275.0,275.0,275.0,275.0,2780.236217711151,30.285714285714285,4.000000000000004,7.142857142857143,55.57142857142857,2683.2362177111504,100.0,18.0,25.0,80.0,2855.0933605682935,1243.0,990.5,976.0047055804386,14.495294419561544,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.554105007043265,12.554105007043265,12.554105007043265,12.554105007043265,,0.8759513269804097,0.8759513269804097,0.8759513269804097,0.8759513269804097,29.663235680755943,29.663235680755943,29.663235680755943,29.663235680755943,0.6041392195673307,0.6041392195673307,0.6041392195673307,0.6041392195673307,0.97,0.97,0.97,0.97,28.773338610333262,28.773338610333262,28.773338610333262,28.773338610333262,115.09335444133305,0.027624420914667915,2.906397839427602e-05,4462.335028912899,3970.811432946144,0.0742921201325152,0.0680338755339989,12.94066255100062,12.03273748457115,976.5260731029106,975.6181480364812,119.76998674194664,108.84440494572324,19335.68354614395,7,0.6394075246740725,1952-03-31
1951,28,3733.4588490577057,0.04685714285714286,62.952390945196775,0.016984883176647415,70.0,14.0,18.0,25.0,168.0,295.0,0.07913086225274722,3438.4588490577057,1100.0,,275.0,275.0,275.0,275.0,2338.4588490577057,30.0,3.999999999999998,7.0,55.0,2242.458849057706,100.0,18.0,25.0,80.0,2410.4588490577057,1243.0,990.5,975.1151866087175,15.384813391282526,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.443623978764249,13.443623978764249,13.443623978764249,13.443623978764249,,0.8929877990554499,0.8929877990554499,0.8929877990554499,0.8929877990554499,32.38073172003338,32.38073172003338,32.38073172003338,32.38073172003338,0.6594853710801095,0.6594853710801095,0.6594853710801095,0.6594853710801095,0.97,0.97,0.97,0.97,31.409309768432376,31.409309768432376,31.409309768432376,31.409309768432376,125.6372390737295,0.03373704813594837,3.172657552366907e-05,3920.473587832679,3530.1446963297662,0.083565979691061,0.0752460113276983,13.874456350021084,13.047330841836349,975.5114797456454,974.6843542374606,130.6625150031913,121.04083722344336,21107.05616438656,7,0.6979846615207195,1952-04-07
1951,29,3420.4145887554528,0.061285714285714284,51.1602421647176,0.015436453368403257,70.0,14.0,18.0,25.0,168.0,295.0,0.0863494311682343,3125.4145887554528,1100.0,,275.0,275.0,275.0,275.0,2025.414588755453,30.000000000000007,4.0,6.999999999999996,55.0,1929.414588755453,100.0,18.0,25.0,80.0,2097.414588755453,1243.0,990.5,974.4518309142675,16.048169085732507,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.10697967321423,14.10697967321423,14.10697967321423,14.10697967321423,,0.9029871403847712,0.9029871403847712,0.9029871403847712,0.9029871403847712,34.35671458413061,34.35671458413061,34.35671458413061,34.35671458413061,0.6997294212653891,0.6997294212653891,0.6997294212653891,0.6997294212653891,0.97,0.97,0.97,0.97,33.326013146606684,33.326013146606684,33.326013146606684,33.326013146606684,133.30405258642674,0.039047751186553945,3.366263954202696e-05,3537.052200710891,3185.838009938993,0.0925973006410483,0.0834027838041829,14.604058614039552,13.859819019308697,974.698991568173,973.9547519734422,138.8731685268787,130.49022462921764,22395.080834519693,7,0.740578069924593,1952-04-14
1951,30,2888.170347308355,0.09485714285714286,73.49047397337173,0.025513344846328327,70.0,14.0,18.0,25.0,168.0,295.0,0.10236444499414146,2593.170347308355,1100.0,,275.0,275.0,275.0,275.0,1493.1703473083548,30.0,3.999999999999999,7.0,55.0,1397.1703473083548,100.0,18.0,25.0,80.0,1565.1703473083548,1243.0,990.5,973.2438594590202,17.25614054097985,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.314951128461571,15.314951128461571,15.314951128461571,15.314951128461571,,0.9164965036623371,0.9164965036623371,0.9164965036623371,0.9164965036623371,37.85757012587637,37.85757012587637,37.85757012587637,37.85757012587637,0.7710299414638772,0.7710299414638772,0.7710299414638772,0.7710299414638772,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,36.72306200127412,36.72306200127412,36.72306200127412,36.72306200127412,146.8922480050965,0.05103124929596596,3.7094002021489016e-05,3080.145690401829,2671.4046921253907,0.1104287945849551,0.0957746904372938,15.838178572006647,14.851562369270477,973.7072482182112,972.7206320154752,152.85325716020046,141.6552270808858,24677.89766485621,7,0.8160680444727583,1952-04-21
1951,31,2450.808564094026,0.12914285714285714,56.47183550416425,0.02317216834589183,61.42857142857143,13.428571428571429,15.142857142857142,20.428571428571427,173.71428571428572,284.14285714285717,0.11607136288673768,2166.665706951169,1100.0,,275.0,275.0,275.0,275.0,1066.6657069511689,38.57142857142857,4.571428571428569,9.857142857142858,57.554857113936336,956.1108498372326,100.0,18.0,25.0,77.98342854250777,1129.8251355515183,1243.0,990.5,972.1881586029856,18.311841397014387,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.37065198449611,16.37065198449611,16.37065198449611,16.37065198449611,,0.9255701869028398,0.9255701869028398,0.9255701869028398,0.9255701869028398,40.865896284690066,40.865896284690066,40.865896284690066,40.865896284690066,0.8322993133338098,0.8322993133338098,0.8322993133338098,0.8322993133338098,0.973229931333381,0.973229931333381,0.973229931333381,0.973229931333381,39.77332224597062,39.77332224597062,39.77332224597062,39.77332224597062,159.09328898388247,0.06515955735312942,4.01750729757279e-05,2645.619049709331,2276.101843596241,0.1212599518674964,0.1115050936877745,16.7923578615597,15.900419777838458,972.6583908096432,971.766452725922,163.95849041137495,153.62331692882603,26727.672549292256,7,0.8838516054660137,1952-04-28
1951,32,2088.0446515695958,0.16685714285714284,50.635801601136144,0.024493754145705784,55.0,13.0,13.0,17.0,178.0,276.0,0.13251479459956533,1812.044651569596,1100.0,,275.0,275.0,275.0,275.0,712.0446515695958,45.0,5.0,12.0,43.857822741605546,606.1868288279903,100.0,18.0,25.0,60.857822741605546,784.1868288279903,1243.0,990.5,971.3014451172345,19.198554882765524,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.257365470247244,17.257365470247244,17.257365470247244,17.257365470247244,,0.9301088010342594,0.9301088010342594,0.9301088010342594,0.9301088010342594,43.290203714829595,43.290203714829595,43.290203714829595,43.290203714829595,0.8816742100779958,0.8816742100779958,0.8816742100779958,0.8816742100779958,0.9780653338959265,0.9780653338959265,0.9780653338959265,0.9780653338959265,42.34162779997193,42.34162779997193,42.34162779997193,42.34162779997193,169.36651119988773,0.08139287166390652,4.276932101007265e-05,2231.78898915399,1921.651232388288,0.1436264788054066,0.1236676053790479,17.711937375150335,16.899319924006583,971.6594906634753,970.8468732123314,174.6002237417494,165.19820191505502,28453.573881581135,7,0.9409250622215983,1952-05-05
1951,33,1739.4851698158254,0.20285714285714285,44.59023556472793,0.025689047570402527,55.0,13.0,13.0,17.0,178.0,276.0,0.15914423789646195,1463.4851698158254,1100.0,,275.0,275.0,275.0,275.0,363.48516981582543,45.0,5.000000000000001,11.857015830568065,22.388579300250118,279.23957468500726,100.0,18.0,24.857015830568063,39.38857930025012,457.2395746850073,1242.8570158305681,990.5,970.2583367024819,20.241663297518098,0.9259190357179815,0.48,989.0940809642819,0.5349,0.5349,0.5349,0.5349,18.300844261800137,18.300844261800137,18.300844261800137,18.300844261800137,,0.934831734635617,0.934831734635617,0.934831734635617,0.934831734635617,46.140671945309705,46.140671945309705,46.140671945309705,46.140671945309705,0.9397285528576315,0.9397285528576315,0.9397285528576315,0.9397285528576315,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.21785850640351,45.21785850640351,45.21785850640351,45.21785850640351,180.87143402561404,0.10439449389953666,4.567460455192274e-05,1871.701607458672,1609.5195834351923,0.1714797401911284,0.1474594021291367,18.722955340139485,17.873313086461387,970.6854975010204,969.8384478849443,185.31016823181605,176.34761030848858,30386.40091630316,7,1.0048413001423002,1952-05-12
