WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1951,34,1459.5176760458123,0.23614285714285715,34.79628549794909,0.023744397671209512,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14739037410744077,1243.5176760458123,1100.0,,275.0,275.0,275.0,275.0,143.51767604581224,33.004611911134,6.049549165786615,7.242038052791841,7.919393421308337,89.30208349479143,82.29032619684828,16.906692022929473,18.0991809099347,19.91939342130834,222.30208349479145,1217.2961991297125,990.5,969.3538263379942,21.14617366200584,0.8720173326543855,0.48,989.1479826673457,0.5349,0.5349,0.5349,0.5349,19.259256329351427,19.259256329351427,19.259256329351427,19.259256329351427,,0.9378786431250766,0.9378786431250766,0.9378786431250766,0.9378786431250766,48.714847335870516,48.714847335870516,48.714847335870516,48.714847335870516,0.9921557502213955,0.9921557502213955,0.9921557502213955,0.9921557502213955,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.652523607538406,47.652523607538406,47.652523607538406,47.652523607538406,190.61009443015365,0.13090311699891588,4.813386222983678e-05,1551.1556592265113,1365.945584949549,0.1806274466884859,0.1286067454998424,19.5991065577142,18.9447880833718,969.649887514424,969.0515165052216,192.8,187.6457078515891,32022.495864265813,7,1.0589449690564092,1952-05-19
1951,35,1218.5881925247336,0.27214285714285713,32.031227966396855,0.026064499411729943,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15408137606017705,1031.0167639533051,1025.9155776019354,,256.47889440048385,256.47889440048385,256.47889440048385,256.47889440048385,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.96301362321475,10.265686789133838,10.122829646276696,10.122829646276696,114.19825521789627,1094.2671076605607,990.5,968.5869914622206,21.913008537779415,0.6900753896226786,0.3872564984893319,989.422668111888,0.46637681943964276,0.46637681943964276,0.46637681943964276,0.46637681943964276,20.369299830227757,20.369299830227757,20.369299830227757,20.369299830227757,,0.9401508146077351,0.9401508146077351,0.9401508146077351,0.9401508146077351,48.12596894471882,48.12596894471882,48.12596894471882,48.12596894471882,0.9801623002997722,0.9801623002997722,0.9801623002997722,0.9801623002997722,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.885467770623805,46.885467770623805,46.885467770623805,46.885467770623805,187.54187108249522,0.15414477257977335,5.084472242696128e-05,1327.7083044595877,1141.726989184771,0.1645690614529901,0.1410144469957385,20.77727817390269,19.74023659927729,968.9299403854444,968.345427680295,192.8,182.41033636025816,31507.0343418592,7,1.04189928379164,1952-05-26
1951,36,1076.692880393172,0.3097142857142857,16.999687849273283,0.0158577951643475,45.0,10.0,9.0,9.0,88.0,161.0,0.1496784783556697,915.6928803931718,915.6928803931718,,228.92322009829292,228.92322009829292,228.92322009829292,228.92322009829292,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.6928803931718,990.5,968.14103476695,22.35896523305004,0.5517265476403475,0.28255430431453743,989.6657191480451,0.37122340454310854,0.37122340454310854,0.37122340454310854,0.37122340454310854,21.153460976552044,21.153460976552044,21.153460976552044,21.153460976552044,,0.9381727086419428,0.9381727086419428,0.9381727086419428,0.9381727086419428,44.541679110111545,44.541679110111545,44.541679110111545,44.541679110111545,0.9071625073342473,0.9071625073342473,0.9071625073342473,0.9071625073342473,0.979201134928186,0.979201134928186,0.979201134928186,0.979201134928186,43.616713274638514,43.616713274638514,43.616713274638514,43.616713274638514,174.46685309855405,0.16204416477456496,5.293745688499963e-05,1127.726717014242,1022.729174239858,0.1574219295344371,0.1427650844579278,21.458501625433044,20.863583623398075,968.301426824902,967.971434547611,182.2246932394943,165.70675802055942,29310.43132055708,7,0.969260294991967,1952-06-02
1951,37,901.450272228436,0.3617142857142857,29.06503335780147,0.032270630095314175,45.0,10.0,9.0,9.0,88.0,161.0,0.17923412818623746,740.450272228436,740.450272228436,,246.8167574094787,246.8167574094787,246.8167574094787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,804.450272228436,990.5,967.5058010889137,22.99419891108627,0.39623293153576433,0.16236364336518289,989.9414034250991,0.4331516733004472,0.4331516733004472,0.4331516733004472,0.0,22.0024506628849,22.0024506628849,22.0024506628849,0.0,,0.9415706262396526,0.9415706262396526,0.9415706262396526,0.0,50.096115835625106,50.096115835625106,50.096115835625106,0.0,1.0202874915605926,1.0202874915605926,1.0202874915605926,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.30947351343371,47.30947351343371,47.30947351343371,0.0,141.92842054030115,0.15776085049749056,5.342466948578949e-05,971.4321659369264,819.2739407352476,0.1965154657006574,0.1657346808613433,22.517811753665956,21.544357986078097,967.7857286637476,967.177095762941,144.60000000000002,133.60491041078473,23843.97465077059,7,0.7884912252238951,1952-06-09
1951,38,735.6830449253806,0.4225714285714286,19.22637011735776,0.0260016371471907,45.0,10.0,9.0,9.0,88.0,161.0,0.2194044049488602,574.6830449253806,574.6830449253806,,216.926380831785,216.926380831785,140.8302832618107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,638.6830449253806,990.5,966.8427321797014,23.657267820298525,0.28947850577094625,0.09913577177578778,990.1113857224534,0.34038186378919566,0.34038186378919566,0.19697880545382337,0.0,22.928271678962624,22.928271678962624,16.364064518995768,0.0,,0.936013146382642,0.936013146382642,0.6659351232985612,0.0,45.69796339170769,45.69796339170769,29.491436272934237,0.0,0.9307120853708286,0.9307120853708286,0.6006402499579274,0.0,0.9759427617032973,0.9759427617032973,0.9702284759890115,0.96,42.51057584949266,42.51057584949266,28.73914727806408,0.0,113.76029897704939,0.15424233271244572,5.485925385042658e-05,794.2548359930772,684.6893499137433,0.2351431346497249,0.2027057220227026,23.14643249970832,22.664985091397508,967.0770193439724,966.6387573996548,129.04531127694617,96.4,19111.730228144297,7,0.6320016609836077,1952-06-16
1951,39,630.526257809546,0.46871428571428575,11.844501107933896,0.018651008393105042,45.0,10.0,9.0,9.0,88.0,161.0,0.25568540487873165,469.52625780954594,469.52625780954594,,234.76312890477297,234.76312890477297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,533.526257809546,990.5,966.4221050312382,24.077894968761825,0.22976208595810624,0.06407114652720257,990.2061667675146,0.39083657713482445,0.39083657713482445,0.0,0.0,23.393225159141675,23.393225159141675,0.0,0.0,,0.9418127815002703,0.9418127815002703,0.0,0.0,50.71335480142749,50.71335480142749,0.0,0.0,1.03285854992724,1.03285854992724,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.92988223284417,47.92988223284417,0.0,0.0,95.85976446568834,0.15219915134282122,5.6830448102642255e-05,666.8063237852695,601.777842158206,0.2675405917615582,0.2414494198046126,23.57742832576299,23.157680375585,966.567225295141,966.3071113686328,96.4,93.81068331725902,16104.440430235642,7,0.5325542470316019,1952-06-23
1951,40,560.4052046431797,0.508,8.53844165827484,0.015100799278559713,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.24740297426495123,421.69091892889395,421.69091892889395,,210.84545946444698,210.84545946444698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,481.4052046431797,990.5,966.1218234208942,24.378176579105734,0.20543459602634812,0.054338183785778746,990.2402272201879,0.3146949179307116,0.3146949179307116,0.0,0.0,23.803708881362898,23.803708881362898,0.0,0.0,,0.9370702870603603,0.9370702870603603,0.0,0.0,46.121613045883876,46.121613045883876,0.0,0.0,0.9393403878998753,0.9393403878998753,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.199180784966195,45.199180784966195,0.0,0.0,90.39836156993239,0.16134351294548385,5.954943679282207e-05,583.0034913422678,542.0087505502821,0.2761561506764299,0.236058518519383,23.916535649452975,23.70002087960534,966.22351571104,966.0390393774762,93.51900898191808,87.49633810930894,15186.924743748641,7,0.5022131198329577,1952-06-30
1951,41,509.1621194789771,0.5442857142857143,7.997674879853394,0.015748267843185445,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.30986553170967224,352.3049766218342,352.3049766218342,,176.1524883109171,176.1524883109171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,415.5906909075485,990.5,965.8912295376552,24.608770462344655,0.18220661211352723,0.040460995324366804,990.2773323925621,0.22250795738545476,0.22250795738545476,0.0,0.0,24.163594897521328,24.163594897521328,0.0,0.0,,0.9261037248896102,0.9261037248896102,0.0,0.0,38.665677018480785,38.665677018480785,0.0,0.0,0.787488330315291,0.787488330315291,0.0,0.0,0.9738168251264464,0.9738168251264464,0.96,0.96,37.669000125531404,37.669000125531404,0.0,0.0,75.33800025106281,0.14755632777280928,5.936319669830005e-05,532.5192229643311,486.0250263913084,0.3826963425752642,0.2535119751142626,24.35788320313739,23.977981178958824,965.9963365033394,965.7871126187608,85.45061338114549,63.72777141356303,12656.784042178553,7,0.4185444458392379,1952-07-07
1951,42,472.17689913823233,0.5717142857142857,3.351422734666999,0.0071146050636666,50.0,10.0,9.0,9.0,108.0,186.0,0.3940105742483296,286.17689913823233,286.17689913823233,,143.08844956911616,143.08844956911616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.17689913823233,990.5,965.7247960461219,24.775203953877995,0.1608847105498837,0.02723537982764641,990.3118799096226,0.14500718295317833,0.14500718295317833,0.0,0.0,24.44207668054731,24.44207668054731,0.0,0.0,,0.9137990159163507,0.9137990159163507,0.0,0.0,31.342216941046864,31.342216941046864,0.0,0.0,0.6383343572514636,0.6383343572514636,0.0,0.0,0.97,0.97,0.96,0.96,30.401950432815454,30.401950432815454,0.0,0.0,60.80390086563091,0.12875454096596864,5.901948426723858e-05,486.0250263913084,462.56506724863937,0.4021055915578266,0.3826963425752642,24.500283671848884,24.35788320313739,965.7871126187608,965.6815428026188,63.72777141356303,58.76415545663526,10215.055345425993,7,0.3377994492535051,1952-07-14
1951,43,445.71677066153853,0.6004285714285713,4.515319369387238,0.010168286229428586,50.0,10.0,9.0,9.0,108.0,186.0,0.4175132628286279,259.71677066153853,259.71677066153853,,259.71677066153853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.71677066153853,990.5,965.605725467977,24.894274532023115,0.15154611023663586,0.02194335413230766,990.3265105356311,0.4778270785131549,0.0,0.0,0.0,24.242957989141015,0.0,0.0,0.0,,0.9460516476117335,0.0,0.0,0.0,58.41069862685165,0.0,0.0,0.0,1.1896272632760012,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10819429714161218,5.162774540882045e-05,459.2604427967548,430.9578316629287,0.431596751084173,0.4049989562944224,24.37090602752286,24.124164517309385,965.6666719925854,965.5393102424832,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-07-21
1951,44,418.05595046766035,0.632,4.007922031248776,0.009701117494928626,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.41267858193586554,245.3416647533746,245.3416647533746,,245.3416647533746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,310.91309332480324,990.5,965.4812517771044,25.01874822289553,0.1452626401128894,0.0190683329506749,990.3356690269364,0.426405694841038,0.0,0.0,0.0,24.428011554990928,0.0,0.0,0.0,,0.9445272865207917,0.0,0.0,0.0,55.516666180069706,0.0,0.0,0.0,1.1306856655818678,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11533745838019208,5.4650308632441056e-05,426.6328809909446,402.90237744418727,0.4425526982784437,0.3746383086443222,24.48804750886521,24.394522041662736,965.5198479644592,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-07-28
1951,45,390.84273086946325,0.6635714285714285,3.152205012140842,0.008097109194719957,47.0,8.0,6.0,5.0,89.0,155.0,0.39670418481613556,235.8427308694633,235.8427308694633,,235.8427308694633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.84273086946325,990.5,965.3540063416727,25.145993658327306,0.1402967726437014,0.017168546173892612,990.3425346811825,0.3938123201087499,0.0,0.0,0.0,24.594716019400984,0.0,0.0,0.0,,0.9431943190407249,0.0,0.0,0.0,53.652063204107094,0.0,0.0,0.0,1.0927100448901648,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12336220456863052,5.681946355135086e-05,402.90237744418727,380.8369423592014,0.4069983312012983,0.3847085762641637,24.683087525904963,24.48804750886521,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-08-04
1951,46,372.9881451684561,0.6851428571428572,2.926877359491503,0.007961891198133442,47.0,8.0,6.0,5.0,89.0,155.0,0.4157436706539443,217.9881451684561,217.9881451684561,,217.9881451684561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9881451684561,990.5,965.2649407258422,25.235059274157752,0.1339953353786784,0.013597629033691157,990.3524070355877,0.33659593443478864,0.0,0.0,0.0,24.750870375310587,0.0,0.0,0.0,,0.939587497036367,0.0,0.0,0.0,49.71485732015594,0.0,0.0,0.0,1.012522552345335,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.68515335579701,0.0,0.0,0.0,47.68515335579701,0.12786080003483005,6.080825764740295e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.859326242532536,24.683087525904963,965.304184711796,965.2017440042138,48.2,45.94718721994123,8011.105763773899,7,0.26491751864331675,1952-08-11
1951,47,346.0449919619859,0.714857142857143,3.146822734251592,0.009073810099832314,47.0,8.0,6.0,5.0,89.0,155.0,0.4480596004718042,191.04499196198586,191.04499196198586,,191.04499196198586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.04499196198586,990.5,965.13022495981,25.36977504019009,0.12448626065156783,0.00910449919619853,990.3664092401522,0.25849111467280694,0.0,0.0,0.0,24.97769316566951,0.0,0.0,0.0,,0.932467636395402,0.0,0.0,0.0,43.637219336957955,0.0,0.0,0.0,0.8887417380235834,0.0,0.0,0.0,0.9780298922982806,0.96,0.96,0.96,42.68106398176572,0.0,0.0,0.0,42.68106398176572,0.12330432158693817,6.20544143331708e-05,353.9823107128336,338.3210417029997,0.4581447231888967,0.4378749878429461,25.04053416076549,24.91275215866011,965.169911553564,965.0916052085148,44.53321533243224,40.83972027599187,7170.418748936641,7,0.23711702212092067,1952-08-18
1951,48,328.68795017147073,0.7418571428571428,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.47164896986461313,173.68795017147073,173.68795017147073,,173.68795017147073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.68795017147073,990.5,965.0434397508574,25.456560249142658,0.11836040037329545,0.007368795017147015,990.3742708046096,0.21360208357544044,0.0,0.0,0.0,25.11722897017677,0.0,0.0,0.0,,0.926594526382933,0.0,0.0,0.0,39.64355151269524,0.0,0.0,0.0,0.8074043077942002,0.0,0.0,0.0,0.9713089551930066,0.96,0.96,0.96,38.5074477352493,0.0,0.0,0.0,38.5074477352493,0.11713533676056213,6.158207147397238e-05,335.4728177879068,323.62655383883583,0.4789471017177073,0.4620344534083663,25.15719933733335,25.063413747024452,965.0773640889396,965.0181327691942,40.14080461161612,37.31755945916584,6469.251219521882,7,0.21393026519582944,1952-08-25
1951,49,316.85125758189935,0.7601428571428571,2.5152045659218305,0.008062941352719871,40.0,6.0,4.0,3.0,65.0,118.0,0.3726031497138525,198.8512575818993,198.8512575818993,,198.8512575818993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,248.8512575818993,990.5,964.9842562879095,25.515743712090543,0.12335909269739194,0.010157907240534987,990.3664830000622,0.2801243383564317,0.0,0.0,0.0,25.102102373796217,0.0,0.0,0.0,,0.9347652157885127,0.0,0.0,0.0,45.75881675869271,0.0,0.0,0.0,0.9319514614805032,0.0,0.0,0.0,0.9796696294830843,0.96,0.96,0.96,44.82929826505113,0.0,0.0,0.0,44.82929826505113,0.14144022254787844,6.262190059273539e-05,323.62655383883583,306.020121877383,0.3855955591288881,0.3646177935657385,25.1914274053801,25.045849546789565,965.0181327691942,964.9301006093868,46.363620480085885,42.33102796761841,7531.3221085285895,7,0.2490516570280618,1952-09-01
1951,50,290.4184965233691,0.799,3.2017361801992474,0.010954004553203915,40.0,6.0,4.0,3.0,65.0,118.0,0.4064212956056674,172.4184965233691,172.4184965233691,,172.4184965233691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.4184965233691,990.5,964.8616739860936,25.63832601390652,0.11403001116268217,0.007241849652336872,990.378728139185,0.21053394566200687,0.0,0.0,0.0,25.306520207429497,0.0,0.0,0.0,,0.9261877821525056,0.0,0.0,0.0,39.63328379558544,0.0,0.0,0.0,0.8071951893194591,0.0,0.0,0.0,0.971317548766044,0.96,0.96,0.96,38.498353138475395,0.0,0.0,0.0,38.498353138475395,0.13253181110055232,6.20194988772048e-05,299.18021087320443,283.6079686159883,0.4160672937923501,0.394411113140132,25.35333407602625,25.24579380002814,964.8967208434927,964.834431874464,40.64466847673157,36.89426872174312,6467.723327263867,7,0.21387973965819665,1952-09-08
1951,51,279.0150870137377,0.8200000000000001,1.7622082393619556,0.006394814588354885,40.0,6.0,4.0,3.0,65.0,118.0,0.42304577629378937,161.01508701373768,161.01508701373768,,161.01508701373768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.01508701373768,990.5,964.816060348055,25.683939651945057,0.1100052648514727,0.0061015087013737285,990.3838932264472,0.18361938691323837,0.0,0.0,0.0,25.375545729371886,0.0,0.0,0.0,,0.9219126088222459,0.0,0.0,0.0,36.94246562190197,0.0,0.0,0.0,0.7523923751914859,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8341916532449,0.0,0.0,0.0,35.8341916532449,0.12839943580887622,6.181762827760958e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,25.4,25.35333407602625,964.834431874464,964.7850900437618,36.89426872174312,34.03042040932597,6020.144197745143,7,0.1990788425180272,1952-09-15
1951,52,261.4493740020168,0.8567142857142857,1.7821227045299597,0.0067825076945162,40.0,6.0,4.0,3.0,65.0,118.0,0.4514096648075053,143.4493740020168,143.4493740020168,,143.4493740020168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.4493740020168,990.5,964.7457974960081,25.754202503991873,0.10380564636907948,0.004344937400201614,990.3918494162308,0.1457326390734482,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9148580644966581,0.0,0.0,0.0,32.69202766088672,0.0,0.0,0.0,0.6658254106086908,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.711266831060122,0.0,0.0,0.0,31.711266831060122,0.12127007589071513,6.140381723294026e-05,266.78604271350054,258.7976520087449,0.4559546776568619,0.4423019990094433,25.4,25.4,964.767144170854,964.735190608035,32.97074473169571,31.085234530685312,5327.4928276181,7,0.17617370461700066,1952-09-22
1951,53,258.7976520087449,0.862,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.5,964.735190608035,25.764809391964945,0.102869767973999,0.0040797652008744,990.3930504668252,0.1403112570576646,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9137230601167474,0.0,0.0,0.0,32.04663353678898,0.0,0.0,0.0,0.6526809274295108,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.085234530685312,0.0,0.0,0.0,31.085234530685312,0.120114051612937,6.132763754539391e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.4,25.4,964.735190608035,964.735190608035,31.085234530685312,31.085234530685312,1492.091257472895,2,0.1726957473926962,1952-09-29
1952,1,243.4798512915325,0.8841428571428571,2.736622606757245,0.011144337702283316,37.0,5.0,3.0,2.0,50.0,97.0,0.39852948073022965,146.4798512915325,146.4798512915325,,146.4798512915325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.4798512915325,990.5,964.6608791077491,25.839120892250794,0.10311053814957553,0.004647985129153228,990.3922414767212,0.15202294187229998,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916125978612582,0.0,0.0,0.0,33.42974766045239,0.0,0.0,0.0,0.6808502578503541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.42685523063882,0.0,0.0,0.0,32.42685523063882,0.13314492082212065,6.148891761043335e-05,249.7991800258312,239.64129376144416,0.4047716421384398,0.3883119231615149,25.4,25.4,964.698795080155,964.6378477625686,33.91844173003195,31.52095602004545,5447.711678747322,7,0.18014919572577123,1952-10-01
1952,2,233.78932725001775,0.9001428571428571,1.8946032898518947,0.008213317334322156,37.0,5.0,3.0,2.0,50.0,97.0,0.4150114001005827,136.78932725001775,136.78932725001775,,136.78932725001775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.78932725001775,990.5,964.6027359635001,25.897264036499873,0.09969043901758794,0.003678932725001743,990.3966306282574,0.1325616133263541,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.911913702320658,0.0,0.0,0.0,31.074238427817452,0.0,0.0,0.0,0.6328765463913941,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.14201127498293,0.0,0.0,0.0,30.14201127498293,0.12890049004250612,6.120619632983093e-05,239.64129376144416,226.3790707324809,0.4284848404322142,0.4047716421384398,25.4,25.4,964.6378477625686,964.5582744243948,31.52095602004545,28.40311389044412,5063.857894197133,7,0.16745561819434962,1952-10-08
1952,3,225.32127431025273,0.9158571428571429,2.8694227279010085,0.012431223812251516,37.0,5.0,3.0,2.0,50.0,97.0,0.43067235568269563,128.32127431025273,128.32127431025273,,128.32127431025273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.32127431025273,990.5,964.5519276458615,25.948072354138453,0.09670178944767384,0.0028321274310252145,990.4004660831213,0.1167159857161478,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9079287800342888,0.0,0.0,0.0,29.02426785288296,0.0,0.0,0.0,0.5911256181849891,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.15353981729647,0.0,0.0,0.0,28.15353981729647,0.12490346670525175,6.093873468823267e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.4,25.4,964.608607280156,964.5231829749896,30.37079656874745,27.02338152968594,4729.794689305807,7,0.15640855454053595,1952-10-15
1952,4,239.26631634068525,0.8907142857142858,2.147328571403445,0.008643208102079141,37.0,5.0,3.0,2.0,50.0,97.0,0.40571412764896087,142.26631634068525,142.26631634068525,,142.26631634068525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.26631634068525,990.5,964.635597898044,25.864402101955843,0.10162344548397191,0.0042266316340685145,990.394149922882,0.1435868878739816,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9142583314774767,0.0,0.0,0.0,32.404563048873925,0.0,0.0,0.0,0.6599707341929516,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.432426157407708,0.0,0.0,0.0,31.432426157407708,0.13129050149765017,6.136356410720691e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.4,25.4,964.698795080155,964.608607280156,33.91844173003195,30.37079656874745,5280.647594444495,7,0.17462458976337614,1952-10-22
1952,5,257.6295372123065,0.8618571428571428,5.494287119579574,0.021238015738392457,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39658133383779787,155.4866800694494,155.4866800694494,,155.4866800694494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,203.34382292659225,990.5,964.7304033945783,25.769596605421707,0.10729776282414807,0.0055486680069449,990.3871535691688,0.1713827208522422,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9197429710461529,0.0,0.0,0.0,35.62738560016758,0.0,0.0,0.0,0.7256086680278528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.55856403216255,0.0,0.0,0.0,34.55856403216255,0.13410889973894016,6.173168438589607e-05,270.26224589706084,249.7991800258312,0.4243408644857792,0.3748102011247085,25.4,25.4,964.7810489835882,964.698795080155,36.64232272459592,31.794986908892295,5805.838757403308,7,0.19199202240090305,1952-10-29
1952,6,286.58466347111147,0.8055714285714286,3.4944315500464023,0.012258500944810614,40.0,6.0,4.0,3.0,53.0,106.0,0.3700220778825174,180.58466347111147,180.58466347111147,,180.58466347111147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.58466347111147,990.5,964.8463386538845,25.65366134611554,0.11691219102815456,0.008058466347111114,990.3750293426248,0.2309650160684538,0.0,0.0,0.0,25.29772567267184,0.0,0.0,0.0,,0.929147034457616,0.0,0.0,0.0,41.628655682847345,0.0,0.0,0.0,0.8478341279602309,0.0,0.0,0.0,0.974829393336462,0.96,0.96,0.96,40.58439771466249,0.0,0.0,0.0,40.58439771466249,0.14157119548486316,6.242089001818646e-05,294.72326674738565,275.9224808516464,0.3841658703300525,0.3596594227861051,25.371853262590715,25.240446106295185,964.8788930669896,964.8036899234066,42.6042224804161,37.94830593603583,6818.178816063298,7,0.22546887619256936,1952-11-05
1952,7,322.838168507024,0.7497142857142857,6.55314844859871,0.020318754132715087,40.0,6.0,4.0,3.0,53.0,106.0,0.32910649872192727,216.83816850702402,216.83816850702402,,216.83816850702402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.838168507024,990.5,965.0141908425351,25.48580915746491,0.12970723163963788,0.0134204223890316,990.3568723459714,0.3343445845686483,0.0,0.0,0.0,25.008336918867595,0.0,0.0,0.0,,0.939109521547528,0.0,0.0,0.0,49.93665773837405,0.0,0.0,0.0,1.0170398724719767,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.9876935714641,0.0,0.0,0.0,46.9876935714641,0.14568147257473338,6.0379008393406154e-05,340.5953058875766,302.30479186612183,0.3506394964686599,0.3112197912527555,25.183731778320155,24.85485752970444,965.102976529438,964.9115239593306,48.2,44.38008057057389,7893.932520005968,7,0.26104274206368944,1952-11-12
1952,8,356.26060276659075,0.7042857142857144,4.630688499267535,0.012855119380939386,40.0,6.0,4.0,3.0,53.0,106.0,0.297804323454648,250.2606027665908,250.2606027665908,,250.2606027665908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.26060276659075,990.5,965.1813030138329,25.318696986167065,0.141503045681917,0.020052120553318113,990.3384448337648,0.44382683103988035,0.0,0.0,0.0,24.71331498889195,0.0,0.0,0.0,,0.9453122321543832,0.0,0.0,0.0,57.33078692164399,0.0,0.0,0.0,1.1676331348603664,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1354166829293777,5.3598115917136415e-05,373.01012538244936,340.5953058875766,0.3112197912527555,0.2841745914841255,24.85485752970444,24.55983460216806,965.2650506269122,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1952-11-19
1952,9,384.4133626147398,0.6717142857142857,4.999202981589186,0.012559066556805344,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2845719819495908,274.9847911861683,274.9847911861683,,254.2701807394845,20.71461044668383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,326.1276483290255,990.5,965.3214950597697,25.178504940230173,0.15063232863324197,0.0249969582372336,990.3243707131296,0.47146184851516665,0.02125781830053094,0.0,0.0,24.53141380484454,3.5328903234186124,0.0,0.0,,0.9426289020550831,0.13072213683804934,0.0,0.0,57.74843938864057,4.597172960562818,0.0,0.0,1.1761392950843292,0.09362877720087207,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.77354348603165,4.459257771745934,0.0,0.0,50.23280125777758,0.13045476510202764,5.066629108911167e-05,408.00454625357366,373.01012538244936,0.3052794480069451,0.2783343426279847,24.730232263930287,24.48422775271055,965.436020458141,965.2650506269122,62.42960880444308,48.2,8439.110611306634,7,0.27907111809876434,1952-11-26
1952,10,420.28892993659525,0.63,1.7549119547173697,0.0041754893591466,42.0,7.0,5.0,3.0,61.0,118.0,0.2807592386927761,302.28892993659525,302.28892993659525,,151.14446496829763,151.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.28892993659525,990.5,965.4913001847146,25.008699815285357,0.161277180721413,0.030457785987319,990.3082650332911,0.1616720443315228,0.1616720443315228,0.0,0.0,24.65529280424509,24.65529280424509,0.0,0.0,,0.9174433010546084,0.9174433010546084,0.0,0.0,33.52898029065721,33.52898029065721,0.0,0.0,0.6828712890154217,0.6828712890154217,0.0,0.0,0.97,0.97,0.96,0.96,32.52311088193749,32.52311088193749,0.0,0.0,65.04622176387498,0.1547654890022629,5.977193719333203e-05,420.28892993659525,420.28892993659525,0.2807592386927761,0.2807592386927761,24.655292804245093,24.655292804245093,965.4913001847146,965.4913001847146,65.04622176387498,65.04622176387498,10927.765256330998,7,0.3613678986881944,1952-12-03
1952,11,409.8198330032169,0.6427142857142858,4.030936788337604,0.0098179803507462,42.0,7.0,5.0,3.0,61.0,118.0,0.2879709101781588,291.8198330032169,291.8198330032169,,145.90991650160845,145.90991650160845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,345.8198330032169,990.5,965.4441892485145,25.055810751485524,0.1575823115907667,0.02836396660064336,990.3140537218087,0.1507363202309668,0.1507363202309668,0.0,0.0,24.719128153063146,24.719128153063146,0.0,0.0,,0.9153625496096697,0.9153625496096697,0.0,0.0,32.377894525689264,32.377894525689264,0.0,0.0,0.6594275870812478,0.6594275870812478,0.0,0.0,0.97,0.97,0.96,0.96,31.406557689918593,31.406557689918593,0.0,0.0,62.81311537983718,0.15326172878205338,5.979070399786909e-05,413.7323824701425,402.90237744418727,0.2928749161236859,0.2852085188389033,24.761166497896443,24.695332952929714,965.4617957211155,965.4130606984988,63.65010076816053,61.33089789088751,10552.603383812646,7,0.3489617521102065,1952-12-10
1952,12,424.17734266916904,0.6241428571428571,2.4607784561123123,0.005797599866001771,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2642729546747499,312.17734266916904,312.17734266916904,,156.08867133458452,156.08867133458452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,363.17734266916904,990.5,965.5087980420112,24.99120195798876,0.16370831530032678,0.032435468533833785,990.3038562161659,0.17267078607212333,0.17267078607212333,0.0,0.0,24.622387388082476,24.622387388082476,0.0,0.0,,0.9194009141009155,0.9194009141009155,0.0,0.0,34.6542894672681,34.6542894672681,0.0,0.0,0.7057900095166618,0.7057900095166618,0.0,0.0,0.97,0.97,0.96,0.96,33.61466078325005,33.61466078325005,0.0,0.0,67.2293215665001,0.15844199188703165,5.9819251716391394e-05,430.9578316629287,413.7323824701425,0.2852085188389033,0.2413229145846989,24.695332952929714,24.568683600421327,965.5393102424832,965.4617957211155,70.48014808336687,63.65010076816053,11294.526023172017,7,0.37349623092500056,1952-12-17
1952,13,464.3874243806179,0.5797142857142857,6.943609420909737,0.015079426871351729,38.0,5.0,4.0,3.0,54.0,104.0,0.22408004589355077,360.3874243806179,360.3874243806179,,180.19371219030896,180.19371219030896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,407.3874243806179,990.5,965.6897434097127,24.81025659028723,0.17931142483484389,0.042077484876123526,990.2786110902891,0.2299600303572426,0.2299600303572426,0.0,0.0,24.35890765021904,24.35890765021904,0.0,0.0,,0.9282609711247414,0.9282609711247414,0.0,0.0,39.95700679797769,39.95700679797769,0.0,0.0,0.813788325824393,0.813788325824393,0.0,0.0,0.971861651367518,0.971861651367518,0.96,0.96,38.834459841109506,38.834459841109506,0.0,0.0,77.66891968221901,0.16721953552872582,5.9863958564146935e-05,479.5630976092969,442.799181369126,0.2348694495740352,0.2168640592206898,24.49488055767445,24.26268713064572,965.7580339392418,965.592596316161,81.07285154196005,72.98387056122773,13048.378506612793,7,0.43149399823455004,1952-12-24
1952,14,513.0161131578149,0.542,8.309919237825511,0.01621481660579254,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.22949114730498515,395.30182744352913,395.30182744352913,,197.65091372176454,197.65091372176454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,445.7303988721006,990.5,965.9085725092101,24.59142749078988,0.19284385019371555,0.04906036548870577,990.2580957843176,0.27680810241951587,0.27680810241951587,0.0,0.0,24.07271517268796,24.07271517268796,0.0,0.0,,0.9335560299882294,0.9335560299882294,0.0,0.0,43.55757914072865,43.55757914072865,0.0,0.0,0.8871197381003798,0.8871197381003798,0.0,0.0,0.9778317251456267,0.9778317251456267,0.96,0.96,42.59515195704513,42.59515195704513,0.0,0.0,85.19030391409026,0.16605212106121958,5.986314352869396e-05,537.7325322740754,486.0250263913084,0.2425805313314084,0.2139807506872445,24.221380334138185,23.917028259114428,966.0197963952334,965.7871126187608,89.94314707649185,80.60092353633794,14311.971057567165,7,0.4732794661893904,1952-12-31
1952,15,557.355300524915,0.5104285714285715,3.5850775620057385,0.0064559800017201996,41.0,6.0,4.0,3.0,66.0,120.0,0.215330838495678,437.35530052491504,437.35530052491504,,218.67765026245755,218.67765026245755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,488.35530052491504,990.5,966.108098852362,24.391901147637927,0.2078875005024335,0.05747106010498298,990.2346414393926,0.33838605463522403,0.33838605463522403,0.0,0.0,23.78815653239533,23.78815653239533,0.0,0.0,,0.9390574261237802,0.9390574261237802,0.0,0.0,47.90593659033858,47.90593659033858,0.0,0.0,0.9756809896199303,0.9756809896199303,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.9478178585318,46.9478178585318,0.0,0.0,93.8956357170636,0.16846215926299485,5.9636835731992063e-05,562.8280752081156,548.1781559247493,0.2189069350958831,0.2132089803011832,23.84864683183125,23.752048955954265,966.1327263384364,966.0668017016612,94.99358871098448,92.05314903147544,15774.46680046669,7,0.5216424206503535,1953-01-07
1952,16,597.1221284391171,0.48457142857142854,8.711562408167797,0.014463183982040871,41.0,6.0,4.0,3.0,66.0,120.0,0.20116549452195318,477.1221284391172,477.1221284391172,,238.5610642195586,238.5610642195586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,528.1221284391172,990.5,966.2836044458514,24.216395554148676,0.22699402268383145,0.06553325460397451,990.207472722712,0.40320614690230905,0.40320614690230905,0.0,0.0,23.520662129958517,23.520662129958517,0.0,0.0,,0.9427453469596553,0.9427453469596553,0.0,0.0,51.86974204624422,51.86974204624422,0.0,0.0,1.056410224974424,1.056410224974424,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.11524013401263,48.11524013401263,0.0,0.0,96.23048026802526,0.16130234174707742,5.6105904691995023e-05,623.8090120652902,563.9275439778775,0.2127932946022362,0.1923665700223009,23.744767250125864,23.342546586576372,966.3952360482612,966.1376739479005,96.4,95.21336187617672,16166.720685028244,7,0.534613779266807,1953-01-14
1952,17,679.658570467367,0.44742857142857145,13.78924431450436,0.020255801514270772,41.0,6.0,4.0,3.0,66.0,120.0,0.17699803572289566,559.6585704673669,559.6585704673669,,223.98089657245083,223.98089657245083,111.6967773224652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,610.658570467367,990.5,966.6186342818694,23.88136571813056,0.27355247291217244,0.09385389326503758,990.1325936338227,0.36274524148455844,0.36274524148455844,0.15458451576683752,0.0,23.151214110468775,23.151214110468775,13.20602529775844,0.0,,0.9377562109286531,0.9377562109286531,0.5326263152240943,0.0,47.74934874206571,47.74934874206571,23.59500339724237,0.0,0.9724918277406458,0.9724918277406458,0.48054996735727834,0.0,0.9766264253071563,0.9766264253071563,0.9680549967357278,0.96,43.64212964343244,43.64212964343244,22.98498678628958,0.0,110.26924607315446,0.1617735534932425,5.457351632994988e-05,720.3337222668207,630.1125986840717,0.1904421531177256,0.1665894519312126,23.30000252513831,23.02857908456717,966.7813348890672,966.4204503947362,123.5100492068274,96.4,18525.23334028995,7,0.6126069226286359,1953-01-21
1952,18,752.5513227158553,0.4147142857142857,10.560159103750932,0.013793370221433942,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1689973832254135,625.265608430141,625.265608430141,,208.42186947671368,208.42186947671368,208.42186947671368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,677.9798941444268,990.5,966.9102052908635,23.589794709136623,0.31181051819981237,0.11757968252904227,990.0706097992712,0.3075737601788748,0.3075737601788748,0.3075737601788748,0.0,22.85283074822888,22.85283074822888,22.85283074822888,0.0,,0.935506394639954,0.935506394639954,0.935506394639954,0.0,43.69346496084278,43.69346496084278,43.69346496084278,0.0,0.8898872700782644,0.8898872700782644,0.8898872700782644,0.0,0.9785813121043232,0.9785813121043232,0.9785813121043232,0.96,42.75892508340622,42.75892508340622,42.75892508340622,0.0,128.27677525021866,0.17050092123507204,5.6992036449143365e-05,794.2548359930772,720.3337222668207,0.1782818665021104,0.1603776480232558,23.02857908456717,22.62493394348601,967.0770193439724,966.7813348890672,134.0354379686204,123.5100492068274,21550.498242036734,7,0.7126487513901036,1953-01-28
1952,19,833.6693435786301,0.38442857142857145,17.431985617516734,0.020690212619037314,43.0,7.0,5.0,4.0,78.0,137.0,0.16448164762590886,696.6693435786301,696.6693435786301,,232.22311452621005,232.22311452621005,232.22311452621005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,751.6693435786301,990.5,967.2346773743145,23.265322625685517,0.35472034899892274,0.14085004719299135,990.004429603808,0.38199468949304627,0.38199468949304627,0.38199468949304627,0.0,22.387757540000568,22.387757540000568,22.387757540000568,0.0,,0.9402717088546936,0.9402717088546936,0.9402717088546936,0.0,47.93085110705112,47.93085110705112,47.93085110705112,0.0,0.9761884135855625,0.9761884135855625,0.9761884135855625,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.73584157716761,46.73584157716761,46.73584157716761,0.0,140.20752473150284,0.16822976174089585,5.593483244824652e-05,885.1094475277025,803.6892968412517,0.1704638851586707,0.1547831179326691,22.569184418238734,22.065462823039127,967.4404377901108,967.114757187365,144.60000000000002,135.7226591473608,23554.864154892475,7,0.7789306929527935,1953-02-04
1952,20,923.7242232835904,0.3527142857142857,9.61794805074526,0.010365491314002257,43.0,7.0,5.0,4.0,78.0,137.0,0.14837023543743616,786.7242232835904,786.7242232835904,,262.2414077611968,262.2414077611968,262.2414077611968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,841.7242232835904,990.5,967.5948968931343,22.905103106865663,0.42548335204559995,0.18445231215878802,989.8900643357955,0.486713186782675,0.486713186782675,0.486713186782675,0.0,21.808454255878555,21.808454255878555,21.808454255878555,0.0,,0.9432817711477781,0.9432817711477781,0.9432817711477781,0.0,52.89934135666989,52.89934135666989,52.89934135666989,0.0,1.0773796610319735,1.0773796610319735,1.0773796610319735,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15660099302374655,5.108287337526769e-05,952.4350838829192,905.4211927358452,0.151310794466868,0.1438418243073048,21.93129494710784,21.613564276560908,967.7097403355316,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1953-02-11
1952,21,1082.5173759806437,0.30628571428571433,29.955115016351492,0.028114574511160756,43.0,7.0,5.0,4.0,78.0,137.0,0.12674310911112271,945.5173759806438,945.5173759806438,,236.37934399516095,236.37934399516095,236.37934399516095,236.37934399516095,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1000.5173759806438,990.5,968.1590560807388,22.340943919261367,0.5724172998372631,0.306413900784515,989.6211687993783,0.3959928427030608,0.3959928427030608,0.3959928427030608,0.3959928427030608,21.06611987593656,21.06611987593656,21.06611987593656,21.06611987593656,,0.939308488872227,0.939308488872227,0.939308488872227,0.939308488872227,45.85185361677815,45.85185361677815,45.85185361677815,45.85185361677815,0.9338463058406955,0.9338463058406955,0.9338463058406955,0.9338463058406955,0.97952531892697,0.97952531892697,0.97952531892697,0.97952531892697,44.91461481995559,44.91461481995559,44.91461481995559,44.91461481995559,179.65845927982235,0.16598035907703063,5.279986237411671e-05,1125.7884692412713,997.6786758623872,0.1373187613552811,0.1216924881921482,21.55006709460128,20.815243047386566,968.295335189044,967.8907147034496,186.08196759167149,166.26375463018934,30182.621159010152,7,0.9981025515545685,1953-02-18
1952,22,1280.849091681066,0.26399999999999996,49.648743869384234,0.03856313375973737,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.12196877851838125,1124.1348059667803,1066.8143740531534,,266.70359351328835,266.70359351328835,266.70359351328835,266.70359351328835,57.32043191362709,15.836048878024831,2.839298745972996,2.6848077755390576,2.6075622903220887,33.35271422376811,61.4074774494534,10.696441603115854,9.399093489824773,8.75041943317923,123.78128565233955,1148.3173865955473,990.5,968.7842530586657,21.71574694133426,0.769283789939703,0.43752106362522486,989.2931951464351,0.5039476473166082,0.5039476473166082,0.5039476473166082,0.5039476473166082,20.004994440452716,20.004994440452716,20.004994440452716,20.004994440452716,,0.9397103069313572,0.9397103069313572,0.9397103069313572,0.9397103069313572,49.11893613173716,49.11893613173716,49.11893613173716,49.11893613173716,1.0003856645974982,1.0003856645974982,1.0003856645974982,1.0003856645974982,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.806691766594284,47.806691766594284,47.806691766594284,47.806691766594284,191.22676706637714,0.15034989169601318,4.9852551789029734e-05,1436.9972565708524,1127.726717014242,0.1349966484195636,0.1044941308440121,20.80306442628277,19.3247448498738,969.2810680596904,968.301426824902,192.8,186.34080534637764,32126.096867151362,7,1.0623709281465397,1953-02-25
1952,23,2667.1184531820177,0.11485714285714287,253.40364998145492,0.10492432282701983,49.0,9.0,9.0,9.0,107.0,183.0,0.07123723344299215,2484.1184531820177,1100.0,,275.0,275.0,275.0,275.0,1384.1184531820174,50.99999999999999,9.0,16.0,60.36950197046692,1247.7489512115505,100.0,18.0,25.0,69.36950197046693,1354.7489512115505,1243.0,990.5,972.6784975196322,17.821502480367776,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.8803130678495,15.8803130678495,15.8803130678495,15.8803130678495,,0.9200421706401967,0.9200421706401967,0.9200421706401967,0.9200421706401967,39.43116379359026,39.43116379359026,39.43116379359026,39.43116379359026,0.8030786923338138,0.8030786923338138,0.8030786923338138,0.8030786923338138,0.9722959806920584,0.9722959806920584,0.9722959806920584,0.9722959806920584,38.34968871896251,38.34968871896251,38.34968871896251,38.34968871896251,153.39875487585005,0.060825041803761304,3.873705931208335e-05,3210.822806441037,1745.9668486656192,0.1048129866496952,0.0569947365618852,18.279533076408136,14.55111464049957,974.0076959469822,970.2792775110736,180.6514734014937,138.27990765007382,25770.990819142808,7,0.8522153048658336,1953-03-04
1952,24,3840.3805919146794,0.044571428571428574,160.7503409650851,0.0418223464572122,59.0,11.0,12.0,13.0,144.0,239.0,0.06268680165473935,3601.3805919146794,1100.0,,275.0,275.0,275.0,275.0,2501.3805919146794,41.0,6.999999999999998,13.0,67.0,2373.3805919146794,100.0,18.0,25.0,80.0,2517.38059191468,1243.0,990.5,975.3189010465564,15.181098953443618,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.23990954092534,13.23990954092534,13.23990954092534,13.23990954092534,,0.8884880537352691,0.8884880537352691,0.8884880537352691,0.8884880537352691,31.747313867058192,31.747313867058192,31.747313867058192,31.747313867058192,0.6465848038097393,0.6465848038097393,0.6465848038097393,0.6465848038097393,0.97,0.97,0.97,0.97,30.794894451046446,30.794894451046446,30.794894451046446,30.794894451046446,123.1795778041858,0.032483200125555854,3.110595399095601e-05,4336.075193196632,3441.005216005948,0.0694564480426486,0.0551189703478838,14.063347153564443,12.263792983931914,976.2950176035498,974.4954634339172,132.84499949390965,111.5887178970784,20694.169071103213,7,0.6843309878010322,1953-03-11
1952,25,5418.082608472117,0.0124285714285714,224.18506427097537,0.042705664766077046,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.05200622328001205,5135.654037043545,628.5714285714286,,275.0,275.0,275.0,275.0,4507.082608472117,507.2857142857143,5.285714285714286,10.142857142857148,62.42857142857143,3921.9397513292597,571.4285714285714,18.0,25.0,80.0,4095.0826084721166,1243.0,990.5453860152795,978.133190351369,12.412195663910552,0.9093353869762938,0.48,989.1560506283031,0.5349,0.5349,0.5349,0.5349,10.487960276934222,10.487960276934222,10.487960276934222,10.487960276934222,1.0,0.7548927908495843,0.7548927908495843,0.7548927908495843,0.7548927908495843,21.45612424589468,21.45612424589468,21.45612424589468,21.45612424589468,0.4369882738471422,0.4369882738471422,0.4369882738471422,0.4369882738471422,0.9634385930274455,0.9634385930274455,0.9634385930274455,0.9634385930274455,20.68315351040777,20.68315351040777,20.68315351040777,20.68315351040777,82.73261404163108,0.015612622745509157,inf,5886.181288951835,4501.386000873192,0.0565545312974456,0.0450282396054956,11.96127420588379,9.79203573332051,978.8747191849858,976.597536381598,107.75867830161958,71.47313652635737,13899.07915899402,7,0.45962563356461705,1953-03-18
1952,26,5642.645688467882,0.008999999999999985,67.16232556127918,0.012021623264921929,68.0,14.0,17.0,21.0,195.0,315.0,0.05586235221352604,5327.645688467882,785.7142857142857,,275.0,275.0,275.0,275.0,4541.931402753597,346.2857142857143,4.0,8.0,59.0,4124.645688467882,414.2857142857143,18.0,25.0,80.0,4319.645688467882,1243.0,990.5587865929922,978.4996743602405,12.059112232751756,0.904329577688542,0.48,989.1744570153038,0.5349,0.5349,0.5349,0.5349,10.139882655063204,10.139882655063204,10.139882655063204,10.139882655063204,1.0,0.7298391788537054,0.7298391788537054,0.7298391788537054,0.7298391788537054,19.96705694862821,19.96705694862821,19.96705694862821,19.96705694862821,0.40666103765026895,0.40666103765026895,0.40666103765026895,0.40666103765026895,0.9610630821709012,0.9610630821709012,0.9610630821709012,0.9610630821709012,19.190594015717462,19.190594015717462,19.190594015717462,19.190594015717462,76.76237606286985,0.013628115289131515,inf,5828.6919547143225,5396.855655881256,0.0583673198034723,0.0540430001186156,10.49094962868184,9.87414893528284,978.78618561026,978.1211577100572,82.34032421546576,72.67686895968478,12896.079178562133,7,0.42645764479372134,1953-03-25
1952,27,5221.232319977943,0.01442857142857143,55.45164271746463,0.010737032764173529,84.0,14.0,20.0,27.0,219.0,364.0,0.06974983553751905,4857.232319977943,1100.0,,275.0,275.0,275.0,275.0,3757.2323199779426,16.0,4.0,5.0,53.0,3679.2323199779426,100.0,18.0,25.0,80.0,3898.2323199779426,1243.0,990.5245227362404,977.850697772766,12.67382496347443,0.9171289014220985,0.48,989.1273938348183,0.5349,0.5349,0.5349,0.5349,10.741796062052321,10.741796062052321,10.741796062052321,10.741796062052321,,0.7731631503080117,0.7731631503080117,0.7731631503080117,0.7731631503080117,22.403785352567485,22.403785352567485,22.403785352567485,22.403785352567485,0.4562889073842665,0.4562889073842665,0.4562889073842665,0.4562889073842665,0.9656288907384266,0.9656288907384266,0.9656288907384266,0.9656288907384266,21.63471184606255,21.63471184606255,21.63471184606255,21.63471184606255,86.5388473842502,0.016594605393853344,2.1853244288952076e-05,5344.849128363103,5008.694156859004,0.0726736328073718,0.06810295131969,11.045368704601737,10.56523162470932,978.0410676576792,977.5233890015628,91.72040414388336,83.56408245949993,14538.526360554035,7,0.4807713743569456,1953-04-01
