WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1952,28,4814.087813089635,0.019571428571428573,55.110234275282764,0.01148245105046433,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.06731757202275146,4489.516384518207,1100.0,,275.0,275.0,275.0,275.0,3389.516384518207,24.0,4.0,6.142857142857143,54.142857142857146,3301.2306702324927,100.0,18.0,25.0,80.0,3491.0878130896353,1243.0,990.5,977.1697806979539,13.330219302046023,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.389029889527746,11.389029889527746,11.389029889527746,11.389029889527746,,0.8197491534443628,0.8197491534443628,0.8197491534443628,0.8197491534443628,25.185494190579764,25.185494190579764,25.185494190579764,25.185494190579764,0.5129428552052905,0.5129428552052905,0.5129428552052905,0.5129428552052905,0.9696937727078918,0.9696937727078918,0.9696937727078918,0.9696937727078918,24.42257554506804,24.42257554506804,24.42257554506804,24.42257554506804,97.69030218027216,0.020314649505369986,2.4669268227341455e-05,4967.490886366779,4702.805776155369,0.0752307560534012,0.0619738819091276,11.592676017117462,11.108302265430543,977.4505083220512,976.9661345703644,101.21963350168384,92.8213905672335,16411.970766285725,7,0.5427239010015121,1953-04-08
1952,29,4472.6450704117915,0.02557142857142857,61.356570569668555,0.013805393630114729,70.0,14.0,18.0,25.0,168.0,295.0,0.06599489389206396,4177.6450704117915,1100.0,,275.0,275.0,275.0,275.0,3077.6450704117915,30.0,4.0,7.0,55.0,2981.645070411792,100.0,18.0,25.0,80.0,3149.645070411792,1243.0,990.5,976.5449404788535,13.955059521146463,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.013870108628184,12.013870108628184,12.013870108628184,12.013870108628184,,0.8605493001029346,0.8605493001029346,0.8605493001029346,0.8605493001029346,27.886663879463725,27.886663879463725,27.886663879463725,27.886663879463725,0.5679564944900962,0.5679564944900962,0.5679564944900962,0.5679564944900962,0.97,0.97,0.97,0.97,27.05006396307981,27.05006396307981,27.05006396307981,27.05006396307981,108.20025585231924,0.0242207056204699,2.732329693240385e-05,4629.081161917657,4273.309782167689,0.0690331417654344,0.0637275497407335,12.378653686114935,11.727592061172452,976.8312185263092,976.1801569013668,112.96212546006058,103.5893396760138,18177.64298318963,7,0.6011125325128847,1953-04-15
1952,30,4026.3885455454792,0.03671428571428571,50.40517061928722,0.012406784417369842,70.0,14.0,18.0,25.0,168.0,295.0,0.0733092354944287,3731.3885455454792,1100.0,,275.0,275.0,275.0,275.0,2631.3885455454792,30.0,4.0,7.0,55.0,2535.3885455454792,100.0,18.0,25.0,80.0,2703.3885455454792,1243.0,990.5,975.7201542722333,14.779845727766624,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.838656315248345,12.838656315248345,12.838656315248345,12.838656315248345,,0.8821696039218505,0.8821696039218505,0.8821696039218505,0.8821696039218505,30.547250336687625,30.547250336687625,30.547250336687625,30.547250336687625,0.6221435913785667,0.6221435913785667,0.6221435913785667,0.6221435913785667,0.97,0.97,0.97,0.97,29.630832826586992,29.630832826586992,29.630832826586992,29.630832826586992,118.52333130634797,0.02946721818929889,2.993013416826969e-05,4206.742341804848,3920.473587832679,0.0752460113276983,0.0701255213727765,13.047330841836349,12.50047210197885,976.0583384855028,975.5114797456454,121.04083722344336,114.42538452599112,19911.91965946646,7,0.6584629517019333,1953-04-22
1952,31,3760.640885601913,0.04585714285714286,40.14663515637351,0.010756632057469786,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08352494753504895,3447.0694570304845,1100.0,,275.0,275.0,275.0,275.0,2347.0694570304845,33.57142857142857,3.999999999999998,7.714285714285708,56.42857142857143,2245.3551713161987,100.0,18.0,25.0,80.0,2437.640885601913,1243.0,990.5,975.1727866385373,15.327213361462684,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.386023948944407,13.386023948944407,13.386023948944407,13.386023948944407,,0.892053238571623,0.892053238571623,0.892053238571623,0.892053238571623,32.206733301837396,32.206733301837396,32.206733301837396,32.206733301837396,0.6559416151087045,0.6559416151087045,0.6559416151087045,0.6559416151087045,0.97,0.97,0.97,0.97,31.24053130278227,31.24053130278227,31.24053130278227,31.24053130278227,124.96212521112908,0.03327978222154694,3.15560922250326e-05,3901.198240068088,3639.447141738064,0.0882002093995799,0.0756177927515037,13.642839263322564,13.08817622162325,975.4706343658584,974.9159713241592,127.9447721402081,121.5105253769012,20993.637035469685,7,0.6942340289507171,1953-04-29
1952,32,3535.37272294036,0.054714285714285715,28.348846533159502,0.00804853166782733,65.0,14.0,17.0,23.0,202.0,321.0,0.09082939723051041,3214.37272294036,1100.0,,275.0,275.0,275.0,275.0,2114.37272294036,35.0,4.0,8.000000000000004,57.0,2010.3727229403598,100.0,18.0,25.0,80.0,2212.37272294036,1243.0,990.5,974.6954326748021,15.804567325197857,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.86337791267958,13.86337791267958,13.86337791267958,13.86337791267958,,0.8997463959407094,0.8997463959407094,0.8997463959407094,0.8997463959407094,33.641215056225015,33.641215056225015,33.641215056225015,33.641215056225015,0.6851571294546845,0.6851571294546845,0.6851571294546845,0.6851571294546845,0.97,0.97,0.97,0.97,32.63197860453826,32.63197860453826,32.63197860453826,32.63197860453826,130.52791441815307,0.036942805011857,3.296159455003865e-05,3639.447141738064,3441.005216005948,0.0932866938146033,0.0882002093995799,14.063347153564443,13.642839263322564,974.9159713241592,974.4954634339172,132.84499949390965,127.9447721402081,21928.689622249713,7,0.7251550801008503,1953-05-06
1952,33,3263.5462671346672,0.07042857142857142,51.55136080058836,0.0159819039514112,65.0,14.0,17.0,23.0,202.0,321.0,0.09848957124131412,2942.5462671346672,1100.0,,275.0,275.0,275.0,275.0,1842.546267134667,35.0,4.0,8.0,57.0,1738.5462671346668,100.0,18.0,25.0,80.0,1940.5462671346668,1243.0,990.5,974.1155638847979,16.384436115202107,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.443246702683831,14.443246702683831,14.443246702683831,14.443246702683831,,0.9069527682678978,0.9069527682678978,0.9069527682678978,0.9069527682678978,35.33013071365302,35.33013071365302,35.33013071365302,35.33013071365302,0.7195545970194097,0.7195545970194097,0.7195545970194097,0.7195545970194097,0.97,0.97,0.97,0.97,34.27022679224343,34.27022679224343,34.27022679224343,34.27022679224343,137.0809071689737,0.04209142669054168,3.461639069923579e-05,3417.233058807453,3080.145690401829,0.104215849594479,0.093935647489031,14.851562369270477,14.113721486675438,974.4450891008064,973.7072482182112,141.6552270808858,133.4037228183521,23029.592404387586,7,0.7615605953831873,1953-05-13
1952,34,2887.6569047222406,0.09485714285714285,52.01749167747467,0.01817873028446153,65.0,14.0,17.0,23.0,202.0,321.0,0.11133948224882448,2566.6569047222406,1100.0,,275.0,275.0,275.0,275.0,1466.6569047222408,35.0,4.000000000000001,8.0,57.0,1362.6569047222408,100.0,18.0,25.0,80.0,1564.6569047222408,1243.0,990.5,973.2426201148467,17.257379885153227,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.316190472634949,15.316190472634949,15.316190472634949,15.316190472634949,,0.916514119538661,0.916514119538661,0.916514119538661,0.916514119538661,37.860544132022575,37.860544132022575,37.860544132022575,37.860544132022575,0.7710905118538202,0.7710905118538202,0.7710905118538202,0.7710905118538202,0.97,0.97,0.97,0.97,36.7247278080619,36.7247278080619,36.7247278080619,36.7247278080619,146.8989112322476,0.05099554580618151,3.7095684654607974e-05,3067.825784637742,2716.0232486595064,0.1181875008464782,0.1046343640526851,15.730478607958837,14.881300072838933,973.6775105146428,972.8283319795228,151.59114873503154,141.9904539154809,24679.017087017593,7,0.8161050624013755,1953-05-20
1952,35,2459.7316110706474,0.12842857142857142,62.84591500903792,0.025576811098186675,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1229104853084283,2157.0173253563617,1100.0,,275.0,275.0,275.0,275.0,1057.0173253563614,35.857142857142854,4.571428571428571,8.85714285714286,57.58821131036206,950.1433997602851,100.0,18.0,25.0,78.58821131036207,1138.143399760285,1243.0,990.5,972.2096969922395,18.290303007760468,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.34911359524219,16.34911359524219,16.34911359524219,16.34911359524219,,0.9254629257243553,0.9254629257243553,0.9254629257243553,0.9254629257243553,40.80738655680635,40.80738655680635,40.80738655680635,40.80738655680635,0.831107669181392,0.831107669181392,0.831107669181392,0.831107669181392,0.9731107669181391,0.9731107669181391,0.9731107669181391,0.9731107669181391,39.71150237110739,39.71150237110739,39.71150237110739,39.71150237110739,158.84600948442957,0.06481988080061951,4.011262865768424e-05,2645.619049709331,2276.101843596241,0.1346006643385998,0.1100566906649763,16.7923578615597,15.900419777838458,972.6583908096432,971.766452725922,163.95849041137495,153.62331692882603,26686.129593384172,7,0.8824778304690533,1953-05-27
1952,36,2156.59918515882,0.16014285714285714,35.37932564489256,0.016664067240628442,62.0,12.0,14.0,16.0,153.0,257.0,0.11930411722783088,1899.5991851588203,1100.0,,275.0,275.0,275.0,275.0,799.5991851588203,37.99999999999999,6.0,11.0,49.780494017669746,694.8186911411505,100.0,18.0,25.0,65.78049401766974,847.8186911411505,1243.0,990.5,971.4779980331421,19.022001966858006,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.08081255433973,17.08081255433973,17.08081255433973,17.08081255433973,,0.9292051194440472,0.9292051194440472,0.9292051194440472,0.9292051194440472,42.80511822352904,42.80511822352904,42.80511822352904,42.80511822352904,0.8717946685036464,0.8717946685036464,0.8717946685036464,0.8717946685036464,0.9771794668503645,0.9771794668503645,0.9771794668503645,0.9771794668503645,41.828741681600185,41.828741681600185,41.828741681600185,41.828741681600185,167.31496672640074,0.07770263385687462,4.225125422383857e-05,2231.78898915399,2028.446564081993,0.1266979394728643,0.1151542557333888,17.390146467283778,16.899319924006583,971.6594906634753,971.168664120198,170.9337269368034,165.19820191505502,28108.91441003532,7,0.9295275929244484,1953-06-03
1952,37,1867.1077967007627,0.18942857142857145,39.5613054232435,0.021252537686919613,62.0,12.0,14.0,16.0,153.0,257.0,0.13793613425612433,1610.1077967007627,1100.0,,275.0,275.0,275.0,275.0,510.10779670076266,38.0,6.000000000000001,11.0,31.757683841292618,423.35011285946996,100.0,18.0,25.0,47.75768384129261,576.35011285947,1243.0,990.5,970.6701665831175,19.82983341688251,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.888644004364235,17.888644004364235,17.888644004364235,17.888644004364235,,0.9332231634188585,0.9332231634188585,0.9332231634188585,0.9332231634188585,45.02395602365948,45.02395602365948,45.02395602365948,45.02395602365948,0.9169848477323722,0.9169848477323722,0.9169848477323722,0.9169848477323722,0.979876384591516,0.979876384591516,0.979876384591516,0.979876384591516,44.11805592732795,44.11805592732795,44.11805592732795,44.11805592732795,176.4722237093118,0.09478925011635532,4.456369285588682e-05,2004.1930578689712,1751.5174261192883,0.1467299132555115,0.1282311596634629,18.261600441557896,17.448689413315257,971.1101211741664,970.2972101459238,180.46334459055123,171.62206447009706,29647.333583164385,7,0.9804012428295101,1953-06-10
1952,38,1569.575584209886,0.22214285714285714,44.93145279263373,0.02876044097996967,62.0,12.0,14.0,16.0,153.0,257.0,0.16422616694834627,1312.575584209886,1100.0,,275.0,275.0,275.0,275.0,212.57558420988605,34.46552838297545,5.67646863749318,9.165027146386162,13.234277616179677,150.03428242685158,96.46552838297545,17.67646863749318,23.165027146386162,29.234277616179675,303.0342824268516,1237.307024166855,990.5,969.7093980412935,20.790601958706507,0.9133717412412748,0.48,989.1066282587587,0.5349,0.5349,0.5349,0.5349,18.862330217465235,18.862330217465235,18.862330217465235,18.862330217465235,,0.9366341816785905,0.9366341816785905,0.9366341816785905,0.9366341816785905,47.647852526154644,47.647852526154644,47.647852526154644,47.647852526154644,0.9704246950336994,0.9704246950336994,0.9704246950336994,0.9704246950336994,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69489547563155,46.69489547563155,46.69489547563155,46.69489547563155,186.7795819025262,0.1194621602694562,4.7166561086496514e-05,1693.8193070891668,1436.9972565708524,0.1788451570278474,0.1517281087329528,19.336453054999303,18.448009749193595,970.110800838288,969.2810680596904,191.7752444269724,182.4199849165107,31378.969759624404,7,1.0376643439029234,1953-06-17
1952,39,1286.988139629189,0.2611428571428572,36.32123351105737,0.028296343872527403,62.0,12.0,14.0,16.0,153.0,257.0,0.20044377701813612,1029.988139629189,1021.1743387927896,,255.2935846981974,255.2935846981974,255.2935846981974,255.2935846981974,8.813800836399325,2.1262865831002267,0.41153933866455994,0.4801292284419866,0.5487191182194132,5.247126567973139,64.12628658310022,12.411539338664559,14.480129228441987,16.548719118219413,158.24712656797314,1112.1922939429965,990.5,968.8029133883587,21.69708661164132,0.718110219234093,0.3887195666282999,989.3931702141375,0.4630686096734224,0.4630686096734224,0.4630686096734224,0.4630686096734224,20.127188216105463,20.127188216105463,20.127188216105463,20.127188216105463,,0.9390838385941683,0.9390838385941683,0.9390838385941683,0.9390838385941683,47.24658976253603,47.24658976253603,47.24658976253603,47.24658976253603,0.9622523373225261,0.9622523373225261,0.9622523373225261,0.9622523373225261,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.23645756891365,46.23645756891365,46.23645756891365,46.23645756891365,184.9458302756546,0.14388501945974377,5.039426888517349e-05,1392.1184694738974,1182.7486219934508,0.2172904666478005,0.1846107250463562,20.773246406530525,19.50396583009546,969.1360750552234,968.4743528119794,192.8,173.38824237319776,31070.899486309976,7,1.0274768348647478,1953-06-24
1952,40,1083.620804995545,0.30742857142857144,22.51307699902366,0.0206822121503012,58.0,11.0,11.0,11.0,136.0,227.0,0.20975153406968916,856.6208049955451,856.6208049955451,,233.36942364976844,233.36942364976844,233.36942364976844,156.5125340462398,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,936.6208049955451,990.5,968.1628082442718,22.33719175572831,0.5123150135063628,0.23537562615356672,989.7523093603401,0.389101391493418,0.389101391493418,0.389101391493418,0.24284582460665566,21.20039972457497,21.20039972457497,21.20039972457497,15.109407281564982,,0.9381775576534273,0.9381775576534273,0.9381775576534273,0.6687555949432566,45.545327148396765,45.545327148396765,45.545327148396765,30.39346014853921,0.9276034042443333,0.9276034042443333,0.9276034042443333,0.619011408320554,0.9776154265463411,0.9776154265463411,0.9776154265463411,0.9719011408320554,43.45710821263809,43.45710821263809,43.45710821263809,29.685679641209514,160.0570042791238,0.1475606514335639,5.185946259457085e-05,1141.726989184771,1025.1570830002852,0.2214294801881955,0.1988216116026872,21.372358502282523,20.93735254063668,968.345427680295,967.9790651180008,172.59250888576395,144.60000000000002,26889.576718892797,7,0.8892055793284654,1953-07-01
1952,41,902.208350206393,0.36114285714285715,29.41187746643394,0.03257122401081949,58.0,11.0,11.0,11.0,136.0,227.0,0.2526308831649479,675.208350206393,675.208350206393,,225.0694500687977,225.0694500687977,225.0694500687977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,755.208350206393,990.5,967.5088334008257,22.99116659917445,0.36050810437770764,0.13535533487577694,990.0041365607466,0.3610000592507365,0.3610000592507365,0.3610000592507365,0.0,22.134303100670234,22.134303100670234,22.134303100670234,0.0,,0.9380583016868841,0.9380583016868841,0.9380583016868841,0.0,45.778893033922714,45.778893033922714,45.778893033922714,0.0,0.9323603469230693,0.9323603469230693,0.9323603469230693,0.0,0.9785575058879267,0.9785575058879267,0.9785575058879267,0.96,44.529922465162215,44.529922465162215,44.529922465162215,0.0,133.58976739548663,0.14805329453791435,5.504975566542095e-05,997.6786758623872,819.2739407352476,0.2770746007083803,0.2275281666251738,22.63163776834428,21.53344117626349,967.8907147034496,967.177095762941,144.60000000000002,119.24645592823146,22443.080922441757,7,0.7421653744193702,1953-07-08
1952,42,735.6442686299697,0.42214285714285715,18.195334856082845,0.02445946459984614,58.0,11.0,11.0,11.0,136.0,227.0,0.3092459837126745,508.6442686299697,508.6442686299697,,240.81606679134015,240.81606679134015,27.012135047289387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,588.6442686299697,990.5,966.8425770745198,23.657422925480155,0.2610419619675115,0.07558209847615048,990.1633759395563,0.41449226976615117,0.41449226976615117,0.036137993511504075,0.0,22.906306595270358,22.906306595270358,3.254108999546767,0.0,,0.9414463770966767,0.9414463770966767,0.13280936795005588,0.0,50.947191518361656,50.947191518361656,5.60989196414974,0.0,1.037621008520604,1.037621008520604,0.11425441882178697,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.755880919510965,46.755880919510965,5.441595205225248,0.0,98.95335704424717,0.13454215242041032,5.413499334552786e-05,794.2548359930772,691.9065967426677,0.3280789648034318,0.2858024776344938,23.150959201274915,22.64156346130444,967.0770193439724,966.6676263869706,114.2734993097302,96.4,16624.163983433526,7,0.5497408724680398,1953-07-15
1952,43,629.5501564304192,0.4694285714285714,12.875536369208817,0.0202185444870639,58.0,11.0,11.0,11.0,136.0,227.0,0.3610917357563898,402.5501564304191,402.5501564304191,,201.27507821520956,201.27507821520956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,482.5501564304191,990.5,966.4182006257216,24.081799374278326,0.20646592676530304,0.050510031286083786,990.2430240419486,0.2876422882875755,0.2876422882875755,0.0,0.0,23.537181127939316,23.537181127939316,0.0,0.0,,0.9339884012611941,0.9339884012611941,0.0,0.0,43.38552502859237,43.38552502859237,0.0,0.0,0.8836155810303944,0.8836155810303944,0.0,0.0,0.9768138300435839,0.9768138300435839,0.96,0.96,42.386528892003646,42.386528892003646,0.0,0.0,84.77305778400729,0.13454705255364852,5.849671639097924e-05,666.8063237852695,601.777842158206,0.3772156169557373,0.3404286850661309,23.703441559222217,23.31078966566707,966.567225295141,966.3071113686328,92.50056433392032,78.80597263243406,14241.873707713225,7,0.4709614321333738,1953-07-22
1952,44,565.3932245841401,0.5045714285714286,8.53844165827484,0.015096197463733241,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35747489944447,362.96465315556867,362.96465315556867,,181.48232657778433,181.48232657778433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,437.82179601271156,990.5,966.1442695106286,24.355730489371417,0.19005265886578623,0.04259293063111369,990.2673544105031,0.23331873888789428,0.23331873888789428,0.0,0.0,23.889766160986643,23.889766160986643,0.0,0.0,,0.9282060600925932,0.9282060600925932,0.0,0.0,39.46908249548581,39.46908249548581,0.0,0.0,0.8038509673215033,0.8038509673215033,0.0,0.0,0.9713859456172217,0.9713859456172217,0.96,0.96,38.341949709961355,38.341949709961355,0.0,0.0,76.68389941992271,0.1357599832597778,5.8679357760491376e-05,589.2318351168824,542.0087505502821,0.4004558343214409,0.3269204364618143,24.005705672544604,23.782322209154824,966.251543258026,966.0390393774762,80.42320814337616,71.4760524476241,12882.895102547016,7,0.4260216634440151,1953-07-29
1952,45,512.8950754802415,0.5418571428571429,7.9976748798533945,0.015775578183423827,54.0,9.0,8.0,6.0,107.0,184.0,0.35932089253828975,328.8950754802416,328.8950754802416,,164.4475377401208,164.4475377401208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,399.8950754802416,990.5,965.9080278396611,24.59197216033895,0.17666714244408968,0.03577901509604826,990.2875538424598,0.1921062881009381,0.1921062881009381,0.0,0.0,24.18741971469786,24.18741971469786,0.0,0.0,,0.9221840728403485,0.9221840728403485,0.0,0.0,35.96934142493966,35.96934142493966,0.0,0.0,0.7325731451107872,0.7325731451107872,0.0,0.0,0.97,0.97,0.96,0.96,34.890261182191466,34.890261182191466,0.0,0.0,69.78052236438293,0.13593695138606293,5.893938575756419e-05,542.0087505502821,486.0250263913084,0.378581328138971,0.339477913987904,24.35391147903013,24.005705672544604,966.0390393774762,965.7871126187608,75.82691950705816,64.17015908049963,11723.127757216334,7,0.3876695686910164,1953-08-05
1952,46,468.376312616559,0.576,4.338552918416975,0.00927414335922373,54.0,9.0,8.0,6.0,107.0,184.0,0.39296727905765794,284.376312616559,284.376312616559,,161.59209601987877,122.78421659668025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,355.376312616559,990.5,965.7076934067745,24.792306593225508,0.1609550897535527,0.02687526252331176,990.3121696477232,0.19914495064511298,0.1245751075001382,0.0,0.0,24.405331290303593,20.955793223719468,0.0,0.0,,0.9186005609766453,0.7833306595846752,0.0,0.0,35.60629104703565,26.90433656873876,0.0,0.0,0.7251790437278135,0.5479498282838852,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.982920757390886,26.0972064716766,0.0,0.0,59.080127229067486,0.12603135215569033,5.764699066886358e-05,479.5630976092969,455.65515596238953,0.4038141511015573,0.3836825663135281,24.51643547288475,24.146766466088867,965.7580339392418,965.6504482018308,62.81207751546506,48.2,9925.461374483339,7,0.328222929050375,1953-08-12
1952,47,439.81065930022834,0.608,5.0523180036848965,0.01166071542290247,54.0,9.0,8.0,6.0,107.0,184.0,0.4186559284222036,255.8106593002283,255.8106593002283,,255.8106593002283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.81065930022834,990.5,965.5791479668509,24.92085203314902,0.15087338439664252,0.021162131860045615,990.3279644837432,0.46383460856761793,0.0,0.0,0.0,24.28498190832471,0.0,0.0,0.0,,0.9456264249736172,0.0,0.0,0.0,57.60460356676033,0.0,0.0,0.0,1.17320984861019,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10966965081494681,5.2449010491450935e-05,453.0726139176065,420.28892993659525,0.4377940671141593,0.4061159168482898,24.45252766430413,24.169710294321348,965.6388267626292,965.4913001847146,48.2,48.2,8097.600000000001,7,0.26777777777777784,1953-08-19
1952,48,398.9815491944857,0.6534285714285714,4.450713366464803,0.0110776778153661,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4445172051671099,221.55297776591428,221.55297776591428,,221.55297776591428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,290.8386920516286,990.5,965.3931477955318,25.10685220446817,0.13817776105861523,0.014310595553182828,990.3475116433882,0.34874063390812743,0.0,0.0,0.0,24.60562321394821,0.0,0.0,0.0,,0.9400377608612187,0.0,0.0,0.0,50.25893059454309,0.0,0.0,0.0,1.0236034744306128,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.459449654785594,0.0,0.0,0.0,47.459449654785594,0.11897493773176901,5.968513207269304e-05,413.7323824701425,389.1339363713416,0.4728449071180803,0.3546336803385602,24.712621761400136,24.50724997945928,965.4617957211155,965.3456696818566,48.2,45.620198206430565,7973.1875420039805,7,0.2636636091932533,1953-08-26
1952,49,364.7011506967755,0.6935714285714286,6.027920283915121,0.01664212247158563,46.0,7.0,6.0,4.0,75.0,138.0,0.3789526372995962,226.70115069677553,226.70115069677553,,226.70115069677553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.7011506967755,990.5,965.2235057534838,25.276494246516172,0.13636456331288196,0.015340230139355043,990.3482952065477,0.3649560590371233,0.0,0.0,0.0,24.7598333940268,0.0,0.0,0.0,,0.9412591994036371,0.0,0.0,0.0,51.807611318983014,0.0,0.0,0.0,1.0551448333805094,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.828914901954406,0.0,0.0,0.0,47.828914901954406,0.13128922060401652,5.87943697084304e-05,380.8369423592014,346.9384943839358,0.3977650281933943,0.362359804553414,24.9145450849336,24.61802943318358,965.304184711796,965.1346924719196,48.2,46.9012021568404,8035.25770352834,7,0.2657161938997467,1953-09-02
1952,50,335.3680440094821,0.7308571428571428,2.5332427686112817,0.007543895433361171,46.0,7.0,6.0,4.0,75.0,138.0,0.4115929289830821,197.36804400948205,197.36804400948205,,197.36804400948205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.36804400948205,990.5,965.0768402200474,25.423159779952602,0.12601199984971626,0.009873030276945444,990.3641149698734,0.2758217326605215,0.0,0.0,0.0,25.011453017165397,0.0,0.0,0.0,,0.9343180831992768,0.0,0.0,0.0,45.23201822848092,0.0,0.0,0.0,0.9212223671788375,0.0,0.0,0.0,0.9798944339211229,0.96,0.96,0.96,44.322751201490846,0.0,0.0,0.0,44.322751201490846,0.13213810741049106,6.23803644199043e-05,344.6194637292325,329.2057950036568,0.419190676757276,0.4004416886575698,25.0623335320908,24.934240452333007,965.1230973186462,965.0460289750184,46.38933535903041,42.91823936221832,7446.2222018504635,7,0.2462375066749492,1953-09-09
1952,51,319.2371113703504,0.7569999999999999,2.4843178462565043,0.00782558025592797,46.0,7.0,6.0,4.0,75.0,138.0,0.43239947928667,181.23711137035048,181.23711137035048,,181.23711137035048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.23711137035048,990.5,964.9961855568517,25.50381444314829,0.12031888689887986,0.008123711137034986,990.3715574019641,0.23259893928977207,0.0,0.0,0.0,25.1427729058226,0.0,0.0,0.0,,0.9293733250040134,0.0,0.0,0.0,41.5329385662012,0.0,0.0,0.0,0.8458846958493116,0.0,0.0,0.0,0.9745884695849311,0.96,0.96,0.96,40.480575889731334,0.0,0.0,0.0,40.480575889731334,0.12677140809765408,6.20382837884932e-05,323.62655383883583,311.8155700798613,0.4425693045560741,0.4264174195938298,25.202031022714408,25.107669878543323,965.0181327691942,964.9590778503992,41.55915397142597,38.65807923579597,6800.736749474863,7,0.22489208827628515,1953-09-16
1952,52,305.5039448139261,0.7757142857142857,3.041946475227454,0.01024711408922603,46.0,7.0,6.0,4.0,75.0,138.0,0.45206727939519137,167.50394481392615,167.50394481392615,,167.50394481392615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.50394481392615,990.5,964.929627550998,25.57037244900193,0.11547193894078824,0.006750394481392585,990.3777776665777,0.19907155812769642,0.0,0.0,0.0,25.249078557452034,0.0,0.0,0.0,,0.9242805976853832,0.0,0.0,0.0,38.338188350345625,0.0,0.0,0.0,0.7808185000070392,0.0,0.0,0.0,0.9706161612190559,0.96,0.96,0.96,37.212571730775956,0.0,0.0,0.0,37.212571730775956,0.12172348366794446,6.170630762597155e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.4425693045560741,25.35782846942411,25.202031022714408,964.9590778503992,964.8620877790132,38.65807923579597,33.79571083094997,6251.712050770361,7,0.206736509615422,1953-09-23
1952,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.5,964.848748279841,25.651251720159053,0.1090071378268741,0.0049187069960233,990.3860741551772,0.1575091055172856,0.0,0.0,0.0,25.37981676981885,0.0,0.0,0.0,,0.917256925604766,0.0,0.0,0.0,34.06037034712124,0.0,0.0,0.0,0.6936938970900457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.038559236707606,0.0,0.0,0.0,33.038559236707606,0.1150419454513826,6.151590461692414e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,25.37981676981885,25.37981676981885,964.848748279841,964.848748279841,33.038559236707606,33.038559236707606,792.9254216809825,1,0.18354755131504225,1953-09-30
1953,1,278.47615797110126,0.8197142857142857,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.39513916406430066,168.47615797110126,168.47615797110126,,168.47615797110126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.47615797110126,990.5,964.8139046318845,25.686095368115584,0.11299153523804162,0.006847615797110086,990.3801608489648,0.20103822710871985,0.0,0.0,0.0,25.36521798997172,0.0,0.0,0.0,,0.9247480213863826,0.0,0.0,0.0,38.756668898255676,0.0,0.0,0.0,0.7893415254227224,0.0,0.0,0.0,0.9706841723978373,0.96,0.96,0.96,37.621660360231274,0.0,0.0,0.0,37.621660360231274,0.13506464624295642,6.202620576245368e-05,287.1870699602335,273.7644374568714,0.4018052929805,0.3830256007529573,25.397479030815276,25.305299353153465,964.848748279841,964.7950577498276,39.706361163299896,36.51983828463563,6320.438940518854,7,0.20900922422350707,1953-10-01
1953,2,272.0555449174136,0.8327142857142859,0.9969135347672672,0.0037146844558091432,41.0,6.0,4.0,3.0,56.0,110.0,0.40436131408221015,162.05554491741364,162.05554491741364,,162.05554491741364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.05554491741364,990.5,964.7882221796697,25.711777820330344,0.11072542888785687,0.006205554491741315,990.3830690166204,0.18586448425046842,0.0,0.0,0.0,25.398559446180155,0.0,0.0,0.0,,0.9223408792072815,0.0,0.0,0.0,37.23141226036619,0.0,0.0,0.0,0.7582772354453396,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.11446989255519,0.0,0.0,0.0,36.11446989255519,0.1327383669190178,6.190253830108134e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.767144170854,36.51983828463563,34.862971200190245,6067.230941949273,7,0.20063594384752886,1953-10-08
1953,3,264.0933565891422,0.8514285714285714,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.41654428780591524,154.09335658914225,154.09335658914225,,154.09335658914225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.09335658914225,990.5,964.7563734263566,25.7436265736434,0.10791523531581172,0.005409335658914187,990.3866754290254,0.1680722681076358,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9192036918317809,0.0,0.0,0.0,35.28361958878715,0.0,0.0,0.0,0.7186073236005529,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.22511100112353,0.0,0.0,0.0,34.22511100112353,0.12958833383160193,6.169548882332533e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,25.4,25.4,964.767144170854,964.7455316982084,34.862971200190245,33.58364467506313,5749.818648188753,7,0.1901395055617974,1953-10-15
1953,4,267.65420893667493,0.8435714285714285,1.4127980554739403,0.005277529692306286,41.0,6.0,4.0,3.0,56.0,110.0,0.4110218216196956,157.6542089366749,157.6542089366749,,157.6542089366749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.6542089366749,990.5,964.7706168357466,25.72938316425328,0.10917201096158581,0.005765420893667429,990.3850625681447,0.17592822066156932,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9206070237419434,0.0,0.0,0.0,36.15440884789751,0.0,0.0,0.0,0.736342339061049,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.06977658246058,0.0,0.0,0.0,35.06977658246058,0.13101509573642303,6.17896782276415e-05,271.2725109404546,264.1051871975735,0.4165007176391068,0.4054963019240288,25.4,25.4,964.7850900437618,964.7564207487904,35.92948245457679,34.22751508578599,5891.722465853377,7,0.19483209212478098,1953-10-22
1953,5,274.85585081908,0.8275714285714286,1.4356804369674268,0.005138264549229985,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39206591638462884,167.14156510479424,167.14156510479424,,167.14156510479424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.57013653336568,990.5,964.7994234032764,25.700576596723685,0.11231881952576861,0.006714156510479372,990.3809670239638,0.19792148825428243,0.0,0.0,0.0,25.37749061802335,0.0,0.0,0.0,,0.9242336095952236,0.0,0.0,0.0,38.4478631522475,0.0,0.0,0.0,0.7830522026934317,0.0,0.0,0.0,0.9706468861474438,0.96,0.96,0.96,37.320556071962066,0.0,0.0,0.0,37.320556071962066,0.13573920064949327,6.201936130336063e-05,281.3222739992266,271.2725109404546,0.4054963019240288,0.3767920630425851,25.4,25.334618114355287,964.8252890959968,964.7850900437618,39.271374479037576,35.92948245457679,6269.8534200896265,7,0.20733642262201146,1953-10-29
1953,6,271.36321067100704,0.8341428571428572,2.7175285018114437,0.010006015355363027,40.0,6.0,4.0,3.0,53.0,106.0,0.3906582071183578,165.36321067100704,165.36321067100704,,165.36321067100704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.363210671007,990.5,964.7854528426841,25.71454715731597,0.11153990189449892,0.006536321067100643,990.3819237770384,0.19352946385976671,0.0,0.0,0.0,25.394064615902447,0.0,0.0,0.0,,0.9236096060048116,0.0,0.0,0.0,38.03674660964183,0.0,0.0,0.0,0.7746791570191817,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.89564421135257,0.0,0.0,0.0,36.89564421135257,0.13595461910501894,6.197669845745334e-05,275.9224808516464,266.78604271350054,0.3973221347033981,0.3841658703300525,25.4,25.371853262590715,964.8036899234066,964.767144170854,37.94830593603583,35.813655230268765,6198.468227507232,7,0.20497580117418096,1953-11-05
1953,7,283.9090669535628,0.8112857142857143,4.4331829893810335,0.015164698480340657,40.0,6.0,4.0,3.0,53.0,106.0,0.3741430828955888,177.9090669535628,177.9090669535628,,177.9090669535628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.9090669535628,990.5,964.836294779776,25.66370522022401,0.11596782870684849,0.007790906695356229,990.376241264598,0.22516649565207894,0.0,0.0,0.0,25.31374392088726,0.0,0.0,0.0,,0.927963407850714,0.0,0.0,0.0,40.98766895847516,0.0,0.0,0.0,0.8347794085229158,0.0,0.0,0.0,0.9738106890799945,0.96,0.96,0.96,39.92800726897794,0.0,0.0,0.0,39.92800726897794,0.14042292337889697,6.231501651683297e-05,302.30479186612183,271.2725109404546,0.3907509818540642,0.3506394964686599,25.4,25.183731778320155,964.9115239593306,964.7850900437618,44.38008057057389,36.883277386503536,6707.905221188295,7,0.22182226260543306,1953-11-12
1953,8,298.16282938868704,0.788,2.1661500339246227,0.007279609812358071,40.0,6.0,4.0,3.0,53.0,106.0,0.35555146830338125,192.16282938868704,192.16282938868704,,192.16282938868704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.16282938868704,990.5,964.8933098295165,25.60669017048352,0.12099853886730441,0.009216282938868642,990.3697851781938,0.26134555003495025,0.0,0.0,0.0,25.215129798642405,0.0,0.0,0.0,,0.9328652200812065,0.0,0.0,0.0,44.32901551876845,0.0,0.0,0.0,0.902831273294673,0.0,0.0,0.0,0.979426643828618,0.96,0.96,0.96,43.417475222545555,0.0,0.0,0.0,43.417475222545555,0.14560634406681985,6.276070762020552e-05,302.30479186612183,294.72326674738565,0.3596594227861051,0.3506394964686599,25.240446106295185,25.183731778320155,964.9115239593306,964.8788930669896,44.38008057057389,42.6042224804161,7294.135837387655,7,0.24120819568080867,1953-11-19
1953,9,341.8965104727231,0.7258571428571429,11.772802088658034,0.0333399204407154,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32148605611591624,232.46793904415168,232.46793904415168,,232.46793904415168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,283.6107961870088,990.5,965.1094825523635,25.390517447636416,0.135626812349318,0.016546376496457117,990.3478268111543,0.38658244816168047,0.0,0.0,0.0,24.85176181062898,0.0,0.0,0.0,,0.9418142392324496,0.0,0.0,0.0,53.33658826090481,0.0,0.0,0.0,1.0862848932974503,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.22808333436196,0.0,0.0,0.0,47.22808333436196,0.13868652431643483,5.691224401529393e-05,370.3647452958713,302.30479186612183,0.3506394964686599,0.2862043467860861,25.183731778320155,24.584472931679493,965.2518237264792,964.9115239593306,48.2,44.38008057057389,7934.3180001728115,7,0.2623782407464554,1953-11-26
1953,10,456.61698246612,0.5972857142857143,36.84395581436885,0.07858579726227362,42.0,7.0,5.0,3.0,61.0,118.0,0.2633588266517252,338.61698246612,338.61698246612,,206.89020992975935,131.72677253636064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,392.61698246612,990.5,965.6520724255084,24.847927574491514,0.17409847760327496,0.037723396493223975,990.2881781259035,0.3148539752378114,0.17486625333879097,0.0,0.0,24.3212517251572,17.311356841578263,0.0,0.0,,0.9338898182299402,0.6634427329709155,0.0,0.0,46.177919249533886,29.060350788497004,0.0,0.0,0.9404871537583276,0.5918605048573727,0.0,0.0,0.9757142857142858,0.97,0.96,0.96,42.092892699614595,28.321464128186026,0.0,0.0,70.41435682780062,0.15213320160832108,5.7213117973345254e-05,556.2195342976412,373.01012538244936,0.3163452999540265,0.2121464506797714,24.64191756222197,23.79045879748705,966.1029879043392,965.2650506269122,94.1033701549994,48.2,11829.611947070505,7,0.391190871265559,1953-12-03
1953,11,505.4951956906253,0.5462857142857143,16.2343400654299,0.03278292846652653,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.24788054509428373,380.63805283348245,380.63805283348245,,190.31902641674122,190.31902641674122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,438.06662426205384,990.5,965.8747283806077,24.625271619392215,0.19013906635122285,0.04612761056669643,990.2637333230821,0.25776497682555005,0.25776497682555005,0.0,0.0,24.131239965648764,24.131239965648764,0.0,0.0,,0.9311429778971273,0.9311429778971273,0.0,0.0,41.92861625774095,41.92861625774095,0.0,0.0,0.8539433046383085,0.8539433046383085,0.0,0.0,0.9743428512321637,0.9743428512321637,0.96,0.96,40.86521811546786,40.86521811546786,0.0,0.0,81.73043623093572,0.16148256016090062,5.96381746921755e-05,550.9983234585969,477.3484869166725,0.2639581007449489,0.2141567314748222,24.3132729581965,23.82488188042534,966.0794924555636,965.748068191125,93.054961941934,75.29787521997619,13730.713286797201,7,0.454057979060754,1953-12-10
1953,12,535.0932294422573,0.5274285714285715,5.151476561576585,0.009623500574333515,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.22926248719496473,412.52180087082877,412.52180087082877,,206.26090043541436,206.26090043541436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,468.80751515654305,990.5,966.0079195324901,24.492080467509872,0.20098848054018462,0.052504360174165716,990.2465071592857,0.30133445841229306,0.30133445841229306,0.0,0.0,23.937253168383233,23.937253168383233,0.0,0.0,,0.9359071927336567,0.9359071927336567,0.0,0.0,45.31526770340547,45.31526770340547,0.0,0.0,0.9229178758331053,0.9229178758331053,0.0,0.0,0.9796189517344084,0.9796189517344084,0.96,0.96,44.39252966779171,44.39252966779171,0.0,0.0,88.78505933558343,0.16588366251468717,5.978572903096795e-05,548.1781559247493,516.7730027239134,0.2438207865655777,0.2152584861776184,24.062367003888845,23.843475050460107,966.0668017016612,965.9254785122577,92.48767527621035,84.09854579931098,14915.889968378016,7,0.49325032964213017,1953-12-17
1953,13,562.5900371870435,0.5055714285714286,3.38770515937415,0.0060018604832184,42.0,7.0,5.0,3.0,61.0,118.0,0.2097654416219718,444.59003718704355,444.59003718704355,,222.2950185935218,222.2950185935218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.59003718704355,990.5,966.1316551673416,24.36834483265836,0.2115523215989529,0.05891800743740868,990.2295296709635,0.3496586060947808,0.3496586060947808,0.0,0.0,23.74821589752724,23.74821589752724,0.0,0.0,,0.9399060139810914,0.9399060139810914,0.0,0.0,48.66070877153219,48.66070877153219,0.0,0.0,0.9910531318030994,0.9910531318030994,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.628996425377515,47.628996425377515,0.0,0.0,95.25799285075502,0.16932079285635662,5.951892655575832e-05,571.8920920403683,550.9983234585969,0.2141567314748222,0.2063326310021274,23.82488188042534,23.68618960399317,966.1735144141816,966.0794924555636,96.4,93.054961941934,16003.342798926844,7,0.5292110713930834,1953-12-24
1953,14,639.4349653983775,0.46514285714285714,23.811578407441694,0.035711443460176184,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21324559556015402,503.4349653983775,503.4349653983775,,238.22068629775228,238.22068629775228,26.993592802872936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,561.7206796840918,990.5,966.4561648818756,24.043835118124385,0.24574155150412974,0.07487878038259772,990.1793796681133,0.40608147539438416,0.40608147539438416,0.0360886711413563,0.0,23.317133310843293,23.317133310843293,3.3064252764106525,0.0,,0.9413966701060563,0.9413966701060563,0.1328758828635955,0.0,51.28853647893771,51.28853647893771,5.699022180227203,0.0,1.04457304437755,1.04457304437755,0.11606969817163347,0.0,0.9787498269600204,0.9787498269600204,0.9616069698171633,0.96,46.84945410372062,46.84945410372062,5.535168389434902,0.0,99.23407659687614,0.1555061493133912,5.4925215058411685e-05,705.8654488603318,577.9502839498093,0.2309822500301651,0.1969213824312056,23.64451960224145,22.97622619139163,966.7234617954412,966.200776277774,116.23853617813292,96.4,16671.324868275195,7,0.5513004255382009,1953-12-31
1953,15,715.3428343037068,0.43142857142857144,10.725169498090818,0.014933772149658357,46.0,7.0,6.0,4.0,76.0,139.0,0.19445146262036853,576.3428343037068,576.3428343037068,,205.10688167061048,205.10688167061048,166.12907096248594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,635.3428343037068,990.5,966.7613713372148,23.738628662785214,0.28758029696793364,0.10040522024555643,990.1120144827864,0.3032117935777378,0.3032117935777378,0.2279860156729486,0.0,23.04743135199396,23.04743135199396,19.7651133246523,0.0,,0.9335485147018054,0.9335485147018054,0.7984667485954802,0.0,43.29961732124718,43.29961732124718,34.99480906440639,0.0,0.8818659332229569,0.8818659332229569,0.712725235527625,0.0,0.9741296664099054,0.9741296664099054,0.9712725235527625,0.96,40.94270823684342,40.94270823684342,34.05699395112914,0.0,115.94241042481599,0.16191353204157274,5.5820852397353904e-05,748.233943314839,684.6893499137433,0.2030117746354768,0.1857707756269379,23.163768025299312,22.896219027467826,966.8929357732592,966.6387573996548,124.83269607697028,96.4,19478.32495136909,7,0.644124502360089,1954-01-07
1953,16,831.8041829658792,0.3838571428571429,14.121942707166893,0.017372055379161342,46.0,7.0,6.0,4.0,76.0,139.0,0.1671888572683312,692.8041829658792,692.8041829658792,,230.93472765529307,230.93472765529307,230.93472765529307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,751.8041829658792,990.5,967.2272167318635,23.272783268136532,0.3537641345399701,0.13853447279819292,990.0077013926618,0.3775214572803809,0.3775214572803809,0.3775214572803809,0.0,22.402963203518,22.402963203518,22.402963203518,0.0,,0.940101121906923,0.940101121906923,0.940101121906923,0.0,47.69399728348429,47.69399728348429,47.69399728348429,0.0,0.9713645067919409,0.9713645067919409,0.9713645067919409,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.74011733781462,46.74011733781462,46.74011733781462,0.0,140.22035201344383,0.16857053418668602,5.622633509054407e-05,847.0875422650073,794.2548359930772,0.1750068034854389,0.1640916588483065,22.626450696514755,22.311098495346503,967.28835016906,967.0770193439724,142.879043055298,133.61466141766667,23557.019138258565,7,0.7790019556302435,1954-01-14
1953,17,847.0875422650073,0.37700000000000006,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.1640916588483065,708.0875422650073,708.0875422650073,,236.02918075500244,236.02918075500244,236.02918075500244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,767.0875422650073,990.5,967.28835016906,23.21164983094002,0.3624495171242189,0.1440437711325036,989.9935067117432,0.3940580473368082,0.3940580473368082,0.3940580473368082,0.0,22.311098495346503,22.311098495346503,22.311098495346503,0.0,,0.941013492476583,0.941013492476583,0.941013492476583,0.0,48.59831396438708,48.59831396438708,48.59831396438708,0.0,0.9897823618001442,0.9897823618001442,0.9897823618001442,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.62634768509934,47.62634768509934,47.62634768509934,0.0,142.879043055298,0.1686709294216004,5.605044673425754e-05,847.0875422650073,847.0875422650073,0.1640916588483065,0.1640916588483065,22.311098495346503,22.311098495346503,967.28835016906,967.28835016906,142.879043055298,142.879043055298,24003.679233290066,7,0.7937724614183223,1954-01-21
1953,18,892.4519922118791,0.36371428571428577,14.273626559319966,0.01570204525314647,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16666056424160655,743.5948493547363,743.5948493547363,,247.8649497849121,247.8649497849121,247.8649497849121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,804.7377064975934,990.5,967.4698079688476,23.030192031152506,0.3923915784535568,0.1617974246773681,989.9458109968691,0.4349749352490985,0.4349749352490985,0.4349749352490985,0.0,22.041028092772475,22.041028092772475,22.041028092772475,0.0,,0.9424094207509156,0.9424094207509156,0.9424094207509156,0.0,50.482064960801836,50.482064960801836,50.482064960801836,0.0,1.0281479625417889,1.0281479625417889,1.0281479625417889,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.11804966929991,48.11804966929991,48.11804966929991,0.0,144.35414900789974,0.1619033272602374,5.396586395863791e-05,947.0029281802472,847.0875422650073,0.1816424535093951,0.15704272549373,22.311098495346503,21.712973079190835,967.6880117127208,967.28835016906,144.60000000000002,142.879043055298,24251.497033327156,7,0.8019674944883318,1954-01-28
1953,19,986.2568310498413,0.334,7.239392526020018,0.007382197054652228,49.0,8.0,7.0,5.0,93.0,162.0,0.1642690978758816,824.2568310498413,824.2568310498413,,225.40003051182546,225.40003051182546,225.40003051182546,148.05673951436492,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,888.2568310498413,990.5,967.8450273241994,22.6549726758007,0.46806132030909275,0.20940546483987305,989.822533214851,0.3652340805998137,0.3652340805998137,0.3652340805998137,0.21714395702937575,21.61227181005193,21.61227181005193,21.61227181005193,15.461231559147155,,0.9367748632733506,0.9367748632733506,0.9367748632733506,0.6672768485976182,44.763875881678814,44.763875881678814,44.763875881678814,29.36105402134952,0.9116878998305256,0.9116878998305256,0.9116878998305256,0.5979848069521286,0.9755127664094986,0.9755127664094986,0.9755127664094986,0.9697984806952128,42.36083604231506,42.36083604231506,42.36083604231506,28.58940747088649,155.67191559783168,0.15779534153754932,5.244467781156458e-05,997.6786758623872,971.4321659369264,0.1667640888170038,0.1623769294858068,21.656303712102385,21.509937232245093,967.8907147034496,967.7857286637476,161.19669229352738,144.60000000000002,26152.88182043572,7,0.8648439755435092,1954-02-04
