WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1953,20,1038.1196473190753,0.3227142857142857,8.90274188595733,0.008581534238401986,49.0,8.0,7.0,5.0,93.0,162.0,0.15607861516874005,876.1196473190754,876.1196473190754,,219.02991182976885,219.02991182976885,219.02991182976885,219.02991182976885,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,940.1196473190754,990.5,968.01980460586,22.48019539414005,0.5155165017650604,0.25089571785526027,989.7335877803796,0.3394726043637313,0.3394726043637313,0.3394726043637313,0.3394726043637313,21.37431057015601,21.37431057015601,21.37431057015601,21.37431057015601,,0.9365421858772363,0.9365421858772363,0.9365421858772363,0.9365421858772363,42.997256488639266,42.997256488639266,42.997256488639266,42.997256488639266,0.8757078714590483,0.8757078714590483,0.8757078714590483,0.8757078714590483,0.9775707871459048,0.9775707871459048,0.9775707871459048,0.9775707871459048,42.0334756738182,42.0334756738182,42.0334756738182,42.0334756738182,168.1339026952728,0.1619585701778623,5.3309093591805876e-05,1059.9978690640885,1022.729174239858,0.1583997054942783,0.1528304959169737,21.460986639018383,21.25097327430625,968.0885647313444,967.971434547611,171.8521358329108,165.50803596917464,28246.495652805832,7,0.93407723719596,1954-02-11
1953,21,1080.0563620836713,0.3087142857142857,9.67554970716479,0.008764536755091128,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13701095684332867,932.3420763693856,932.3420763693856,,233.08551909234637,233.08551909234637,233.08551909234637,233.08551909234637,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,991.1992192265285,990.5,968.1516057094059,22.348394290594197,0.5632254457867464,0.2958736610955084,989.6409008931178,0.3848073251282144,0.3848073251282144,0.3848073251282144,0.3848073251282144,21.104487858583774,21.104487858583774,21.104487858583774,21.104487858583774,,0.9388862978754037,0.9388862978754037,0.9388862978754037,0.9388862978754037,45.2838141100615,45.2838141100615,45.2838141100615,45.2838141100615,0.9222772731173422,0.9222772731173422,0.9222772731173422,0.9222772731173422,0.9797198906462141,0.9797198906462141,0.9797198906462141,0.9797198906462141,44.365849685955325,44.365849685955325,44.365849685955325,44.365849685955325,177.4633987438213,0.16428375012226257,5.2883636654677106e-05,1127.726717014242,1059.9978690640885,0.1528304959169737,0.1214833327374914,21.25097327430625,20.80306442628277,968.301426824902,968.0885647313444,186.34080534637764,171.8521358329108,29813.850988961978,7,0.9859077707990073,1954-02-18
1953,22,1278.4123124484481,0.26271428571428573,38.84225872172806,0.030270095660003715,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1221235302392458,1121.6980267341623,1082.9118563959703,,270.7279640989926,270.7279640989926,270.7279640989926,270.7279640989926,38.78617033819205,10.742469657607245,1.9223443239148772,1.809282730885958,1.752751934371499,22.55932169141247,56.31389822903582,9.779487181057734,8.523568445171673,7.895609077228642,112.98789311998391,1157.5288102512354,990.5,968.7757035218639,21.724296478136143,0.782782742152088,0.45778541331476125,989.2594318445332,0.5186816323754966,0.5186816323754966,0.5186816323754966,0.5186816323754966,19.965046690293793,19.965046690293793,19.965046690293793,19.965046690293793,,0.9399089429539674,0.9399089429539674,0.9399089429539674,0.9399089429539674,49.804998215582984,49.804998215582984,49.804998215582984,49.804998215582984,1.0143584157959873,1.0143584157959873,1.0143584157959873,1.0143584157959873,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.14616482577053,48.14616482577053,48.14616482577053,48.14616482577053,192.58465930308213,0.15119649706311597,4.942283709747477e-05,1399.6225280663384,1166.683447695578,0.1395797514193739,0.106101779030782,20.54275795834321,19.465546774585725,969.1603189368298,968.423862264186,192.8,191.2926151215748,32354.222762917798,7,1.0699147739060118,1954-02-25
1953,23,1557.1753972128076,0.22385714285714284,45.267124174424715,0.02868488324855419,49.0,9.0,9.0,9.0,107.0,183.0,0.11801415116137505,1374.1753972128076,1100.0,,275.0,275.0,275.0,275.0,274.1753972128075,48.381500316756366,8.624007346809476,12.354748317682567,13.484035928498733,191.3311053030604,97.38150031675637,17.624007346809474,21.354748317682567,22.484035928498734,298.3311053030603,1236.3602559812484,990.5,969.6693358986876,20.83066410131247,0.9099414671504731,0.48,989.1100585328495,0.5349,0.5349,0.5349,0.5349,18.90582263416199,18.90582263416199,18.90582263416199,18.90582263416199,,0.9367700358793599,0.9367700358793599,0.9367700358793599,0.9367700358793599,47.7649241521451,47.7649241521451,47.7649241521451,47.7649241521451,0.9728090458685356,0.9728090458685356,0.9728090458685356,0.9728090458685356,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.809625669102196,46.809625669102196,46.809625669102196,46.809625669102196,187.23850267640879,0.12089798854532448,4.7282450170810296e-05,1716.4923972873114,1431.7953534582748,0.1278115615880387,0.1066127646642695,19.34434199478232,18.37475822701503,970.1840523604668,969.2642619111728,191.8585190924726,181.65082622947207,31456.068449636674,7,1.0402139037578264,1954-03-04
1953,24,1967.0046640466633,0.1794285714285714,60.389209868943816,0.030928980456578197,49.0,9.0,9.0,9.0,107.0,183.0,0.09342578780915996,1784.0046640466633,1100.0,,275.0,275.0,275.0,275.0,684.0046640466633,51.0,9.0,16.0,33.639573641639174,574.365090405024,100.0,18.0,25.0,42.639573641639174,681.365090405024,1243.0,990.5,970.9612326431865,19.538767356813455,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.59757794429518,17.59757794429518,17.59757794429518,17.59757794429518,,0.9317939611044589,0.9317939611044589,0.9317939611044589,0.9317939611044589,44.22441169792864,44.22441169792864,44.22441169792864,44.22441169792864,0.9007008492449824,0.9007008492449824,0.9007008492449824,0.9007008492449824,0.9791370199921143,0.9791370199921143,0.9791370199921143,0.9791370199921143,43.302650794623496,43.302650794623496,43.302650794623496,43.302650794623496,173.21060317849398,0.08856665577882271,4.37400513077005e-05,2139.216866369918,1767.625484109115,0.1035287178450203,0.085545324028104,18.20955902343689,17.122769875554347,971.4360407119274,970.3492515640448,179.91750648599867,167.8004771452279,29099.38133398699,7,0.962281128769411,1954-03-11
1953,25,2308.827045297439,0.1427142857142857,51.08340292488213,0.02180600188474317,49.0,9.0,9.0,9.0,107.0,183.0,0.0794491477964723,2125.827045297439,1100.0,,275.0,275.0,275.0,275.0,1025.8270452974389,51.0,8.999999999999998,16.0,50.450510424464206,899.3765348729747,100.0,18.0,25.0,59.450510424464206,1006.3765348729747,1243.0,990.5,971.8454445920974,18.65455540790273,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.713365995384454,16.713365995384454,16.713365995384454,16.713365995384454,,0.9273590863437516,0.9273590863437516,0.9273590863437516,0.9273590863437516,41.80167127003455,41.80167127003455,41.80167127003455,41.80167127003455,0.8513578670068135,0.8513578670068135,0.8513578670068135,0.8513578670068135,0.9751357867006814,0.9751357867006814,0.9751357867006814,0.9751357867006814,40.76343067406401,40.76343067406401,40.76343067406401,40.76343067406401,163.05372269625605,0.0708556914527171,4.1175182499054556e-05,2496.800686844093,2161.5709846171685,0.0846606478817121,0.0732937959222161,17.068811659095438,16.259636515789104,972.2991740716926,971.4899989283864,167.17025671726626,157.82413910667714,27393.025412971016,7,0.9058540149792003,1954-03-18
1953,26,2845.2147590133163,0.09799999999999999,91.78888368397182,0.03208670774064396,49.0,9.0,9.0,9.0,107.0,183.0,0.06464963803663705,2662.2147590133163,1100.0,,275.0,275.0,275.0,275.0,1562.2147590133159,50.99999999999999,9.000000000000002,16.0,69.24828134180733,1416.9664776715088,100.0,18.0,25.0,78.24828134180733,1523.9664776715088,1243.0,990.5,973.1401735562391,17.359826443760962,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.418637031242685,15.418637031242685,15.418637031242685,15.418637031242685,,0.9174851127444216,0.9174851127444216,0.9174851127444216,0.9174851127444216,38.15877053834424,38.15877053834424,38.15877053834424,38.15877053834424,0.7771643694163796,0.7771643694163796,0.7771643694163796,0.7771643694163796,0.9702955463361421,0.9702955463361421,0.9702955463361421,0.9702955463361421,37.02586040434032,37.02586040434032,37.02586040434032,37.02586040434032,148.1034416173613,0.052463365646118754,3.739985899428316e-05,3139.322872631896,2554.4498794101723,0.0716396909859335,0.0582928253717908,16.12048329235369,14.708720894921946,973.8500896925598,972.438327295128,156.2327022383025,140.04787902214844,24881.378191716696,7,0.8227968978742294,1954-03-25
1953,27,3420.2632130010056,0.06157142857142857,55.83168909969579,0.016555549955708942,54.0,13.0,14.0,19.0,117.0,217.0,0.06349432116685254,3203.2632130010056,1100.0,,275.0,275.0,275.0,275.0,2103.263213001005,46.00000000000001,5.0,11.0,61.0,1980.2632130010054,100.0,18.0,25.0,80.0,2097.263213001005,1243.0,990.5,974.4515101418355,16.04848985816456,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.107300445646283,14.107300445646283,14.107300445646283,14.107300445646283,,0.9030925452592093,0.9030925452592093,0.9030925452592093,0.9030925452592093,34.36080790192225,34.36080790192225,34.36080790192225,34.36080790192225,0.6998127882265225,0.6998127882265225,0.6998127882265225,0.6998127882265225,0.97,0.97,0.97,0.97,33.32998366486458,33.32998366486458,33.32998366486458,33.32998366486458,133.3199346594583,0.0390277979511766,3.366665016652988e-05,3530.1446963297662,3227.9047484993603,0.0672262711905865,0.0614705681117296,14.514917191852184,13.874456350021084,974.6843542374606,974.0438933956297,137.87467520318364,130.6625150031913,22397.749022788998,7,0.7406663036636574,1954-04-01
1953,28,3759.8441889972432,0.046571428571428576,41.442083194002734,0.011169939652876257,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.06943601577044381,3498.272760425815,1100.0,,275.0,275.0,275.0,275.0,2398.272760425815,36.857142857142854,4.428571428571426,8.714285714285714,57.57142857142857,2290.7013318543864,100.0,18.0,25.0,80.0,2436.8441889972432,1243.0,990.5,975.1710984004941,15.32890159950588,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.387712186987601,13.387712186987601,13.387712186987601,13.387712186987601,,0.8920806302338739,0.8920806302338739,0.8920806302338739,0.8920806302338739,32.2103276004734,32.2103276004734,32.2103276004734,32.2103276004734,0.6560148187469123,0.6560148187469123,0.6560148187469123,0.6560148187469123,0.97,0.97,0.97,0.97,31.244017772459195,31.244017772459195,31.244017772459195,31.244017772459195,124.97607108983678,0.03326064513453244,3.1559613911574944e-05,3811.676948218156,3618.6658099503607,0.0775680014016096,0.0575116547422986,13.68687589496789,13.277876101971849,975.28093448551,974.8719346925138,128.46008562635862,123.69934267114402,20995.979943092578,7,0.6943115060546488,1954-04-08
1953,29,3578.417258477993,0.053285714285714283,50.123747973963155,0.013959062575294114,70.0,14.0,18.0,25.0,168.0,295.0,0.08251380368565873,3283.417258477993,1100.0,,275.0,275.0,275.0,275.0,2183.417258477993,30.000000000000018,4.0,7.0,55.0,2087.417258477993,100.0,18.0,25.0,80.0,2255.4172584779935,1243.0,990.5,974.7866460953462,15.713353904653834,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.772164492135559,13.772164492135559,13.772164492135559,13.772164492135559,,0.898283765210705,0.898283765210705,0.898283765210705,0.898283765210705,33.36699856140746,33.36699856140746,33.36699856140746,33.36699856140746,0.6795722721264248,0.6795722721264248,0.6795722721264248,0.6795722721264248,0.97,0.97,0.97,0.97,32.36598860456524,32.36598860456524,32.36598860456524,32.36598860456524,129.46395441826095,0.036234654429251854,3.269291778238913e-05,3773.148259641381,3452.248381930785,0.0854515571776476,0.0781840467694842,14.0395223495808,13.359520227765522,975.1992903597162,974.5192882379008,132.58095444985,124.64513970680513,21749.944342267838,7,0.7192441912125608,1954-04-15
1953,30,3233.4837966624186,0.07185714285714286,53.1575273612794,0.016435589471398886,70.0,14.0,18.0,25.0,168.0,295.0,0.09134578653791468,2938.4837966624186,1100.0,,275.0,275.0,275.0,275.0,1838.4837966624186,30.0,4.0,6.999999999999994,55.0,1742.4837966624186,100.0,18.0,25.0,80.0,1910.4837966624186,1243.0,990.5,974.0507762044625,16.449223795537428,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.508034383019153,14.508034383019153,14.508034383019153,14.508034383019153,,0.9076745030268334,0.9076745030268334,0.9076745030268334,0.9076745030268334,35.51670916191229,35.51670916191229,35.51670916191229,35.51670916191229,0.7233545654157288,0.7233545654157288,0.7233545654157288,0.7233545654157288,0.97,0.97,0.97,0.97,34.45120788705491,34.45120788705491,34.45120788705491,34.45120788705491,137.80483154821965,0.04270089755187608,3.479919988591406e-05,3417.233058807453,3080.145690401829,0.0957746904372938,0.0863271526768353,14.851562369270477,14.113721486675438,974.4450891008064,973.7072482182112,141.6552270808858,133.4037228183521,23151.211700100903,7,0.7655823974901093,1954-04-22
1953,31,2874.6200344912804,0.09571428571428572,44.4280879577281,0.015343859278703728,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10928778843383635,2561.048605919852,1100.0,,275.0,275.0,275.0,275.0,1461.0486059198518,33.57142857142857,4.000000000000001,7.714285714285714,56.42857142857143,1359.334320205566,100.0,18.0,25.0,80.0,1551.6200344912802,1243.0,990.5,973.2111518073928,17.288848192607265,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.347658780088988,15.347658780088988,15.347658780088988,15.347658780088988,,0.9168571957754129,0.9168571957754129,0.9168571957754129,0.9168571957754129,37.95161705304854,37.95161705304854,37.95161705304854,37.95161705304854,0.7729453574958969,0.7729453574958969,0.7729453574958969,0.7729453574958969,0.97,0.97,0.97,0.97,36.81306854145708,36.81306854145708,36.81306854145708,36.81306854145708,147.25227416582834,0.051299052530755555,3.718491771864352e-05,3020.841272673107,2769.1490746977324,0.1159200864023685,0.0976549157576087,15.602243855452675,14.99471096378806,973.5640996236936,972.956566732029,150.1324092080378,143.2708033464851,24738.38205985916,7,0.8180681898101574,1954-04-29
1953,32,2587.213332455211,0.11757142857142856,45.57419634488743,0.017675918018178756,65.0,14.0,17.0,23.0,202.0,321.0,0.1242405307512345,2266.213332455211,1100.0,,275.0,275.0,275.0,275.0,1166.213332455211,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1062.2133324552108,100.0,18.0,25.0,80.0,1264.2133324552108,1243.0,990.5,972.5174114921332,17.982588507866744,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.041399095348464,16.041399095348464,16.041399095348464,16.041399095348464,,0.9235566130346742,0.9235566130346742,0.9235566130346742,0.9235566130346742,39.956549581280555,39.956549581280555,39.956549581280555,39.956549581280555,0.8137790138753677,0.8137790138753677,0.8137790138753677,0.8137790138753677,0.9714390350230923,0.9714390350230923,0.9714390350230923,0.9714390350230923,38.81613346865983,38.81613346865983,38.81613346865983,38.81613346865983,155.2645338746393,0.06013239413582426,3.9208215624908914e-05,2716.0232486595064,2450.1297002835204,0.1310134724552969,0.1181875008464782,16.372290621280165,15.730478607958837,972.8283319795228,972.1865199662016,159.11582577273882,151.59114873503154,26084.441690939406,7,0.8625807437479962,1954-05-06
1953,33,2289.861088881044,0.14457142857142857,37.47231249262177,0.01631928445309553,65.0,14.0,17.0,23.0,202.0,321.0,0.14030659720030667,1968.8610888810438,1100.0,,275.0,275.0,275.0,275.0,868.8610888810438,34.99999999999999,4.0,8.0,56.70624868500617,765.1548401960375,100.0,18.0,25.0,79.70624868500616,967.1548401960375,1243.0,990.5,971.799664697299,18.70033530270093,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.75914589018265,16.75914589018265,16.75914589018265,16.75914589018265,,0.9275856670674764,0.9275856670674764,0.9275856670674764,0.9275856670674764,41.92576912227018,41.92576912227018,41.92576912227018,41.92576912227018,0.8538853181725088,0.8538853181725088,0.8538853181725088,0.8538853181725088,0.9753885318172509,0.9753885318172509,0.9753885318172509,0.9753885318172509,40.8943207678173,40.8943207678173,40.8943207678173,40.8943207678173,163.5772830712692,0.07152294540026734,4.130739471496697e-05,2395.739198274402,2187.823512835168,0.1467211583186711,0.1339878732339518,17.005443487534755,16.50357803992278,972.055232547559,971.553367099947,166.43102374009254,160.62490434315305,27480.983555973227,7,0.9087626837292734,1954-05-13
1953,34,2035.4416261389451,0.17271428571428574,38.02461149241143,0.01871282186524076,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13876339786467415,1753.0130547103738,1100.0,,275.0,275.0,275.0,275.0,653.0130547103738,43.57142857142857,4.857142857142857,11.428571428571429,41.25367947088416,551.9022323823468,100.0,18.0,25.0,59.11082232802702,733.3308038109183,1243.0,990.5,971.173118808564,19.32688119143599,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.38569177891771,17.38569177891771,17.38569177891771,17.38569177891771,,0.9307655272847424,0.9307655272847424,0.9307655272847424,0.9307655272847424,43.64238618288805,43.64238618288805,43.64238618288805,43.64238618288805,0.8888469691015896,0.8888469691015896,0.8888469691015896,0.8888469691015896,0.978782609798286,0.978782609798286,0.978782609798286,0.978782609798286,42.71685731272725,42.71685731272725,42.71685731272725,42.71685731272725,170.867429250909,0.08408277553214462,4.314834071992652e-05,2139.216866369918,1921.651232388288,0.1500549126394612,0.1313000014994014,17.711937375150335,17.122769875554347,971.4360407119274,970.8468732123314,174.6002237417494,167.8004771452279,28705.728114152713,7,0.9492634958383833,1954-05-20
1953,35,1756.366479619244,0.20085714285714285,39.41965053816356,0.022407503453414884,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1461033172207921,1499.223622476387,1100.0,,275.0,275.0,275.0,275.0,399.22362247638694,45.57142857142857,5.285714285714286,12.285714285714286,24.62106870097553,311.45969663255426,100.0,18.0,25.0,40.47821155811839,472.88826806112564,1243.0,990.5,970.3128763187699,20.187123681230123,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.245934268711846,18.245934268711846,18.245934268711846,18.245934268711846,,0.9346587681573889,0.9346587681573889,0.9346587681573889,0.9346587681573889,45.993452485669,45.993452485669,45.993452485669,45.993452485669,0.9367301931908146,0.9367301931908146,0.9367301931908146,0.9367301931908146,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.073583435955626,45.073583435955626,45.073583435955626,45.073583435955626,180.29433374382248,0.10292129844022062,4.552887215753094e-05,1871.701607458672,1645.7136786211431,0.1616085724394385,0.125170447629693,18.603427933474897,17.873313086461387,970.6854975010204,969.9553826540068,184.05309694233503,176.34761030848858,30289.448068962178,7,1.0016351874656806,1954-05-27
1953,36,1495.52551556628,0.23142857142857146,36.227887021035095,0.024206465332534042,53.0,12.0,12.0,13.0,120.0,210.0,0.14072829477525703,1285.52551556628,1100.0,,275.0,275.0,275.0,275.0,185.52551556628015,39.30634131429692,5.813211995705285,9.832836637915308,11.484912868388772,119.08821274997386,92.30634131429692,17.813211995705284,21.83283663791531,24.484912868388772,239.08821274997385,1231.9523899479175,990.5,969.4701593579833,21.029840642016634,0.9018086320965939,0.48,989.1181913679033,0.5349,0.5349,0.5349,0.5349,19.11313200992003,19.11313200992003,19.11313200992003,19.11313200992003,,0.9374212018806559,0.9374212018806559,0.9374212018806559,0.9374212018806559,48.321771015522394,48.321771015522394,48.321771015522394,48.321771015522394,0.9841501225157311,0.9841501225157311,0.9841501225157311,0.9841501225157311,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.332669127777514,47.332669127777514,47.332669127777514,47.332669127777514,189.33067651111006,0.1269560511361544,4.7810776896744966e-05,1609.5195834351923,1392.1184694738974,0.1508492305826257,0.1304737153628151,19.493582909136983,18.720362702537265,969.8384478849443,969.1360750552234,192.8,185.28289133235853,31807.55365386649,7,1.0518370917283892,1954-06-03
1953,37,1225.8339314716952,0.2712857142857143,37.120572532642136,0.0299816902690003,53.0,12.0,12.0,13.0,120.0,210.0,0.1718246957585598,1015.8339314716952,1011.3536277933068,,252.8384069483267,252.8384069483267,252.8384069483267,252.8384069483267,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1089.9964058087157,990.5,968.6097637846252,21.89023621537469,0.6864991822560017,0.3750725728409267,989.438428244903,0.4538046914507917,0.4538046914507917,0.4538046914507917,0.4538046914507917,20.374859768826973,20.374859768826973,20.374859768826973,20.374859768826973,,0.9396577469838414,0.9396577469838414,0.9396577469838414,0.9396577469838414,47.41532865619953,47.41532865619953,47.41532865619953,47.41532865619953,0.9656889746680147,0.9656889746680147,0.9656889746680147,0.9656889746680147,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.30583860551851,46.30583860551851,46.30583860551851,46.30583860551851,185.22335442207404,0.15127069841756952,5.0948192774984385e-05,1341.3621257487196,1132.2744617454025,0.1854673995528299,0.156557275599818,20.95075167445982,19.68407870420628,968.9728523952102,968.3157197369142,192.8,174.24657618433653,31117.52354290844,7,1.0290186356781892,1954-06-10
1953,38,1068.6054899745438,0.312,15.64932678650637,0.014672593746500814,53.0,12.0,12.0,13.0,120.0,210.0,0.19669554676958173,858.605489974544,858.605489974544,,234.06244511452476,234.06244511452476,234.06244511452476,156.41815463096967,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,935.605489974544,990.5,968.1156172542057,22.384382745794305,0.5113859864688325,0.2368843919796351,989.7517296215516,0.39170970520301834,0.39170970520301834,0.39170970520301834,0.24245988679363856,21.244402662142843,21.244402662142843,21.244402662142843,15.151751160076206,,0.9382167955391176,0.9382167955391176,0.9382167955391176,0.6688047644676783,45.77608911482514,45.77608911482514,45.77608911482514,30.46498144483178,0.9323032406278033,0.9323032406278033,0.9323032406278033,0.6204680538662277,0.9777610911009085,0.9777610911009085,0.9777610911009085,0.9720468053866228,43.532488902470206,43.532488902470206,43.532488902470206,29.761060331041637,160.35852703845225,0.14991614011193305,5.1830168308752884e-05,1117.0362502238706,1022.729174239858,0.2053329515666571,0.1879974799008652,21.35842867520744,21.037077813360096,968.2678282149892,967.971434547611,171.86384166145595,144.60000000000002,26940.23254245998,7,0.8908807057691792,1954-06-17
1953,39,894.3218842485609,0.3632857142857143,29.28635595432502,0.03253738727315863,53.0,12.0,12.0,13.0,120.0,210.0,0.23558887918037189,684.3218842485609,684.3218842485609,,228.10729474952032,228.10729474952032,228.10729474952032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,761.3218842485609,990.5,967.4772875369943,23.022712463005796,0.3637925493534628,0.13826170450856803,989.9979457461379,0.37017768460468353,0.37017768460468353,0.37017768460468353,0.0,22.15048052453909,22.15048052453909,22.15048052453909,0.0,,0.938846605662793,0.938846605662793,0.938846605662793,0.0,46.48063957914007,46.48063957914007,46.48063957914007,0.0,0.9466525372533618,0.9466525372533618,0.9466525372533618,0.0,0.9791552869237458,0.9791552869237458,0.9791552869237458,0.96,45.19577102607981,45.19577102607981,45.19577102607981,0.0,135.58731307823945,0.15162805290296033,5.511836461784838e-05,976.7769450097452,817.7246825595828,0.2568101519727558,0.2149927893700489,22.610776152584688,21.6300742542326,967.8071077800388,967.1708987302384,144.60000000000002,122.74345691278376,22778.668597144224,7,0.7532628504346635,1954-06-24
1953,40,720.391005090449,0.4287142857142857,20.652417961625638,0.028248122542864556,50.0,10.0,9.0,9.0,108.0,186.0,0.25900142225880873,534.391005090449,534.391005090449,,239.03400141873954,239.03400141873954,56.323002252969864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,603.391005090449,990.5,966.7815640203618,23.71843597963823,0.2694223870770397,0.08411085809340889,990.1464667548296,0.40974499658733377,0.40974499658733377,0.07862502693946045,0.0,22.95515773788042,22.95515773788042,6.516367777991008,0.0,,0.9409749351962792,0.9409749351962792,0.26636761670848896,0.0,50.683271016561385,50.683271016561385,11.743899998719488,0.0,1.0322458455511483,1.0322458455511483,0.23918329936292237,0.0,0.9782040442220065,0.9782040442220065,0.9639183299362922,0.96,45.86443456141743,45.86443456141743,11.435863132846,0.0,103.16473225568086,0.14291409911340408,5.3559067239760255e-05,794.2548359930772,673.1577568282033,0.2763096734952563,0.2341817658150478,23.177645882350085,22.70823612012384,967.0770193439724,966.5926310273128,123.45878890801252,96.4,17331.675018954385,7,0.5731374014204492,1954-07-01
1953,41,614.9416897555878,0.476,12.879180783705076,0.020772322587691402,50.0,10.0,9.0,9.0,108.0,186.0,0.3029176005917758,428.94168975558784,428.94168975558784,,214.47084487779392,214.47084487779392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,497.94168975558784,990.5,966.3577835680552,24.142216431944885,0.21266790173756656,0.05578833795111753,990.2315437603113,0.32642175410854296,0.32642175410854296,0.0,0.0,23.547338438147683,23.547338438147683,0.0,0.0,,0.9375420092689725,0.9375420092689725,0.0,0.0,46.4247952199885,46.4247952199885,0.0,0.0,0.9455151775965073,0.9455151775965073,0.0,0.0,0.9795884122480712,0.9795884122480712,0.96,0.96,45.310957705337714,45.310957705337714,0.0,0.0,90.62191541067543,0.14732035005393593,5.8713220256106646e-05,654.21608557748,583.0034913422678,0.3190375405330183,0.2843097320601905,23.74827984927612,23.30000222824121,966.51686434231,966.22351571104,96.4,84.41193834391629,15224.481788993471,7,0.5034550856148635,1954-07-08
1953,42,553.4119156786334,0.5134285714285715,6.467279866884626,0.011627359416076514,50.0,10.0,9.0,9.0,108.0,186.0,0.3362432745472596,367.4119156786333,367.4119156786333,,183.70595783931668,183.70595783931668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,436.4119156786333,990.5,966.0903536205539,24.409646379446176,0.18955506835177718,0.04348238313572661,990.2669625485124,0.23901442236630663,0.23901442236630663,0.0,0.0,23.937594505592376,23.937594505592376,0.0,0.0,,0.9290127709701255,0.9290127709701255,0.0,0.0,40.063320235775976,40.063320235775976,0.0,0.0,0.8159535689567408,0.8159535689567408,0.0,0.0,0.9719720888881188,0.9719720888881188,0.96,0.96,38.94289230956242,38.94289230956242,0.0,0.0,77.88578461912485,0.1407033980396393,5.888280813800179e-05,571.8920920403683,537.7325322740754,0.3458968703518911,0.32523618107115,24.036970105502416,23.81981662626445,966.1735144141816,966.0197963952334,81.95387761609884,74.50644469985885,13084.811816012974,7,0.4326988034395825,1954-07-15
1953,43,506.26217510074827,0.546,8.309919237825511,0.01653978856981523,50.0,10.0,9.0,9.0,108.0,186.0,0.36787189172191803,320.26217510074827,320.26217510074827,,160.13108755037413,160.13108755037413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,389.26217510074827,990.5,965.8781797879534,24.621820212046664,0.17291446199500835,0.0340524350201496,990.2930331029849,0.18203247499542227,0.18203247499542227,0.0,0.0,24.23282084003606,24.23282084003606,0.0,0.0,,0.9205992848787089,0.9205992848787089,0.0,0.0,35.031683634839844,35.031683634839844,0.0,0.0,0.7134762451087545,0.7134762451087545,0.0,0.0,0.97,0.97,0.96,0.96,33.98073312579465,33.98073312579465,0.0,0.0,67.9614662515893,0.13414516738202595,5.894880082247315e-05,527.3375978981461,479.5630976092969,0.387853028990849,0.3527152259602878,24.39725629056194,24.10222878783925,965.9730191905415,965.7580339392418,72.35922481762776,62.36973068779506,11417.526330267003,7,0.37756370139771833,1954-07-22
1953,44,462.37688607844115,0.5827142857142856,3.415420235272474,0.007356009420219729,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.363614300288655,294.09117179272687,294.09117179272687,,147.04558589636343,147.04558589636343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,358.51974322129826,990.5,965.680695987353,24.81930401264703,0.16206450394464195,0.028818234358545327,990.3091172616969,0.15320182405726554,0.15320182405726554,0.0,0.0,24.475219450286584,24.475219450286584,0.0,0.0,,0.9155089471273046,0.9155089471273046,0.0,0.0,32.316123873815464,32.316123873815464,0.0,0.0,0.6581695289982782,0.6581695289982782,0.0,0.0,0.97,0.97,0.96,0.96,31.346640157601,31.346640157601,0.0,0.0,62.693280315202,0.13566690197857778,5.921032875462019e-05,472.4927083802066,455.65515596238953,0.3981529570226811,0.337499130245352,24.496342110154515,24.44023046571915,965.7262171877107,965.6504482018308,65.0049816294325,59.7406737490758,10532.471092953936,7,0.34829600175112224,1954-07-29
1953,45,437.3581131548085,0.6092857142857142,4.740762427389135,0.010876063671937443,48.0,8.142857142857142,6.285714285714286,5.142857142857143,91.57142857142857,159.14285714285714,0.3643999982226372,278.21525601195134,278.21525601195134,,175.5435351460907,102.67172086586068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.142857142857142,6.285714285714286,5.142857142857143,91.57142857142857,340.6438274405228,990.5,965.5681115091967,24.9318884908034,0.15575553863266403,0.025643051202390243,990.3186014101649,0.23655139302584874,0.10452831983063696,0.0,0.0,24.513938507942488,17.55462789266756,0.0,0.0,,0.923123717900283,0.6530355967997856,0.0,0.0,39.077908942098745,22.6241331748184,0.0,0.0,0.7958840925071027,0.46077664307165783,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.71683775100242,21.94540917957385,0.0,0.0,57.662246930576266,0.131616821111509,5.747169635195974e-05,453.0726139176065,422.4698189706656,0.4355340706900914,0.3421085169102442,24.646264458113244,24.280994311641173,965.6388267626292,965.501114185368,63.69742430359497,48.2,9687.257484336813,7,0.32034581628097925,1954-08-05
1953,46,410.6664491195715,0.6415714285714286,3.4747236634192973,0.008517845548630871,54.0,9.0,8.0,6.0,107.0,184.0,0.44820028152946073,226.6664491195715,226.6664491195715,,226.6664491195715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.6664491195715,990.5,965.4478666462757,25.052133353724326,0.1405874883715281,0.01533328982391427,990.3440792218045,0.3638420996268642,0.0,0.0,0.0,24.532370475901992,0.0,0.0,0.0,,0.9413606447959226,0.0,0.0,0.0,51.33429885971661,0.0,0.0,0.0,1.045505068426,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.112738537940686,0.0,0.0,0.0,48.112738537940686,0.11718981770083574,5.9020039668343914e-05,420.28892993659525,398.1467533267305,0.4621411538900692,0.4377940671141593,24.63582772344101,24.45252766430413,965.4913001847146,965.3907337666336,48.2,47.58916976558478,8082.940074374035,7,0.26729299187744826,1954-08-12
1953,47,381.6304798207128,0.674,3.968858290122739,0.010407561315416014,54.0,9.0,8.0,6.0,107.0,184.0,0.48234965732677004,197.63047982071276,197.63047982071276,,197.63047982071276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,268.63047982071276,990.5,965.3081523991035,25.191847600896477,0.13033979391197126,0.010021402051596472,990.3596388040363,0.2767839216578709,0.0,0.0,0.0,24.77470248327501,0.0,0.0,0.0,,0.9341995885001921,0.0,0.0,0.0,44.85733550368599,0.0,0.0,0.0,0.9135913544538897,0.0,0.0,0.0,0.9789812348832949,0.96,0.96,0.96,43.91670251168405,0.0,0.0,0.0,43.91670251168405,0.11502794436897022,6.172424858644966e-05,391.8169121240828,370.3647452958713,0.4968075453645268,0.4696070902159778,24.867445809845925,24.68983543338548,965.3590845606204,965.2518237264792,46.20677961148382,41.30710149570321,7378.006021962921,7,0.24398168062046696,1954-08-19
1953,48,356.21398141918013,0.7035714285714286,4.252777058327816,0.012087334164776142,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.49764290005649225,178.78540999060868,178.78540999060868,,178.78540999060868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,248.07112427632296,990.5,965.1810699070959,25.31893009290413,0.12308375810207708,0.007915616797454771,990.3690006251005,0.2272311345885815,0.0,0.0,0.0,24.96069958341601,0.0,0.0,0.0,,0.9281703424977874,0.0,0.0,0.0,40.629825999171224,0.0,0.0,0.0,0.8274913645452388,0.0,0.0,0.0,0.973245522324266,0.96,0.96,0.96,39.55249320337226,0.0,0.0,0.0,39.55249320337226,0.11114491607660397,6.142497389068095e-05,370.3647452958713,340.5953058875766,0.5303533709245257,0.4051729357818892,25.0530592351168,24.867445809845925,965.2518237264792,965.102976529438,45.49575765344873,35.82353264993875,6644.818858166538,7,0.21973607335206807,1954-08-26
1953,49,328.68795017147073,0.7418571428571428,2.4241074355343977,0.007341783865906172,46.0,7.0,6.0,4.0,75.0,138.0,0.41991972800849425,190.68795017147073,190.68795017147073,,190.68795017147073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,249.68795017147073,990.5,965.0434397508574,25.456560249142658,0.12365438747216771,0.009068795017147014,990.3672768175107,0.25739450892186116,0.0,0.0,0.0,25.066442557731477,0.0,0.0,0.0,,0.9324226308200702,0.0,0.0,0.0,43.708506091428376,0.0,0.0,0.0,0.8901936067500688,0.0,0.0,0.0,0.9786001132895932,0.96,0.96,0.96,42.77447451507771,0.0,0.0,0.0,42.77447451507771,0.1301194224905208,6.230833627566968e-05,335.4728177879068,323.62655383883583,0.4264174195938298,0.4113597069055132,25.107669878543323,25.01091576170867,965.0773640889396,965.0181327691942,44.3526308474619,41.55915397142597,7186.111718533056,7,0.2376359695282095,1954-09-02
1953,50,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,46.0,7.0,6.0,4.0,75.0,138.0,0.4396651588940264,175.9956385561538,175.9956385561538,,175.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.9956385561538,990.5,964.9699781927808,25.530021807219278,0.11846898547786744,0.0075995638556153435,990.3739314506664,0.21945445574688488,0.0,0.0,0.0,25.184498802138876,0.0,0.0,0.0,,0.9274577373825262,0.0,0.0,0.0,40.31560543084481,0.0,0.0,0.0,0.8210917603023383,0.0,0.0,0.0,0.9722121484700231,0.96,0.96,0.96,39.199423946736324,0.0,0.0,0.0,39.199423946736324,0.12479461910713845,6.186189287152423e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,25.22402993748556,25.107669878543323,965.0181327691942,964.9451420367594,41.55915397142597,37.98716707090346,6585.503223051702,7,0.21777457748186843,1954-09-09
1953,51,293.4130262268879,0.7961428571428572,3.9580190503810724,0.013594554712590088,46.0,7.0,6.0,4.0,75.0,138.0,0.470841058320984,155.41302622688792,155.41302622688792,,155.41302622688792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.41302622688792,990.5,964.8751706342803,25.62482936571967,0.11120454155045383,0.005541302622688743,990.3832541558269,0.171593675393211,0.0,0.0,0.0,25.333000111084505,0.0,0.0,0.0,,0.9196657817733415,0.0,0.0,0.0,35.51270561579691,0.0,0.0,0.0,0.7232730267983077,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.447324447323005,0.0,0.0,0.0,34.447324447323005,0.11728171439903441,6.156306135034956e-05,306.020121877383,281.3222739992266,0.4905406103761958,0.450950738642259,25.4,25.24765536866331,964.9301006093868,964.8252890959968,37.30952729124749,31.68208463081041,5787.150507150265,7,0.19137402470735004,1954-09-16
1953,52,268.7625408877813,0.8401428571428572,2.848478492441367,0.01058953139758913,46.0,7.0,6.0,4.0,75.0,138.0,0.5136061813629921,130.7625408877813,130.7625408877813,,130.7625408877813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,189.76254088778134,990.5,964.7750501635511,25.724949836448868,0.1025044438046195,0.0030762540887780856,990.3944193021067,0.12119455182112022,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9091038328866333,0.0,0.0,0.0,29.614494679872156,0.0,0.0,0.0,0.6031465311582923,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.72605983947599,0.0,0.0,0.0,28.72605983947599,0.10684737045950389,6.1017602365509044e-05,273.7644374568714,261.382924552137,0.5279610373801357,0.504083003920991,25.4,25.4,964.7950577498276,964.7455316982084,29.899472924292613,26.98741093388989,4825.978053031966,7,0.15958922133042214,1954-09-23
1953,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,46.0,7.0,6.0,4.0,75.0,138.0,0.5332351314970081,120.79765200874488,120.79765200874488,,120.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,179.79765200874488,990.5,964.735190608035,25.764809391964945,0.0989875124539989,0.0020797652008744,990.3989327223452,0.103287914495216,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9030691716789307,0.0,0.0,0.0,27.17389705661632,0.0,0.0,0.0,0.5534398585868904,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.35868014491783,0.0,0.0,0.0,26.35868014491783,0.1018505382113248,6.061256550980361e-05,258.7976520087449,258.7976520087449,0.5332351314970081,0.5332351314970081,25.4,25.4,964.735190608035,964.735190608035,26.35868014491783,26.35868014491783,632.608323478028,1,0.14643711191621017,1954-09-30
1954,1,245.91929866255052,0.8802857142857142,2.736622606757245,0.011085907639109258,41.0,6.0,4.0,3.0,56.0,110.0,0.44752722221169444,135.91929866255052,135.91929866255052,,135.91929866255052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.91929866255052,990.5,964.673606423693,25.826393576307023,0.10150097172974683,0.003591929866255014,990.3949070984039,0.13098904612424742,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9115071965864141,0.0,0.0,0.0,30.86470570370667,0.0,0.0,0.0,0.6286090774685675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.938764532595464,0.0,0.0,0.0,29.938764532595464,0.12168486005957654,6.117891231192879e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.4,25.4,964.7267311559532,964.6378477625686,32.4752891870023,28.46438860973675,5029.712441476038,7,0.16632646962553035,1954-10-01
1954,2,230.68644511044545,0.9061428571428571,2.138606699529419,0.009277476808991143,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,102.57142857142857,0.44434564036972696,128.11501653901686,128.11501653901686,,128.11501653901686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,175.68644511044545,990.5,964.5841186706626,25.915881329337335,0.09753653466538212,0.002811501653901643,990.3996519636806,0.11628430352568911,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9077881581260462,0.0,0.0,0.0,28.972346612561356,0.0,0.0,0.0,0.5900681591153026,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.103176214184515,0.0,0.0,0.0,28.103176214184515,0.12188866069933176,6.092929636956033e-05,239.64129376144416,224.67104686473823,0.475298712614001,0.4229065631608392,25.4,25.4,964.6378477625686,964.5480262811884,29.10175516656659,26.51304265986546,4721.333603982999,7,0.15612875674546955,1954-10-08
1954,3,216.91311814334236,0.9295714285714286,1.80279966443663,0.008333298105244986,37.0,5.0,3.0,2.0,50.0,97.0,0.4474231027794558,119.91311814334234,119.91311814334234,,119.91311814334234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.91311814334236,990.5,964.5014787088601,25.998521291139923,0.09373427938476388,0.0019913118143341717,990.4042744088009,0.1019694880190211,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9021644015980372,0.0,0.0,0.0,26.952886206309692,0.0,0.0,0.0,0.5489386192731098,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.1442996201204,0.0,0.0,0.0,26.1442996201204,0.1204642896238826,6.055183878197442e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.4,25.4,964.5480262811884,964.472308695282,28.00436006784665,24.970917483712817,4392.2423361802275,7,0.1452461090006689,1954-10-15
1954,4,222.21417911350358,0.9225714285714286,1.8027996644366302,0.008137371505956285,37.0,5.0,3.0,2.0,50.0,97.0,0.4365417121925397,125.21417911350356,125.21417911350356,,125.21417911350356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.21417911350358,990.5,964.533285074681,25.966714925318943,0.09560519513142429,0.002521417911350314,990.4018733869573,0.11102330965435121,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9064450156677966,0.0,0.0,0.0,28.27313984801154,0.0,0.0,0.0,0.57582769547885,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.42494565257119,0.0,0.0,0.0,27.42494565257119,0.12340998006361127,6.0839146785461144e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.4,25.4,964.5480262811884,964.5231829749896,28.00436006784665,27.02338152968594,4607.39086963196,7,0.15236080918095107,1954-10-22
1954,5,220.02926683437786,0.9245714285714286,2.2908064837916777,0.010557831897754428,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.430559577133148,125.31498112009214,125.31498112009214,,125.31498112009214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.74355254866356,990.5,964.5201756010063,25.97982439899371,0.0954390958060417,0.002531498112009143,990.402029406082,0.11129062233333283,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9060766126778307,0.0,0.0,0.0,28.286942215587654,0.0,0.0,0.0,0.5761088027614594,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.43833394912002,0.0,0.0,0.0,27.43833394912002,0.1246723948182167,6.081442016311193e-05,226.3790707324809,212.05144921368185,0.4385728102536331,0.4217103836333821,25.4,25.4,964.5582744243948,964.472308695282,28.40311389044412,25.93554074088297,4609.640103452164,7,0.15243518860622235,1954-10-29
1954,6,232.5942281221673,0.9025714285714287,4.877710675658112,0.021040464133326886,36.0,5.0,3.0,2.0,47.0,93.0,0.40038891617779243,139.5942281221673,139.5942281221673,,139.5942281221673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5942281221673,990.5,964.5955653687331,25.90443463126696,0.10032744686976572,0.0039594228122167,990.395713130318,0.13846650041960346,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9130993140137063,0.0,0.0,0.0,31.759146853845248,0.0,0.0,0.0,0.6468258015039765,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.80637244822989,0.0,0.0,0.0,30.80637244822989,0.13230503341386754,6.128577269969025e-05,246.1954239432886,220.53049583159049,0.4217103836333821,0.3777486945550322,25.4,25.4,964.6771725436598,964.5231829749896,34.01218057619933,27.971575479781187,5175.4705713026215,7,0.17114651360127717,1954-11-05
1954,7,257.51215601118577,0.8638571428571428,1.8003182950651822,0.007028130410527314,36.0,5.0,3.0,2.0,47.0,93.0,0.3612033889272581,164.5121560111858,164.5121560111858,,164.5121560111858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.5121560111858,990.5,964.7299912469094,25.77000875309066,0.10912187446623542,0.0064512156011185,990.3844269099326,0.19156923576317447,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9232904602954541,0.0,0.0,0.0,37.83727573634679,0.0,0.0,0.0,0.7706166137748837,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.70215746425639,0.0,0.0,0.0,36.70215746425639,0.14251127155024348,6.196978621824943e-05,258.7976520087449,249.7991800258312,0.3722990603507308,0.3593541103566793,25.4,25.4,964.735190608035,964.698795080155,37.00816894648494,34.86608857088504,6165.962453995073,7,0.20390087480142435,1954-11-12
1954,8,265.2252853357943,0.8481428571428572,2.1381122068752183,0.007971203893604015,36.0,5.0,3.0,2.0,47.0,93.0,0.3507877535754969,172.2252853357943,172.2252853357943,,172.2252853357943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.2252853357943,990.5,964.7609011413432,25.739098858656785,0.11184416456472565,0.007222528533579371,990.3809333069017,0.2100931336884249,0.0,0.0,0.0,25.389253048258997,0.0,0.0,0.0,,0.9261435322012811,0.0,0.0,0.0,39.71769558697739,0.0,0.0,0.0,0.8089143704068714,0.0,0.0,0.0,0.9716907256630307,0.96,0.96,0.96,38.595573888965966,0.0,0.0,0.0,38.595573888965966,0.1454782361906616,6.224336726487497e-05,273.7644374568714,258.7976520087449,0.3593541103566793,0.3397081113380591,25.4,25.350835564686207,964.7950577498276,964.735190608035,40.72030253257259,37.00816894648494,6484.056413346281,7,0.21441985493869978,1954-11-19
1954,9,307.8908007254502,0.7737142857142857,7.123159483137775,0.02348854965545753,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3123702630146129,211.74794358259302,211.74794358259302,,211.74794358259302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,256.6050864397359,990.5,964.9425495414325,25.557450458567555,0.12609565921559937,0.012483760593433013,990.3614205801911,0.31800658092919054,0.0,0.0,0.0,25.100864457829317,0.0,0.0,0.0,,0.938131349033922,0.0,0.0,0.0,48.89762022195543,0.0,0.0,0.0,0.9958782122597846,0.0,0.0,0.0,0.9799635213795653,0.96,0.96,0.96,47.126291732184065,0.0,0.0,0.0,47.126291732184065,0.15312329786583875,6.185929602676001e-05,323.62655383883583,283.6079686159883,0.3279174434126149,0.2982532269834412,25.28112146177873,24.997059587956976,965.0181327691942,964.834431874464,48.2,43.172078605340445,7917.217011006924,7,0.26181273184546705,1954-11-26
1954,10,352.14639459527297,0.7102857142857143,9.358197504643686,0.025922187501284555,38.0,5.0,4.0,3.0,54.0,104.0,0.2964025913292801,248.146394595273,248.146394595273,,227.7796848544629,20.366709740810112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.14639459527297,990.5,965.1607319729764,25.33926802702368,0.13969808294060795,0.019629278919054544,990.3406726381403,0.3772265349927939,0.02055503939072213,0.0,0.0,24.80271413017123,3.5472380172992226,0.0,0.0,,0.9396642253974532,0.13057675994729045,0.0,0.0,52.13498795361229,4.533272982043607,0.0,0.0,1.061812381947297,0.09232735197644819,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.71156050686802,4.397274792582299,0.0,0.0,50.10883529945032,0.1422765436438042,5.620729999763197e-05,389.1339363713416,325.6607962357874,0.3193506900495972,0.267260164892828,24.979398465878024,24.55222753319494,965.3456696818566,965.028303981179,61.56184709615218,48.2,8418.284330307653,7,0.27838241833027955,1954-12-03
1954,11,437.7374125222378,0.6098571428571429,12.318238707879695,0.028739159527423543,38.0,5.0,4.0,3.0,54.0,104.0,0.23798068392412133,333.73741252223783,333.73741252223783,,166.8687062611189,166.8687062611189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7374125222378,990.5,965.5698183563501,24.93018164364998,0.1699058087847202,0.036747482504447516,990.2933467087108,0.19759930257342256,0.19759930257342256,0.0,0.0,24.525929049787372,24.525929049787372,0.0,0.0,,0.9234645652489357,0.9234645652489357,0.0,0.0,37.062247967055974,37.062247967055974,0.0,0.0,0.7548319341559262,0.7548319341559262,0.0,0.0,0.97,0.97,0.96,0.96,35.9503805280443,35.9503805280443,0.0,0.0,71.9007610560886,0.16417619585011373,5.9847597336819566e-05,455.65515596238953,408.00454625357366,0.2548991204999081,0.2282427810574019,24.710241564892343,24.41422228564832,965.6504482018308,965.436020458141,75.6894889809828,65.58970599520457,12079.327857422886,7,0.3994486725338256,1954-12-10
