WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1954,12,511.908911104976,0.5458571428571428,15.310417035103724,0.0289798661969739,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21563023232681292,401.9089111049761,401.9089111049761,,200.954455552488,200.954455552488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,451.908911104976,990.5,965.9035900999723,24.596409900027652,0.19502443886032608,0.05038178222099517,990.2545937789188,0.2887124460558081,0.2887124460558081,0.0,0.0,24.062291232890523,24.062291232890523,0.0,0.0,,0.9340419109495315,0.9340419109495315,0.0,0.0,44.263176438855865,44.263176438855865,0.0,0.0,0.9014903551701805,0.9014903551701805,0.0,0.0,0.9759991444329207,0.9759991444329207,0.96,0.96,43.22039611068989,43.22039611068989,0.0,0.0,86.44079222137978,0.16872039230242186,5.9750878795026294e-05,562.8280752081156,455.65515596238953,0.2282427810574019,0.1988454601354183,24.41422228564832,23.74674430082011,966.1327263384364,965.6504482018308,95.42626338324132,75.6894889809828,14522.053093191804,7,0.4802266234521099,1954-12-17
1954,13,612.2255641055441,0.4787142857142857,28.720305329765758,0.04573504571777535,42.0,7.0,5.0,3.0,61.0,118.0,0.19360668420219374,494.2255641055441,494.2255641055441,,247.11278205277205,247.11278205277205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,548.2255641055441,990.5,966.3425190370383,24.15748096296165,0.23885492338158906,0.07178637053859768,990.1893587060798,0.4348750840980223,0.4348750840980223,0.0,0.0,23.411964584943444,23.411964584943444,0.0,0.0,,0.943213722994353,0.943213722994353,0.0,0.0,53.47446875026024,53.47446875026024,0.0,0.0,1.089093049903467,1.089093049903467,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.90720688730857,47.90720688730857,0.0,0.0,95.81441377461712,0.15710852582442186,5.418453525270417e-05,666.8063237852695,550.9983234585969,0.2141567314748222,0.1769629288008962,23.82488188042534,23.04156585199026,966.567225295141,966.0794924555636,96.4,93.054961941934,16096.821514135678,7,0.5323022987478729,1954-12-24
1954,14,696.8357362887965,0.4398571428571429,9.445376669905809,0.013607614607110016,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19513149781275746,560.8357362887965,560.8357362887965,,212.7301044918244,212.7301044918244,135.37552730514776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,619.1214505745108,990.5,966.6873429451551,23.812657054844845,0.27836184433743016,0.09433429451551854,990.1273038611471,0.32976512238718003,0.32976512238718003,0.18160021305705515,0.0,23.11019579360472,23.11019579360472,16.52489484665077,0.0,,0.9346654288488566,0.9346654288488566,0.6644923995029239,0.0,45.10647351211723,45.10647351211723,28.572498395331024,0.0,0.9186654483119598,0.9186654483119598,0.5819246109028722,0.0,0.9739912654631384,0.9739912654631384,0.9682769797488527,0.96,41.5327814278288,41.5327814278288,27.761352856400226,0.0,110.82691571205783,0.158807365609088,5.482053038559833e-05,720.3337222668207,666.8063237852695,0.2064894871819388,0.1769629288008962,23.22664958717941,23.04156585199026,966.7813348890672,966.567225295141,119.17917551091344,96.4,18618.921839625717,7,0.6157050872892103,1954-12-31
1954,15,835.8417581081138,0.3844285714285714,31.54147624964009,0.03739120559960697,46.0,7.0,6.0,4.0,76.0,139.0,0.1675390617365191,696.8417581081138,696.8417581081138,,232.28058603603793,232.28058603603793,232.28058603603793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,755.8417581081138,990.5,967.2433670324324,23.25663296756758,0.3628302557706552,0.1448930639980057,989.9922766802313,0.38570955813862096,0.38570955813862096,0.38570955813862096,0.0,22.363200089660264,22.363200089660264,22.363200089660264,0.0,,0.9393360277863708,0.9393360277863708,0.9393360277863708,0.0,47.77188784622577,47.77188784622577,47.77188784622577,0.0,0.9729508726318896,0.9729508726318896,0.9729508726318896,0.0,0.9789343493028527,0.9789343493028527,0.9789343493028527,0.96,45.618371008546376,45.618371008546376,45.618371008546376,0.0,136.85511302563916,0.16406705386549084,5.4784132858641185e-05,941.1240560143012,728.4970702319307,0.190803787248927,0.1476957252465426,23.01195990572229,21.69489375800752,967.6644962240572,966.8139882809276,144.60000000000002,120.83523918052208,22991.658988307376,7,0.7603061834757731,1955-01-07
1954,16,945.0178439387647,0.3457142857142857,15.008377860184737,0.015945726267325613,46.0,7.0,6.0,4.0,76.0,139.0,0.14718743551038255,806.0178439387647,806.0178439387647,,248.78917284927073,248.78917284927073,248.78917284927073,59.65032539095255,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,865.0178439387647,990.5,967.680071375755,22.819928624244962,0.44679733139487643,0.1972796384489574,989.8559230301562,0.4425728868963613,0.4425728868963613,0.4425728868963613,0.08811481379225763,21.73327876750476,21.73327876750476,21.73327876750476,6.20105263367305,,0.9408071266376359,0.9408071266376359,0.9408071266376359,0.2670246685863739,49.908378738120156,49.908378738120156,49.908378738120156,11.86597570068201,1.0164639254199623,1.0164639254199623,1.0164639254199623,0.24166956620533625,0.9784526709062479,0.9784526709062479,0.9784526709062479,0.9641669566205335,45.9929721497629,45.9929721497629,45.9929721497629,11.564400721191463,149.54331717048015,0.1581916956948287,5.1524420326784626e-05,976.7769450097452,906.4211780013768,0.1533503446008284,0.1423047510592228,21.9262700041155,21.61590758272367,967.8071077800388,967.5256847120056,162.35032859213297,144.60000000000002,25123.277284640666,7,0.8307962065026675,1955-01-14
1954,17,1040.7213811407667,0.3205714285714286,19.453685117090263,0.018708494675784986,46.0,7.0,6.0,4.0,76.0,139.0,0.133660313943169,901.7213811407667,901.7213811407667,,225.43034528519166,225.43034528519166,225.43034528519166,225.43034528519166,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,960.7213811407667,990.5,968.0266930151323,22.473306984867627,0.5343673680917291,0.27137710491261335,989.6942555269956,0.3598672229039312,0.3598672229039312,0.3598672229039312,0.3598672229039312,21.307695288959337,21.307695288959337,21.307695288959337,21.307695288959337,,0.9377374414351214,0.9377374414351214,0.9377374414351214,0.9377374414351214,44.165090703927675,44.165090703927675,44.165090703927675,44.165090703927675,0.8994926823610524,0.8994926823610524,0.8994926823610524,0.8994926823610524,0.9790671137475949,0.9790671137475949,0.9790671137475949,0.9790671137475949,43.24198632512126,43.24198632512126,43.24198632512126,43.24198632512126,172.96794530048504,0.16620351809449696,5.32915823131163e-05,1082.8793953113418,989.4775076349576,0.1404781805826358,0.1283614782974383,21.604371304953204,21.06761716835429,968.16047809955,967.8579100305398,179.53659082856353,164.47108242876325,29058.614810481486,7,0.9609330294471391,1955-01-21
1954,18,1193.3376252031464,0.2797142857142857,34.97555844974938,0.028419194898990217,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.12478944397797419,1044.4804823460038,1028.0823788056236,,257.0205947014059,257.0205947014059,257.0205947014059,257.0205947014059,16.398103540380166,4.959920206658198,0.8097828908829712,0.7085600295225998,0.506114306801857,9.41372610651454,52.24563449237248,8.2383543194544,7.137131458094028,4.934685735373286,92.69944039222882,1095.7034990755444,990.5,968.5076325363527,21.992367463647252,0.6940620583895749,0.3924200198242195,989.4135179217863,0.46860053509257915,0.46860053509257915,0.46860053509257915,0.46860053509257915,20.43728485034089,20.43728485034089,20.43728485034089,20.43728485034089,,0.9402132706887146,0.9402132706887146,0.9402132706887146,0.9402132706887146,48.37462798143622,48.37462798143622,48.37462798143622,48.37462798143622,0.9852266391331205,0.9852266391331205,0.9852266391331205,0.9852266391331205,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.163740650215345,47.163740650215345,47.163740650215345,47.163740650215345,188.65496260086138,0.1586771790690363,5.105389567393897e-05,1327.7083044595877,1089.4560494851628,0.1340906913278479,0.118578415784592,21.030144243048294,19.724852039256795,968.9299403854444,968.1811475840964,192.8,180.51136913800727,31694.033716944712,7,1.0480831255603411,1955-01-28
1954,19,1517.3631874896582,0.22957142857142857,63.05695784652169,0.04067393845889817,49.0,8.0,7.0,5.0,93.0,162.0,0.10780501482122225,1355.3631874896582,1100.0,,275.0,275.0,275.0,275.0,255.36318748965832,43.040719804548935,8.096736255216202,10.506314525206127,7.881579860791924,185.83783704389515,92.04071980454894,16.0967362552162,17.50631452520613,12.881579860791922,278.83783704389515,1225.6437705849712,990.5,969.5412006475528,20.95879935244721,0.8917913737081837,0.48,989.1282086262918,0.5349,0.5349,0.5349,0.5349,19.05210797873902,19.05210797873902,19.05210797873902,19.05210797873902,,0.9372264800060556,0.9372264800060556,0.9372264800060556,0.9372264800060556,48.15921602633513,48.15921602633513,48.15921602633513,48.15921602633513,0.9808394302715912,0.9808394302715912,0.9808394302715912,0.9808394302715912,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.00692210998229,47.00692210998229,47.00692210998229,47.00692210998229,188.02768843992916,0.12541386152088702,4.748173950503262e-05,1726.1698191997614,1311.0784203230735,0.1235624028958391,0.0938493989398458,19.786745198837927,18.343492710067142,970.2153178774146,968.8776750353012,192.8,181.3226395679631,31588.6516579081,7,1.0445982691107176,1955-02-04
1954,20,2007.200993423366,0.1752857142857143,71.55432293485562,0.03585446687352788,49.0,8.0,7.0,5.0,93.0,162.0,0.08119453472405211,1845.200993423366,1100.0,,275.0,275.0,275.0,275.0,745.200993423366,51.0,10.0,18.0,23.000030661215,643.2009627621511,100.0,18.0,25.0,28.000030661215,736.2009627621511,1243.0,990.5,971.0655543340165,19.43444566598347,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.493256253465194,17.493256253465194,17.493256253465194,17.493256253465194,,0.9312599047263841,0.9312599047263841,0.9312599047263841,0.9312599047263841,43.93776729891116,43.93776729891116,43.93776729891116,43.93776729891116,0.8948628777782314,0.8948628777782314,0.8948628777782314,0.8948628777782314,0.9786423370675841,0.9786423370675841,0.9786423370675841,0.9786423370675841,43.00086904987618,43.00086904987618,43.00086904987618,43.00086904987618,172.00347619950472,0.08640131536335038,4.343522126250119e-05,2217.372657831301,1767.625484109115,0.0916483731742802,0.0730594379018112,18.20955902343689,16.93411796513032,971.6246926223514,970.3492515640448,179.91750648599867,165.60209904962133,28896.584001516792,7,0.9555748677750262,1955-02-11
1954,21,2426.138550828918,0.1305714285714286,42.81357941811829,0.017889073595269086,49.0,8.0,7.0,5.0,93.0,162.0,0.06683217066346049,2264.138550828918,1100.0,,275.0,275.0,275.0,275.0,1164.1385508289184,51.0,9.999999999999998,18.0,35.93020218607773,1049.2083486428405,100.0,18.0,25.0,40.93020218607773,1142.2083486428405,1243.0,990.5,972.1286102951043,18.371389704895723,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.430200292377442,16.430200292377442,16.430200292377442,16.430200292377442,,0.9259473974560396,0.9259473974560396,0.9259473974560396,0.9259473974560396,41.030312558721576,41.030312558721576,41.030312558721576,41.030312558721576,0.835647913619584,0.835647913619584,0.835647913619584,0.835647913619584,0.9735647913619584,0.9735647913619584,0.9735647913619584,0.9735647913619584,39.946118824332515,39.946118824332515,39.946118824332515,39.946118824332515,159.78447529733006,0.06594287057018097,4.034961497407325e-05,2517.067713758129,2293.9632006513275,0.0706201389603822,0.0643606046490201,16.749244241082003,16.210716105996532,972.3480944814852,971.8095663463996,163.45955627831722,157.26414246144174,26843.79184995145,7,0.8876915294296114,1955-02-18
1954,22,2652.6033271645188,0.11271428571428573,32.20449087280674,0.012083428553198999,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07329607773349778,2457.6033271645188,1100.0,,275.0,275.0,275.0,275.0,1357.603327164519,46.714285714285715,8.714285714285712,15.857142857142858,52.48956647504637,1233.8280464037582,100.0,18.0,25.0,60.91813790361779,1348.685189260901,1243.0,990.5,972.6752494103972,17.824750589602882,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.883561177084605,15.883561177084605,15.883561177084605,15.883561177084605,,0.922347307086742,0.922347307086742,0.922347307086742,0.922347307086742,39.51127581409903,39.51127581409903,39.51127581409903,39.51127581409903,0.8047103017128112,0.8047103017128112,0.8047103017128112,0.8047103017128112,0.9706247382074839,0.9706247382074839,0.9706247382074839,0.9706247382074839,38.3510069424009,38.3510069424009,38.3510069424009,38.3510069424009,153.4040277696036,0.0578921107326477,3.873839085091e-05,2742.499149867776,2542.9744128795624,0.0891567157970512,0.0606422532975007,16.148182694324184,15.666571260214702,972.892239327267,972.4106278931577,156.5491289287735,150.8637100177777,25771.876665293406,7,0.85224459872002,1955-02-25
1954,23,2761.4583745706736,0.104,11.344960465767144,0.004107110557154428,59.0,11.0,12.0,13.0,144.0,239.0,0.08655180830785962,2522.4583745706736,1100.0,,275.0,275.0,275.0,275.0,1422.4583745706734,41.0,7.0,13.0,67.0,1294.4583745706734,100.0,18.0,25.0,80.0,1438.4583745706734,1243.0,990.5,972.9380029731017,17.561997026898375,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.620807614380096,15.620807614380096,15.620807614380096,15.620807614380096,,0.919766601093148,0.919766601093148,0.919766601093148,0.919766601093148,38.74833658784586,38.74833658784586,38.74833658784586,38.74833658784586,0.789171824599712,0.789171824599712,0.789171824599712,0.789171824599712,0.97,0.97,0.97,0.97,37.58588649021049,37.58588649021049,37.58588649021049,37.58588649021049,150.34354596084196,0.0544466887076487,3.796554190930352e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.666571260214702,15.570725904555609,972.988084682926,972.892239327267,150.8637100177777,149.7744366282425,25257.71572142145,7,0.8352419220046775,1955-03-04
1954,24,2748.1716301006595,0.10542857142857143,5.672480232883572,0.0020388422676178145,59.0,11.0,12.0,13.0,144.0,239.0,0.08696911235488942,2509.1716301006595,1100.0,,275.0,275.0,275.0,275.0,1409.1716301006595,41.0,7.0,13.0,67.0,1281.1716301006595,100.0,18.0,25.0,80.0,1425.1716301006595,1243.0,990.5,972.9059315209325,17.594068479067396,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.652879066549117,15.652879066549117,15.652879066549117,15.652879066549117,,0.9201081620587479,0.9201081620587479,0.9201081620587479,0.9201081620587479,38.84229369421608,38.84229369421608,38.84229369421608,38.84229369421608,0.7910854112874965,0.7910854112874965,0.7910854112874965,0.7910854112874965,0.97,0.97,0.97,0.97,37.6770248833896,37.6770248833896,37.6770248833896,37.6770248833896,150.7080995335584,0.05484148758580414,3.805760089231272e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.666571260214702,15.570725904555609,972.988084682926,972.892239327267,150.8637100177777,149.7744366282425,25318.960721637806,7,0.8372672196308798,1955-03-11
1954,25,2955.4620127206463,0.08985714285714286,57.66164263443313,0.0190938390085241,59.0,11.0,12.0,13.0,144.0,239.0,0.08101807779167906,2716.4620127206463,1100.0,,275.0,275.0,275.0,275.0,1616.462012720646,41.00000000000001,7.0,13.0,67.0,1488.462012720646,100.0,18.0,25.0,80.0,1632.462012720646,1243.0,990.5,973.405199668804,17.094800331196016,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.15361091867774,15.15361091867774,15.15361091867774,15.15361091867774,,0.9147528497527497,0.9147528497527497,0.9147528497527497,0.9147528497527497,37.387279903505494,37.387279903505494,37.387279903505494,37.387279903505494,0.7614517291956312,0.7614517291956312,0.7614517291956312,0.7614517291956312,0.97,0.97,0.97,0.97,36.26566150640033,36.26566150640033,36.26566150640033,36.26566150640033,145.0626460256013,0.049224907446136966,3.66319813195963e-05,3185.838009938993,2831.488197054909,0.0844079096810606,0.0750195079769849,15.451770111831928,14.604058614039552,973.9547519734422,973.1070404756498,148.4253628836202,138.8731685268787,24370.52453230102,7,0.8059035890311184,1955-03-18
1954,26,3533.7305397206173,0.055714285714285716,74.87651108319928,0.02148205009240463,59.0,11.0,12.0,13.0,144.0,239.0,0.06772675632131737,3294.7305397206173,1100.0,,275.0,275.0,275.0,275.0,2194.7305397206173,41.0,7.0,12.999999999999998,67.0,2066.730539720617,100.0,18.0,25.0,80.0,2210.730539720617,1243.0,990.5,974.6919528103602,15.808047189639685,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.866857777121409,13.866857777121409,13.866857777121409,13.866857777121409,,0.8995291591428288,0.8995291591428288,0.8995291591428288,0.8995291591428288,33.64364026074743,33.64364026074743,33.64364026074743,33.64364026074743,0.6852065226221472,0.6852065226221472,0.6852065226221472,0.6852065226221472,0.97,0.97,0.97,0.97,32.634331052925006,32.634331052925006,32.634331052925006,32.634331052925006,130.53732421170002,0.03702458235317273,3.296397076053031e-05,3709.973587521388,3313.0406406455268,0.0721391693986078,0.0644209438050675,14.334510182304363,13.49339036630544,975.0654202211764,974.2243004051774,135.85956393448834,126.20084133734042,21930.270467565602,7,0.7252073567316667,1955-03-25
1954,27,3694.6414236975115,0.048428571428571425,46.141079537611986,0.012488559099584542,70.0,14.0,18.0,25.0,168.0,295.0,0.07987538937686932,3399.6414236975115,1100.0,,275.0,275.0,275.0,275.0,2299.6414236975115,30.0,3.999999999999998,7.0,55.0,2203.6414236975115,100.0,18.0,25.0,80.0,2371.6414236975115,1243.0,990.5,975.0329306359305,15.467069364069598,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.52587995155132,13.52587995155132,13.52587995155132,13.52587995155132,,0.8943224022139201,0.8943224022139201,0.8943224022139201,0.8943224022139201,32.62453743968489,32.62453743968489,32.62453743968489,32.62453743968489,0.6644508643520346,0.6644508643520346,0.6644508643520346,0.6644508643520346,0.97,0.97,0.97,0.97,31.64580131649435,31.64580131649435,31.64580131649435,31.64580131649435,126.5832052659774,0.034283472284526315,3.1965455875246816e-05,3803.114617748527,3573.2680912123824,0.0825574774883204,0.0775680014016096,13.783075822769767,13.296020087967,975.2627904995148,974.775734764712,129.58810070624713,123.90933398947097,21265.9784846842,7,0.7032400292554299,1955-04-01
1954,28,3475.665924239644,0.058428571428571434,22.290718914989935,0.006405426448394328,70.0,14.0,18.0,25.0,168.0,295.0,0.08488888560881283,3180.665924239644,1100.0,,275.0,275.0,275.0,275.0,2080.665924239644,29.999999999999993,4.0,6.999999999999998,55.0,1984.6659242396438,100.0,18.0,25.0,80.0,2152.665924239644,1243.0,990.5,974.5689111251744,15.931088874825573,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.989899462307296,13.989899462307296,13.989899462307296,13.989899462307296,,0.9016705803640449,0.9016705803640449,0.9016705803640449,0.9016705803640449,34.02028700243218,34.02028700243218,34.02028700243218,34.02028700243218,0.692877535691083,0.692877535691083,0.692877535691083,0.692877535691083,0.97,0.97,0.97,0.97,32.999678392359215,32.999678392359215,32.999678392359215,32.999678392359215,131.99871356943686,0.03798756219758126,3.333300847713052e-05,3537.052200710891,3417.233058807453,0.0863271526768353,0.0834027838041829,14.113721486675438,13.859819019308697,974.698991568173,974.4450891008064,133.4037228183521,130.49022462921764,22175.78387966539,7,0.7333261864968713,1955-04-08
1954,29,3247.842009183926,0.071,38.42089037055887,0.011804957169260642,70.0,14.0,18.0,25.0,168.0,295.0,0.09086385142046424,2952.842009183926,1100.0,,275.0,275.0,275.0,275.0,1852.8420091839266,29.999999999999993,4.0,7.0,55.0,1756.8420091839266,100.0,18.0,25.0,80.0,1924.8420091839266,1243.0,990.5,974.0856481996876,16.414351800312406,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.473162387794131,14.473162387794131,14.473162387794131,14.473162387794131,,0.9072860290000265,0.9072860290000265,0.9072860290000265,0.9072860290000265,35.414878045273156,35.414878045273156,35.414878045273156,35.414878045273156,0.7212806119200235,0.7212806119200235,0.7212806119200235,0.7212806119200235,0.97,0.97,0.97,0.97,34.35243170391496,34.35243170391496,34.35243170391496,34.35243170391496,137.40972681565984,0.042332989827761285,3.4699425963550464e-05,3355.917451239844,3148.286826213541,0.0937017547269661,0.0879044268180709,14.68708376558697,14.243652178902032,974.3151584085796,973.8717268218948,139.80481838901753,134.84757074141726,23084.83410503085,7,0.7633873711981102,1955-04-15
1954,30,2981.536820480335,0.08814285714285712,39.31920356124147,0.013159926860166957,70.0,14.0,18.0,25.0,168.0,295.0,0.09901685742053734,2686.536820480335,1100.0,,275.0,275.0,275.0,275.0,1586.5368204803347,30.0,4.0,7.0,55.0,1490.5368204803347,100.0,18.0,25.0,80.0,1658.5368204803347,1243.0,990.5,973.469226808056,17.030773191944053,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.089583779425777,15.089583779425777,15.089583779425777,15.089583779425777,,0.9140845097917794,0.9140845097917794,0.9140845097917794,0.9140845097917794,37.20046692276311,37.20046692276311,37.20046692276311,37.20046692276311,0.757646984170328,0.757646984170328,0.757646984170328,0.757646984170328,0.97,0.97,0.97,0.97,36.08445291508022,36.08445291508022,36.08445291508022,36.08445291508022,144.33781166032085,0.04846754444558059,3.644894233846487e-05,3112.6233083653137,2873.0524012848505,0.1026782525331155,0.0947753617365693,15.351442722311385,14.773168119013796,973.785642468468,973.2073678651705,147.2900050066749,140.7724934581731,24248.752358933907,7,0.8018767314462271,1955-04-22
1954,31,2734.6894039621807,0.106,32.49047879650276,0.0118601392315812,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10290599069585973,2453.260832533609,1100.0,,275.0,275.0,275.0,275.0,1353.2608325336091,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1236.5465468193233,100.0,18.0,25.0,80.0,1411.6894039621804,1243.0,990.5,972.8733882164605,17.626611783539552,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.685422371021275,15.685422371021275,15.685422371021275,15.685422371021275,,0.9204547482513766,0.9204547482513766,0.9204547482513766,0.9204547482513766,38.93834329420731,38.93834329420731,38.93834329420731,38.93834329420731,0.7930416149533056,0.7930416149533056,0.7930416149533056,0.7930416149533056,0.9700960591329968,0.9700960591329968,0.9700960591329968,0.9700960591329968,37.7739910752458,37.7739910752458,37.7739910752458,37.7739910752458,151.0959643009832,0.05529556185741296,3.8155546540652324e-05,2831.488197054909,2645.619049709331,0.1052515394357326,0.0996696070001673,15.900419777838458,15.451770111831928,973.1070404756498,972.6583908096432,153.62331692882603,148.4253628836202,25384.12200256518,7,0.8394220238943512,1955-04-29
1954,32,2508.0157726005823,0.12371428571428571,33.510153356820084,0.01336626753668293,55.0,13.0,13.0,17.0,178.0,276.0,0.11011568752104561,2232.0157726005823,1100.0,,275.0,275.0,275.0,275.0,1132.0157726005823,44.99999999999999,5.0,12.0,63.0,1007.0157726005822,100.0,18.0,25.0,80.0,1185.0157726005823,1243.0,990.5,972.3262449683463,18.173755031653773,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.232565619135496,16.232565619135496,16.232565619135496,16.232565619135496,,0.9249631767832948,0.9249631767832948,0.9249631767832948,0.9249631767832948,40.49358962920405,40.49358962920405,40.49358962920405,40.49358962920405,0.8247166930591457,0.8247166930591457,0.8247166930591457,0.8247166930591457,0.9724716693059146,0.9724716693059146,0.9724716693059146,0.9724716693059146,39.379209305998465,39.379209305998465,39.379209305998465,39.379209305998465,157.51683722399383,0.06286168448318498,3.977697909696814e-05,2591.896796157977,2411.0479762115906,0.1144730435574619,0.1064857213485971,16.466625817315837,16.030094182962436,972.5287164045192,972.092184770166,160.19975047660793,155.20137610633387,26462.828653630964,7,0.8750935401332991,1955-05-06
1954,33,2315.8957290262333,0.14142857142857143,21.419984084376342,0.009238069987385956,55.0,13.0,13.0,17.0,178.0,276.0,0.11921159785571933,2039.8957290262333,1100.0,,275.0,275.0,275.0,275.0,939.8957290262333,45.0,5.0,12.0,57.89212823712307,820.0036007891102,100.0,18.0,25.0,74.89212823712306,998.0036007891102,1243.0,990.5,971.8625069321323,18.637493067867695,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.696303655349418,16.696303655349418,16.696303655349418,16.696303655349418,,0.9272725922036401,0.9272725922036401,0.9272725922036401,0.9272725922036401,41.75422607334123,41.75422607334123,41.75422607334123,41.75422607334123,0.8503915697218173,0.8503915697218173,0.8503915697218173,0.8503915697218173,0.9750391569721817,0.9750391569721817,0.9750391569721817,0.9750391569721817,40.7121447488199,40.7121447488199,40.7121447488199,40.7121447488199,162.8485789952796,0.07034679881398027,4.112337853416152e-05,2363.830877770248,2261.108087620956,0.1220640452842728,0.1167596221013683,16.828549686327726,16.580598123898305,971.9782124635834,971.730260901154,164.37765935838596,161.51208721278869,27358.561271206974,7,0.9047143277515534,1955-05-13
1954,34,2186.488593975995,0.1562857142857143,21.200947364602662,0.0097704691724708,55.0,13.0,13.0,17.0,178.0,276.0,0.12628534487248463,1910.4885939759952,1100.0,,275.0,275.0,275.0,275.0,810.4885939759952,45.0,5.0,12.0,49.92139890431854,698.5671950716767,100.0,18.0,25.0,66.92139890431854,876.5671950716767,1243.0,990.5,971.5501448820111,18.949855117988964,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.008665705470687,17.008665705470687,17.008665705470687,17.008665705470687,,0.9288357988392583,0.9288357988392583,0.9288357988392583,0.9288357988392583,42.60713092265883,42.60713092265883,42.60713092265883,42.60713092265883,0.867762340583683,0.867762340583683,0.867762340583683,0.867762340583683,0.9767762340583683,0.9767762340583683,0.9767762340583683,0.9767762340583683,41.617820089734984,41.617820089734984,41.617820089734984,41.617820089734984,166.47128035893994,0.07618223496950917,4.2038202110843415e-05,2261.108087620956,2112.7014560687376,0.1306384293943612,0.1220640452842728,17.186772590074376,16.828549686327726,971.730260901154,971.3720379974072,168.54892355463505,164.37765935838596,27967.175100301905,7,0.9248404464385551,1955-05-20
1954,35,2023.9962336454935,0.17428571428571424,28.022865447075414,0.014055596944046672,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.13370155199114014,1753.4248050740648,1100.0,,275.0,275.0,275.0,275.0,653.424805074065,43.0,5.285714285714286,11.714285714285714,40.35651726656368,553.0682878075013,100.0,18.0,25.0,57.07080298084939,723.9254306646442,1243.0,990.5,971.1426416729543,19.357358327045777,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.4161689145275,17.4161689145275,17.4161689145275,17.4161689145275,,0.9309220273760986,0.9309220273760986,0.9309220273760986,0.9309220273760986,43.72620569667871,43.72620569667871,43.72620569667871,43.72620569667871,0.8905540875087313,0.8905540875087313,0.8905540875087313,0.8905540875087313,0.9789180602439363,0.9789180602439363,0.9789180602439363,0.9789180602439363,42.80476254196509,42.80476254196509,42.80476254196509,42.80476254196509,171.21905016786036,0.08471754246872318,4.3237133880772814e-05,2094.7380107984795,1916.5413979392097,0.1377112843078434,0.131623796791707,17.728446071062756,17.230132630381938,971.3286779570998,970.830364516419,174.77885112985746,169.056535546063,28764.800428200542,7,0.9512169453770021,1955-05-27
1954,36,1789.595841318765,0.1972857142857143,34.118442088923956,0.01921559711258831,62.0,12.0,14.0,16.0,153.0,257.0,0.1438338503504675,1532.595841318765,1100.0,,275.0,275.0,275.0,275.0,432.59584131876505,38.0,6.0,11.0,26.932036813619614,350.66380450514544,100.0,18.0,25.0,42.93203681361961,503.6638045051454,1243.0,990.5,970.4202327181067,20.07976728189322,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.138577869374938,18.138577869374938,18.138577869374938,18.138577869374938,,0.9342865438766402,0.9342865438766402,0.9342865438766402,0.9342865438766402,45.70454604224037,45.70454604224037,45.70454604224037,45.70454604224037,0.9308461515731236,0.9308461515731236,0.9308461515731236,0.9308461515731236,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.79045512139555,44.79045512139555,44.79045512139555,44.79045512139555,179.1618204855822,0.10032421144971855,4.524288396100561e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.50004776138143,17.843130953495567,970.7156796339862,970.0587628261004,182.96661374339104,176.02058127286315,30099.185841577815,7,0.9953434471421235,1955-06-03
1954,37,1564.3145362671328,0.2227142857142857,31.861981180980624,0.020616204907069814,62.0,12.0,14.0,16.0,153.0,257.0,0.16463929748025913,1307.3145362671328,1100.0,,275.0,275.0,275.0,275.0,207.3145362671327,35.19360992196822,5.794408682934147,9.434419851569952,12.906741557486859,143.9853562531735,97.19360992196822,17.794408682934147,23.434419851569952,28.90674155748686,296.9853562531735,1238.4224384564725,990.5,969.6924008094784,20.807599190521564,0.9152881385365269,0.48,989.1047118614634,0.5349,0.5349,0.5349,0.5349,18.87741105198504,18.87741105198504,18.87741105198504,18.87741105198504,,0.9366821720012187,0.9366821720012187,0.9366821720012187,0.9366821720012187,47.688184318505236,47.688184318505236,47.688184318505236,47.688184318505236,0.9712461164665017,0.9712461164665017,0.9712461164665017,0.9712461164665017,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.734420632135134,46.734420632135134,46.734420632135134,46.734420632135134,186.9376825285405,0.11983309003518225,4.720648548700518e-05,1659.7232892169968,1454.6784350498776,0.1766713479815819,0.154845088738403,19.27045699170116,18.55816611462682,970.0006444728548,969.3381918670842,191.0787590421193,183.57732619218825,31405.53066479481,7,1.038542680714114,1955-06-10
1954,38,1348.6274573568858,0.25185714285714284,31.812786830956025,0.024093714433392015,62.0,12.0,14.0,16.0,153.0,257.0,0.19101209525740673,1091.6274573568855,1068.5586093643055,,267.13965234107644,267.13965234107644,267.13965234107644,267.13965234107644,23.06884799257994,5.565247375641852,1.0771446533500362,1.2566687622417088,1.4361928711333813,13.733594330212961,67.56524737564186,13.077144653350036,15.256668762241711,17.436192871133382,166.73359433021295,1164.4576701555393,990.5,968.9980659734946,21.501934026505392,0.7929366936182926,0.44091269737122696,989.2661506090104,0.5056592501591914,0.5056592501591914,0.5056592501591914,0.5056592501591914,19.76242538535666,19.76242538535666,19.76242538535666,19.76242538535666,,0.9391075919789291,0.9391075919789291,0.9391075919789291,0.9391075919789291,48.58440753663661,48.58440753663661,48.58440753663661,48.58440753663661,0.9894991351657152,0.9894991351657152,0.9894991351657152,0.9894991351657152,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.50665639605448,47.50665639605448,47.50665639605448,47.50665639605448,190.02662558421792,0.14109366436158718,4.944045870366634e-05,1431.7953534582748,1231.9889272331854,0.2086057709765083,0.1794949252903057,20.476371786158637,19.355869471585827,969.2642619111728,968.6291080570186,192.8,180.29256254830844,31924.47309814861,7,1.0557034754678774,1955-06-17
1954,39,1134.8789400215676,0.292,22.670419216099845,0.019922402638705712,62.0,12.0,14.0,16.0,153.0,257.0,0.22681785333534848,877.8789400215676,877.8789400215676,,229.18754444254054,229.18754444254054,229.18754444254054,190.31630669394596,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.8789400215676,990.5,968.3239052400678,22.176094759932216,0.5390866045344179,0.25230315201725406,989.7086102434483,0.3743974254491626,0.3743974254491626,0.3743974254491626,0.2995830191681589,21.01030757793137,21.01030757793137,21.01030757793137,17.987426698437304,,0.9374005782385445,0.9374005782385445,0.9374005782385445,0.8027286385813868,44.26964262954391,44.26964262954391,44.26964262954391,36.665306628595474,0.901622049481546,0.901622049481546,0.901622049481546,0.7467475891770972,0.9773266740070873,0.9773266740070873,0.9773266740070873,0.9744695311499445,42.7072863939812,42.7072863939812,42.7072863939812,35.82157210826692,163.94343129021053,0.14435286897800212,5.185666535379247e-05,1199.561484005937,1073.2959927204863,0.2394493240849445,0.2142449582006819,21.315863416857592,20.677733919773917,968.5271932354472,968.1303588342644,175.82639955101337,144.60000000000002,27542.49645675537,7,0.9107968405011696,1955-06-24
1954,40,970.524716796361,0.3401428571428572,25.91914328933215,0.026843740076699128,58.0,11.0,11.0,11.0,136.0,227.0,0.23470638556585718,743.524716796361,743.524716796361,,237.92493096707162,237.92493096707162,237.92493096707162,29.749923895146008,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,823.524716796361,990.5,967.771671730198,22.72832826980204,0.4118139438447219,0.16476846228102598,989.9234175938743,0.4030166799275364,0.4030166799275364,0.4030166799275364,0.04383620482315786,21.74872918374876,21.74872918374876,21.74872918374876,3.056783404776713,,0.940000398774328,0.940000398774328,0.940000398774328,0.13345128997460715,47.69191572123292,47.69191572123292,47.69191572123292,5.831873319771115,0.9713221124487356,0.9713221124487356,0.9713221124487356,0.11877542402792496,0.9790203995456496,0.9790203995456496,0.9790203995456496,0.9618775424027924,45.86551549513935,45.86551549513935,45.86551549513935,5.675245513099362,143.27179199851741,0.14770564698670088,5.3639533100459785e-05,1059.9978690640885,891.8619896951615,0.2545236848557574,0.214151373908352,22.205785607294523,21.372358502282523,968.0885647313444,967.4674479587808,158.90687436678215,133.1038786070299,24069.661055750927,7,0.7959543999917634,1955-07-01
1954,41,795.6720299589332,0.3987142857142857,23.337845637604396,0.029371468755230484,58.0,11.0,11.0,11.0,136.0,227.0,0.2864033637610023,568.6720299589332,568.6720299589332,,226.61113438788394,226.61113438788394,115.44976118316536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,648.6720299589332,990.5,967.0826881198357,23.417311880164302,0.2951551475973076,0.09651930532223309,990.1083255470804,0.3695416472426433,0.3695416472426433,0.16545366159425087,0.0,22.656095780002097,22.656095780002097,12.886169577160887,0.0,,0.9381195602291187,0.9381195602291187,0.5333123430834265,0.0,47.29452871124364,47.29452871124364,23.82274199624894,0.0,0.9632286906566934,0.9632286906566934,0.48518822802951,0.0,0.9770375457568029,0.9770375457568029,0.9684661171853745,0.96,43.88397122418957,43.88397122418957,23.226828367046718,0.0,110.99477081542588,0.13901718627986207,5.4073303602455644e-05,876.9389119074414,728.4970702319307,0.3116004295360176,0.2588549748650671,22.91366782646557,22.293853746253625,967.4077556476298,966.8139882809276,130.48280204817388,96.4,18647.121496991545,7,0.6166376156412549,1955-07-08
1954,42,657.8717944612389,0.45642857142857146,16.12418522356914,0.02436967311881953,58.0,11.0,11.0,11.0,136.0,227.0,0.34566185940699345,430.8717944612389,430.8717944612389,,215.43589723061945,215.43589723061945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.87179446123884,990.5,966.5314871778448,23.968512822155066,0.21887981990589678,0.056174358892247735,990.2249458212019,0.32970572320551544,0.32970572320551544,0.0,0.0,23.3637529201514,23.3637529201514,0.0,0.0,,0.9375015753674543,0.9375015753674543,0.0,0.0,46.26486414160179,46.26486414160179,0.0,0.0,0.9422579254908715,0.9422579254908715,0.0,0.0,0.9791410216722313,0.9791410216722313,0.96,0.96,45.08700124644313,45.08700124644313,0.0,0.0,90.17400249288626,0.13699862816648442,5.817040185497525e-05,702.6560160658968,615.6277736669467,0.368729303175991,0.323059925211985,23.621704534220203,23.081847562639872,966.7106240642636,966.3625110946678,96.4,81.86338329545679,15149.232418804891,7,0.5009666805160348,1955-07-15
1954,43,573.931666242415,0.4987142857142857,9.232778601192829,0.016014678027591513,58.0,11.0,11.0,11.0,136.0,227.0,0.39584313330777715,346.9316662424149,346.9316662424149,,173.46583312120745,173.46583312120745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,426.9316662424149,990.5,966.1825655093652,24.31743449063476,0.1862091941836787,0.039386333248482945,990.2744044725679,0.21340473396504933,0.21340473396504933,0.0,0.0,23.878434229237545,23.878434229237545,0.0,0.0,,0.9253414624746167,0.9253414624746167,0.0,0.0,37.58625744309874,37.58625744309874,0.0,0.0,0.7655042249103613,0.7655042249103613,0.0,0.0,0.9703597469144866,0.9703597469144866,0.96,0.96,36.47324538773142,36.47324538773142,0.0,0.0,72.94649077546283,0.12703335469292437,5.840776673703032e-05,601.777842158206,550.9983234585969,0.4119794749558021,0.3772156169557373,24.02189450180074,23.703441559222217,966.3071113686328,966.0794924555636,78.80597263243406,68.20732812155445,12255.010450277758,7,0.4052582820859047,1955-07-22
1954,44,524.9217763401952,0.5344285714285715,6.568635562702752,0.012548677063607386,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38498153977219873,322.4932049116237,322.4932049116237,,161.24660245581185,161.24660245581185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,397.35034776876654,990.5,965.9621479935307,24.537852006469166,0.17576902907988426,0.0344986409823247,990.2897323299377,0.184216858154783,0.184216858154783,0.0,0.0,24.143367478252156,24.143367478252156,0.0,0.0,,0.9210001626850651,0.9210001626850651,0.0,0.0,35.166418669256025,35.166418669256025,0.0,0.0,0.7162203394960495,0.7162203394960495,0.0,0.0,0.97,0.97,0.96,0.96,34.111426109178346,34.111426109178346,0.0,0.0,68.22285221835669,0.13011792019234156,5.875781587812833e-05,548.1781559247493,505.01787451967766,0.4304642811450824,0.3518035063934325,24.23705840023946,24.03938780649731,966.0668017016612,965.8725804353384,71.9048723319815,63.28684684375054,11461.439172683924,7,0.37901584565753715,1955-07-29
1954,45,478.5230158418584,0.5657142857142857,5.408675170625892,0.011219130010338113,54.0,9.0,8.0,6.0,107.0,184.0,0.38464848262368573,294.5230158418584,294.5230158418584,,147.2615079209292,147.2615079209292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.5230158418584,990.5,965.7533535712884,24.74664642871166,0.16453617614176405,0.028904603168371616,990.30655922069,0.1536316240035656,0.1536316240035656,0.0,0.0,24.399574025398014,24.399574025398014,0.0,0.0,,0.9155625837810116,0.9155625837810116,0.0,0.0,32.26212542807211,32.26212542807211,0.0,0.0,0.6570697643191876,0.6570697643191876,0.0,0.0,0.97,0.97,0.96,0.96,31.294261665229946,31.294261665229946,0.0,0.0,62.58852333045989,0.13076779890349952,5.903047884509586e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,24.468747874214277,24.30080404721924,965.8260648743582,965.7022071674638,65.98744567144819,60.186864128947846,10514.871919517263,7,0.347714018502555,1955-08-05
1954,46,456.637918280669,0.5888571428571429,3.4797095651672083,0.007715411672140371,54.0,9.0,8.0,6.0,107.0,184.0,0.40303892196310304,272.637918280669,272.637918280669,,193.42802708670033,79.20989119396862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,343.637918280669,990.5,965.6548706322629,24.84512936773701,0.15681224618728942,0.024527583656133743,990.3186601701566,0.29315499925449756,0.07774237262101509,0.0,0.0,24.370634538639106,14.002579184695504,0.0,0.0,,0.9267376679593653,0.5210424438168082,0.0,0.0,43.0083057174193,17.357017030620714,0.0,0.0,0.8759329066684175,0.3535034018456358,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.49344937684496,16.836306519702095,0.0,0.0,54.32975589654705,0.11886266115826637,5.527863724267599e-05,467.1571483252964,442.799181369126,0.4155382569386776,0.3938717424310393,24.51643547288475,24.146766466088867,965.7022071674638,965.592596316161,60.186864128947846,48.2,9127.398990619904,7,0.30183197720303917,1955-08-12
1954,47,423.8083649867258,0.6255714285714286,4.970662159364614,0.011772573462766184,54.0,9.0,8.0,6.0,107.0,184.0,0.43442511818584884,239.8083649867258,239.8083649867258,,239.8083649867258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.8083649867258,990.5,965.5071376424402,24.992862357559765,0.1452256782329939,0.017961672997345128,990.3368126487696,0.4075813073741625,0.0,0.0,0.0,24.422093698955223,0.0,0.0,0.0,,0.9436509966322593,0.0,0.0,0.0,54.19480206167972,0.0,0.0,0.0,1.1037637894435786,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11380049291607564,5.593875062264519e-05,440.0331111664572,408.00454625357366,0.4509753670382989,0.4181503512593529,24.554556337112256,24.28401129608624,965.580149000249,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-08-19
1954,48,392.5021103118034,0.6615714285714286,3.881086270624613,0.009906185783216228,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45168705561841904,215.07353888323198,215.07353888323198,,215.07353888323198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,284.3592531689463,990.5,965.3623032388844,25.1376967611156,0.13589096604048886,0.013014707776646357,990.3510943261829,0.3283676224084972,0.0,0.0,0.0,24.66042346488996,0.0,0.0,0.0,,0.9386160082801724,0.0,0.0,0.0,48.82589590416186,0.0,0.0,0.0,0.9944174318566569,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.92156871594999,0.0,0.0,0.0,46.92156871594999,0.1195645303857018,6.072539256522575e-05,402.90237744418727,380.8369423592014,0.4760289697735415,0.362359804553414,24.734529982477056,24.59629219690145,965.4130606984988,965.304184711796,48.2,45.04566366256596,7882.823544279598,7,0.2606753817552777,1955-08-26
1954,49,369.6013548527775,0.6904285714285715,2.926877359491503,0.007973145729423658,46.0,7.0,6.0,4.0,75.0,138.0,0.37347915456424075,231.60135485277752,231.60135485277752,,231.60135485277752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.6013548527775,990.5,965.2480067742638,25.251993225736165,0.13809399739732056,0.01632027097055543,990.345585731632,0.379691602020406,0.0,0.0,0.0,24.71788735534785,0.0,0.0,0.0,,0.942475349418457,0.0,0.0,0.0,52.91135818706563,0.0,0.0,0.0,1.0776244029952267,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13044706702895945,5.785132330261038e-05,377.11676084070143,360.34880084276085,0.3829622845344688,0.3659344116457683,24.799182516961626,24.651414109853903,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-09-02
1954,50,339.82773674288507,0.7241428571428571,4.105319085017795,0.011979969610638,46.0,7.0,6.0,4.0,75.0,138.0,0.40625728807967093,201.8277367428851,201.8277367428851,,201.8277367428851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.8277367428851,990.5,965.0991386837144,25.400861316285614,0.12758596378544804,0.010584176601674414,990.361829859613,0.28855528672273134,0.0,0.0,0.0,24.974135889175738,0.0,0.0,0.0,,0.935521069071288,0.0,0.0,0.0,46.244138606751115,0.0,0.0,0.0,0.9418358168381082,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.319255834616094,0.0,0.0,0.0,45.319255834616094,0.13332239696079773,6.237409910566937e-05,350.2192051008483,331.6115672476363,0.4161495364754459,0.3940389275918259,25.0426713214746,24.886549082789752,965.1510960255042,965.0580578362382,47.62474811870709,43.489051675465625,7613.634980215504,7,0.25177364352564496,1955-09-09
1954,51,319.62254605582683,0.7554285714285714,4.186682197359208,0.013373143732408829,46.0,7.0,6.0,4.0,75.0,138.0,0.4322717183327402,181.62254605582686,181.62254605582686,,181.62254605582686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.62254605582686,990.5,964.9981127302791,25.501887269720896,0.12045489396805999,0.008162254605582644,990.3713828514265,0.23424089265419418,0.0,0.0,0.0,25.139029228493065,0.0,0.0,0.0,,0.929308035323415,0.0,0.0,0.0,41.61274276367497,0.0,0.0,0.0,0.8475100359200606,0.0,0.0,0.0,0.9753687558354925,0.96,0.96,0.96,40.59775208344843,0.0,0.0,0.0,40.59775208344843,0.12688332235547442,6.207377198833159e-05,331.6115672476363,302.30479186612183,0.4564929293648591,0.4161495364754459,25.27670171785452,25.0426713214746,965.0580578362382,964.9115239593306,43.489051675465625,36.47218299763019,6820.422350019336,7,0.22554306713026903,1955-09-16
1954,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.5,964.9000861163992,25.599913883600834,0.11342075379334025,0.006169227311892257,990.3804100188947,0.18506712493358332,0.0,0.0,0.0,25.295256777562035,0.0,0.0,0.0,,0.9221451872874377,0.0,0.0,0.0,36.98879062578554,0.0,0.0,0.0,0.7533358579589722,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.879126907011965,0.0,0.0,0.0,35.879126907011965,0.11970665100573528,6.163760650988277e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,25.329941973219185,25.27670171785452,964.9115239593306,964.8788930669896,36.47218299763019,34.75044705005039,6027.69332037801,7,0.19932848281673313,1955-09-23
1954,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.5,964.8620877790132,25.63791222098689,0.1101841564203289,0.0052521944753269,990.3845636491044,0.1646474006670613,0.0,0.0,0.0,25.35782846942411,0.0,0.0,0.0,,0.918558367687015,0.0,0.0,0.0,34.840939000979354,0.0,0.0,0.0,0.7095914256818605,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.79571083094997,0.0,0.0,0.0,33.79571083094997,0.1163275664413288,6.154981480355433e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,25.35782846942411,25.35782846942411,964.8620877790132,964.8620877790132,33.79571083094997,33.79571083094997,811.0970599427993,1,0.18775394906083318,1955-09-30
1955,1,281.969798862399,0.8141428571428572,3.390843148538368,0.012344671777119356,41.0,6.0,4.0,3.0,56.0,110.0,0.39052101570920505,171.96979886239902,171.96979886239902,,171.96979886239902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.96979886239902,990.5,964.8278791954497,25.67212080455038,0.11422458911355705,0.007196979886239858,990.3785784310003,0.20983187338190853,0.0,0.0,0.0,25.33151368498368,0.0,0.0,0.0,,0.925984330432349,0.0,0.0,0.0,39.56337619914116,0.0,0.0,0.0,0.8057714093511439,0.0,0.0,0.0,0.9722722293376898,0.96,0.96,0.96,38.47018610684852,0.0,0.0,0.0,38.47018610684852,0.13632682461973442,6.21279820662016e-05,290.5219447532691,266.78604271350054,0.4123154228054132,0.3786288849657104,25.4,25.28207040534565,964.8620877790132,964.767144170854,40.536219007881705,34.862971200190245,6462.991265950552,7,0.21372325614915846,1955-10-01
