WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1955,2,264.8652306121941,0.8502857142857143,0.7718740230519318,0.0029379366188495284,41.0,6.0,4.0,3.0,56.0,110.0,0.4153267041985985,154.86523061219415,154.86523061219415,,154.86523061219415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.86523061219415,990.5,964.7594609224489,25.74053907755118,0.10818766235830045,0.005486523061219372,990.3863258145806,0.16975482493497226,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9195078873842656,0.0,0.0,0.0,35.47203292091191,0.0,0.0,0.0,0.7224446623403648,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.40787193328455,0.0,0.0,0.0,34.40787193328455,0.1299016452478381,6.171590594466113e-05,266.78604271350054,261.382924552137,0.4208385080566299,0.4123154228054132,25.4,25.4,964.767144170854,964.7455316982084,34.862971200190245,33.58364467506313,5780.522484791803,7,0.19115484407380304,1955-10-08
1955,3,256.9079094339073,0.8647142857142857,2.940316644174215,0.011507947387413172,41.0,6.0,4.0,3.0,56.0,110.0,0.4282303902181764,146.90790943390735,146.90790943390735,,146.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.90790943390735,990.5,964.7275742606001,25.7724257393998,0.10537920762285875,0.004690790943390671,990.3899300014339,0.1528153251648677,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916329334681543,0.0,0.0,0.0,33.53373688708172,0.0,0.0,0.0,0.6829681647063487,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.52772478046927,0.0,0.0,0.0,32.52772478046927,0.12659670132391235,6.15025665461276e-05,258.7976520087449,249.7991800258312,0.4403537272965633,0.4250424961208035,25.4,25.4,964.735190608035,964.698795080155,32.97348182754441,30.849567779102628,5464.657763118837,7,0.18070958211371815,1955-10-15
1955,4,266.78604271350054,0.8470000000000001,1.1411986721079512,0.0042775801181378715,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.5,964.7671441708541,25.732855829145933,0.1088655983223408,0.00567860427135,990.3854557974064,0.17396501482397117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9202648794333904,0.0,0.0,0.0,35.941207422876545,0.0,0.0,0.0,0.7320001511787483,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.862971200190245,0.0,0.0,0.0,34.862971200190245,0.1306776428241762,6.176671404619633e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,25.4,25.4,964.767144170854,964.767144170854,34.862971200190245,34.862971200190245,5856.979161631961,7,0.19368317333439022,1955-10-22
1955,5,266.78604271350054,0.8470000000000001,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.40374782960426175,159.0717569992148,159.0717569992148,,159.0717569992148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,209.5003284277862,990.5,964.7671441708541,25.732855829145933,0.10947064237509566,0.005907175699921429,990.384622181925,0.1790752339194455,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9211656794333906,0.0,0.0,0.0,36.50125692513193,0.0,0.0,0.0,0.7434064546870047,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.406219217377966,0.0,0.0,0.0,35.406219217377966,0.1327139113323122,6.182717430851458e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.3973221347033981,25.4,25.4,964.767144170854,964.767144170854,35.813655230268765,34.862971200190245,5948.244828519499,7,0.19670121787432204,1955-10-29
1955,6,267.28264316829484,0.8454285714285714,0.49660045479432874,0.0018374762377408572,40.0,6.0,4.0,3.0,53.0,106.0,0.39659206472215214,161.28264316829487,161.28264316829487,,161.28264316829487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.28264316829487,990.5,964.7691305726731,25.73086942732677,0.11009969675319352,0.0061282643168294295,990.38377203893,0.18405007928707814,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.922036989672625,0.0,0.0,0.0,37.043336392666944,0.0,0.0,0.0,0.7544467697080843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.93203630088693,0.0,0.0,0.0,35.93203630088693,0.13443247082494372,6.188565526502511e-05,270.26224589706084,266.78604271350054,0.3973221347033981,0.3922116448346764,25.4,25.4,964.7810489835882,964.767144170854,36.64232272459592,35.813655230268765,6036.5820985490045,7,0.1996224238938163,1955-11-05
1955,7,303.36005180180746,0.7808571428571429,14.447955298727843,0.046326234475328576,40.0,6.0,4.0,3.0,53.0,106.0,0.350521484954066,197.36005180180746,197.36005180180746,,197.36005180180746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.36005180180743,990.5,964.9225640433858,25.577435956614213,0.12283277300886072,0.010305531655181444,990.3668616953361,0.27765128092929287,0.0,0.0,0.0,25.166646371020896,0.0,0.0,0.0,,0.9339842588373755,0.0,0.0,0.0,45.49298061690407,0.0,0.0,0.0,0.9265372834400016,0.0,0.0,0.0,0.9777550871920505,0.96,0.96,0.96,44.078235885421684,0.0,0.0,0.0,44.078235885421684,0.14514464568919475,6.209613389015582e-05,331.6115672476363,281.3222739992266,0.3767920630425851,0.3196510932347628,25.334618114355287,24.93394696750895,965.0580578362382,964.8252890959968,48.2,39.271374479037576,7405.143628750842,7,0.24487908825234267,1955-11-12
1955,8,322.62874484952596,0.7517142857142857,4.480574649645404,0.014046031001449999,40.0,6.0,4.0,3.0,53.0,106.0,0.32866309999787274,216.62874484952596,216.62874484952596,,216.62874484952596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62874484952596,990.5,965.0131437242477,25.486856275752384,0.12963331953315524,0.013325748969905129,990.357040931497,0.33226311957694027,0.0,0.0,0.0,25.01163408767238,0.0,0.0,0.0,,0.939413217359084,0.0,0.0,0.0,49.916837748224786,0.0,0.0,0.0,1.0166362066848225,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.87037970386026,0.0,0.0,0.0,47.87037970386026,0.14838205834965504,6.140219540762592e-05,329.2057950036568,309.0284073518941,0.3430105371487632,0.3219870415671831,25.12775769828893,24.95490910507196,965.0460289750184,964.9451420367594,48.2,45.89265792702179,8042.223790248524,7,0.2659465539103348,1955-11-19
1955,9,341.11112797716225,0.7220000000000001,3.00191572817021,0.008798522368544543,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3206843018126517,231.68255654859084,231.68255654859084,,231.68255654859084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.825413691448,990.5,965.1055556398858,25.39444436011422,0.13534962649870794,0.016336511309718128,990.3483138621915,0.3798113832412594,0.0,0.0,0.0,24.862946839064513,0.0,0.0,0.0,,0.9426210417655282,0.0,0.0,0.0,53.24979961253819,0.0,0.0,0.0,1.084517303717682,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14134796774808647,5.780613411432869e-05,350.2192051008483,331.6115672476363,0.3401179226581198,0.3075856449108869,24.93394696750895,24.814433739959195,965.1510960255042,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-11-26
1955,10,369.6524874182307,0.6884285714285714,5.1874131613573535,0.013904504198851215,42.0,7.0,5.0,3.0,61.0,118.0,0.3195439064629924,251.65248741823072,251.65248741823072,,251.65248741823072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,305.6524874182307,990.5,965.2482624370912,25.25173756290888,0.14340600906855178,0.020330497483646088,990.3362634934477,0.4489700066162718,0.0,0.0,0.0,24.639031049740417,0.0,0.0,0.0,,0.9454289636432863,0.0,0.0,0.0,57.48167261427417,0.0,0.0,0.0,1.1707061632235065,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13052556179251046,5.332069798633018e-05,386.53109723034976,353.9823107128336,0.3333499907449525,0.3052794480069451,24.78111590278476,24.48422775271055,965.3326554861516,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1955-12-03
1955,11,408.4005906055318,0.6428571428571429,5.1341031057594035,0.012594482267399414,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.25999752048719105,302.4005906055318,302.4005906055318,,170.56700504357602,131.8335855619558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,350.4005906055318,990.5,965.4368941355605,25.063105864439567,0.1591990030749963,0.030480118121106327,990.310320878804,0.21790533406922855,0.1436229062987459,0.0,0.0,24.65552140917422,21.16125784922793,0.0,0.0,,0.9226332448398359,0.7873260796790315,0.0,0.0,38.119220696984726,29.318928888606383,0.0,0.0,0.7763588736656768,0.5971268612750791,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.32507530766247,28.43936102194819,0.0,0.0,63.76443632961066,0.15585819882668045,5.8417267832965414e-05,422.4698189706656,389.1339363713416,0.3032374947822472,0.2461714312596169,24.771391222459133,24.45984491962403,965.501114185368,965.3456696818566,68.67356818828384,48.2,10712.425303374592,7,0.35424686849783704,1955-12-10
1955,12,441.2305249209833,0.6057142857142858,5.255803403727035,0.011788140059744915,38.0,5.0,4.0,3.0,54.0,104.0,0.23578408911763563,337.2305249209832,337.2305249209832,,168.61526246049166,168.61526246049166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.2305249209833,990.5,965.5855373621444,24.91446263785563,0.17113863653043077,0.037446104984196614,990.2914152584854,0.20130965512758262,0.20130965512758262,0.0,0.0,24.50456824121341,24.50456824121341,0.0,0.0,,0.9241936187743365,0.9241936187743365,0.0,0.0,37.448868032922164,37.448868032922164,0.0,0.0,0.7627060699169483,0.7627060699169483,0.0,0.0,0.9700365088033468,0.9700365088033468,0.96,0.96,36.326840638882246,36.326840638882246,0.0,0.0,72.65368127776449,0.1646456860949949,5.9845684896743114e-05,459.2604427967548,430.9578316629287,0.2413229145846989,0.2264510293259136,24.568683600421327,24.39149841139939,965.6666719925854,965.5393102424832,76.46677372604896,70.48014808336687,12205.818454664435,7,0.4036315626542472,1955-12-17
1955,13,475.1914201413466,0.5704285714285715,12.227971879199904,0.0247117042757166,38.0,5.0,4.0,3.0,54.0,104.0,0.21924948672002725,371.1914201413466,371.1914201413466,,185.5957100706733,185.5957100706733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,418.1914201413466,990.5,965.738361390636,24.76163860936395,0.18312449015250995,0.04423828402826927,990.2726372258193,0.24447729593797218,0.24447729593797218,0.0,0.0,24.289798539245226,24.289798539245226,0.0,0.0,,0.9299230875443956,0.9299230875443956,0.0,0.0,41.10707171073341,41.10707171073341,0.0,0.0,0.8372112364711489,0.8372112364711489,0.0,0.0,0.9731458798443547,0.9731458798443547,0.96,0.96,40.010095002695564,40.010095002695564,0.0,0.0,80.02019000539113,0.16830390607402546,5.98789480132646e-05,523.0192327708844,459.2604427967548,0.2264510293259136,0.1988454601354183,24.39149841139939,23.98204692462893,965.953586547469,965.6666719925854,90.4875413821694,76.46677372604896,13443.391920905711,7,0.4445566111410619,1955-12-24
1955,14,539.3059056642144,0.5241428571428571,4.742900218108113,0.008725779264088828,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21827548604192867,421.5916199499287,421.5916199499287,,210.79580997496438,210.79580997496438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.0201913785001,990.5,966.0268765754889,24.47312342451104,0.20212233365806193,0.0543183239899857,990.2435593423519,0.31457735487293403,0.31457735487293403,0.0,0.0,23.902105411990057,23.902105411990057,0.0,0.0,,0.9371477995706654,0.9371477995706654,0.0,0.0,46.30502002374693,46.30502002374693,0.0,0.0,0.9430757642310983,0.9430757642310983,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.37891962327199,45.37891962327199,0.0,0.0,90.75783924654398,0.1682915902135796,5.980050452834594e-05,556.2195342976412,527.3375978981461,0.2275582102969598,0.1972171155906985,23.98472720299295,23.795703452621208,966.1029879043392,965.9730191905415,93.66984618846035,87.82687807034445,15247.316993419387,7,0.5042102180363554,1955-12-31
1955,15,593.3857173519684,0.48742857142857143,9.655639681092712,0.016206943248368858,41.0,6.0,4.0,3.0,66.0,120.0,0.20252482523135246,473.38571735196854,473.38571735196854,,236.69285867598427,236.69285867598427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.3857173519685,990.5,966.2667905959592,24.23320940404083,0.2252506798474713,0.0647859723865448,990.2099633477659,0.39722563231696245,0.39722563231696245,0.0,0.0,23.54594711948986,23.54594711948986,0.0,0.0,,0.9423939085635522,0.9423939085635522,0.0,0.0,51.49612274874121,51.49612274874121,0.0,0.0,1.0488008706464604,1.0488008706464604,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.014782184797234,48.014782184797234,0.0,0.0,96.02956436959447,0.16203736180170547,5.646463107175964e-05,623.8090120652902,562.8280752081156,0.2132089803011832,0.1923665700223009,23.752048955954265,23.342546586576372,966.3952360482612,966.1327263384364,96.4,94.99358871098448,16132.966814091871,7,0.5334975798310804,1956-01-07
1955,16,657.0289949486968,0.4565714285714286,6.142473102854183,0.009428631488139399,41.0,6.0,4.0,3.0,66.0,120.0,0.18271464871721896,537.0289949486968,537.0289949486968,,268.5144974743484,268.5144974743484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,588.0289949486968,990.5,966.5281159797948,23.97188402020525,0.26069230799345494,0.08481159797947864,990.154496094027,0.5102956999494752,0.5102956999494752,0.0,0.0,23.11608441428284,23.11608441428284,0.0,0.0,,0.9455232374078458,0.9455232374078458,0.0,0.0,57.55120086335755,57.55120086335755,0.0,0.0,1.1721222171763248,1.1721222171763248,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14678076780283256,4.989333823492417e-05,666.8063237852695,630.1125986840717,0.1904421531177256,0.1799623004754877,23.30000252513831,23.04906730275188,966.567225295141,966.4204503947362,96.4,96.4,16195.200000000003,7,0.5355555555555557,1956-01-14
1955,17,718.5662817274908,0.4297142857142857,11.6325170756528,0.016263012940720287,41.0,6.0,4.0,3.0,66.0,120.0,0.1671845430901131,598.5662817274908,598.5662817274908,,199.52209390916363,199.52209390916363,199.52209390916363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,649.5662817274908,990.5,966.7742651269099,23.72573487309007,0.2956633420710845,0.10853984843595925,990.0957968094929,0.28209268775638624,0.28209268775638624,0.28209268775638624,0.0,23.039438994826615,23.039438994826615,23.039438994826615,0.0,,0.9332061160351942,0.9332061160351942,0.9332061160351942,0.0,42.06402415705098,42.06402415705098,42.06402415705098,0.0,0.8567011029949282,0.8567011029949282,0.8567011029949282,0.0,0.9757096551647723,0.9757096551647723,0.9757096551647723,0.96,41.046830097751936,41.046830097751936,41.046830097751936,0.0,123.14049029325581,0.17133453817181837,5.714722971474545e-05,748.233943314839,673.1577568282033,0.1782643054808105,0.1603776480232558,23.305732074544707,22.865801597303808,966.8929357732592,966.5926310273128,129.1356380558702,113.90928530728002,20687.602369266977,7,0.6841138349625323,1956-01-21
1955,18,809.5315016737314,0.3931428571428572,13.613230153076058,0.016939759463857586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1571367603483055,682.2457873880172,682.2457873880172,,227.4152624626724,227.4152624626724,227.4152624626724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,734.9600731023029,990.5,967.1381260066948,23.361873993305135,0.34419179277969836,0.1348602091988729,990.0209479980214,0.366169767363229,0.366169767363229,0.366169767363229,0.0,22.516652223963327,22.516652223963327,22.516652223963327,0.0,,0.9395009719454441,0.9395009719454441,0.9395009719454441,0.0,47.17324187217599,47.17324187217599,47.17324187217599,0.0,0.96075849026835,0.96075849026835,0.96075849026835,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.22977703473247,46.22977703473247,46.22977703473247,0.0,138.6893311041974,0.17136698406455292,5.647546384955307e-05,843.5265543863715,768.4460718744957,0.1672212347887582,0.1467486582701462,22.74713438820328,22.331031501873127,967.2741062175454,966.973784287498,142.6800519644701,132.87244871094725,23299.807625505167,7,0.7704962839122079,1956-01-28
1955,19,890.8530878461332,0.36457142857142866,8.984946230715034,0.010140329986007971,43.0,7.0,5.0,4.0,78.0,137.0,0.15380578184554075,753.8530878461332,753.8530878461332,,251.28436261537772,251.28436261537772,251.28436261537772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.8530878461332,990.5,967.4634123513845,23.03658764861549,0.39540581655754764,0.16692654392306655,989.9376676395194,0.4467546262347585,0.4467546262347585,0.4467546262347585,0.0,22.02750066190013,22.02750066190013,22.02750066190013,0.0,,0.9428283841294033,0.9428283841294033,0.9428283841294033,0.0,51.17813924464231,51.17813924464231,51.17813924464231,0.0,1.0423246282004544,1.0423246282004544,1.0423246282004544,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1623380733931766,5.329178331220243e-05,906.4211780013768,876.9389119074414,0.1562252491476396,0.1511438648223992,22.11923867597845,21.92466003128604,967.5256847120056,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1956-02-04
1955,20,993.7960168564915,0.33442857142857146,19.4880600960628,0.019706499743382757,43.0,7.0,5.0,4.0,78.0,137.0,0.13811079013873984,856.7960168564915,856.7960168564915,,233.21908661775024,233.21908661775024,233.21908661775024,157.13875700324087,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,911.7960168564915,990.5,967.8612918596519,22.638708140347976,0.48959999510803504,0.23596464232557396,989.7744353625665,0.3880836736847528,0.3880836736847528,0.3880836736847528,0.24475786037255198,21.525059829229605,21.525059829229605,21.525059829229605,15.317205251875537,,0.9387084935237935,0.9387084935237935,0.9387084935237935,0.6691551332130243,46.247642148499104,46.247642148499104,46.247642148499104,30.953955525756477,0.9419071720671915,0.9419071720671915,0.9419071720671915,0.6304267927852643,0.9787074067708144,0.9787074067708144,0.9787074067708144,0.9729931210565287,44.05155737039273,44.05155737039273,44.05155737039273,30.28012879896415,162.43480091014231,0.1632507307298708,5.260598327472701e-05,1042.8375986738165,924.6839937244496,0.1481587233365966,0.1313723250621418,21.803383547608775,21.293424492440355,968.0346324529748,967.5987359748976,173.89249990730497,144.60000000000002,27289.04655290391,7,0.9024155606119018,1956-02-11
1955,21,1150.748016161912,0.29000000000000004,38.32011737846532,0.03191508858586483,43.0,7.0,5.0,4.0,78.0,137.0,0.11973137008215386,1013.7480161619118,1003.165384687187,,250.79134617179676,250.79134617179676,250.79134617179676,250.79134617179676,10.582631474724783,3.3215558643296768,0.5407183965187846,0.38622742608484606,0.30898194086787695,6.025147846923599,46.321555864329675,7.540718396518784,5.3862274260848455,4.308981940867876,84.0251478469236,1062.4138863741205,990.5,968.3737794793661,22.126220520633996,0.6548870623280653,0.36952233097038734,989.4755906067015,0.4471316519500005,0.4471316519500005,0.4471316519500005,0.4471316519500005,20.65467947538559,20.65467947538559,20.65467947538559,20.65467947538559,,0.9398215749514559,0.9398215749514559,0.9398215749514559,0.9398215749514559,47.662236464423124,47.662236464423124,47.662236464423124,47.662236464423124,0.970717646933261,0.970717646933261,0.970717646933261,0.970717646933261,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.35024565367181,46.35024565367181,46.35024565367181,46.35024565367181,185.40098261468725,0.16158994551804193,5.14545462390264e-05,1311.0784203230735,1050.5689874267275,0.1304055246629437,0.1044941308440121,21.249642637383893,19.78476608898517,968.8776750353012,968.0589311033413,192.8,175.06923490377116,31147.36507926746,7,1.0300054589704848,1956-02-18
1955,22,1855.1593519432458,0.19185714285714286,158.89816726092135,0.08386041501729247,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.08896919691912404,1689.0164948003887,1100.0,,275.0,275.0,275.0,275.0,589.0164948003885,52.22865224845668,9.578750698253744,13.83516244396728,24.262361152932925,489.11156825677784,99.80008081988525,17.721607841110888,20.83516244396728,30.8337897243615,585.9687111139207,1238.3568511049634,990.5,970.5567827935423,19.943217206457607,0.9143676810783204,0.48,989.1056323189216,0.5349,0.5349,0.5349,0.5349,18.013949525379278,18.013949525379278,18.013949525379278,18.013949525379278,,0.9330743013808627,0.9330743013808627,0.9330743013808627,0.9330743013808627,45.34296619356572,45.34296619356572,45.34296619356572,45.34296619356572,0.9234819998689557,0.9234819998689557,0.9234819998689557,0.9234819998689557,0.9784568753633281,0.9784568753633281,0.9784568753633281,0.9784568753633281,44.37175838469914,44.37175838469914,44.37175838469914,44.37175838469914,177.48703353879657,0.10008165526945402,4.481995796434256e-05,2423.365591149523,1414.1459885179058,0.1077852201144004,0.0683566882252701,19.394563273493866,16.436893643327714,972.121916944154,969.2072408859808,192.38874491513135,159.8578989455486,29817.821634517823,7,0.9860390752155365,1956-02-25
1955,23,3564.9793291666238,0.060714285714285714,273.24422886387276,0.07928065303508848,59.0,11.0,12.0,13.0,144.0,239.0,0.06901856537199862,3325.9793291666238,1100.0,,275.0,275.0,275.0,275.0,2225.9793291666238,41.00000000000001,7.0,13.0,67.0,2097.9793291666238,100.0,18.0,25.0,80.0,2241.9793291666238,1243.0,990.5,974.7058254882174,15.794174511782687,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.852985099264412,13.852985099264412,13.852985099264412,13.852985099264412,,0.8960856857701021,0.8960856857701021,0.8960856857701021,0.8960856857701021,33.540186920054964,33.540186920054964,33.540186920054964,33.540186920054964,0.6830995299400195,0.6830995299400195,0.6830995299400195,0.6830995299400195,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,32.535200291627355,32.535200291627355,32.535200291627355,32.535200291627355,130.14080116650942,0.03831679271301459,3.2863838678411475e-05,4336.075193196632,2671.4046921253907,0.0894660403586585,0.0551189703478838,15.838178572006647,12.263792983931914,976.2950176035498,972.7206320154752,152.85325716020046,111.5887178970784,21863.654595973585,7,0.7230044509250524,1956-03-03
1955,24,4520.401945422785,0.024428571428571428,65.67887167511162,0.014493275014315942,59.0,11.0,12.0,13.0,144.0,239.0,0.052878081333639686,4281.401945422785,1100.0,,275.0,275.0,275.0,275.0,3181.401945422785,41.0,7.0,13.0,67.0,3053.401945422785,100.0,18.0,25.0,80.0,3197.401945422785,1243.0,990.5,976.6323355601236,13.86766443987634,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.926475027358064,11.926475027358064,11.926475027358064,11.926475027358064,,0.858199458908779,0.858199458908779,0.858199458908779,0.858199458908779,27.60561242262894,27.60561242262894,27.60561242262894,27.60561242262894,0.5622324322327686,0.5622324322327686,0.5622324322327686,0.5622324322327686,0.97,0.97,0.97,0.97,26.77744404995007,26.77744404995007,26.77744404995007,26.77744404995007,107.10977619980028,0.023701789009174086,2.704792328277785e-05,4629.081161917657,4462.335028912899,0.0535594029698447,0.0516301165696112,12.03273748457115,11.727592061172452,976.8312185263092,976.5260731029106,108.84440494572324,103.5893396760138,17994.442401566448,7,0.5950543122211127,1956-03-10
1955,25,4175.091633609252,0.032857142857142856,70.21765656667938,0.0168179175913719,59.0,11.0,12.0,13.0,144.0,239.0,0.05731770687331791,3936.0916336092523,1100.0,,275.0,275.0,275.0,275.0,2836.0916336092523,41.0,6.999999999999998,13.0,67.0,2708.0916336092523,100.0,18.0,25.0,80.0,2852.0916336092523,1243.0,990.5,975.9992124201035,14.500787579896578,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.5595981673783,12.5595981673783,12.5595981673783,12.5595981673783,,0.8760725335632022,0.8760725335632022,0.8760725335632022,0.8760725335632022,29.679285999466167,29.679285999466167,29.679285999466167,29.679285999466167,0.6044661099687609,0.6044661099687609,0.6044661099687609,0.6044661099687609,0.97,0.97,0.97,0.97,28.788907419482175,28.788907419482175,28.788907419482175,28.788907419482175,115.1556296779287,0.02764546622600333,2.907970446412341e-05,4401.902674556776,3970.811432946144,0.0601892091921055,0.0542947033748456,12.94066255100062,12.14332869304291,976.4154818944388,975.6181480364812,119.76998674194664,110.15485269704908,19346.145785892022,7,0.639753498210715,1956-03-17
1955,26,3754.618771356447,0.046142857142857145,47.3377558868685,0.012545303947836471,59.0,11.0,12.0,13.0,144.0,239.0,0.06370447097044925,3515.618771356447,1100.0,,275.0,275.0,275.0,275.0,2415.618771356447,41.0,7.0,12.999999999999998,67.0,2287.618771356447,100.0,18.0,25.0,80.0,2431.618771356447,1243.0,990.5,975.1600254916839,15.339974508316166,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.39878509579789,13.39878509579789,13.39878509579789,13.39878509579789,,0.8922602881793207,0.8922602881793207,0.8922602881793207,0.8922602881793207,32.24464729663169,32.24464729663169,32.24464729663169,32.24464729663169,0.6567137942287512,0.6567137942287512,0.6567137942287512,0.6567137942287512,0.97,0.97,0.97,0.97,31.27730787773274,31.27730787773274,31.27730787773274,31.27730787773274,125.10923151093095,0.0333664841435086,3.1593240280538116e-05,3920.473587832679,3639.447141738064,0.0656693147866031,0.0609620227366776,13.642839263322564,13.047330841836349,975.5114797456454,974.9159713241592,127.9447721402081,121.04083722344336,21018.3508938364,7,0.6950512861718386,1956-03-24
1955,27,3591.1902552456545,0.05171428571428571,15.614635058328272,0.004372110126513471,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.07995872073129462,3304.1902552456545,1100.0,,275.0,275.0,275.0,275.0,2204.1902552456545,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2103.6188266742256,100.0,18.0,25.0,80.0,2268.1902552456545,1243.0,990.5,974.8137126837347,15.686287316265211,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.745097903746936,13.745097903746936,13.745097903746936,13.745097903746936,,0.897879213488294,0.897879213488294,0.897879213488294,0.897879213488294,33.28447545539389,33.28447545539389,33.28447545539389,33.28447545539389,0.6778915571363316,0.6778915571363316,0.6778915571363316,0.6778915571363316,0.97,0.97,0.97,0.97,32.285941191732064,32.285941191732064,32.285941191732064,32.285941191732064,129.14376476692826,0.03596970441419695,3.261206180983037e-05,3639.447141738064,3530.1446963297662,0.083565979691061,0.0656693147866031,13.874456350021084,13.642839263322564,974.9159713241592,974.6843542374606,130.6625150031913,127.9447721402081,21696.15248084395,7,0.7174653598162681,1956-03-31
1955,28,3630.948609815736,0.05071428571428571,49.869824778504345,0.013615833519952686,70.0,14.0,18.0,25.0,168.0,295.0,0.08131639790012539,3335.948609815736,1100.0,,275.0,275.0,275.0,275.0,2235.948609815736,30.000000000000007,4.0,7.0,55.0,2139.948609815736,100.0,18.0,25.0,80.0,2307.948609815736,1243.0,990.5,974.8979625303238,15.602037469676215,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.660848057157937,13.660848057157937,13.660848057157937,13.660848057157937,,0.8965122597273876,0.8965122597273876,0.8965122597273876,0.8965122597273876,33.03201277688424,33.03201277688424,33.03201277688424,33.03201277688424,0.6727497510567054,0.6727497510567054,0.6727497510567054,0.6727497510567054,0.97,0.97,0.97,0.97,32.041052393577715,32.041052393577715,32.041052393577715,32.041052393577715,128.16420957431083,0.035349778164484584,3.236469938745223e-05,3811.676948218156,3496.366435549196,0.0843733073858039,0.0773937571330392,13.946034093103655,13.277876101971849,975.28093448551,974.612776494378,131.5060767375433,123.69934267114402,21531.587208484223,7,0.7120233865239491,1956-04-07
1955,29,3988.9533630909054,0.037714285714285714,49.84607137949609,0.012418059775380014,70.0,14.0,18.0,25.0,168.0,295.0,0.07399423807589055,3693.9533630909054,1100.0,,275.0,275.0,275.0,275.0,2593.9533630909054,30.0,4.000000000000006,7.0,55.0,2497.9533630909054,100.0,18.0,25.0,80.0,2665.9533630909054,1243.0,990.5,975.6465094053867,14.85349059461326,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.912301182094984,12.912301182094984,12.912301182094984,12.912301182094984,,0.8836414832088713,0.8836414832088713,0.8836414832088713,0.8836414832088713,30.773549611331948,30.773549611331948,30.773549611331948,30.773549611331948,0.6267525379090009,0.6267525379090009,0.6267525379090009,0.6267525379090009,0.97,0.97,0.97,0.97,29.85034312299199,29.85034312299199,29.85034312299199,29.85034312299199,119.40137249196793,0.029961989591959986,3.0151861740395946e-05,4160.599447874629,3866.688601822888,0.0762926706487114,0.0709032445194155,13.1613037883809,12.584913597871145,975.9738969896106,975.3975067991008,122.35284708109606,115.44370071975298,20059.430578650616,7,0.6633409582887109,1956-04-14
1955,30,4574.736651326175,0.023857142857142858,99.34904256864411,0.02179082319923083,70.0,14.0,18.0,25.0,168.0,295.0,0.06457364575012196,4279.736651326175,1100.0,,275.0,275.0,275.0,275.0,3179.7366513261754,30.0,4.0,7.0,55.0,3083.7366513261754,100.0,18.0,25.0,80.0,3251.7366513261754,1243.0,990.5,976.7317680719268,13.768231928073126,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.827042515554849,11.827042515554849,11.827042515554849,11.827042515554849,,0.8487686951575292,0.8487686951575292,0.8487686951575292,0.8487686951575292,27.08934989319443,27.08934989319443,27.08934989319443,27.08934989319443,0.5517179204316585,0.5517179204316585,0.5517179204316585,0.5517179204316585,0.97,0.97,0.97,0.97,26.276669396398596,26.276669396398596,26.276669396398596,26.276669396398596,105.10667758559438,0.0230486764665882,2.6542090299392524e-05,4856.042745855138,4336.075193196632,0.0680338755339989,0.0607490533833946,12.263792983931914,11.312252362566817,977.2465582249148,976.2950176035498,111.5887178970784,96.38191107799308,17657.921834379857,7,0.5839259865866354,1956-04-21
1955,31,5204.14128974475,0.01457142857142857,79.9116136138916,0.015417906686811686,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.06156268342848048,4883.427004030464,1100.0,,275.0,275.0,275.0,275.0,3783.427004030464,29.428571428571427,4.0,7.0,55.57142857142857,3687.427004030464,100.0,18.0,25.0,80.0,3881.1412897447494,1243.0,990.5220208641902,977.8216850941882,12.700335770001873,0.9180634801107898,0.48,989.1239573840793,0.5349,0.5349,0.5349,0.5349,10.767372289891073,10.767372289891073,10.767372289891073,10.767372289891073,,0.775004052590514,0.775004052590514,0.775004052590514,0.775004052590514,22.51771099805139,22.51771099805139,22.51771099805139,22.51771099805139,0.45860918529636224,0.45860918529636224,0.45860918529636224,0.45860918529636224,0.9658609185296362,0.9658609185296362,0.9658609185296362,0.9658609185296362,21.751264475908897,21.751264475908897,21.751264475908897,21.751264475908897,87.00505790363559,0.016765804345100072,2.1970974218089797e-05,5415.424041152379,4949.60378083177,0.0646443727251182,0.0576746148900342,11.141035668559644,10.464428020976577,978.1497530233746,977.417774918922,93.39699005097944,81.90584758162125,14616.849727810779,7,0.4833614327979755,1956-04-28
1955,32,5630.840185636842,0.009142857142857144,36.77936558685061,0.0065710756100199,71.0,14.0,18.0,24.0,213.0,340.0,0.060383736347180174,5290.840185636842,1100.0,,275.0,275.0,275.0,275.0,4190.840185636842,29.0,4.0,7.0,56.0,4094.8401856368414,100.0,18.0,25.0,80.0,4307.840185636842,1243.0,990.5578267229736,978.4814938858807,12.076332837092862,0.9046881388160957,0.48,989.1731385841575,0.5349,0.5349,0.5349,0.5349,10.156744698276736,10.156744698276736,10.156744698276736,10.156744698276736,,0.731052859543256,0.731052859543256,0.731052859543256,0.731052859543256,20.025512132796223,20.025512132796223,20.025512132796223,20.025512132796223,0.40785157093271324,0.40785157093271324,0.40785157093271324,0.40785157093271324,0.9607851570932713,0.9607851570932713,0.9607851570932713,0.9607851570932713,19.240282070706364,19.240282070706364,19.240282070706364,19.240282070706364,76.96112828282547,0.013668978839904958,1.9434628354248852e-05,5672.879600260333,5569.845470794792,0.0610429861623222,0.0599342880438352,10.243864707664436,10.096698935195027,978.5462345844008,978.387562025024,78.34236972385925,76.01389067747537,12929.469551514678,7,0.4275618237934748,1956-05-05
1955,33,5567.158249674294,0.009999999999999998,39.507257156635205,0.0071973267096972,71.0,14.0,18.0,24.0,213.0,340.0,0.06109514883376672,5227.158249674294,1100.0,,275.0,275.0,275.0,275.0,4127.158249674295,29.0,4.0,7.0,56.0,4031.158249674295,100.0,18.0,25.0,80.0,4244.158249674295,1243.0,990.5526489358062,978.3834237044983,12.169225231307921,0.9066223102859766,0.48,989.1660266255203,0.5349,0.5349,0.5349,0.5349,10.247702921021926,10.247702921021926,10.247702921021926,10.247702921021926,,0.7375997671216387,0.7375997671216387,0.7375997671216387,0.7375997671216387,20.389893113885442,20.389893113885442,20.389893113885442,20.389893113885442,0.4152727721768929,0.4152727721768929,0.4152727721768929,0.4152727721768929,0.9615272772176892,0.9615272772176892,0.9615272772176892,0.9615272772176892,19.60619403886841,19.60619403886841,19.60619403886841,19.60619403886841,78.42477615547364,0.014100782962688256,1.980423640289738e-05,5672.879600260333,5396.328800163887,0.0630057975692056,0.0599342880438352,10.49170214757077,10.096698935195027,978.5462345844008,978.1203463522525,82.35267078558628,76.01389067747537,13175.362394119571,7,0.4356932008637424,1956-05-12
1955,34,5059.934509668731,0.01657142857142857,96.60009841482432,0.01936826872831553,71.0,14.0,18.0,24.0,213.0,340.0,0.06733532933965578,4719.934509668731,1100.0,,275.0,275.0,275.0,275.0,3619.934509668731,29.0,4.0,7.0,56.0,3523.934509668731,100.0,18.0,25.0,80.0,3736.934509668731,1243.0,990.5150276123903,977.5793999217658,12.935627690624496,0.9206758215755396,0.48,989.1143517908148,0.5349,0.5349,0.5349,0.5349,11.000051869048963,11.000051869048963,11.000051869048963,11.000051869048963,,0.7917516500495264,0.7917516500495264,0.7917516500495264,0.7917516500495264,23.514403529736494,23.514403529736494,23.514403529736494,23.514403529736494,0.4789084221942259,0.4789084221942259,0.4789084221942259,0.4789084221942259,0.9672156056662978,0.9672156056662978,0.9672156056662978,0.9672156056662978,22.74700584980374,22.74700584980374,22.74700584980374,22.74700584980374,90.98802339921495,0.01807709322713873,2.2976773585660345e-05,5326.301133333888,4720.128111260116,0.0720319431985144,0.063834167743945,11.560976143875784,10.591724108611508,978.012503745334,976.997834443606,100.66682540764828,84.00298711262202,15285.987931068115,7,0.5054890188845276,1956-05-19
1955,35,4195.866124220323,0.032285714285714286,114.23636048963395,0.026903365297301716,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.07953267248895235,3862.580409934609,1100.0,,275.0,275.0,275.0,275.0,2762.5804099346087,29.571428571428573,4.142857142857143,7.428571428571429,57.0,2664.4375527917514,100.0,18.0,25.0,80.0,2872.866124220323,1243.0,990.5,976.0339458921948,14.466054107805235,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.524864695286956,12.524864695286956,12.524864695286956,12.524864695286956,,0.8744599584455394,0.8744599584455394,0.8744599584455394,0.8744599584455394,29.549128669333374,29.549128669333374,29.549128669333374,29.549128669333374,0.6018152478479301,0.6018152478479301,0.6018152478479301,0.6018152478479301,0.97,0.97,0.97,0.97,28.66265480925337,28.66265480925337,28.66265480925337,28.66265480925337,114.65061923701346,0.027457079860909013,2.8952176575003405e-05,4542.047335439719,3920.473587832679,0.0856248164239159,0.074735868878019,13.047330841836349,11.886863963627086,976.6719466238546,975.5114797456454,121.04083722344336,106.42213030054424,19261.304031818265,7,0.6369478846500749,1956-05-26
1955,36,3589.952575503662,0.05357142857142857,73.62458209532237,0.020374605279242015,67.0,13.0,15.0,17.0,181.0,293.0,0.08176875540488082,3296.952575503662,1100.0,,275.0,275.0,275.0,275.0,2196.952575503662,32.99999999999999,5.0,10.000000000000002,63.0,2085.952575503662,100.0,18.0,25.0,80.0,2266.952575503662,1243.0,990.5,974.8110899814244,15.68891001857563,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.747720606057353,13.747720606057353,13.747720606057353,13.747720606057353,,0.897774464580051,0.897774464580051,0.897774464580051,0.897774464580051,33.29124497073085,33.29124497073085,33.29124497073085,33.29124497073085,0.6780294291391211,0.6780294291391211,0.6780294291391211,0.6780294291391211,0.97,0.97,0.97,0.97,32.29250762160892,32.29250762160892,32.29250762160892,32.29250762160892,129.17003048643568,0.036093952037723386,3.261869456728174e-05,3845.745055858216,3405.1015131654217,0.0860473612510964,0.0761880976882941,14.139428809583585,13.205684159591776,975.35312642789,974.419381777898,133.68908175256925,122.8649289085054,21700.565121721196,7,0.7176112804801983,1956-06-02
1955,37,3009.975239598353,0.08628571428571427,86.04173601023811,0.028237698909637503,67.0,13.0,15.0,17.0,181.0,293.0,0.09756586074952696,2716.975239598353,1100.0,,275.0,275.0,275.0,275.0,1616.9752395983528,33.0,5.000000000000001,10.0,63.0,1505.9752395983528,100.0,18.0,25.0,80.0,1686.9752395983526,1243.0,990.5,973.5340388675096,16.965961132490357,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.024771719972081,15.024771719972081,15.024771719972081,15.024771719972081,,0.9133527361948952,0.9133527361948952,0.9133527361948952,0.9133527361948952,37.013333804592776,37.013333804592776,37.013333804592776,37.013333804592776,0.7538357190344761,0.7538357190344761,0.7538357190344761,0.7538357190344761,0.97,0.97,0.97,0.97,35.902933790454995,35.902933790454995,35.902933790454995,35.902933790454995,143.61173516181998,0.04788232137535357,3.626558968732828e-05,3251.016842748816,2802.809361093756,0.1045379696768463,0.0901256481194545,15.520994888289913,14.465941563561609,974.09286902392,973.0378156991918,149.21005514782198,137.32687658825463,24126.771507185756,7,0.7978429731212221,1956-06-09
1955,38,2531.8425321254767,0.12242857142857143,66.80702792588032,0.0264546068115227,67.0,13.0,15.0,17.0,181.0,293.0,0.11610157426210596,2238.8425321254767,1100.0,,275.0,275.0,275.0,275.0,1138.842532125477,33.00000000000001,5.000000000000001,9.999999999999998,60.618260673977645,1030.2242714514991,100.0,18.0,25.0,77.61826067397763,1211.2242714514991,1243.0,990.5,972.383757836165,18.11624216383505,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.175052751316773,16.175052751316773,16.175052751316773,16.175052751316773,,0.9242511032696744,0.9242511032696744,0.9242511032696744,0.9242511032696744,40.320873374333765,40.320873374333765,40.320873374333765,40.320873374333765,0.8211990503937631,0.8211990503937631,0.8211990503937631,0.8211990503937631,0.9722355874690772,0.9722355874690772,0.9722355874690772,0.9722355874690772,39.20311466273068,39.20311466273068,39.20311466273068,39.20311466273068,156.8124586509227,0.062228211295527545,3.9599105719929974e-05,2742.499149867776,2335.160165612593,0.1254731920810819,0.1068368608297021,16.649803291175424,15.666571260214702,972.892239327267,971.9090072963064,162.31043758529012,150.8637100177777,26344.493053355014,7,0.8711803258384595,1956-06-16
1955,39,2127.9521318957,0.16257142857142856,52.64367306241434,0.024915016097358317,67.0,13.0,15.0,17.0,181.0,293.0,0.13809637207818976,1834.9521318957,1100.0,,275.0,275.0,275.0,275.0,734.9521318957001,32.99999999999999,5.0,10.0,42.642273864255635,644.3098580314444,100.0,18.0,25.0,59.642273864255635,825.3098580314444,1243.0,990.5,971.4030258834292,19.096974116570827,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.155784704052547,17.155784704052547,17.155784704052547,17.155784704052547,,0.9295927362487972,0.9295927362487972,0.9295927362487972,0.9295927362487972,43.011637899970815,43.011637899970815,43.011637899970815,43.011637899970815,0.8760007718934991,0.8760007718934991,0.8760007718934991,0.8760007718934991,0.9776000771893498,0.9776000771893498,0.9776000771893498,0.9776000771893498,42.04942563177214,42.04942563177214,42.04942563177214,42.04942563177214,168.19770252708852,0.07936024369595655,4.247416730482034e-05,2293.9632006513275,1966.6544541756928,0.1489839759993875,0.1277265476258765,17.566542350914112,16.749244241082003,971.8095663463996,970.9922682365676,173.0102728627496,163.45955627831722,28257.214024550874,7,0.9344316807060474,1956-06-23
1955,40,1796.151567225043,0.1967142857142857,41.27745012270725,0.02296633890162599,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.14556289700545363,1534.8658529393288,1100.0,,275.0,275.0,275.0,275.0,434.86585293932865,36.42857142857143,5.857142857142857,11.714285714285714,22.629749695476594,358.236103243852,100.0,18.0,25.0,36.20117826690517,516.9503889581378,1243.0,990.5,970.4414127556502,20.058587244349855,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.117397831831575,18.117397831831575,18.117397831831575,18.117397831831575,,0.9341721920511693,0.9341721920511693,0.9341721920511693,0.9341721920511693,45.64578364954092,45.64578364954092,45.64578364954092,45.64578364954092,0.9296493614977782,0.9296493614977782,0.9296493614977782,0.9296493614977782,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.7328679765501,44.7328679765501,44.7328679765501,44.7328679765501,178.93147190620036,0.09988732039775235,4.5184715127828374e-05,1921.651232388288,1677.712303316742,0.152588736158102,0.1367739382067355,18.50004776138143,17.711937375150335,970.8468732123314,970.0587628261004,182.96661374339104,174.6002237417494,30060.48728024166,7,0.9940637328122243,1956-06-30
1955,41,1491.7934388915967,0.232,42.0191667051206,0.0279716800846882,63.0,12.0,13.0,13.0,155.0,256.0,0.17200306598732057,1235.7934388915967,1100.0,,275.0,275.0,275.0,275.0,135.79343889159665,27.774238722619533,4.781597711310604,6.714077227585707,6.895760568713892,89.62776466136691,90.77423872261953,16.781597711310603,19.714077227585708,19.895760568713893,244.6277646613669,1227.2699136615158,990.5,969.4581018794959,21.04189812050408,0.8930745415670167,0.48,989.126925458433,0.5349,0.5349,0.5349,0.5349,19.13392357893704,19.13392357893704,19.13392357893704,19.13392357893704,,0.9374861675408462,0.9374861675408462,0.9374861675408462,0.9374861675408462,48.37772679160628,48.37772679160628,48.37772679160628,48.37772679160628,0.9852897513565433,0.9852897513565433,0.9852897513565433,0.9852897513565433,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.371766321771254,47.371766321771254,47.371766321771254,47.371766321771254,189.48706528708504,0.1273946180535602,4.785026901189016e-05,1617.3520421001313,1383.5781363808978,0.1850274973769341,0.1582834122295255,19.53528729013214,18.695057836081325,969.8637527514004,969.108483209846,192.8,185.0166846913921,31833.826968230285,7,1.0527059182615834,1956-07-07
1955,42,1225.0074935875132,0.27071428571428574,30.98495552647426,0.024839059979706615,63.0,12.0,13.0,13.0,155.0,256.0,0.20940067835158457,969.0074935875133,969.0074935875133,,242.25187339687832,242.25187339687832,242.25187339687832,242.25187339687832,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1057.0074935875132,990.5,968.6071664084178,21.892833591582107,0.640660801832568,0.33284323332122157,989.5264959648463,0.4165207495863908,0.4165207495863908,0.4165207495863908,0.4165207495863908,20.50280880684193,20.50280880684193,20.50280880684193,20.50280880684193,,0.9388415419054358,0.9388415419054358,0.9388415419054358,0.9388415419054358,45.686031734675346,45.686031734675346,45.686031734675346,45.686031734675346,0.930469078099294,0.930469078099294,0.930469078099294,0.930469078099294,0.9798500977965924,0.9798500977965924,0.9798500977965924,0.9798500977965924,44.76576415330806,44.76576415330806,44.76576415330806,44.76576415330806,179.06305661323225,0.14620736884791344,5.1380053198969555e-05,1327.7083044595877,1166.683447695578,0.2194254152706535,0.1928134358579603,20.86178762754868,19.833097772206447,968.9299403854444,968.423862264186,191.9768770269396,171.02184711053695,30082.593511023017,7,0.9947947589624013,1956-07-14
1955,43,1074.2188110147638,0.31071428571428567,20.564896207960015,0.019085753841535998,63.0,12.0,13.0,13.0,155.0,256.0,0.2384759054792273,818.2188110147638,818.2188110147638,,242.68107037396445,242.68107037396445,242.68107037396445,90.17559989287052,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,906.2188110147638,990.5,968.1332591203321,22.36674087966789,0.48449677599508684,0.20623455420116832,989.8092686698037,0.4223938143178163,0.4223938143178163,0.4223938143178163,0.13427858779330154,21.253615735153822,21.253615735153822,21.253615735153822,9.107391612088719,,0.9391664131389577,0.9391664131389577,0.9391664131389577,0.400494555765309,47.52437253953985,47.52437253953985,47.52437253953985,17.56103662652731,0.9679098276892025,0.9679098276892025,0.9679098276892025,0.35765858709831594,0.977194430138403,0.977194430138403,0.977194430138403,0.9657658587098316,44.63797691340819,44.63797691340819,44.63797691340819,17.095119770551047,151.0090505107756,0.14053017079551322,5.125908800525775e-05,1117.0362502238706,1022.729174239858,0.2503106457193534,0.2291778802601023,21.45580821385019,21.115721494225248,968.2678282149892,967.971434547611,162.83273023442152,144.60000000000002,25369.520485810306,7,0.838939169504309,1956-07-21
1955,44,920.6038307256188,0.3544285714285715,20.827180333202364,0.022325189598788327,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.2524261999903138,687.746687868476,687.746687868476,,229.24889595615863,229.24889595615863,229.24889595615863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,771.4609735827617,990.5,967.5824153229024,22.917584677097548,0.3663563247426711,0.13701538172470246,989.9966282935327,0.3721104081515204,0.3721104081515204,0.3721104081515204,0.0,22.042102562478657,22.042102562478657,22.042102562478657,0.0,,0.9393813432887489,0.9393813432887489,0.9393813432887489,0.0,46.54558557354267,46.54558557354267,46.54558557354267,0.0,0.9479752662635981,0.9479752662635981,0.9479752662635981,0.0,0.9799928564706304,0.9799928564706304,0.9799928564706304,0.96,45.61435836489911,45.61435836489911,45.61435836489911,0.0,136.84307509469735,0.14878555539365124,5.527785630356979e-05,976.7769450097452,876.9389119074414,0.2824294116389358,0.2231005874620974,22.247317627845227,21.738876705683808,967.8071077800388,967.4077556476298,141.71735917287052,129.8397907666697,22989.636615909156,7,0.760239306081652,1956-07-28
