WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1955,45,765.8699103378841,0.4095714285714286,23.550744365956906,0.030291796653089897,58.0,10.0,10.0,7.0,117.0,202.0,0.2644022045280748,563.8699103378841,563.8699103378841,,225.72440724914352,225.72440724914352,112.42109583959704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,641.8699103378841,990.5,966.9634796413515,23.536520358648495,0.29128957000167993,0.09508091316791449,990.1136295168304,0.36889990014830515,0.36889990014830515,0.1568245660721885,0.0,22.781249975330603,22.781249975330603,12.99725041319502,0.0,,0.9374956385098027,0.9374956385098027,0.5325590829486092,0.0,47.33104452357295,47.33104452357295,23.366098094998705,0.0,0.9639723935554573,0.9639723935554573,0.4758879449083239,0.0,0.976271687521943,0.976271687521943,0.9677002589505145,0.96,43.406638766684814,43.406638766684814,22.74949590954196,0.0,109.56277344291159,0.14268277443089908,5.384690361106223e-05,834.6935677067364,712.0837013457431,0.2836745169398583,0.242004979809514,22.95685514351589,22.496322714422494,967.2387742708268,966.7483348053828,127.84482452701776,96.4,18406.54593840915,7,0.6086820746828422,1956-08-04
1955,46,663.2377699641256,0.45371428571428574,12.610669897207556,0.019133258870803586,58.0,10.0,10.0,7.0,117.0,202.0,0.30508621605236497,461.2377699641256,461.2377699641256,,230.6188849820628,230.6188849820628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,539.2377699641256,990.5,966.5529510798564,23.947048920143533,0.23316283324151946,0.06226629730899357,990.2045708694494,0.37755496733967053,0.37755496733967053,0.0,0.0,23.274064822253337,23.274064822253337,0.0,0.0,,0.9408308207175137,0.9408308207175137,0.0,0.0,49.509312723481536,49.509312723481536,0.0,0.0,1.0083363080138805,1.0083363080138805,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.20643214775985,47.20643214775985,0.0,0.0,94.4128642955197,0.14243456184469744,5.6968221421697134e-05,702.6560160658968,623.8090120652902,0.3238170595375398,0.2874806382943656,23.52375876055046,23.020480084316453,966.7106240642636,966.3952360482612,96.4,89.339638656199,15861.361201647309,7,0.5245159127528872,1956-08-11
1955,47,582.2203675706829,0.49400000000000005,9.655639681092712,0.01654335886606866,58.0,10.0,10.0,7.0,117.0,202.0,0.34735910849259005,380.22036757068287,380.22036757068287,,190.11018378534143,190.11018378534143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.22036757068287,990.5,966.2187483957948,24.2812516042052,0.19725194767154045,0.04604407351413653,990.2567039788144,0.2564323103629934,0.2564323103629934,0.0,0.0,23.781523272656546,23.781523272656546,0.0,0.0,,0.9308862867867906,0.9308862867867906,0.0,0.0,41.26918474385603,41.26918474385603,0.0,0.0,0.8405129275734425,0.8405129275734425,0.0,0.0,0.9741134860458311,0.9741134860458311,0.96,0.96,40.20868526233396,40.20868526233396,0.0,0.0,80.41737052466792,0.1380263190479591,5.8745010699861394e-05,615.6277736669467,556.2195342976412,0.3631659579433376,0.3281203490817189,23.94611832404291,23.573088065499828,966.3625110946678,966.1029879043392,87.70016339455844,74.77895164707964,13510.11824814421,7,0.44676316958148843,1956-08-18
1955,48,528.110308251405,0.5322857142857143,6.300244900561146,0.011900942801174085,58.0,10.0,10.0,7.0,117.0,202.0,0.38269150485988496,326.11030825140494,326.11030825140494,,163.05515412570247,163.05515412570247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.11030825140494,990.5,965.9764963871312,24.523503612868712,0.1781548288743302,0.035222061650280946,990.2866231094753,0.18838934742405095,0.18838934742405095,0.0,0.0,24.12173737492,24.12173737492,0.0,0.0,,0.9216687511177474,0.9216687511177474,0.0,0.0,35.55026528130592,35.55026528130592,0.0,0.0,0.7240379894359655,0.7240379894359655,0.0,0.0,0.97,0.97,0.96,0.96,34.48375732286674,34.48375732286674,0.0,0.0,68.96751464573347,0.13055360562895535,5.874732748303114e-05,548.1781559247493,512.1178199937132,0.3944404824703811,0.3684933407447366,24.22080488226452,23.996687921965567,966.0668017016612,965.9045301899716,73.1248762420048,65.63730552086922,11586.542460483222,7,0.3831528591429637,1956-08-25
1955,49,478.53717988481446,0.5652857142857143,6.422953095488107,0.013267233429321259,48.0,8.0,7.0,4.0,79.0,146.0,0.3051947582657453,332.53717988481446,332.53717988481446,,166.26858994240723,166.26858994240723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,395.53717988481446,990.5,965.7534173094816,24.74658269051838,0.1751291058767917,0.03650743597696284,990.2883634581464,0.19574716987493376,0.19574716987493376,0.0,0.0,24.3391989787897,24.3391989787897,0.0,0.0,,0.9231495192272072,0.9231495192272072,0.0,0.0,36.636990252653,36.636990252653,0.0,0.0,0.7461708809094298,0.7461708809094298,0.0,0.0,0.97,0.97,0.96,0.96,35.53788054507341,35.53788054507341,0.0,0.0,71.07576109014683,0.14850752516141832,5.9372403259588584e-05,494.6810831907137,467.1571483252964,0.3125286651898464,0.2951396464532136,24.41001794264388,24.238281197263408,965.8260648743582,965.7022071674638,74.45068407160193,68.68477330413303,11940.727863144666,7,0.3948653393897046,1956-09-01
1955,50,444.3260737616435,0.6018571428571429,5.171330951766818,0.011608387985606443,48.0,8.0,7.0,4.0,79.0,146.0,0.3287651681317235,298.3260737616435,298.3260737616435,,149.16303688082175,149.16303688082175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.3260737616435,990.5,965.5994673319274,24.900532668072646,0.1630549450638614,0.02966521475232867,990.3072798401837,0.15766084806103087,0.15766084806103087,0.0,0.0,24.550151660195407,24.550151660195407,0.0,0.0,,0.916517729691467,0.916517729691467,0.0,0.0,32.91449862296308,32.91449862296308,0.0,0.0,0.6703563874330566,0.6703563874330566,0.0,0.0,0.97,0.97,0.96,0.96,31.92706366427419,31.92706366427419,0.0,0.0,63.85412732854838,0.14367319763622807,5.945665248782445e-05,462.56506724863937,430.9578316629287,0.3387802454746735,0.3156312707927026,24.63165390355155,24.438364907521848,965.6815428026188,965.5393102424832,67.71496686011454,61.013205733332015,10727.493391196127,7,0.3547451518252688,1956-09-08
1955,51,414.44233936151073,0.6355714285714286,4.007922031248776,0.009683025227843972,48.0,8.0,7.0,4.0,79.0,146.0,0.35246783656680103,268.44233936151073,268.44233936151073,,228.3519277913758,40.09041157013495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,331.44233936151073,990.5,965.4649905271268,25.035009472873217,0.15250804799660397,0.023688467872302114,990.3238034841312,0.3910291884176825,0.03981120280024401,0.0,0.0,24.467783768586628,7.045107366048657,0.0,0.0,,0.9369150173355916,0.26079937924386437,0.0,0.0,51.4748550783528,8.849311288388103,0.0,0.0,1.048367720536717,0.18023037247226278,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.012403378307894,8.58383194973646,0.0,0.0,51.59623532804435,0.12432322624054294,5.330108732563431e-05,426.6328809909446,402.90237744418727,0.3623706589326961,0.3422145983237023,24.6578757811703,24.297115268530977,965.5198479644592,965.4130606984988,60.08682364815522,48.2,8668.167535111452,7,0.28664575182246865,1956-09-15
1955,52,387.1590713546796,0.668142857142857,3.683659514783691,0.009506366374003329,48.0,8.0,7.0,4.0,79.0,146.0,0.3772093685347082,241.15907135467958,241.15907135467958,,241.15907135467958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,304.1590713546796,990.5,965.3357953567732,25.16420464322664,0.1428789362037631,0.01823181427093587,990.3388892495253,0.4116806386907647,0.0,0.0,0.0,24.591413254061166,0.0,0.0,0.0,,0.9440910038938017,0.0,0.0,0.0,54.90648789121593,0.0,0.0,0.0,1.1182584091897338,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12453076413269133,5.5558143866982725e-05,398.1467533267305,377.11676084070143,0.3871480007266824,0.3666989590649462,24.680995174828457,24.492337610773188,965.3907337666336,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1956-09-22
1955,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,229.0634431115754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.5,965.2753172155578,25.224682784442166,0.13861001370780945,0.015812688622315,990.3455772976699,0.3712177896444938,0.0,0.0,0.0,24.69904229246755,0.0,0.0,0.0,,0.9420681126250715,0.0,0.0,0.0,52.27034998844751,0.0,0.0,0.0,1.06456924620056,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1285154432833049,5.845526735954487e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.71708941010664,24.680995174828457,965.2855838042036,965.2650506269122,48.2,48.2,2313.6000000000004,2,0.26777777777777784,1956-09-29
1956,1,360.56351936307516,0.6984285714285715,3.2558457545144392,0.009068674184812,44.0,7.0,6.0,3.0,60.0,120.0,0.3329594842370559,240.56351936307513,240.56351936307513,,240.56351936307513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.56351936307516,990.5,965.2028175968153,25.297182403184657,0.14055116126687678,0.018112703872614985,990.3413361348604,0.40976395326994514,0.0,0.0,0.0,24.728754584775206,0.0,0.0,0.0,,0.9440308449010134,0.0,0.0,0.0,55.07251990174975,0.0,0.0,0.0,1.1216399165325817,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1337387261685508,5.57116155822944e-05,370.3647452958713,350.2192051008483,0.3426425457320226,0.3240049208899088,24.82104080893231,24.64069451320871,965.2518237264792,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1956-10-01
1956,2,335.06954108497087,0.7315714285714285,3.508344123580124,0.010444824555661513,44.0,7.0,6.0,3.0,60.0,120.0,0.35825651392475966,215.0695410849709,215.0695410849709,,215.0695410849709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,272.06954108497087,990.5,965.0753477054249,25.424652294575157,0.13155354533528604,0.013013908216994127,990.3554325464478,0.32751456340223534,0.0,0.0,0.0,24.952570277620644,0.0,0.0,0.0,,0.9390067512782794,0.0,0.0,0.0,49.41896560993281,0.0,0.0,0.0,1.0064962446014831,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.70706004950791,0.0,0.0,0.0,47.70706004950791,0.14239526834849656,6.164582694214781e-05,344.6194637292325,325.6607962357874,0.368481565441843,0.3482101640500607,25.03308821128621,24.87014966315796,965.1230973186462,965.028303981179,48.2,46.34803081336359,8014.786088317329,7,0.2650392224972662,1956-10-08
1956,3,314.18068747134515,0.7638571428571428,2.376055554841904,0.007531415308717628,44.0,7.0,6.0,3.0,60.0,120.0,0.3820643288468734,194.18068747134515,194.18068747134515,,194.18068747134515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,251.18068747134515,990.5,964.9709034373566,25.52909656264332,0.12418122078019504,0.009472948691227128,990.3663458305285,0.2670049705013385,0.0,0.0,0.0,25.128437422670544,0.0,0.0,0.0,,0.9334350649575988,0.0,0.0,0.0,44.6674879926294,0.0,0.0,0.0,0.9097248063671975,0.0,0.0,0.0,0.9793677035545965,0.96,0.96,0.96,43.74662974047913,0.0,0.0,0.0,43.74662974047913,0.13921248968930652,6.257922660593206e-05,323.62655383883583,309.0284073518941,0.3883138156401093,0.3707977561685476,25.17077673768212,25.050255015962545,965.0181327691942,964.9451420367594,45.893747015413176,42.55488566011734,7349.433796400493,7,0.24303683189155068,1956-10-15
1956,4,315.17760864952277,0.7638571428571428,1.0705738179276116,0.0034012886632272857,44.0,7.0,6.0,3.0,60.0,120.0,0.3807551486594113,195.1776086495228,195.1776086495228,,195.1776086495228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,252.1776086495228,990.5,964.9758880432474,25.52411195675245,0.12453306519527466,0.009517760864952244,990.3659491739398,0.2695700911882669,0.0,0.0,0.0,25.12049103950404,0.0,0.0,0.0,,0.9337216793143044,0.0,0.0,0.0,44.896643207063946,0.0,0.0,0.0,0.9143919186774733,0.0,0.0,0.0,0.9799628215404949,0.96,0.96,0.96,43.997069802172874,0.0,0.0,0.0,43.997069802172874,0.13959057876543177,6.261684292528454e-05,316.52242407738737,311.8155700798613,0.3848428735270209,0.3791200587123675,25.14805574450494,25.10946515750368,964.9826121203868,964.9590778503992,44.30075982369425,43.23784474836943,7391.507726765043,7,0.2444281655676271,1956-10-22
1956,5,316.52242407738737,0.763,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.3682880570348713,199.95099550595882,199.95099550595882,,199.95099550595882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,255.80813836310168,990.5,964.9826121203868,25.517387879613125,0.1258143917750131,0.010139238069303672,990.3640463701557,0.28294927052790925,0.0,0.0,0.0,25.09848497924097,0.0,0.0,0.0,,0.9350925923471011,0.0,0.0,0.0,46.02223281332187,0.0,0.0,0.0,0.9373163505768202,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.10178815705543,0.0,0.0,0.0,45.10178815705543,0.1424916047844635,6.265622824199795e-05,316.52242407738737,316.52242407738737,0.3791200587123675,0.3601640557767491,25.10946515750368,25.090249845543934,964.9826121203868,964.9826121203868,45.70255940707632,44.30075982369425,7577.100410385314,7,0.2505654897614191,1956-10-29
1956,6,328.10773407724724,0.7421428571428572,7.345810672365303,0.022509919430464532,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,112.85714285714286,0.3449280685797194,215.25059122010435,215.25059122010435,,215.25059122010435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.857142857142857,5.714285714285714,3.0,55.57142857142857,269.5363055058187,990.5,965.0405386703861,25.45946132961381,0.13065948790114174,0.013235139255031171,990.3561053728438,0.3298169222975192,0.0,0.0,0.0,24.98574978016011,0.0,0.0,0.0,,0.9387049344674592,0.0,0.0,0.0,49.50563998564339,0.0,0.0,0.0,1.0082615068359142,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.67002704289879,0.0,0.0,0.0,46.67002704289879,0.1422847949896767,6.041570128188593e-05,346.9384943839358,306.020121877383,0.372524523226214,0.3055296593369551,25.177089818825948,24.798278424124632,965.1346924719196,964.9301006093868,48.2,43.34258062155055,7840.564543206998,7,0.25927792801610444,1956-11-05
1956,7,374.22850508660514,0.6827142857142857,7.2132051427923,0.019303282475697816,40.0,6.0,4.0,3.0,53.0,106.0,0.28349098425353714,268.22850508660514,268.22850508660514,,248.00465248865217,20.22385259795297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,318.22850508660514,990.5,965.271142525433,25.228857474567008,0.14784447589764277,0.023645701017320973,990.3285098230851,0.44900450619691845,0.0202664679621507,0.0,0.0,24.608362791455136,3.5475333128668267,0.0,0.0,,0.9420196546151063,0.13051114608806993,0.0,0.0,56.459827463222936,4.499588069432977,0.0,0.0,1.1498946530187968,0.09164130487643538,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.67888614163571,4.3646004273499885,0.0,0.0,50.04348656898569,0.1336455734264371,5.180817812560034e-05,389.1339363713416,353.9823107128336,0.2994499916861438,0.2723997834484593,24.83273319006779,24.48640050377572,965.3456696818566,965.169911553564,61.10440598289983,48.2,8407.305743589597,7,0.2780193698276983,1956-11-12
1956,8,406.40099394864137,0.6452857142857144,6.542276947391891,0.0160546049837975,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.27495051061298664,294.68670823435565,294.68670823435565,,147.34335411717782,147.34335411717782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,348.2581368057842,990.5,965.4272579020084,25.072742097991522,0.15844286465552243,0.028937341646871086,990.3126197936975,0.15386150169795063,0.15386150169795063,0.0,0.0,24.731500389991172,24.731500389991172,0.0,0.0,,0.9159296084717682,0.9159296084717682,0.0,0.0,32.73142838877424,32.73142838877424,0.0,0.0,0.6666278694251373,0.6666278694251373,0.0,0.0,0.97,0.97,0.96,0.96,31.749485537111017,31.749485537111017,0.0,0.0,63.498971074222034,0.1562382595729552,5.9857306645808416e-05,426.6328809909446,386.53109723034976,0.2829469528652559,0.2672086589650826,24.849815443824053,24.609422148427317,965.5198479644592,965.3326554861516,67.29575132087874,60.54580084256687,10667.827140469302,7,0.35277206152345575,1956-11-19
1956,9,458.05376645249044,0.5874285714285714,8.484592200051964,0.01839832006363997,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.25635395877972805,340.625195023919,340.625195023919,,170.3125975119595,170.3125975119595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,396.4823378810619,990.5,965.6612419490363,24.83875805096383,0.17546268145892085,0.03812503900478374,990.2864122795363,0.20549257346856908,0.20549257346856908,0.0,0.0,24.419677757031568,24.419677757031568,0.0,0.0,,0.924714377935002,0.924714377935002,0.0,0.0,37.71466442227017,37.71466442227017,0.0,0.0,0.7681194383354413,0.7681194383354413,0.0,0.0,0.9701360047812653,0.9701360047812653,0.96,0.96,36.58863033263207,36.58863033263207,0.0,0.0,73.17726066526414,0.15976571051239935,5.967778182932519e-05,486.0250263913084,435.49688511870175,0.2697165192734291,0.2464518141806034,24.55473402696172,24.25858432728067,965.7871126187608,965.559735983034,77.18573176284491,69.18011260188808,12293.779791764377,7,0.40654033702924525,1956-11-26
1956,10,539.5679122540477,0.5248571428571429,11.116008927694152,0.020524058995933504,44.0,8.0,6.0,4.0,64.0,126.0,0.233542512108199,413.56791225404766,413.56791225404766,,206.7839561270238,206.7839561270238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,471.56791225404766,990.5,966.0280556051431,24.471944394856823,0.20196271032225657,0.05271358245080948,990.2453237072269,0.30259394627639224,0.30259394627639224,0.0,0.0,23.914674155807397,23.914674155807397,0.0,0.0,,0.9361297231458235,0.9361297231458235,0.0,0.0,45.39956075652159,45.39956075652159,0.0,0.0,0.9246346386256944,0.9246346386256944,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.491569541391165,44.491569541391165,0.0,0.0,88.98313908278233,0.16491189281504534,5.976711930225028e-05,548.1781559247493,532.5192229643311,0.2366111767733118,0.2298522818506773,23.96056215405529,23.858493900804397,966.0668017016612,965.9963365033394,90.7274873560447,87.54843896300547,14949.16736590743,7,0.494350772682124,1956-12-03
1956,11,542.8900941752061,0.5224285714285715,3.1183340478407575,0.005734990566957928,44.0,8.0,6.0,4.0,64.0,126.0,0.23209481586597827,416.890094175206,416.890094175206,,208.44504708760297,208.44504708760297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.890094175206,990.5,966.0430054237884,24.45699457621161,0.20313521139899632,0.053378018835041174,990.243486769766,0.307437773391516,0.307437773391516,0.0,0.0,23.893043572586087,23.893043572586087,0.0,0.0,,0.9365627169910595,0.9365627169910595,0.0,0.0,45.74439107544499,45.74439107544499,0.0,0.0,0.9316576593776983,0.9316576593776983,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.82950325393609,44.82950325393609,0.0,0.0,89.65900650787218,0.16515072424918,5.9740732428794244e-05,548.1781559247493,542.0087505502821,0.2324685715351951,0.2298522818506773,23.89880185121637,23.858493900804397,966.0668017016612,966.0390393774762,90.7274873560447,89.48092636651009,15062.713093322527,7,0.49810559171040103,1956-12-10
1956,12,546.3398872025056,0.5195714285714286,1.6871057774517826,0.0030738979623334,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,122.57142857142857,0.2244042779405036,423.76845863107695,423.76845863107695,,211.88422931553848,211.88422931553848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,7.571428571428571,5.571428571428571,3.5714285714285716,62.714285714285715,480.05417291679123,990.5,966.0585294924113,24.441470507588747,0.2049577750118783,0.054753691726215345,990.240288533262,0.31773928859863726,0.31773928859863726,0.0,0.0,23.86401975225204,23.86401975225204,0.0,0.0,,0.9374124071596306,0.9374124071596306,0.0,0.0,46.48453831017882,46.48453831017882,0.0,0.0,0.9467319411441714,0.9467319411441714,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.55484754397524,45.55484754397524,0.0,0.0,91.10969508795048,0.16675257853563344,5.972222853606019e-05,550.9983234585969,542.0087505502821,0.2324685715351951,0.2141567314748222,23.89880185121637,23.82488188042534,966.0794924555636,966.0390393774762,93.054961941934,89.48092636651009,15306.42877477568,7,0.506164972710836,1956-12-17
1956,13,552.8958378184958,0.5142857142857143,5.347307387198449,0.00966986394232897,42.0,7.0,5.0,3.0,61.0,118.0,0.2134467507587923,434.8958378184958,434.8958378184958,,217.44791890924793,217.44791890924793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.8958378184958,990.5,966.0880312701831,24.4119687298168,0.20807827288449515,0.05697916756369912,990.2349425595518,0.3345945177025168,0.3345945177025168,0.0,0.0,23.812316771666097,23.812316771666097,0.0,0.0,,0.9387744476283204,0.9387744476283204,0.0,0.0,47.67064101852077,47.67064101852077,0.0,0.0,0.970888819114476,0.970888819114476,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.71722819815035,46.71722819815035,0.0,0.0,93.4344563963007,0.1689873245413415,5.967942627133618e-05,562.8280752081156,542.0087505502821,0.2177086622313732,0.2096554972961635,23.883909864592447,23.74674430082011,966.1327263384364,966.0390393774762,95.42626338324132,91.24330525506282,15696.988674578519,7,0.5190803133127817,1956-12-24
1956,14,598.5758437366712,0.484,10.512587156391094,0.017382527840930844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22729683913069015,462.5758437366712,462.5758437366712,,231.2879218683356,231.2879218683356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,520.8615580223855,990.5,966.2884075653593,24.211592434640675,0.22316136942950632,0.06251516874733419,990.2143234618231,0.37919618731208765,0.37919618731208765,0.0,0.0,23.546719709151727,23.546719709151727,0.0,0.0,,0.9414455756705824,0.9414455756705824,0.0,0.0,50.27246223796322,50.27246223796322,0.0,0.0,1.0238790679829577,1.0238790679829577,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.80995982979349,47.80995982979349,0.0,0.0,95.61991965958698,0.15994937942692408,5.750978757234313e-05,630.1125986840717,566.8540212047202,0.2430528449940314,0.208166468942423,23.72931760170452,23.345635244445575,966.4204503947362,966.1508430954212,96.4,92.6466984386586,16064.146502810614,7,0.5312217758865944,1956-12-31
1956,15,631.5209453459611,0.4674285714285714,3.4057104532796365,0.0052972710453266575,46.0,7.0,6.0,4.0,76.0,139.0,0.22016268546042167,492.5209453459611,492.5209453459611,,246.26047267298054,246.26047267298054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,551.5209453459611,990.5,966.4260837813838,24.073916218616173,0.23994514292336572,0.06899841679709204,990.1910564402795,0.42917477687921185,0.42917477687921185,0.0,0.0,23.335797882016525,23.335797882016525,0.0,0.0,,0.9439096014899214,0.9439096014899214,0.0,0.0,53.19413248950167,53.19413248950167,0.0,0.0,1.0833835537576715,1.0833835537576715,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15268836603154418,5.43927409035927e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2146224315457959,23.38656812138901,23.229338722057022,966.490595940953,966.3952360482612,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-01-07
1956,16,647.6489852382476,0.462,0.0,0.0,46.0,7.0,6.0,4.0,76.0,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,254.32449261912384,254.32449261912384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.5,966.4905959409529,24.00940405904703,0.2491105491705726,0.073459594095299,990.177429856734,0.4574951937240807,0.4574951937240807,0.0,0.0,23.22933872205702,23.22933872205702,0.0,0.0,,0.9446887229305522,0.9446887229305522,0.0,0.0,54.73340466497499,54.73340466497499,0.0,0.0,1.114733292565682,1.114733292565682,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1488460604389548,5.26449055338924e-05,647.6489852382476,647.6489852382476,0.2146224315457959,0.2146224315457959,23.229338722057022,23.229338722057022,966.490595940953,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-01-14
1956,17,659.5341930278647,0.4557142857142857,2.7367626495745463,0.004131360442812743,41.0,6.0,4.0,3.0,66.0,120.0,0.18197799147377766,539.5341930278647,539.5341930278647,,269.76709651393236,269.76709651393236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,590.5341930278647,990.5,966.5381367721114,23.961863227888575,0.26211598739148756,0.08581367721114583,990.1520703353973,0.5149020666778905,0.5149020666778905,0.0,0.0,23.099031496608045,23.099031496608045,0.0,0.0,,0.9456164674110837,0.9456164674110837,0.0,0.0,57.78553827296779,57.78553827296779,0.0,0.0,1.1768948731765332,1.1768948731765332,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14618898648393472,4.9644105291719084e-05,666.8063237852695,647.6489852382476,0.1852855524136367,0.1799623004754877,23.18063210141475,23.04906730275188,966.567225295141,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-01-21
1956,18,686.2872677547597,0.4437142857142858,6.468196794353373,0.009304744771381256,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.16574503780665048,572.7158391833311,572.7158391833311,,203.9244779131406,203.9244779131406,164.8668833570499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,622.0015534690455,990.5,966.645149071019,23.85485092898099,0.2799985784500975,0.09898513993982179,990.1210162816102,0.3001661924765934,0.3001661924765934,0.2246324489186548,0.0,23.175701018114495,23.175701018114495,19.882977117721367,0.0,,0.9332749075323885,0.9332749075323885,0.7981765721065667,0.0,43.27268306568817,43.27268306568817,34.923469186054625,0.0,0.8813173740466022,0.8813173740466022,0.7112722848483629,0.0,0.9740239162072586,0.9740239162072586,0.9711667733501157,0.96,40.87022118382033,40.87022118382033,33.98450689810604,0.0,115.72494926574667,0.16846983452994793,5.607348144738448e-05,712.0837013457431,666.8063237852695,0.1799623004754877,0.147454575637055,23.305732074544707,23.04906730275188,966.7483348053828,966.567225295141,125.26163689728412,96.4,19441.791476645445,7,0.6429163848097039,1957-01-28
1956,19,742.0262948695699,0.41828571428571426,6.920644281935275,0.009309297007879443,36.0,6.0,5.0,4.0,54.0,105.0,0.14154984685730979,637.0262948695699,637.0262948695699,,212.34209828985664,212.34209828985664,212.34209828985664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.0262948695699,990.5,966.8681051794782,23.63189482052173,0.31524662818896537,0.12110788846087094,990.0636454833502,0.3191516954955766,0.3191516954955766,0.3191516954955766,0.0,22.876388608376317,22.876388608376317,22.876388608376317,0.0,,0.9365138958135298,0.9365138958135298,0.9365138958135298,0.0,44.612164286085566,44.612164286085566,44.612164286085566,0.0,0.9085980506331072,0.9085980506331072,0.9085980506331072,0.0,0.9797058941153274,0.9797058941153274,0.9797058941153274,0.96,43.707176839328675,43.707176839328675,43.707176839328675,0.0,131.12153051798603,0.17670414571500534,5.717834903280923e-05,760.52821131929,720.3337222668207,0.145765770439811,0.1380619396325302,23.00351899363114,22.767658642599347,966.9421128452772,966.7813348890672,134.5262265402805,126.94616234097464,22028.417127021654,7,0.7284529473221446,1957-02-04
1956,20,797.6745955212913,0.3972857142857143,10.595050912492345,0.013158278461119086,36.0,6.0,5.0,4.0,54.0,105.0,0.13177652236830006,692.6745955212913,692.6745955212913,,230.89153184043042,230.89153184043042,230.89153184043042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,739.6745955212913,990.5,967.0906983820851,23.409301617914885,0.3468710094433587,0.13942215554214643,990.0137068350144,0.3776723898034992,0.3776723898034992,0.3776723898034992,0.0,22.545336063125916,22.545336063125916,22.545336063125916,0.0,,0.9402092616483805,0.9402092616483805,0.9402092616483805,0.0,47.9882504272799,47.9882504272799,47.9882504272799,0.0,0.9773574425107922,0.9773574425107922,0.9773574425107922,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.875664441403124,46.875664441403124,46.875664441403124,0.0,140.6269933242094,0.17632244614373363,5.641494286167232e-05,834.6935677067364,760.52821131929,0.1380619396325302,0.1257946677227672,22.767658642599347,22.319955127563617,967.2387742708268,966.9421128452772,144.60000000000002,134.5262265402805,23625.33487846718,7,0.7812610740233856,1957-02-11
1956,21,954.7171263926942,0.3445714285714286,35.961561369229244,0.0368362744202856,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.12885626368593048,831.43141210698,831.43141210698,,245.33411658055817,245.33411658055817,245.33411658055817,95.42906236530546,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,883.0028406784086,990.5,967.7052054549229,22.79479454507719,0.46325384774242934,0.21819014974443388,989.8185560025131,0.4292529788753399,0.4292529788753399,0.4292529788753399,0.15074678997765587,21.68409756871497,21.68409756871497,21.68409756871497,9.165565566475964,,0.94069681993884,0.94069681993884,0.94069681993884,0.40163290126372503,49.11838628268181,49.11838628268181,49.11838628268181,18.74583952277667,1.0003744660423994,1.0003744660423994,1.0003744660423994,0.3817889923172437,0.9790714549081452,0.9790714549081452,0.9790714549081452,0.9676428834795737,45.874891791486675,45.874891791486675,45.874891791486675,18.33203464862953,155.95671002308956,0.16331881899794046,5.2080497062041886e-05,1086.4244972913411,847.0875422650073,0.1446669233254199,0.1148729035105537,22.240417186667518,21.045967662724745,968.17161984863,967.28835016906,180.4465616693556,144.60000000000002,26200.72728387905,7,0.8664261667949421,1957-02-18
1956,22,3537.5462951808418,0.12942857142857142,931.3397060085265,0.23348369296779756,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.06892756630685692,3356.8320094665564,776.460011383649,,272.6864314173408,272.6864314173408,272.6864314173408,272.6864314173408,2580.3719980829073,352.2100699601275,6.804961554970922,10.957841526686837,36.28836486695705,2174.110760174165,402.0672128172704,15.519247269256637,18.95784152668684,44.14550772409991,2280.3964744598793,1213.0043129968628,990.5452414560004,973.7361726439806,16.809068812019827,0.8593162397416995,0.46796944337017227,989.2179557728886,0.5261751961303246,0.5261751961303246,0.5261751961303246,0.5261751961303246,14.955607932777621,14.955607932777621,14.955607932777621,14.955607932777621,1.0,0.8390023766742196,0.8390023766742196,0.8390023766742196,0.8390023766742196,34.96298896743846,34.96298896743846,34.96298896743846,34.96298896743846,0.712077168379602,0.712077168379602,0.712077168379602,0.712077168379602,0.9716678225422457,0.9716678225422457,0.9716678225422457,0.9716678225422457,33.979898864469234,33.979898864469234,33.979898864469234,33.979898864469234,135.91959545787694,0.07505496233669806,inf,7605.802439351027,1172.2200796855432,0.1168722515286986,0.0314233773366841,20.50497977481328,8.00894467520606,980.85945429299,968.4412631075832,192.8,47.81316017937589,22834.49203692333,7,0.7551088636548721,1957-02-25
1956,23,8892.837345278918,0.0012857142857142859,231.12180609036386,0.026827462180886656,59.0,11.0,12.0,13.0,144.0,239.0,0.02690539775095083,8653.837345278918,0.0,,275.0,275.0,275.0,275.0,8653.837345278918,1141.0,7.0,13.0,67.0,7425.837345278917,1200.0,18.0,25.0,80.0,7569.837345278917,1243.0,991.034280962867,981.7960859589912,9.238195003875733,0.7958058621693729,0.48,989.7584751006976,0.5349,0.5349,0.5349,0.5349,7.427489141706353,7.427489141706353,7.427489141706353,7.427489141706353,1.0,0.5346090049100266,0.5346090049100266,0.5346090049100266,0.5346090049100266,10.711292029177523,10.711292029177523,10.711292029177523,10.711292029177523,0.21815258715229163,0.21815258715229163,0.21815258715229163,0.21815258715229163,0.96,0.96,0.96,0.96,10.28284034801042,10.28284034801042,10.28284034801042,10.28284034801042,41.13136139204168,0.004634980724358914,inf,9153.793636168486,8270.080481480949,0.0288993560020593,0.0261093934929516,7.656864689865181,7.328173199996165,981.961343349159,981.401270549232,43.701747824078616,40.03025091311024,6910.068713863002,7,0.22850756328912045,1957-03-04
1956,24,8399.445907524954,0.0018571428571428573,186.3365051758201,0.02243064446436031,68.0,14.0,17.0,21.0,195.0,315.0,0.03758674352335707,8084.445907524954,0.0,,275.0,275.0,275.0,275.0,8084.445907524954,1132.0,4.0,8.0,59.00000000000001,6881.445907524954,1200.0,18.0,25.0,80.0,7076.445907524954,1243.0,990.915867017806,981.4736761199032,9.442190897902671,0.8085014006232989,0.48,989.6273656171827,0.5349,0.5349,0.5349,0.5349,7.618789497279368,7.618789497279368,7.618789497279368,7.618789497279368,1.0,0.5483782465448019,0.5483782465448019,0.5483782465448019,0.5483782465448019,11.272714223702513,11.272714223702513,11.272714223702513,11.272714223702513,0.22958684773324872,0.22958684773324872,0.22958684773324872,0.22958684773324872,0.96,0.96,0.96,0.96,10.821805654754412,10.821805654754412,10.821805654754412,10.821805654754412,43.28722261901765,0.005175424523607171,inf,8967.995664255424,7779.576654122658,0.0404906351598285,0.0351249054741991,7.899173071869761,7.400499493060458,981.84385090904,981.0228020548752,46.51147588077622,40.82431705724524,7272.253399994965,7,0.2404845701056536,1957-03-11
1956,25,6835.710689769885,0.004,242.60851151092498,0.035827577694800654,68.0,14.0,17.0,21.0,195.0,315.0,0.046331895544501754,6520.710689769885,0.0,,275.0,275.0,275.0,275.0,6520.710689769885,1132.0,4.0,7.999999999999996,59.0,5317.710689769886,1200.0,18.0,25.0,80.0,5512.710689769886,1243.0,990.6553216673362,980.0423207251921,10.613000942144206,0.8682687314994766,0.48,989.3070529358366,0.5349,0.5349,0.5349,0.5349,8.729832210644703,8.729832210644703,8.729832210644703,8.729832210644703,1.0,0.6283478605115914,0.6283478605115914,0.6283478605115914,0.6283478605115914,14.845144055604337,14.845144055604337,14.845144055604337,14.845144055604337,0.3023450927821657,0.3023450927821657,0.3023450927821657,0.3023450927821657,0.96,0.96,0.96,0.96,14.251338293380163,14.251338293380163,14.251338293380163,14.251338293380163,57.00535317352065,0.0084579800831536,inf,7541.062100922166,6081.317073546183,0.051797989841749,0.0417713043314521,9.537714389052091,8.048458784057281,980.7985983748669,979.1508331711972,67.80871089535856,48.286120136831045,9576.89933315147,7,0.3166964065195592,1957-03-18
1956,26,5445.279944908497,0.011571428571428557,153.23184524102558,0.028247108511470328,68.0,14.0,17.0,21.0,195.0,315.0,0.05801559212337617,5130.279944908497,942.8571428571429,,275.0,275.0,275.0,275.0,4187.422802051354,189.14285714285714,4.0,8.0,59.00000000000001,3927.2799449084964,257.14285714285717,18.0,25.0,80.0,4122.279944908497,1243.0,990.5427393764805,978.195731115159,12.347008261321646,0.9103240435375503,0.48,989.1524153329431,0.5349,0.5349,0.5349,0.5349,10.42178421778409,10.42178421778409,10.42178421778409,10.42178421778409,1.0,0.7501296311254635,0.7501296311254635,0.7501296311254635,0.7501296311254635,21.11757745512208,21.11757745512208,21.11757745512208,21.11757745512208,0.43009322719189574,0.43009322719189574,0.43009322719189574,0.43009322719189574,0.9633263279445684,0.9633263279445684,0.9633263279445684,0.9633263279445684,20.34814591403434,20.34814591403434,20.34814591403434,20.34814591403434,81.39258365613736,0.015057658655264585,inf,5886.181288951835,5008.694156859004,0.0628906437756102,0.0535151713032088,11.045368704601737,9.79203573332051,978.8747191849858,977.5233890015628,91.72040414388336,71.47313652635737,13673.954054231077,7,0.45218102031187424,1957-03-25
1956,27,4440.312002911732,0.026857142857142857,128.24521875404375,0.028660527135533225,84.0,14.0,20.0,27.0,219.0,364.0,0.08221382864356684,4076.3120029117313,1100.0,,275.0,275.0,275.0,275.0,2976.3120029117313,16.0,4.000000000000004,5.0,53.0,2898.3120029117313,100.0,18.0,25.0,80.0,3117.3120029117313,1243.0,990.5,976.4857709653286,14.014229034671546,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.07303962215327,12.07303962215327,12.07303962215327,12.07303962215327,,0.8577355661842353,0.8577355661842353,0.8577355661842353,0.8577355661842353,27.950959705418345,27.950959705418345,27.950959705418345,27.950959705418345,0.5692659817804143,0.5692659817804143,0.5692659817804143,0.5692659817804143,0.97,0.97,0.97,0.97,27.112430914255793,27.112430914255793,27.112430914255793,27.112430914255793,108.44972365702317,0.02457121271718973,2.7386293852783633e-05,4812.525771225113,4110.977625580697,0.0885434154968389,0.075635958601285,12.675721532669051,11.39188842613975,977.166922161342,975.8830890548128,116.54246693791168,97.74370759428764,18219.553574379894,7,0.6024984647612399,1957-04-01
1956,28,3872.490012357693,0.041999999999999996,60.28969065639006,0.015606320207803887,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.08366920366365242,3547.9185837862647,1100.0,,275.0,275.0,275.0,275.0,2447.9185837862647,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2359.6328695005504,100.0,18.0,25.0,80.0,2549.490012357693,1243.0,990.5,975.4082732024469,15.091726797553049,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.15053738503477,13.15053738503477,13.15053738503477,13.15053738503477,,0.8880253967528452,0.8880253967528452,0.8880253967528452,0.8880253967528452,31.497519265617296,31.497519265617296,31.497519265617296,31.497519265617296,0.6414973373852809,0.6414973373852809,0.6414973373852809,0.6414973373852809,0.97,0.97,0.97,0.97,30.552593687648777,30.552593687648777,30.552593687648777,30.552593687648777,122.21037475059511,0.03160631023507814,3.086120574509977e-05,4036.981563379165,3688.949790985967,0.092390268599991,0.0759124961544061,13.537940792297256,12.811134326497942,975.7476762609838,975.0208697951844,126.71991029279069,118.18802006659156,20531.34295809998,7,0.6789465263921951,1957-04-08
1956,29,3464.845740068412,0.05914285714285714,47.57604853516049,0.013673464580598272,70.0,14.0,18.0,25.0,168.0,295.0,0.08517350213238993,3169.845740068412,1100.0,,275.0,275.0,275.0,275.0,2069.845740068412,29.999999999999993,4.0,7.0,55.0,1973.8457400684122,100.0,18.0,25.0,80.0,2141.8457400684124,1243.0,990.5,974.5459826396685,15.954017360331266,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.012827947812989,14.012827947812989,14.012827947812989,14.012827947812989,,0.9019194995102904,0.9019194995102904,0.9019194995102904,0.9019194995102904,34.08591817977179,34.08591817977179,34.08591817977179,34.08591817977179,0.6942142195472869,0.6942142195472869,0.6942142195472869,0.6942142195472869,0.97,0.97,0.97,0.97,33.06334063437863,33.06334063437863,33.06334063437863,33.06334063437863,132.25336253751453,0.038193999718130645,3.339731377209963e-05,3600.306705040052,3355.917451239844,0.0879044268180709,0.0819374637130306,14.243652178902032,13.72577971251598,974.8330308749656,974.3151584085796,134.84757074141726,128.91588312306695,22218.56490630244,7,0.7347409029861918,1957-04-15
1956,30,3057.8195180329562,0.08299999999999999,68.98072142214187,0.022457321030303144,70.0,14.0,18.0,25.0,168.0,295.0,0.09666194395080267,2762.8195180329562,1100.0,,275.0,275.0,275.0,275.0,1662.8195180329565,30.000000000000007,4.0,6.999999999999998,55.0,1566.8195180329565,100.0,18.0,25.0,80.0,1734.8195180329565,1243.0,990.5,973.6472729600595,16.852727039940483,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.911537627422208,14.911537627422208,14.911537627422208,14.911537627422208,,0.9121208993468493,0.9121208993468493,0.9121208993468493,0.9121208993468493,36.684415746070165,36.684415746070165,36.684415746070165,36.684415746070165,0.747136776905706,0.747136776905706,0.747136776905706,0.747136776905706,0.97,0.97,0.97,0.97,35.58388327368806,35.58388327368806,35.58388327368806,35.58388327368806,142.33553309475224,0.0466902086478654,3.5943316438068746e-05,3278.6645629042023,2873.0524012848505,0.1026782525331155,0.0899756575703775,15.351442722311385,14.407354727994282,974.1514558594874,973.2073678651705,147.2900050066749,136.67230999766772,23912.369559918374,7,0.7907529616375124,1957-04-22
1956,31,2663.507701392234,0.11142857142857143,53.750244920108216,0.020257645030711927,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10573419995280978,2382.0791299636626,1100.0,,275.0,275.0,275.0,275.0,1282.0791299636626,40.714285714285715,4.714285714285715,10.571428571428573,60.714285714285715,1165.3648442493768,100.0,18.0,25.0,80.0,1340.5077013922341,1243.0,990.5,972.7015703137055,17.798429686294607,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.857240273776329,15.857240273776329,15.857240273776329,15.857240273776329,,0.9219767118711222,0.9219767118711222,0.9219767118711222,0.9219767118711222,39.43091108861275,39.43091108861275,39.43091108861275,39.43091108861275,0.8030735455929278,0.8030735455929278,0.8030735455929278,0.8030735455929278,0.9708136218739465,0.9708136218739465,0.9708136218739465,0.9708136218739465,38.28073943690954,38.28073943690954,38.28073943690954,38.28073943690954,153.12295774763817,0.057628823435151286,3.866741357263591e-05,2819.8276016694963,2496.800686844093,0.1105414627023587,0.1016191596063177,16.259636515789104,15.47991637655536,973.0788942109264,972.2991740716926,157.82413910667714,148.74428390632835,25724.656901603215,7,0.85068309859799,1957-04-29
1956,32,2309.8729525056983,0.1427142857142857,44.13959628698928,0.019067742205977973,55.0,13.0,13.0,17.0,178.0,276.0,0.1196756458956145,2033.8729525056985,1100.0,,275.0,275.0,275.0,275.0,933.8729525056985,45.0,5.000000000000001,12.000000000000002,56.91736122978754,814.9555912759108,100.0,18.0,25.0,73.91736122978753,992.9555912759108,1243.0,990.5,971.8479691957034,18.6520308042966,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.710841391778324,16.710841391778324,16.710841391778324,16.710841391778324,,0.9273451106654228,0.9273451106654228,0.9273451106654228,0.9273451106654228,41.79439254837596,41.79439254837596,41.79439254837596,41.79439254837596,0.8512096242031763,0.8512096242031763,0.8512096242031763,0.8512096242031763,0.9751209624203175,0.9751209624203175,0.9751209624203175,0.9751209624203175,40.755337793604944,40.755337793604944,40.755337793604944,40.755337793604944,163.02135117441978,0.07073126316877085,4.1167007872328224e-05,2467.4434971899177,2187.823512835168,0.1261527716384836,0.111856664727815,17.005443487534755,16.330498697712976,972.2283118897687,971.553367099947,166.43102374009254,158.63629571801525,27387.58699730252,7,0.9056741731912208,1957-05-06
1956,33,2009.737803613279,0.17542857142857143,43.82568808590788,0.0218310195801309,55.0,13.0,13.0,17.0,178.0,276.0,0.13760504243933008,1733.737803613279,1100.0,,275.0,275.0,275.0,275.0,633.737803613279,45.0,5.0,12.0,39.0345748602382,532.7032287530408,100.0,18.0,25.0,56.0345748602382,710.7032287530409,1243.0,990.5,971.094937651789,19.405062348210954,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.463872935692677,17.463872935692677,17.463872935692677,17.463872935692677,,0.9311669875247819,0.9311669875247819,0.9311669875247819,0.9311669875247819,43.85792248026616,43.85792248026616,43.85792248026616,43.85792248026616,0.8932367103923863,0.8932367103923863,0.8932367103923863,0.8932367103923863,0.9789920713547833,0.9789920713547833,0.9789920713547833,0.9789920713547833,42.93722315806094,42.93722315806094,42.93722315806094,42.93722315806094,171.74889263224375,0.08569225452246265,4.3370932482889833e-05,2139.216866369918,1881.0436962338129,0.1467270540033714,0.1290191772227143,17.843130953495567,17.122769875554347,971.4360407119274,970.7156796339862,176.02058127286315,167.8004771452279,28853.813962216947,7,0.9541605146235763,1957-05-13
1956,34,1757.6039368969662,0.2007142857142857,33.61857394466711,0.01930636615685753,55.0,13.0,13.0,17.0,178.0,276.0,0.15733587646061495,1481.6039368969662,1100.0,,275.0,275.0,275.0,275.0,381.60393689696593,45.0,5.000000000000001,12.0,23.504590316117465,296.0993465808485,100.0,18.0,25.0,40.504590316117465,474.0993465808484,1243.0,990.5,970.3168742576672,20.183125742332873,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.241936329814596,18.241936329814596,18.241936329814596,18.241936329814596,,0.9346461746498625,0.9346461746498625,0.9346461746498625,0.9346461746498625,45.98274501168037,45.98274501168037,45.98274501168037,45.98274501168037,0.9365121183641624,0.9365121183641624,0.9365121183641624,0.9365121183641624,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.06309011144676,45.06309011144676,45.06309011144676,45.06309011144676,180.25236044578705,0.1028200416579187,4.551827283984521e-05,1871.701607458672,1645.7136786211431,0.1677083951998539,0.1474594021291367,18.603427933474897,17.873313086461387,970.6854975010204,969.9553826540068,184.05309694233503,176.34761030848858,30282.396554892228,7,1.0014020024765948,1957-05-20
1956,35,1493.2914351790027,0.23142857142857146,36.227887021035095,0.024232843451842827,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17187309668750878,1236.1485780361456,1100.0,,275.0,275.0,275.0,275.0,136.14857803614578,28.45880925892522,4.860286874460753,6.705307037408237,8.395009893365033,87.72916497198652,82.88738068749664,17.574572588746467,19.41959275169395,24.252152750507893,249.15773640055795,1219.881546027937,990.5,969.4629415598091,21.037058440190908,0.8769871732406326,0.48,989.1430128267593,0.5349,0.5349,0.5349,0.5349,19.145171266950253,19.145171266950253,19.145171266950253,19.145171266950253,,0.9375215103961284,0.9375215103961284,0.9375215103961284,0.9375215103961284,48.407928717796004,48.407928717796004,48.407928717796004,48.407928717796004,0.9859048618695725,0.9859048618695725,0.9859048618695725,0.9859048618695725,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.41710367600566,47.41710367600566,47.41710367600566,47.41710367600566,189.6684147040226,0.12736843366005265,4.789606431919764e-05,1609.5195834351923,1392.1184694738974,0.1907805494536799,0.146669005101028,19.493582909136983,18.722955340139485,969.8384478849443,969.1360750552234,192.8,185.31016823181605,31864.2936702758,7,1.053713415022348,1957-05-27
1956,36,1269.306562749171,0.2635714285714286,29.350910407095657,0.023216628933440172,53.0,12.0,12.0,13.0,120.0,210.0,0.16586339353660548,1059.3065627491712,1048.784578547866,,262.1961446369665,262.1961446369665,262.1961446369665,262.1961446369665,10.521984201305226,2.6555483936627478,0.6012562400745843,0.6012562400745843,0.6513609267474664,6.012562400745843,55.65554839366275,12.601256240074585,12.601256240074585,13.651360926747467,126.01256240074585,1129.642639421678,990.5,968.7465923128782,21.753407687121776,0.7419167369084635,0.41583255349578535,989.3422507095958,0.4874339464280473,0.4874339464280473,0.4874339464280473,0.4874339464280473,20.10822445028947,20.10822445028947,20.10822445028947,20.10822445028947,,0.939804647077396,0.939804647077396,0.939804647077396,0.939804647077396,48.547525872641664,48.547525872641664,48.547525872641664,48.547525872641664,0.9887479811128648,0.9887479811128648,0.9887479811128648,0.9887479811128648,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.24576013174627,47.24576013174627,47.24576013174627,47.24576013174627,188.9830405269851,0.14909394210783164,5.011544545848561e-05,1365.945584949549,1186.6620966242278,0.1769669736628482,0.153739652819154,20.629718154538747,19.592205053205127,969.0515165052216,968.486652303676,192.8,182.02691853488577,31749.150808533494,7,1.0499057807054726,1957-06-03
