WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1956,37,1117.9453456265574,0.296,16.195157700534473,0.014453074069784758,53.0,12.0,12.0,13.0,120.0,210.0,0.18801455523874352,907.9453456265574,907.9453456265574,,226.98633640663937,226.98633640663937,226.98633640663937,226.98633640663937,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9453456265574,990.5,968.2706853719692,22.229314628030824,0.556991417829558,0.2763562765012459,989.6666523056692,0.3649830804991131,0.3649830804991131,0.3649830804991131,0.3649830804991131,21.030983853200894,21.030983853200894,21.030983853200894,21.030983853200894,,0.9376218648673732,0.9376218648673732,0.9376218648673732,0.9376218648673732,43.8829453965527,43.8829453965527,43.8829453965527,43.8829453965527,0.8937463420886494,0.8937463420886494,0.8937463420886494,0.8937463420886494,0.9785086289582147,0.9785086289582147,0.9785086289582147,0.9785086289582147,42.94177806188355,42.94177806188355,42.94177806188355,42.94177806188355,171.7671122475342,0.15364192355013093,5.256268926644309e-05,1172.2200796855432,1073.2959927204863,0.195658980769799,0.1791472468688081,21.28378859696149,20.7202452644417,968.4412631075832,968.1303588342644,180.03858886652029,164.54393134700535,28856.874857585743,7,0.9542617347085233,1957-06-10
1956,38,982.883097349645,0.3365714285714286,23.839259245587122,0.024518523701196143,53.0,12.0,12.0,13.0,120.0,210.0,0.21415596256424968,772.883097349645,772.883097349645,,247.7129657990029,247.7129657990029,247.7129657990029,29.744199952636304,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,849.8830973496449,990.5,967.8204233458173,22.67957665418273,0.4333865072626607,0.1791462516996671,989.8874672410377,0.4371850736233615,0.4371850736233615,0.4371850736233615,0.0438193764321793,21.629858821597047,21.629858821597047,21.629858821597047,3.064936259599365,,0.9410171226043774,0.9410171226043774,0.9410171226043774,0.1334581885568304,49.43723236824783,49.43723236824783,49.43723236824783,5.846604875083052,1.0068682763390597,1.0068682763390597,1.0068682763390597,0.11907545570433915,0.979050402713291,0.979050402713291,0.979050402713291,0.9619075455704339,46.73732253597441,46.73732253597441,46.73732253597441,5.690809336700524,145.90277694462375,0.14859500563083647,5.254931478249245e-05,1042.8375986738165,906.4211780013768,0.2316803767350645,0.2013736369565677,22.08811958670428,21.324943664975564,968.0346324529748,967.5256847120056,159.34266142761467,138.9767771847515,24511.66652669679,7,0.8105709830256875,1957-06-17
1956,39,834.052419980115,0.38471428571428573,18.15068291270601,0.021848353379068843,53.0,12.0,12.0,13.0,120.0,210.0,0.25230493132834636,624.052419980115,624.052419980115,,208.01747332670502,208.01747332670502,208.01747332670502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,701.052419980115,990.5,967.2362096799204,23.26379032007958,0.32492240742166373,0.11655317218839893,990.0585244203901,0.30728299552835037,0.30728299552835037,0.30728299552835037,0.0,22.515031744941172,22.515031744941172,22.515031744941172,0.0,,0.9348249353478141,0.9348249353478141,0.9348249353478141,0.0,42.9193203974762,42.9193203974762,42.9193203974762,0.0,0.8741205783600039,0.8741205783600039,0.8741205783600039,0.0,0.9763683834089302,0.9763683834089302,0.9763683834089302,0.96,41.912812705311936,41.912812705311936,41.912812705311936,0.0,125.7384381159358,0.15067284498344563,5.597947667658705e-05,891.8619896951615,779.3663976124346,0.2694496460757464,0.2354624397344011,22.836104765182466,22.174753225436728,967.4674479587808,967.0174655904495,136.48791175276472,115.08727962185604,21124.057603477217,7,0.6985468784218656,1957-06-24
1956,40,703.1187576755663,0.43642857142857144,17.06062814234656,0.024086643366902517,50.0,10.0,9.0,9.0,108.0,186.0,0.26499041115728406,517.1187576755663,517.1187576755663,,245.17285637790596,245.17285637790596,26.773044919754238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,586.1187576755663,990.5,966.7124750307022,23.787524969297774,0.25960673896251696,0.07795893857182037,990.1624343224656,0.43005001224164424,0.43005001224164424,0.03550201377226055,0.0,23.01990927952176,23.01990927952176,3.282630185475283,0.0,,0.9421127582271972,0.9421127582271972,0.1327854958887928,0.0,52.162955241616864,52.162955241616864,5.60796306597878,0.0,1.062381980480995,1.062381980480995,0.11421513372665539,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.75400988828513,46.75400988828513,5.439724173999416,0.0,98.94774395056969,0.14074412617487544,5.320621132879489e-05,748.233943314839,659.9420006160087,0.2818429495719052,0.2485853544360465,23.26315122326189,22.76762960803167,966.8929357732592,966.539768002464,114.23420765398774,96.4,16623.220983695708,7,0.549709688614276,1957-07-01
1956,41,617.6880429458105,0.4747142857142857,10.101452214160904,0.016329901895580243,50.0,10.0,9.0,9.0,108.0,186.0,0.30139858125048274,431.68804294581054,431.68804294581054,,215.84402147290527,215.84402147290527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,500.68804294581054,990.5,966.3699830171488,24.130016982851284,0.2134351342767118,0.05633760858916206,990.2302272571342,0.33022427747769617,0.33022427747769617,0.0,0.0,23.53001996250773,23.53001996250773,0.0,0.0,,0.9379491942202496,0.9379491942202496,0.0,0.0,46.71164405042809,46.71164405042809,0.0,0.0,0.95135731263601,0.95135731263601,0.0,0.0,0.9798881717830451,0.9798881717830451,0.96,0.96,45.69575783839226,45.69575783839226,0.0,0.0,91.39151567678452,0.14792165778456814,5.882036991252641e-05,647.6489852382476,589.2318351168824,0.3156652253235847,0.287192606241137,23.707991821433527,23.34208611267448,966.490595940953,966.251543258026,96.4,85.79048507727757,15353.7746336998,7,0.507730642648803,1957-07-08
1956,42,563.7974620552762,0.5052857142857142,5.864811313161875,0.010395359707557972,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3407166292777139,371.94031919813335,371.94031919813335,,185.97015959906668,185.97015959906668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,442.51174776956196,990.5,966.1370885792486,24.362911420751306,0.19170788835509947,0.04438806383962663,990.2639040478052,0.24560642836016203,0.24560642836016203,0.0,0.0,23.881209040196417,23.881209040196417,0.0,0.0,,0.9295963213395467,0.9295963213395467,0.0,0.0,40.48986716856462,40.48986716856462,0.0,0.0,0.8246408791968355,0.8246408791968355,0.0,0.0,0.9737510816761128,0.9737510816761128,0.96,0.96,39.43238127154198,39.43238127154198,0.0,0.0,78.86476254308396,0.13978550731234138,5.8888262763842026e-05,583.0034913422678,548.1781559247493,0.4140989522230456,0.3190375405330183,24.03938780649731,23.74827984927612,966.22351571104,966.0668017016612,84.41193834391629,67.62180877075623,13249.280107238104,7,0.43813756968379974,1957-07-15
1956,43,525.6790044244443,0.534,6.1657544864388,0.011793291402781745,58.0,11.0,11.0,11.0,136.0,227.0,0.43206574638846507,298.6790044244443,298.6790044244443,,149.33950221222216,149.33950221222216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,378.6790044244443,990.5,965.9655555199099,24.534444480090038,0.1691793327011374,0.029735800884888815,990.301084866414,0.15811493271799565,0.15811493271799565,0.0,0.0,24.177414413786007,24.177414413786007,0.0,0.0,,0.9161538041986191,0.9161538041986191,0.0,0.0,32.44007895192659,32.44007895192659,0.0,0.0,0.6606940723406637,0.6606940723406637,0.0,0.0,0.97,0.97,0.96,0.96,31.46687658336879,31.46687658336879,0.0,0.0,62.93375316673758,0.11966864062982788,5.853051765539706e-05,542.0087505502821,505.01787451967766,0.4494890407906841,0.4188124264959468,24.30315127256508,24.07745655253372,966.0390393774762,965.8725804353384,66.33977452849486,58.604360773551726,10572.870532011913,7,0.349631962037431,1957-07-22
1956,44,479.9202339423491,0.5645714285714286,5.408675170625892,0.011208490575179844,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.421163002110118,277.4916625137777,277.4916625137777,,195.1065265350856,82.38513597869212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,352.34880537092056,990.5,965.7596410527404,24.740358947259455,0.159886588512624,0.025498332502755485,990.3146150789846,0.2938614595253116,0.08409895938099789,0.0,0.0,24.26111256671881,13.964134012154561,0.0,0.0,,0.9280311392593246,0.5224629089146733,0.0,0.0,43.18653903511701,18.052281373034344,0.0,0.0,0.8795629131388393,0.3676635717522269,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.167855788986174,17.51071293184331,0.0,0.0,55.67856872082949,0.11629715042483749,5.5558130936961596e-05,494.6810831907137,467.1571483252964,0.4670541385192741,0.3836825663135281,24.468747874214277,23.985325210012117,965.8260648743582,965.7022071674638,62.81207751546506,48.2,9353.999545099354,7,0.30932538178238606,1957-07-29
1956,45,450.2320900309257,0.5955714285714285,4.522894743799237,0.010081850556081157,54.0,9.0,8.0,6.0,107.0,184.0,0.40885615143657833,266.23209003092575,266.23209003092575,,226.67312502768328,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.2320900309257,990.5,965.6260444051392,24.873955594860863,0.15455143064543161,0.0232464180061851,990.3222021513484,0.38578674786873773,0.038772963534861746,0.0,0.0,24.31037099834052,7.001852488660895,0.0,0.0,,0.9364172091253471,0.2605001824678891,0.0,0.0,50.74369285928834,8.668433842642495,0.0,0.0,1.033476432979396,0.17654651410677177,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.83695225593465,8.408380827363219,0.0,0.0,51.245333083297865,0.1137090180784669,5.340763016926127e-05,462.56506724863937,435.49688511870175,0.4225058922059748,0.3977818755195704,24.51643547288475,24.146766466088867,965.6815428026188,965.559735983034,59.210189200791255,48.2,8609.215957994043,7,0.28469629490721043,1957-08-05
1956,46,422.65321385112145,0.6262857142857143,3.109214664079892,0.0073574732625658,54.0,9.0,8.0,6.0,107.0,184.0,0.43541793018957,238.65321385112142,238.65321385112142,,238.65321385112142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.65321385112145,990.5,965.5019394623301,24.99806053766997,0.1448179895565649,0.017730642770224257,990.3374513676732,0.40310682740986664,0.0,0.0,0.0,24.4324050779333,0.0,0.0,0.0,,0.9436222084571355,0.0,0.0,0.0,53.95858668317693,0.0,0.0,0.0,1.0989528856044182,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11406056649531125,5.6131356002924726e-05,430.9578316629287,413.7323824701425,0.4447319276810018,0.4269559258036981,24.50724997945928,24.362096833515714,965.5393102424832,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1957-08-12
1956,47,393.09691574833124,0.6601428571428573,4.6993485872773055,0.011926091514490686,54.0,9.0,8.0,6.0,107.0,184.0,0.468363948613235,209.0969157483312,209.0969157483312,,209.0969157483312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,280.09691574833124,990.5,965.3647055127632,25.135294487236788,0.13438665491794902,0.0119097562251176,990.3537035888569,0.30999946136179785,0.0,0.0,0.0,24.678998614731892,0.0,0.0,0.0,,0.9372339411781873,0.0,0.0,0.0,47.42915762640853,0.0,0.0,0.0,0.9659706237557745,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.19859574705246,0.0,0.0,0.0,46.19859574705246,0.11748725983521224,6.139813357773542e-05,408.00454625357366,380.8369423592014,0.4831464060712186,0.4509753670382989,24.78192842544146,24.554556337112256,965.436020458141,965.304184711796,48.2,43.78701132293401,7761.3640855048125,7,0.2566588652614025,1957-08-19
1956,48,370.8071194522058,0.6884285714285715,2.926877359491503,0.0079463760549552,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4781016819249754,193.3785480236344,193.3785480236344,,193.3785480236344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,262.66426230934866,990.5,965.2540355972609,25.24596440273901,0.1282341306394137,0.009657123385831414,990.3621087459748,0.26567934264272014,0.0,0.0,0.0,24.84239380607104,0.0,0.0,0.0,,0.932888712506502,0.0,0.0,0.0,43.958294782281406,0.0,0.0,0.0,0.8952809527959552,0.0,0.0,0.0,0.9775839989301313,0.96,0.96,0.96,42.74099728906397,0.0,0.0,0.0,42.74099728906397,0.11533671465294053,6.142289767405921e-05,377.11676084070143,360.34880084276085,0.5045484527768191,0.3829622845344688,24.91319993278582,24.799182516961626,965.2855838042036,965.2017440042138,48.2,39.928622050132205,7180.487544562748,7,0.2374499849392443,1957-08-26
1956,49,347.32307382117176,0.7137142857142857,3.1468227342515926,0.00909232716650617,46.0,7.0,6.0,4.0,75.0,138.0,0.3974737692299251,209.3230738211717,209.3230738211717,,209.3230738211717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.3230738211717,990.5,965.1366153691058,25.36338463089417,0.1302313007969005,0.0118646147642343,990.3579040844388,0.3103388023161603,0.0,0.0,0.0,24.910949913016843,0.0,0.0,0.0,,0.9375077771750313,0.0,0.0,0.0,47.941542913428805,0.0,0.0,0.0,0.9764061693162688,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.746366059439325,0.0,0.0,0.0,46.746366059439325,0.13458290820847157,6.205317937372017e-05,360.34880084276085,338.3210417029997,0.4078965922585016,0.3829622845344688,24.987358199515946,24.799182516961626,965.2017440042138,965.0916052085148,48.2,44.98877100934159,7853.389497985808,7,0.2597020336635518,1957-09-02
1956,50,325.63480672352995,0.7474285714285714,3.114088232230334,0.009589663376869229,46.0,7.0,6.0,4.0,75.0,138.0,0.4240318423583678,187.63480672352995,187.63480672352995,,187.63480672352995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.63480672352995,990.5,965.0281740336176,25.471825966382394,0.12257683842003654,0.008763480672352943,990.3686596809076,0.2495378293032891,0.0,0.0,0.0,25.090947817986727,0.0,0.0,0.0,,0.931360338162491,0.0,0.0,0.0,43.00170940598682,0.0,0.0,0.0,0.8757985622400575,0.0,0.0,0.0,0.9769042215133867,0.96,0.96,0.96,42.013655906639805,0.0,0.0,0.0,42.013655906639805,0.128956802719336,6.218995550317923e-05,335.4728177879068,316.52242407738737,0.4359880675192227,0.4113597069055132,25.16466878115609,25.01091576170867,965.0773640889396,964.9826121203868,44.3526308474619,39.81125687082352,7058.294192315487,7,0.23340919948133224,1957-09-09
1956,51,308.41192998790524,0.772,2.031090315895077,0.006650840691160957,46.0,7.0,6.0,4.0,75.0,138.0,0.44759639561171743,170.41192998790524,170.41192998790524,,170.41192998790524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.41192998790524,990.5,964.9420596499394,25.55794035006053,0.11649828564502289,0.007041192998790471,990.3764605213562,0.20570558529347047,0.0,0.0,0.0,25.22869528612327,0.0,0.0,0.0,,0.9254140412565653,0.0,0.0,0.0,39.018858569984346,0.0,0.0,0.0,0.794681437270557,0.0,0.0,0.0,0.9709343741687047,0.96,0.96,0.96,37.886006224443136,0.0,0.0,0.0,37.886006224443136,0.12280719632293938,6.175263927369697e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,25.27670171785452,25.16466878115609,964.9826121203868,964.9115239593306,39.81125687082352,36.47218299763019,6364.849045706447,7,0.21047781235801744,1957-09-16
1956,52,299.6922731189233,0.7854285714285714,1.0830750169623113,0.0036523257555718287,46.0,7.0,6.0,4.0,75.0,138.0,0.4605291252032339,161.6922731189233,161.6922731189233,,161.6922731189233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.6922731189233,990.5,964.9000861163992,25.599913883600834,0.11342075379334025,0.006169227311892257,990.3804100188947,0.18506712493358332,0.0,0.0,0.0,25.295256777562035,0.0,0.0,0.0,,0.9221451872874377,0.0,0.0,0.0,36.98879062578554,0.0,0.0,0.0,0.7533358579589722,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.879126907011965,0.0,0.0,0.0,35.879126907011965,0.11970665100573528,6.163760650988277e-05,302.30479186612183,294.72326674738565,0.4682358523064386,0.4564929293648591,25.329941973219185,25.27670171785452,964.9115239593306,964.8788930669896,36.47218299763019,34.75044705005039,6027.69332037801,7,0.19932848281673313,1957-09-23
1956,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.5,964.8620877790132,25.63791222098689,0.1101841564203289,0.0052521944753269,990.3845636491044,0.1646474006670613,0.0,0.0,0.0,25.35782846942411,0.0,0.0,0.0,,0.918558367687015,0.0,0.0,0.0,34.840939000979354,0.0,0.0,0.0,0.7095914256818605,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.79571083094997,0.0,0.0,0.0,33.79571083094997,0.1163275664413288,6.154981480355433e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,25.35782846942411,25.35782846942411,964.8620877790132,964.8620877790132,33.79571083094997,33.79571083094997,811.0970599427993,1,0.18775394906083318,1957-09-30
1957,1,286.60599075356714,0.8055714285714286,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3838409994928343,176.60599075356714,176.60599075356714,,176.60599075356714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.60599075356714,990.5,964.8464239630144,25.653576036985733,0.1158608976400796,0.007660599075356685,990.3764785032846,0.2207627021424386,0.0,0.0,0.0,25.3092918381279,0.0,0.0,0.0,,0.9277261937767186,0.0,0.0,0.0,40.66736260545873,0.0,0.0,0.0,0.8282558575449841,0.0,0.0,0.0,0.9728255857544984,0.96,0.96,0.96,39.56318906657343,0.0,0.0,0.0,39.56318906657343,0.1380291832544494,6.222584708160898e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,25.330101116632356,25.28207040534565,964.8620877790132,964.834431874464,40.536219007881705,38.81905437455026,6646.615763184336,7,0.21979549481429683,1957-10-01
1957,2,290.0455340685497,0.7978571428571428,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.3792569872210314,180.04553406854976,180.04553406854976,,180.04553406854976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.04553406854976,990.5,964.8601821362744,25.63981786372577,0.1170748581891179,0.008004553406854957,990.374920588404,0.22934962566874134,0.0,0.0,0.0,25.285388826461052,0.0,0.0,0.0,,0.9289850911185552,0.0,0.0,0.0,41.47627648222,0.0,0.0,0.0,0.844730681918941,0.0,0.0,0.0,0.9744730681918939,0.96,0.96,0.96,40.41766788722716,0.0,0.0,0.0,40.41766788722716,0.1393476016368407,6.235688191380633e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3786288849657104,25.305299353153465,25.28207040534565,964.8620877790132,964.848748279841,40.536219007881705,39.706361163299896,6790.168205054163,7,0.22454259937348423,1957-10-08
1957,3,291.12213360957145,0.7965714285714286,0.6001888563023628,0.002036448845475086,41.0,6.0,4.0,3.0,56.0,110.0,0.37785782661005846,181.12213360957145,181.12213360957145,,181.12213360957145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.12213360957145,990.5,964.8644885344384,25.63551146556168,0.11745483423240088,0.008112213360957129,990.3744329524067,0.2320951047126944,0.0,0.0,0.0,25.277849313255608,0.0,0.0,0.0,,0.9293801624358339,0.0,0.0,0.0,41.729602299028116,0.0,0.0,0.0,0.8498900671899821,0.0,0.0,0.0,0.974989006718998,0.96,0.96,0.96,40.68614731410996,0.0,0.0,0.0,40.68614731410996,0.13975350524006053,6.239781571686724e-05,294.72326674738565,290.5219447532691,0.3786288849657104,0.3732314764761468,25.28207040534565,25.252522760715337,964.8788930669896,964.8620877790132,41.58571715147949,40.536219007881705,6835.272748770474,7,0.22603415174505537,1957-10-15
1957,4,307.7391421485322,0.7721428571428571,2.903101650504368,0.009407958054561714,41.0,6.0,4.0,3.0,56.0,110.0,0.35745396942633617,197.7391421485322,197.7391421485322,,197.7391421485322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,248.7391421485322,990.5,964.9386957107426,25.5613042892574,0.12331952368237055,0.009773914214853215,990.3669065621027,0.27666959801589014,0.0,0.0,0.0,25.151541253344252,0.0,0.0,0.0,,0.9344633941374954,0.0,0.0,0.0,45.578291529340035,0.0,0.0,0.0,0.92827477656497,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.66672569875323,0.0,0.0,0.0,44.66672569875323,0.14514289559259744,6.274643760880339e-05,309.0284073518941,306.020121877383,0.3594534873235398,0.3559543310034335,25.165728209075745,25.140901036545635,964.9451420367594,964.9301006093868,44.95673916238715,44.28004108057468,7504.009917390544,7,0.24814847610418464,1957-10-22
1957,5,308.2536700586665,0.7715714285714286,4.008268734468702,0.013052156793875986,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.34947566865476937,200.53938434438078,200.53938434438078,,200.53938434438078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,250.9679557729522,990.5,964.9413854630257,25.55861453697433,0.12410614116344261,0.0102719710104301,990.3656218878261,0.2846805349017073,0.0,0.0,0.0,25.13955588989876,0.0,0.0,0.0,,0.9352588115606709,0.0,0.0,0.0,46.24083170629916,0.0,0.0,0.0,0.9417684665234045,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.31601507217318,0.0,0.0,0.0,45.31601507217318,0.14700005421503454,6.276981354405723e-05,311.8155700798613,299.18021087320443,0.3559543310034335,0.3399445382822018,25.208553357485485,25.10424424489157,964.9590778503992,964.8967208434927,46.51727165971491,43.67474898771143,7613.090532125094,7,0.251755639289851,1957-10-29
1957,6,320.6220848809401,0.756142857142857,1.6872833941392205,0.005277673209888714,40.0,6.0,4.0,3.0,53.0,106.0,0.3306354169378431,214.6220848809401,214.6220848809401,,214.6220848809401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.6220848809401,990.5,965.0031104244047,25.496889575595333,0.1289251069699501,0.012924416976187958,990.358150476054,0.32595630791729463,0.0,0.0,0.0,25.0290837437319,0.0,0.0,0.0,,0.9389331151701266,0.0,0.0,0.0,49.464197564450494,0.0,0.0,0.0,1.0074174656710895,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.01844134074262,0.0,0.0,0.0,48.01844134074262,0.14977193423234275,6.215585664223583e-05,323.62655383883583,316.52242407738737,0.3348893851959246,0.3275380179488837,25.064237913092583,25.00326665693009,965.0181327691942,964.9826121203868,48.2,47.56454469259915,8067.0981452447595,7,0.2667691185596812,1957-11-05
1957,7,329.22398346025676,0.7405714285714285,1.1407162012572079,0.003467090458756557,40.0,6.0,4.0,3.0,53.0,106.0,0.32198735168370146,223.22398346025676,223.22398346025676,,223.22398346025676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.22398346025676,990.5,965.0461199173013,25.453880082698706,0.13196098386820804,0.014644796692051284,990.3533942194397,0.3525500910067974,0.0,0.0,0.0,24.95472421113165,0.0,0.0,0.0,,0.9410235878978511,0.0,0.0,0.0,51.408089578189944,0.0,0.0,0.0,1.0470079343826872,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14641311652032463,5.998696343274415e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.9857051826254,24.93394696750895,965.0580578362382,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1957-11-12
1957,8,341.1469716202447,0.7235714285714285,4.105319085017795,0.011693620441782916,40.0,6.0,4.0,3.0,53.0,106.0,0.3108978110901777,235.14697162024476,235.14697162024476,,235.14697162024476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.14697162024476,990.5,965.1057348581011,25.39426514189883,0.136168976322356,0.0170293943240489,990.3468016293535,0.39163951179047246,0.0,0.0,0.0,24.849427259461944,0.0,0.0,0.0,,0.9431435874436362,0.0,0.0,0.0,54.043577972785194,0.0,0.0,0.0,1.1006838690994947,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14137051409949586,5.700721593561416e-05,360.34880084276085,335.4728177879068,0.3159719487824957,0.2941594359467658,24.900072482841946,24.676858606990667,965.2017440042138,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1957-11-19
1957,9,374.38979653842426,0.6832857142857144,13.69358520739492,0.03756493124357128,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2935487200368585,264.9612251098528,264.9612251098528,,203.18803911815203,61.77318599170077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,316.10408225270993,990.5,965.2719489826922,25.228051017307912,0.14709470116546192,0.022992245021970486,990.3299130538126,0.31144075502059393,0.06304309358889323,0.0,0.0,24.746523316099914,10.628121718098399,0.0,0.0,,0.9318853428899401,0.3920081567323365,0.0,0.0,46.10983438033755,13.741745058582945,0.0,0.0,0.9391004965445531,0.27987260811777886,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.8723498496826,13.329492706825453,0.0,0.0,54.201842556508055,0.1443001398031783,5.670403353690112e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2662334908279746,24.849815443824053,24.521418315816558,965.3907337666336,965.1510960255042,63.03354852649475,48.2,9105.909549493354,7,0.3011213475361559,1957-11-26
1957,10,372.6231397676794,0.6849999999999999,12.059839153809062,0.0320087425544037,42.0,7.0,5.0,3.0,61.0,118.0,0.31727033183055536,254.62313976767945,254.62313976767945,,234.61265738719868,20.01048238048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,308.6231397676794,990.5,965.2631156988383,25.23688430116163,0.1444544444525881,0.020924627953535814,990.334620927594,0.40101515458831477,0.019835460122856828,0.0,0.0,24.670490074167244,3.5415608774638185,0.0,0.0,,0.940534121029302,0.13040569180249276,0.0,0.0,53.46555118189243,4.441028870217983,0.0,0.0,1.0889114293664446,0.0904486531612624,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.622083718397164,4.3077980041114445,0.0,0.0,49.929881722508604,0.13394169878906498,5.4510052284405814e-05,398.1467533267305,350.2192051008483,0.3369318366364888,0.2963731312990661,24.814433739959195,24.43459025391685,965.3907337666336,965.1510960255042,60.30917205756022,48.2,8388.220129381447,7,0.2773882317917145,1957-12-03
1957,11,474.7904766485265,0.5751428571428571,20.845088592856087,0.04401927535434325,42.0,7.0,5.0,3.0,61.0,118.0,0.2502719940948393,356.7904766485265,356.7904766485265,,178.39523832426326,178.39523832426326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.7904766485265,990.5,965.7365571449183,24.76344285508167,0.18051246756610206,0.04135809532970525,990.2781294371042,0.22789061980749103,0.22789061980749103,0.0,0.0,24.313681672378344,24.313681672378344,0.0,0.0,,0.9271276648105761,0.9271276648105761,0.0,0.0,39.42202328549228,39.42202328549228,0.0,0.0,0.8028925312727552,0.8028925312727552,0.0,0.0,0.9730264909374224,0.9730264909374224,0.96,0.96,38.37207953668029,38.37207953668029,0.0,0.0,76.74415907336058,0.16125893913730455,5.9746807445748e-05,537.7325322740754,408.00454625357366,0.2892124636441265,0.219439950008189,24.730232263930287,23.91192360398028,966.0197963952334,965.436020458141,90.3788162760877,62.42960880444308,12893.018724324575,7,0.42635643929644756,1957-12-10
1957,12,632.7621415798031,0.4677142857142857,26.23317119156351,0.0418559636963983,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19219746400695215,511.33357015123175,511.33357015123175,,255.66678507561582,255.66678507561582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,567.0478558655175,990.5,966.4290408586078,24.07095914139224,0.24876893326777244,0.07591857475456935,990.1753124919777,0.4638234262985509,0.4638234262985509,0.0,0.0,23.282448207071347,23.282448207071347,0.0,0.0,,0.9444959526528374,0.9444959526528374,0.0,0.0,55.11419770481434,55.11419770481434,0.0,0.0,1.1224887516255466,1.1224887516255466,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15271970920029562,5.2541026769983376e-05,673.1577568282033,571.8920920403683,0.2063326310021274,0.1803685396940993,23.68618960399317,23.018664984586337,966.5926310273128,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1957-12-17
1957,13,739.3181588401903,0.42114285714285715,23.07654441121901,0.030067702915587875,44.0,8.0,6.0,4.0,64.0,126.0,0.17119349787944466,613.3181588401903,613.3181588401903,,204.43938628006345,204.43938628006345,204.43938628006345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,671.3181588401903,990.5,966.8572726353606,23.642727364639295,0.3080247196289712,0.11283071979270264,990.0791445605784,0.2976919515274267,0.2976919515274267,0.2976919515274267,0.0,22.924179973690194,22.924179973690194,22.924179973690194,0.0,,0.9341142691365734,0.9341142691365734,0.9341142691365734,0.0,42.90050442416243,42.90050442416243,42.90050442416243,0.0,0.8737373609809048,0.8737373609809048,0.8737373609809048,0.0,0.975683086267811,0.975683086267811,0.975683086267811,0.96,41.86861674424359,41.86861674424359,41.86861674424359,0.0,125.60585023273077,0.16979624078265912,5.691164918873645e-05,834.6935677067364,682.3088631722309,0.1846671013684232,0.1509536012673206,23.259353578386595,22.359916524225746,967.2387742708268,966.6292354526888,143.3286950019772,114.37459371095228,21101.78283909877,7,0.6978102790707266,1957-12-24
1957,14,1013.371981845156,0.33085714285714285,70.43067667897871,0.06280226519203776,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.14702155974997458,866.8005532737274,855.6993669223577,,250.10753399669358,250.10753399669358,250.10753399669358,105.37676493227696,11.101186351369668,3.6263875414474245,0.592063272073049,0.518055363063918,0.3700395450456556,5.994640629739622,51.91210182716171,8.59206327207305,7.375198220206775,5.227182402188513,84.56606920116819,923.5787302417992,990.5,967.8949257572709,22.605074242729188,0.5132593674700893,0.24858751566562545,989.7381531168643,0.4441611558836363,0.4441611558836363,0.4441611558836363,0.18469363475429912,21.399066203709832,21.399066203709832,21.399066203709832,8.854538167921733,,0.9411592892446695,0.9411592892446695,0.9411592892446695,0.4023623737580501,49.36407485701712,49.36407485701712,49.36407485701712,19.98814108015686,1.0053783066602267,1.0053783066602267,1.0053783066602267,0.4070904496976958,0.9798704025408483,0.9798704025408483,0.9798704025408483,0.9684418311122769,47.01955123460741,47.01955123460741,47.01955123460741,19.476694091750264,160.5353477955725,0.15906793863397964,5.2303695924124856e-05,1327.7083044595877,876.9389119074414,0.1681874569531436,0.1129766225730236,22.0880763742134,19.71430556932477,968.9299403854444,967.4077556476298,192.8,144.60000000000002,26969.93842965618,7,0.8918630433087361,1957-12-31
1957,15,1372.2735296221306,0.24900000000000003,65.0191866954722,0.04965938904687493,49.0,8.0,7.0,5.0,81.0,150.0,0.10993295447802494,1222.2735296221306,1090.3926602847787,,272.59816507119467,272.59816507119467,272.59816507119467,272.59816507119467,131.88086933735184,34.97967622470568,6.189101657677895,6.154440569076418,4.396028977911728,80.16162190798012,83.97967622470568,14.189101657677895,13.154440569076417,9.396028977911728,161.1616219079801,1201.7158787362387,990.5,969.0747205454292,21.425279454570823,0.8506103230107439,0.46751045837021227,989.181879218619,0.5258521413034297,0.5258521413034297,0.5258521413034297,0.5258521413034297,19.581306531886437,19.581306531886437,19.581306531886437,19.581306531886437,,0.9387696041165465,0.9387696041165465,0.9387696041165465,0.9387696041165465,49.12376848073446,49.12376848073446,49.12376848073446,49.12376848073446,1.0004840831106816,1.0004840831106816,1.0004840831106816,1.0004840831106816,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.90014763744188,47.90014763744188,47.90014763744188,47.90014763744188,191.60059054976753,0.1404554349552262,4.8833006492931916e-05,1492.9232463956196,1182.7486219934508,0.126823229560973,0.1004740199217519,20.467797046264163,19.114319465341048,969.4617520268166,968.4743528119794,192.8,189.4321153046677,32188.899212360946,7,1.0644477252764863,1958-01-07
1957,16,1436.893817050279,0.23914285714285713,18.66792097625645,0.013022826371026813,49.0,8.0,7.0,5.0,81.0,150.0,0.10441093183106682,1286.893817050279,1100.0,,275.0,275.0,275.0,275.0,186.893817050279,50.69667035738151,9.616820938092136,8.721711462346354,6.229793901675967,111.62882039078305,99.6966703573815,17.616820938092136,15.721711462346352,11.229793901675967,192.62882039078303,1233.03520275782,990.5,969.28073387047,21.21926612952986,0.9004772562974084,0.48,989.1195227437026,0.5349,0.5349,0.5349,0.5349,19.303888873232427,19.303888873232427,19.303888873232427,19.303888873232427,,0.9380181332844851,0.9380181332844851,0.9380181332844851,0.9380181332844851,48.83461652734162,48.83461652734162,48.83461652734162,48.83461652734162,0.9945950412900535,0.9945950412900535,0.9945950412900535,0.9945950412900535,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.856317741291754,47.856317741291754,47.856317741291754,47.856317741291754,191.42527096516702,0.13325259176742524,4.8339714890193686e-05,1466.3705361774826,1399.6225280663384,0.1071717530920525,0.102293381037932,19.437763850844696,19.20331489633872,969.3759663476504,969.1603189368298,192.8,190.3704739342124,32159.445522148053,7,1.063473727584261,1958-01-14
1957,17,1743.8037443673263,0.20314285714285713,106.20986573882435,0.05945490005914606,49.0,8.0,7.0,5.0,81.0,150.0,0.08709752219933597,1593.803744367326,1100.0,,275.0,275.0,275.0,275.0,493.80374436732626,51.0,10.0,16.55841679149831,16.46012481224421,399.78520276358375,100.0,18.0,23.55841679149831,21.460124812244207,480.78520276358375,1241.5584167914983,990.5,970.260377936017,20.239622063983006,0.9225552300679379,0.48,989.0974447699319,0.5349,0.5349,0.5349,0.5349,18.302166833915074,18.302166833915074,18.302166833915074,18.302166833915074,,0.9345382944857726,0.9345382944857726,0.9345382944857726,0.9345382944857726,46.132901041904965,46.132901041904965,46.132901041904965,46.132901041904965,0.9395702859858446,0.9395702859858446,0.9395702859858446,0.9395702859858446,0.9797020013916952,0.9797020013916952,0.9797020013916952,0.9797020013916952,45.19737967906307,45.19737967906307,45.19737967906307,45.19737967906307,180.78951871625227,0.10540079355323706,4.5653918867740466e-05,2102.056335477332,1511.0711996298642,0.0992673277319708,0.071358696467066,19.053493850684724,17.212467708743354,971.3463428787384,969.5203838757272,188.79107689598047,168.84967925425815,30372.63914433038,7,1.0043862150902902,1958-01-21
1957,18,3942.1796640998,0.05342857142857143,495.39844790249435,0.12821499239312653,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04499799956175987,3772.0368069569427,1100.0,,275.0,275.0,275.0,275.0,2672.0368069569427,48.42857142857143,9.142857142857142,16.714285714285715,65.7366277219826,2532.014464949246,100.0,18.0,25.0,72.02234200769688,2627.1573220921027,1243.0,990.5075524893848,975.3825234886989,15.12502900068593,0.9234681668736305,0.48,989.1040843225111,0.5349,0.5349,0.5349,0.5349,13.18666083381232,13.18666083381232,13.18666083381232,13.18666083381232,,0.8638352144261141,0.8638352144261141,0.8638352144261141,0.8638352144261141,31.02217213640336,31.02217213640336,31.02217213640336,31.02217213640336,0.6318161331243047,0.6318161331243047,0.6318161331243047,0.6318161331243047,0.9692982861225113,0.9692982861225113,0.9692982861225113,0.9692982861225113,30.087850407507393,30.087850407507393,30.087850407507393,30.087850407507393,120.35140163002957,0.03462768852331976,3.0391768088391305e-05,5569.845470794792,2423.365591149523,0.061897387892203,0.0353690243352279,16.436893643327714,10.243864707664436,978.387562025024,972.121916944154,159.8578989455486,78.34236972385925,20219.035473844968,7,0.6686188979446087,1958-01-28
1957,19,8165.102503931889,0.002142857142857143,495.3731559874192,0.06559554903456713,55.0,10.0,10.0,8.0,114.0,197.0,0.024462139287710027,7968.102503931889,0.0,,275.0,275.0,275.0,275.0,7968.102503931889,1145.0,8.0,15.0,72.0,6728.102503931889,1200.0,18.0,25.0,80.0,6842.102503931889,1243.0,990.8901560195588,981.2121552277539,9.678000791804996,0.8194051941149584,0.48,989.5907508254439,0.5349,0.5349,0.5349,0.5349,7.843695597690036,7.843695597690036,7.843695597690036,7.843695597690036,1.0,0.5645663316762356,0.5645663316762356,0.5645663316762356,0.5645663316762356,12.013255907062115,12.013255907062115,12.013255907062115,12.013255907062115,0.2446691630766214,0.2446691630766214,0.2446691630766214,0.2446691630766214,0.96,0.96,0.96,0.96,11.532725670779628,11.532725670779628,11.532725670779628,11.532725670779628,46.130902683118514,0.0058412861045260426,inf,9014.29528786231,6407.231971335577,0.0307465065852665,0.021854176472925,9.16997788701223,7.382393860739391,981.8732116459614,979.554967644456,62.68064236862645,40.62480460696694,7749.99165076391,7,0.25628279268399173,1958-02-04
1957,20,8808.838891306597,0.0015714285714285713,172.23663259938075,0.019341704784475916,55.0,10.0,10.0,8.0,114.0,197.0,0.022382624315908945,8611.838891306597,0.0,,275.0,275.0,275.0,275.0,8611.838891306597,1145.0,8.0,15.0,72.0,7371.838891306596,1200.0,18.0,25.0,80.0,7485.838891306596,1243.0,991.0141213339136,981.7428104011417,9.271310932771923,0.7961369744191001,0.48,989.7379843594945,0.5349,0.5349,0.5349,0.5349,7.460273958352812,7.460273958352812,7.460273958352812,7.460273958352812,1.0,0.5369687603898569,0.5369687603898569,0.5369687603898569,0.5369687603898569,10.805639427114484,10.805639427114484,10.805639427114484,10.805639427114484,0.22007412275182242,0.22007412275182242,0.22007412275182242,0.22007412275182242,0.96,0.96,0.96,0.96,10.373413850029904,10.373413850029904,10.373413850029904,10.373413850029904,41.493655400119614,0.004717932059324686,inf,9294.189427718044,8539.833006270135,0.0230683667766522,0.0211960388296463,7.560683351671621,7.273631378189172,982.0500143754008,981.5723331259276,42.61072871187461,39.43659741152073,6970.934107220096,7,0.23052030777844232,1958-02-11
1957,21,9833.571092009768,0.0005714285714285715,101.98395724999968,0.01045133811978577,55.0,10.0,10.0,8.0,114.0,197.0,0.0200346610105431,9636.571092009768,0.0,,275.0,275.0,275.0,275.0,9636.571092009768,1145.0,8.0,15.0,72.0,8396.57109200977,1200.0,18.0,25.0,80.0,8510.57109200977,1243.0,991.2600570620823,982.3934854988863,8.866571563196057,0.7914497251835887,0.48,989.9886073368987,0.5349,0.5349,0.5349,0.5349,7.06022183801246,7.06022183801246,7.06022183801246,7.06022183801246,1.0,0.5081741755864427,0.5081741755864427,0.5081741755864427,0.5081741755864427,9.67633874160398,9.67633874160398,9.67633874160398,9.67633874160398,0.197074108790305,0.197074108790305,0.197074108790305,0.197074108790305,0.96,0.96,0.96,0.96,9.28928519193982,9.28928519193982,9.28928519193982,9.28928519193982,37.15714076775928,0.003779104167590357,inf,9912.101075056224,9696.831901690146,0.0203159136919412,0.0198746964451109,7.115552818198346,7.027941412350849,982.443744688036,982.3059724170816,37.74106535592246,36.817400906178186,6242.399648983559,7,0.2064285598208849,1958-02-18
1957,22,9639.96235878919,0.0007142857142857143,91.6247491074911,0.0096284208245875,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.025840826034384527,9392.390930217762,0.0,,275.0,275.0,275.0,275.0,9392.390930217762,1139.4285714285713,6.285714285714286,12.0,66.42857142857143,8168.248073074904,1200.0,18.0,25.0,80.0,8316.96235878919,1243.0,991.2135909661093,982.2700427788976,8.943548187211784,0.7916743769027587,0.48,989.9419165892066,0.5349,0.5349,0.5349,0.5349,7.136973810308999,7.136973810308999,7.136973810308999,7.136973810308999,1.0,0.5136985586924283,0.5136985586924283,0.5136985586924283,0.5136985586924283,9.889506451463385,9.889506451463385,9.889506451463385,9.889506451463385,0.20141561000943753,0.20141561000943753,0.20141561000943753,0.20141561000943753,0.96,0.96,0.96,0.96,9.49392619340485,9.49392619340485,9.49392619340485,9.49392619340485,37.9757047736194,0.003944731983340828,inf,9912.101075056224,9270.727831303786,0.0339779147583604,0.0198746964451109,7.282745883665477,7.027941412350849,982.443744688036,982.035196525034,39.53549444731037,36.817400906178186,6379.918401968059,7,0.21097613763121886,1958-02-25
1957,23,9200.638564377474,0.001,33.32074831741167,0.0036560531999733,68.0,14.0,17.0,21.0,195.0,315.0,0.03423935552321254,8885.638564377474,0.0,,275.0,275.0,275.0,275.0,8885.638564377474,1132.0,4.0,8.0,58.99999999999999,7682.638564377475,1200.0,18.0,25.0,80.0,7877.638564377475,1243.0,991.1081532554506,981.9909296196068,9.117223635843759,0.7923490420788196,0.48,989.8358042133716,0.5349,0.5349,0.5349,0.5349,7.309974593764903,7.309974593764903,7.309974593764903,7.309974593764903,1.0,0.526150650499966,0.526150650499966,0.526150650499966,0.526150650499966,10.373019527891946,10.373019527891946,10.373019527891946,10.373019527891946,0.21126312684097645,0.21126312684097645,0.21126312684097645,0.21126312684097645,0.96,0.96,0.96,0.96,9.958098746776269,9.958098746776269,9.958098746776269,9.958098746776269,39.832394987105076,0.004329958962871186,inf,9270.727831303786,9037.482593081904,0.0348548389173251,0.0339779147583604,7.37335843038101,7.282745883665477,982.035196525034,981.8878837429992,40.52542276067993,39.53549444731037,6691.8423578336515,7,0.22129108326169483,1958-03-04
1957,24,8409.451530422839,0.002,167.20030028556653,0.0200235823875486,68.0,14.0,17.0,21.0,195.0,315.0,0.03753018474647829,8094.45153042284,0.0,,275.0,275.0,275.0,275.0,8094.45153042284,1132.0,4.0,8.0,58.99999999999999,6891.451530422841,1200.0,18.0,25.0,80.0,7086.451530422841,1243.0,990.9182683673015,981.4838444874396,9.43442387986194,0.8075900517732206,0.48,989.6306783155281,0.5349,0.5349,0.5349,0.5349,7.611933828088704,7.611933828088704,7.611933828088704,7.611933828088704,1.0,0.5478847954721597,0.5478847954721597,0.5478847954721597,0.5478847954721597,11.251386030841584,11.251386030841584,11.251386030841584,11.251386030841584,0.22915246498659028,0.22915246498659028,0.22915246498659028,0.22915246498659028,0.96,0.96,0.96,0.96,10.80133058960792,10.80133058960792,10.80133058960792,10.80133058960792,43.20532235843168,0.0051560648085089995,inf,8921.796057856025,7867.080491082938,0.0400402665711939,0.0353067922599092,7.841209861260943,7.418566013297202,981.8145535976648,981.105055661618,45.83138869999393,41.02388564840601,7258.494156216522,7,0.24002956865795377,1958-03-11
1957,25,7370.601190824905,0.003,110.3826607912875,0.014919510833109986,68.0,14.0,17.0,21.0,195.0,315.0,0.0427661927805605,7055.601190824905,0.0,,275.0,275.0,275.0,275.0,7055.601190824905,1132.0,4.0,8.0,59.0,5852.601190824905,1200.0,18.0,25.0,80.0,6047.601190824905,1243.0,990.6998376091316,980.6383651193754,10.06147248975617,0.8516397234321778,0.48,989.3681978856994,0.5349,0.5349,0.5349,0.5349,8.194932766323982,8.194932766323982,8.194932766323982,8.194932766323982,1.0,0.5898473586327652,0.5898473586327652,0.5898473586327652,0.5898473586327652,13.041069953127556,13.041069953127556,13.041069953127556,13.041069953127556,0.2656022393712333,0.2656022393712333,0.2656022393712333,0.2656022393712333,0.96,0.96,0.96,0.96,12.519427155002452,12.519427155002452,12.519427155002452,12.519427155002452,50.07770862000981,0.006805527820091271,inf,7670.774803256298,7094.401865543926,0.0444012061862313,0.0410649521175201,8.422950480327692,7.969288950167076,980.9205283150608,980.3787377536112,52.88412908820885,47.34084541317389,8413.055048161648,7,0.2782094923333878,1958-03-18
1957,26,6406.884409772805,0.004999999999999985,167.10899069040846,0.0261006935832837,68.0,14.0,17.0,21.0,195.0,315.0,0.049301349348395355,6091.884409772805,0.0,,275.0,275.0,275.0,275.0,6091.884409772805,1132.0,4.000000000000004,7.999999999999996,59.0,4888.884409772805,1200.0,18.0,25.0,80.0,5083.884409772805,1243.0,990.6209245507054,979.5513069080059,11.069617642699525,0.8811178346943598,0.48,989.259806716011,0.5349,0.5349,0.5349,0.5349,9.173599808005154,9.173599808005154,9.173599808005154,9.173599808005154,1.0,0.6602889578474377,0.6602889578474377,0.6602889578474377,0.6602889578474377,16.364607893216178,16.364607893216178,16.364607893216178,16.364607893216178,0.3332914031204924,0.3332914031204924,0.3332914031204924,0.3332914031204924,0.96,0.96,0.96,0.96,15.71002357748753,15.71002357748753,15.71002357748753,15.71002357748753,62.84009430995012,0.009878293516141315,inf,6912.3525182703015,5924.638930711067,0.0531677970056808,0.0455705925251079,9.737105890304283,8.60003995444685,980.1813171226552,978.933943953295,70.67350782399156,55.13124494939204,10557.135844071621,7,0.3491116350552785,1958-03-25
1957,27,5409.558688730293,0.011999999999999999,128.27962010755877,0.023774490248914353,84.0,14.0,20.0,27.0,219.0,364.0,0.06742206251133602,5045.558688730293,942.8571428571429,,275.0,275.0,275.0,275.0,4102.70154587315,173.14285714285714,4.0,5.0,53.0,3867.558688730293,257.14285714285717,18.0,25.0,80.0,4086.558688730293,1243.0,990.5398349883046,978.1407203806447,12.399114607659985,0.9114089828303642,0.48,989.1484260054741,0.5349,0.5349,0.5349,0.5349,10.472805624829588,10.472805624829588,10.472805624829588,10.472805624829588,1.0,0.7538020031921613,0.7538020031921613,0.7538020031921613,0.7538020031921613,21.31364958778573,21.31364958778573,21.31364958778573,21.31364958778573,0.43408654964940385,0.43408654964940385,0.43408654964940385,0.43408654964940385,0.9635187406175298,0.9635187406175298,0.9635187406175298,0.9635187406175298,20.539852829173782,20.539852829173782,20.539852829173782,20.539852829173782,82.15941131669513,0.015264524235335971,inf,5767.711743244887,5026.681589958155,0.0724135781202385,0.0631099500467087,11.019676882867309,9.961248229204209,978.6922760845972,977.5510896485356,91.2730798608067,73.96468075027092,13802.78110120478,7,0.4564411739816396,1958-04-01
1957,28,4468.226838093653,0.02614285714285714,130.81485205392255,0.029186735545845888,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07251547008067083,4143.6554095222245,1100.0,,275.0,275.0,275.0,275.0,3043.6554095222245,24.0,4.000000000000002,6.142857142857143,54.142857142857125,2955.3696952365103,100.0,18.0,25.0,80.0,3145.2268380936534,1243.0,990.5,976.5368551137115,13.963144886288644,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.021955473770367,12.021955473770367,12.021955473770367,12.021955473770367,,0.8562701672296156,0.8562701672296156,0.8562701672296156,0.8562701672296156,27.784487533724906,27.784487533724906,27.784487533724906,27.784487533724906,0.5658755098518311,0.5658755098518311,0.5658755098518311,0.5658755098518311,0.97,0.97,0.97,0.97,26.950952907713162,26.950952907713162,26.950952907713162,26.950952907713162,107.80381163085265,0.024261308724515287,2.7223184755265818e-05,4838.446655269836,4110.977625580697,0.0804390961044528,0.0658593639165859,12.675721532669051,11.344453208337988,977.2143573791436,975.8830890548128,116.54246693791168,96.9314031144648,18111.040353983244,7,0.5989100646158481,1958-04-08
1957,29,3832.9014077671404,0.04342857142857143,76.81564776690213,0.020265357073450587,70.0,14.0,18.0,25.0,168.0,295.0,0.07708122576450775,3537.9014077671404,1100.0,,275.0,275.0,275.0,275.0,2437.9014077671404,30.0,4.000000000000006,7.0,55.0,2341.9014077671404,100.0,18.0,25.0,80.0,2509.9014077671404,1243.0,990.5,975.3243830641479,15.17561693585206,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.234427523333784,13.234427523333784,13.234427523333784,13.234427523333784,,0.8893865142467465,0.8893865142467465,0.8893865142467465,0.8893865142467465,31.748842023244418,31.748842023244418,31.748842023244418,31.748842023244418,0.6466159271536541,0.6466159271536541,0.6466159271536541,0.6466159271536541,0.97,0.97,0.97,0.97,30.796376762547087,30.796376762547087,30.796376762547087,30.796376762547087,123.18550705018835,0.0322245158739954,3.110745127530009e-05,4036.981563379165,3573.2680912123824,0.0825574774883204,0.0730743986239732,13.783075822769767,12.811134326497942,975.7476762609838,974.775734764712,129.58810070624713,118.18802006659156,20695.165184431644,7,0.684363928056602,1958-04-15
