WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1957,30,3334.0717446291483,0.06614285714285714,61.99217408292667,0.018712049208655913,70.0,14.0,18.0,25.0,168.0,295.0,0.0886064650547932,3039.0717446291483,1100.0,,275.0,275.0,275.0,275.0,1939.0717446291485,29.999999999999993,4.0,6.999999999999998,55.0,1843.0717446291485,100.0,18.0,25.0,80.0,2011.0717446291485,1243.0,990.5,974.2679956745824,16.232004325417602,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.290814912899325,14.290814912899325,14.290814912899325,14.290814912899325,,0.9052280949187145,0.9052280949187145,0.9052280949187145,0.9052280949187145,34.89098875992226,34.89098875992226,34.89098875992226,34.89098875992226,0.7106107690411865,0.7106107690411865,0.7106107690411865,0.7106107690411865,0.97,0.97,0.97,0.97,33.844259097124585,33.844259097124585,33.844259097124585,33.844259097124585,135.37703638849834,0.04069585211287333,3.4186120300125846e-05,3488.168641405712,3139.322872631896,0.0939693086594443,0.0845715991188765,14.708720894921946,13.963405609264887,974.5954049782168,973.8500896925598,140.04787902214844,131.71106677383466,22743.34211326772,7,0.7520946466027686,1958-04-22
1957,31,2848.1664094024386,0.09757142857142857,65.52141166717657,0.022866278705917627,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.11049178067238548,2534.59498083101,1100.0,,275.0,275.0,275.0,275.0,1434.5949808310104,33.57142857142858,4.000000000000002,7.714285714285714,56.42857142857143,1332.8806951167244,100.0,18.0,25.0,80.0,1525.1664094024386,1243.0,990.5,973.147298229592,17.35270177040791,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.411512357889634,15.411512357889634,15.411512357889634,15.411512357889634,,0.9175323860452831,0.9175323860452831,0.9175323860452831,0.9175323860452831,38.13920734887769,38.13920734887769,38.13920734887769,38.13920734887769,0.7767659337856962,0.7767659337856962,0.7767659337856962,0.7767659337856962,0.970011805577015,0.970011805577015,0.970011805577015,0.970011805577015,36.99549533049686,36.99549533049686,36.99549533049686,36.99549533049686,147.98198132198746,0.05212717311861697,3.736918720252209e-05,3049.547329305057,2680.67299096166,0.1197460492504328,0.0967356686565103,15.815806816194929,14.92542048226266,973.6333901052192,972.7430037712868,152.57683163901234,142.48819380944605,24860.97286209389,7,0.8221221184554858,1958-04-29
1957,32,2484.2106366793623,0.126,47.85892540354897,0.019272696697936187,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12400530114235032,2176.0677795365054,1100.0,,275.0,275.0,275.0,275.0,1076.0677795365052,37.85714285714285,4.285714285714286,9.142857142857142,58.12338318753711,966.6586820632538,100.0,18.0,25.0,79.40909747325138,1161.801539206111,1243.0,990.5,972.268784295433,18.231215704567052,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.290026292048772,16.290026292048772,16.290026292048772,16.290026292048772,,0.925168670954452,0.925168670954452,0.925168670954452,0.925168670954452,40.64658439026412,40.64658439026412,40.64658439026412,40.64658439026412,0.8278326759727925,0.8278326759727925,0.8278326759727925,0.8278326759727925,0.9727832675972792,0.9727832675972792,0.9727832675972792,0.9727832675972792,39.541278395415524,39.541278395415524,39.541278395415524,39.541278395415524,158.1651135816621,0.06382784057145607,3.9940685247894466e-05,2645.619049709331,2345.660513136817,0.1331371267461786,0.1157314123285157,16.62445762473771,15.900419777838458,972.6583908096432,971.934352962744,162.01791973335295,153.62331692882603,26571.739081719235,7,0.8786950754536784,1958-05-06
1957,33,2176.546057832219,0.15757142857142856,39.741649120221545,0.0182120704214431,55.0,13.0,13.0,17.0,178.0,276.0,0.12696604103617057,1900.5460578322186,1100.0,,275.0,275.0,275.0,275.0,800.5460578322188,45.0,5.0,12.0,49.30899631575261,689.2370615164662,100.0,18.0,25.0,66.30899631575261,867.2370615164662,1243.0,990.5,971.5261456568363,18.973854343163616,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.032664930645335,17.032664930645335,17.032664930645335,17.032664930645335,,0.9289627624845557,0.9289627624845557,0.9289627624845557,0.9289627624845557,42.6733914700351,42.6733914700351,42.6733914700351,42.6733914700351,0.8691118425669062,0.8691118425669062,0.8691118425669062,0.8691118425669062,0.9769111842566905,0.9769111842566905,0.9769111842566905,0.9769111842566905,41.68864703181594,41.68864703181594,41.68864703181594,41.68864703181594,166.75458812726376,0.07674614684179788,4.2109744476581754e-05,2301.531632213161,2067.468969295266,0.1334965622696042,0.1199201419337423,17.295954454699988,16.730975613174103,971.8278349743076,971.2628561327816,169.8279717434692,163.24827365975145,28014.77080538031,7,0.9264143784847987,1958-05-13
1957,34,1893.1030308526329,0.18714285714285714,45.135934739425366,0.02400562286670444,55.0,13.0,13.0,17.0,178.0,276.0,0.14617937572685502,1617.1030308526329,1100.0,,275.0,275.0,275.0,275.0,517.1030308526327,45.0,4.999999999999999,12.0,31.850549001792594,423.25248185084007,100.0,18.0,25.0,48.8505490017926,601.25248185084,1243.0,990.5,970.7508311623678,19.749168837632187,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.807979425113906,17.807979425113906,17.807979425113906,17.807979425113906,,0.9328313985165265,0.9328313985165265,0.9328313985165265,0.9328313985165265,44.802368047660345,44.802368047660345,44.802368047660345,44.802368047660345,0.9124718543311677,0.9124718543311677,0.9124718543311677,0.9124718543311677,0.9797350648284718,0.9797350648284718,0.9797350648284718,0.9797350648284718,43.89473759993238,43.89473759993238,43.89473759993238,43.89473759993238,175.5789503997295,0.0930850810684311,4.4338118787810475e-05,2028.446564081993,1751.5174261192883,0.1575776500331563,0.1360647132082122,18.261600441557896,17.390146467283778,971.168664120198,970.2972101459238,180.46334459055123,170.9337269368034,29497.263667154555,7,0.9754386133318306,1958-05-20
1957,35,1600.6554382731977,0.21814285714285714,36.94202567480985,0.023108607797325986,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16029437541681832,1343.5125811303405,1100.0,,275.0,275.0,275.0,275.0,243.51258113034055,44.01007865607149,5.285714285714286,11.027390855030202,15.015999463856032,168.17339786966855,98.43865008464293,18.0,23.741676569315917,30.873142320998888,329.60196929823996,1240.180326653959,990.5,969.8098098774981,20.690190122501967,0.9189855158979311,0.48,989.101014484102,0.5349,0.5349,0.5349,0.5349,18.756304606604033,18.756304606604033,18.756304606604033,18.756304606604033,,0.9363017245612276,0.9363017245612276,0.9363017245612276,0.9363017245612276,47.363062604178715,47.363062604178715,47.363062604178715,47.363062604178715,0.9646244929567968,0.9646244929567968,0.9646244929567968,0.9646244929567968,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.41580135209514,46.41580135209514,46.41580135209514,46.41580135209514,185.66320540838055,0.11635923895160663,4.6884647830399135e-05,1716.4923972873114,1492.9232463956196,0.1779318525244773,0.1389742588247591,19.105816221750835,18.37475822701503,970.1840523604668,969.4617520268166,189.3424853288961,181.65082622947207,31191.418508607934,7,1.0314622522687809,1958-05-27
1957,36,1328.8300344304703,0.2542857142857143,39.48017922142172,0.02968987053996707,53.0,12.0,12.0,13.0,120.0,210.0,0.15858471301901853,1118.8300344304703,1074.8364840697056,,268.70912101742636,268.70912101742636,268.70912101742636,268.70912101742636,43.993550360764665,11.103134138669176,2.1900115712283674,2.5139171634722666,2.7234102604282886,25.46307722696656,64.10313413866918,14.190011571228368,14.513917163472268,15.72341026042829,145.46307722696656,1167.6435469430755,990.5,968.9356039267101,21.56439607328993,0.797767351340659,0.44728742929061716,989.2549452193688,0.5112748974804558,0.5112748974804558,0.5112748974804558,0.5112748974804558,19.8080663951782,19.8080663951782,19.8080663951782,19.8080663951782,,0.9393383834955991,0.9393383834955991,0.9393383834955991,0.9393383834955991,49.00316950934217,49.00316950934217,49.00316950934217,49.00316950934217,0.9980278922472946,0.9980278922472946,0.9980278922472946,0.9980278922472946,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.77104457112302,47.77104457112302,47.77104457112302,47.77104457112302,191.08417828449208,0.14422984479662157,4.941878993580083e-05,1454.6784350498776,1216.5619918456675,0.1726175907249948,0.1443618018526545,20.438518340259492,19.26003992940513,969.3381918670842,968.5806234029436,192.8,185.91440431306407,32102.141951794674,7,1.0615787682471785,1958-06-03
1957,37,1138.6543738642497,0.29071428571428576,19.503044577834967,0.01716705115440321,53.0,12.0,12.0,13.0,120.0,210.0,0.18466556611230292,928.6543738642497,928.6543738642497,,232.16359346606245,232.16359346606245,232.16359346606245,232.16359346606245,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1005.6543738642497,990.5,968.3357708892876,22.164229110712363,0.5790653402926422,0.29292349909139975,989.6280111606159,0.3820394416596094,0.3820394416596094,0.3820394416596094,0.3820394416596094,20.91020082966869,20.91020082966869,20.91020082966869,20.91020082966869,,0.9383488880028678,0.9383488880028678,0.9383488880028678,0.9383488880028678,44.65409570984002,44.65409570984002,44.65409570984002,44.65409570984002,0.9094520511169046,0.9094520511169046,0.9094520511169046,0.9094520511169046,0.9790682437874274,0.9790682437874274,0.9790682437874274,0.9790682437874274,43.72114076554402,43.72114076554402,43.72114076554402,43.72114076554402,174.88456306217608,0.15359158705653558,5.233105090037248e-05,1195.2983332432605,1080.0406798008228,0.1944371206820908,0.1756883567554193,21.24583036997167,20.575504028896933,968.5137947616216,968.1515564222312,183.18099769404716,165.6852939521427,29380.606594445584,7,0.9715809059009783,1958-06-10
1957,38,999.043767907034,0.33185714285714285,19.84523196950306,0.01988125717111947,53.0,12.0,12.0,13.0,120.0,210.0,0.2105851632626785,789.043767907034,789.043767907034,,242.98083373403625,242.98083373403625,242.98083373403625,60.10126670492517,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,866.043767907034,990.5,967.8801787785278,22.61982122147221,0.4477360657632822,0.1888348722529186,989.8634290619838,0.42123394486699006,0.42123394486699006,0.42123394486699006,0.0894620052604745,21.562016338589018,21.562016338589018,21.562016338589018,6.116140356057571,,0.9402631466331356,0.9402631466331356,0.9402631466331356,0.2670394761927452,48.33268077291104,48.33268077291104,48.33268077291104,11.792420930002894,0.984372317167231,0.984372317167231,0.984372317167231,0.2401715057027066,0.9783028648559849,0.9783028648559849,0.9783028648559849,0.9640171505702707,45.915167440937985,45.915167440937985,45.915167440937985,11.486596012366553,149.23209833518052,0.14940553450041563,5.2582778317837845e-05,1059.9978690640885,941.1240560143012,0.2231374266314672,0.1981136058182992,21.8650474211786,21.3086984733214,968.0885647313444,967.6644962240572,162.2820269186488,144.60000000000002,25070.992520310327,7,0.829067212973225,1958-06-17
1957,39,854.0595955680798,0.37700000000000006,19.63353702472138,0.022847271353404086,53.0,12.0,12.0,13.0,120.0,210.0,0.24631641884458114,644.0595955680798,644.0595955680798,,214.68653185602656,214.68653185602656,214.68653185602656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.0595955680798,990.5,967.3162383822722,23.18376161772772,0.3362922882842847,0.12312772576815603,990.0405799859475,0.32710140919909714,0.32710140919909714,0.32710140919909714,0.0,22.39724019447619,22.39724019447619,22.39724019447619,0.0,,0.9364310891844784,0.9364310891844784,0.9364310891844784,0.0,44.14112063790465,44.14112063790465,44.14112063790465,0.0,0.8990044936436793,0.8990044936436793,0.8990044936436793,0.0,0.9779603499597374,0.9779603499597374,0.9779603499597374,0.96,43.17295053223301,43.17295053223301,43.17295053223301,0.0,129.51885159669902,0.151591850132997,5.587403313440428e-05,906.4211780013768,803.6892968412517,0.2612950064475975,0.2316803767350645,22.692989739965583,22.08811958670428,967.5256847120056,967.114757187365,138.9767771847515,119.940171084338,21759.167068245435,7,0.7195491755372168,1958-06-24
1957,40,750.0581683798304,0.41557142857142854,11.907939224918712,0.015790628924739956,50.0,10.0,9.0,9.0,108.0,186.0,0.24814237929158361,564.0581683798304,564.0581683798304,,213.78569924762027,213.78569924762027,136.48676988458988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,633.0581683798304,990.5,966.9002326735192,23.599767326480723,0.28628194382202576,0.09562326735193212,990.118094788826,0.3325847658299694,0.3325847658299694,0.18463566261591105,0.0,22.885277349476777,22.885277349476777,16.36695154073951,0.0,,0.9347293630005822,0.9347293630005822,0.6646632778467926,0.0,44.88557721105536,44.88557721105536,28.538377763950233,0.0,0.9141665419766876,0.9141665419766876,0.5812296896934875,0.0,0.9740113759578565,0.9740113759578565,0.9682970902435707,0.96,41.50072823344697,41.50072823344697,27.729299662018395,0.0,110.73075612891232,0.1474397760544243,5.44528337197671e-05,779.3663976124346,720.3337222668207,0.2582136504933796,0.2386554008099468,23.028648233227194,22.76762960803167,967.0174655904495,966.7813348890672,120.47079383938362,96.4,18602.76702965727,7,0.6151708673828462,1958-07-01
1957,41,686.4109554384726,0.44357142857142856,7.646771211650178,0.011122055741728587,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.3058546763503477,476.9823840099012,476.9823840099012,,238.4911920049506,238.4911920049506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,552.2680982956155,990.5,966.6456438217538,23.85435617824614,0.24036974258694022,0.06678637149210327,990.1928438859208,0.404521016537911,0.404521016537911,0.0,0.0,23.142679047629123,23.142679047629123,0.0,0.0,,0.9417947042617012,0.9417947042617012,0.0,0.0,50.96378415549685,50.96378415549685,0.0,0.0,1.0379589441038057,1.0379589441038057,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.51735750317285,47.51735750317285,0.0,0.0,95.0347150063457,0.1384761515624359,5.55795238012598e-05,712.0837013457431,666.8063237852695,0.3404286850661309,0.2612052482713546,23.31078966566707,22.91707543842263,966.7483348053828,966.567225295141,96.4,92.50056433392032,15965.83212106608,7,0.5279706389241429,1958-07-08
1957,42,636.4873653217247,0.46585714285714286,7.3112214454746765,0.011504917947190914,58.0,11.0,11.0,11.0,136.0,227.0,0.356840319514668,409.48736532172467,409.48736532172467,,204.74368266086236,204.74368266086236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.48736532172467,990.5,966.4459494612869,24.054050538713113,0.2084950696841919,0.0518974730643449,990.2396074572515,0.2969815028558537,0.2969815028558537,0.0,0.0,23.49667649310872,23.49667649310872,0.0,0.0,,0.9350627825271136,0.9350627825271136,0.0,0.0,44.11291833065528,44.11291833065528,0.0,0.0,0.8984301085673172,0.8984301085673172,0.0,0.0,0.9785445890177362,0.9785445890177362,0.96,0.96,43.16889526016386,43.16889526016386,0.0,0.0,86.33779052032772,0.13560642213178395,5.856786172267109e-05,659.9420006160087,615.6277736669467,0.368729303175991,0.3439696212517338,23.621704534220203,23.35409180791813,966.539768002464,966.3625110946678,91.15053669316278,81.86338329545679,14504.748807415055,7,0.4796543917795984,1958-07-15
1957,43,592.5248594868951,0.48714285714285716,6.24795451808263,0.010612781136829686,58.0,11.0,11.0,11.0,136.0,227.0,0.3833058616294804,365.5248594868952,365.5248594868952,,182.7624297434476,182.7624297434476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.5248594868952,990.5,966.2649784412494,24.23502155875074,0.19277130896744168,0.043104971897378976,990.2641237191352,0.23666449228771452,0.23666449228771452,0.0,0.0,23.762480785598193,23.762480785598193,0.0,0.0,,0.9285191782654303,0.9285191782654303,0.0,0.0,39.54454573606137,39.54454573606137,0.0,0.0,0.8053878968647936,0.8053878968647936,0.0,0.0,0.9715056465677071,0.9715056465677071,0.96,0.96,38.420052508600875,38.420052508600875,0.0,0.0,76.84010501720175,0.12963889240384938,5.8392847240801915e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.372867674884977,23.89154944995481,23.662105875129797,966.3351802560522,966.1735144141816,80.35437573174517,72.50869407051424,12909.137642889895,7,0.4268894723177875,1958-07-22
1957,44,562.064028089382,0.5062857142857143,2.9848240831101975,0.005342560619980785,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35989842868653205,359.6354566608105,359.6354566608105,,179.81772833040526,179.81772833040526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,434.49259951795335,990.5,966.1292881264022,24.370711873597834,0.18887768212838316,0.041927091332162054,990.2691952265394,0.22932750642165198,0.22932750642165198,0.0,0.0,23.910579593715624,23.910579593715624,0.0,0.0,,0.9276163072975161,0.9276163072975161,0.0,0.0,39.118632659720056,39.118632659720056,0.0,0.0,0.7967134961246447,0.7967134961246447,0.0,0.0,0.9717672505422726,0.9717672505422726,0.96,0.96,38.01749074399802,38.01749074399802,0.0,0.0,76.03498148799603,0.13533606633879486,5.871618133893514e-05,571.8920920403683,550.9983234585969,0.4033203210697383,0.3269204364618143,23.948765081604463,23.873376659184533,966.1735144141816,966.0794924555636,80.42320814337616,70.64984718010528,12773.876889983336,7,0.4224165638222003,1958-07-29
1957,45,543.4920084544162,0.5215714285714286,2.6398714991808316,0.004895616428377886,54.0,9.0,8.0,6.0,107.0,184.0,0.33859953293749545,359.4920084544163,359.4920084544163,,179.74600422720815,179.74600422720815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,430.4920084544163,990.5,966.0457140380448,24.454285961955147,0.187465749416415,0.0418984016908832,990.2706358488928,0.2286752127715557,0.2286752127715557,0.0,0.0,23.996246598076276,23.996246598076276,0.0,0.0,,0.9277408809190462,0.9277408809190462,0.0,0.0,39.24309337044694,39.24309337044694,0.0,0.0,0.7992483374836444,0.7992483374836444,0.0,0.0,0.9705763407995963,0.9705763407995963,0.96,0.96,38.08883713956227,38.08883713956227,0.0,0.0,76.17767427912455,0.14015294846322332,5.886198171042215e-05,550.9983234585969,532.5192229643311,0.3455274327483283,0.333939310096333,24.065473087084985,23.948765081604463,966.0794924555636,965.9963365033394,77.80151983160769,73.86944416623251,12797.849278892925,7,0.423209301550692,1958-08-05
1957,46,513.089864648424,0.542,5.405448539088208,0.010644016032119457,54.0,9.0,8.0,6.0,107.0,184.0,0.35882732911447557,329.0898646484241,329.0898646484241,,164.54493232421206,164.54493232421206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,400.08986464842417,990.5,965.9089043909179,24.591095609082135,0.17673588958523107,0.03581797292968477,990.2874461374851,0.19186928776400777,0.19186928776400777,0.0,0.0,24.18667245880319,24.18667245880319,0.0,0.0,,0.9223105855699253,0.9223105855699253,0.0,0.0,35.99668521376625,35.99668521376625,0.0,0.0,0.7331300450868891,0.7331300450868891,0.0,0.0,0.97,0.97,0.96,0.96,34.91678465735326,34.91678465735326,0.0,0.0,69.83356931470652,0.13606028798874722,5.894645286423417e-05,527.3375978981461,494.6810831907137,0.3719568147081596,0.3489225891220051,24.30080404721924,24.097977063732,965.9730191905415,965.8260648743582,72.79844549136,65.98744567144819,11732.039644870698,7,0.38796427397059186,1958-08-12
1957,47,481.954237933178,0.5611428571428572,3.1697678300724386,0.006589482646475771,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.40868120691797255,285.09709507603515,285.09709507603515,,161.8694552794609,123.22763979657422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,361.09709507603515,990.5,965.7687940706992,24.73120592930073,0.16297413138122813,0.02701941901520697,990.3100064496036,0.19958140016993262,0.12565256383456158,0.0,0.0,24.3416309787344,20.902537155302493,0.0,0.0,,0.9186336562806166,0.7833777558493547,0.0,0.0,35.57372562586432,26.936136412513065,0.0,0.0,0.7245157968607805,0.5485974829432396,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.01376660585196,26.128052320137673,0.0,0.0,59.14181892598963,0.12260913700329337,5.755156836742573e-05,489.3436243127323,472.4927083802066,0.42751982499898,0.3760138905629397,24.432434672035523,24.07365676402337,965.8020463094072,965.7262171877107,64.86706932988409,48.2,9935.825579566259,7,0.3285656606999424,1958-08-19
1957,48,464.1615800529375,0.5814285714285715,2.4053646311167216,0.005203540512759672,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.41768318933331205,270.1615800529375,270.1615800529375,,248.04335462705257,22.118225425884965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,346.0187229100803,990.5,965.6887271102381,24.811272889761785,0.15765250600982153,0.024032316010587442,990.3183151779796,0.44552714694096757,0.024232509777054385,0.0,0.0,24.18406092080042,3.4972771241227787,0.0,0.0,,0.9425307617945267,0.13125064951052806,0.0,0.0,55.49096125194579,4.878839911639141,0.0,0.0,1.1301621436241505,0.09936537498246724,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,46.04676042857568,4.732474714289967,0.0,0.0,50.77923514286565,0.1095148729946452,5.2038561671372205e-05,470.1789493868897,455.65515596238953,0.4398375761907169,0.3204177503305834,24.48093986885945,24.09413345429434,965.715805272241,965.6504482018308,66.25464600005954,48.2,8530.91150400143,7,0.28210686190480916,1958-08-26
1957,49,444.2926958088409,0.6027142857142856,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.32867654094129106,298.2926958088409,298.2926958088409,,149.14634790442045,149.14634790442045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,361.2926958088409,990.5,965.5993171311396,24.900682868860276,0.16304316494870535,0.02965853916176816,990.3072982958895,0.1575073897211727,0.1575073897211727,0.0,0.0,24.550473775028646,24.550473775028646,0.0,0.0,,0.9165323461473076,0.9165323461473076,0.0,0.0,32.912138233486,32.912138233486,0.0,0.0,0.670308314327617,0.670308314327617,0.0,0.0,0.97,0.97,0.96,0.96,31.924774086481413,31.924774086481413,0.0,0.0,63.849548172962834,0.14369722470196547,5.945860441653504e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.604133935522235,24.496778421094028,965.6388267626292,965.559735983034,65.70841791631997,61.98548515805022,10726.724093057755,7,0.35471971207201575,1958-09-02
1957,50,419.3741730783564,0.6302857142857142,3.9274769807325844,0.009378248951271928,48.0,8.0,7.0,4.0,79.0,146.0,0.3482173626350872,273.3741730783564,273.3741730783564,,213.5359172960311,59.83825578232534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,336.3741730783564,990.5,965.4871837788526,25.012816221147414,0.15424864513442924,0.02467483461567126,990.3210765202499,0.3516465200150571,0.05913630628617909,0.0,0.0,24.482246221382262,10.57124664202271,0.0,0.0,,0.9321650614111113,0.3910650122226435,0.0,0.0,47.95442501309271,13.208280366799134,0.0,0.0,0.9766685338715417,0.26900774677798645,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.3548890986523,12.812031955795161,0.0,0.0,53.166921054447464,0.1266378525222177,5.3942683583710605e-05,426.6328809909446,408.00454625357366,0.3578391499325632,0.3422145983237023,24.68297493181836,24.297115268530977,965.5198479644592,965.436020458141,60.08682364815522,48.2,8932.042737147174,7,0.29537178363581923,1958-09-09
1957,51,391.9434462909459,0.6617142857142857,3.881086270624613,0.009927794117788087,48.0,8.0,7.0,4.0,79.0,146.0,0.37266146349292617,245.9434462909459,245.9434462909459,,245.9434462909459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.9434462909459,990.5,965.3591454781508,25.140854521849146,0.14456749056274384,0.019188689258189142,990.3362438201792,0.42835315472301233,0.0,0.0,0.0,24.548745187305226,0.0,0.0,0.0,,0.9447517505155797,0.0,0.0,0.0,55.93613598010698,0.0,0.0,0.0,1.1392288386987164,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1230293324682126,5.449736732602269e-05,408.00454625357366,380.8369423592014,0.3833661700347713,0.3578391499325632,24.64813506806835,24.405725860405624,965.436020458141,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-09-16
1957,52,377.53779993198657,0.6801428571428572,1.1181167109645733,0.002982035418802243,48.0,8.0,7.0,4.0,79.0,146.0,0.38674501204646716,231.5377999319865,231.5377999319865,,231.5377999319865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.53779993198657,990.5,965.2876889996598,25.2123110003401,0.139483291001173,0.01630755998639723,990.3442091490124,0.37929523877035953,0.0,0.0,0.0,24.677224910582176,0.0,0.0,0.0,,0.9424973761633426,0.0,0.0,0.0,52.81208816265916,0.0,0.0,0.0,1.0756026102374574,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1276788327441076,5.783739056040751e-05,380.8369423592014,373.01012538244936,0.3914102863837956,0.3833661700347713,24.71708941010664,24.64813506806835,965.304184711796,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-09-23
1957,53,373.01012538244936,0.6880000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3914102863837956,227.01012538244936,227.01012538244936,,227.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,990.5,965.2650506269122,25.23494937308783,0.1378853341732674,0.0154020250764898,990.3467126407504,0.3645726037314869,0.0,0.0,0.0,24.71708941010664,0.0,0.0,0.0,,0.9417121817684042,0.0,0.0,0.0,51.82024297828272,0.0,0.0,0.0,1.055402097317367,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1292190123541023,5.897925859620716e-05,373.01012538244936,373.01012538244936,0.3914102863837956,0.3914102863837956,24.71708941010664,24.71708941010664,965.2650506269122,965.2650506269122,48.2,48.2,1156.8000000000002,1,0.26777777777777784,1958-09-30
1958,1,357.8512594915066,0.7004285714285715,2.718259238516534,0.0075645740410537,44.0,7.0,6.0,3.0,60.0,120.0,0.33543688751397654,237.85125949150662,237.85125949150662,,237.85125949150662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,294.8512594915066,990.5,965.1892562974574,25.310743702542492,0.13959392060538306,0.0175702518983013,990.3428358274963,0.4004594642029597,0.0,0.0,0.0,24.75312006583585,0.0,0.0,0.0,,0.9436105940937836,0.0,0.0,0.0,54.48182764981366,0.0,0.0,0.0,1.1096095244361233,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13473381648478058,5.632942354456352e-05,370.3647452958713,353.9823107128336,0.3389999905880873,0.3240049208899088,24.787801556615012,24.64069451320871,965.2518237264792,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-10-01
1958,2,353.9823107128336,0.7040000000000001,0.0,0.0,44.0,7.0,6.0,3.0,60.0,120.0,0.3389999905880873,233.9823107128336,233.9823107128336,,233.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,290.9823107128336,990.5,965.169911553564,25.330088446435862,0.1382284485401858,0.0167964621425667,990.3449750893172,0.3872619791380943,0.0,0.0,0.0,24.787801556615012,0.0,0.0,0.0,,0.9429898309655392,0.0,0.0,0.0,53.637279864462776,0.0,0.0,0.0,1.09240895854303,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1361649962195484,5.722179958005915e-05,353.9823107128336,353.9823107128336,0.3389999905880873,0.3389999905880873,24.787801556615012,24.787801556615012,965.169911553564,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-10-08
1958,3,331.346184150501,0.7379999999999999,4.336536696285399,0.012975007943981858,44.0,7.0,6.0,3.0,60.0,120.0,0.3624009300839553,211.34618415050105,211.34618415050105,,211.34618415050105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.346184150501,990.5,965.0567309207526,25.443269079247507,0.13023945714916105,0.012269236830100142,990.3574913060208,0.3165516627803644,0.0,0.0,0.0,24.98420872248791,0.0,0.0,0.0,,0.9380245076912695,0.0,0.0,0.0,48.573005790694836,0.0,0.0,0.0,0.9892669203807501,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.04813062534024,0.0,0.0,0.0,47.04813062534024,0.1420238625728168,6.189459503628414e-05,350.2192051008483,323.62655383883583,0.3707977561685476,0.3426425457320226,25.050255015962545,24.82104080893231,965.1510960255042,965.0181327691942,48.2,45.893747015413176,7904.085945057161,7,0.26137850347411246,1958-10-15
1958,4,341.20882228413336,0.7228571428571428,5.895825053296976,0.016974529410323815,44.0,7.0,6.0,3.0,60.0,120.0,0.3519623390721664,221.20882228413333,221.20882228413333,,221.20882228413333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,278.20882228413336,990.5,965.1060441114206,25.39395588857935,0.13372028815288473,0.014241764456826627,990.3520379473903,0.3468205528295088,0.0,0.0,0.0,24.89917328314011,0.0,0.0,0.0,,0.9403500933139345,0.0,0.0,0.0,50.791398876500814,0.0,0.0,0.0,1.034448042291259,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.935432973337655,0.0,0.0,0.0,47.935432973337655,0.14055913892607988,6.027934325863771e-05,360.34880084276085,325.6607962357874,0.368481565441843,0.3330106822038859,25.03308821128621,24.73111098027948,965.2017440042138,965.028303981179,48.2,46.34803081336359,8053.152739520727,7,0.266307960962987,1958-10-22
1958,5,375.6638603391425,0.6822857142857144,2.926877359491503,0.007827633752390071,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31042651878622335,259.09243176771395,259.09243176771395,,259.09243176771395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,314.9495746248568,990.5,965.2783193016957,25.221680698304322,0.14668723960288438,0.021818486353542714,990.3314942740435,0.47519490676069653,0.0,0.0,0.0,24.577980065587216,0.0,0.0,0.0,,0.946363099817052,0.0,0.0,0.0,59.09921961464953,0.0,0.0,0.0,1.2036500939847152,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12832191684919522,5.1713929819640504e-05,380.8369423592014,370.3647452958713,0.3240049208899088,0.299340708109342,24.64069451320871,24.519686252244966,965.304184711796,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1958-10-29
1958,6,393.5798382297207,0.6602857142857143,3.152205012140842,0.00795845016927797,42.0,7.0,6.0,3.0,56.0,114.0,0.28982569306173195,279.5798382297207,279.5798382297207,,197.37598925405695,82.20384897566373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.5798382297207,990.5,965.3672772531247,25.132722746875174,0.15361536869382916,0.025915967645944085,990.3204686636602,0.3026599634372282,0.08370891778798359,0.0,0.0,24.6505314470982,14.149715287914201,0.0,0.0,,0.9285110568627625,0.5226048811631451,0.0,0.0,44.46797607424447,18.25693854593661,0.0,0.0,0.9056614271740218,0.371831742279768,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.366373246701365,17.70923038955851,0.0,0.0,56.07560363625988,0.14214263488413192,5.554970805736118e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.784321487112567,24.466340609798067,965.4130606984988,965.304184711796,62.237923544661406,48.2,9420.70141089166,7,0.3115311313125549,1958-11-05
1958,7,400.8642528224201,0.6518571428571429,1.358749747844789,0.0033925450671766855,42.0,7.0,6.0,3.0,56.0,114.0,0.28439536641244717,286.8642528224201,286.8642528224201,,143.43212641121005,143.43212641121005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,341.8642528224201,990.5,965.4034920134137,25.096507986586257,0.1561862646158625,0.027372850564483988,990.3164408848196,0.14563289535064425,0.14563289535064425,0.0,0.0,24.76731597605526,24.76731597605526,0.0,0.0,,0.914367797807557,0.914367797807557,0.0,0.0,31.855527145666453,31.855527145666453,0.0,0.0,0.6487887402376059,0.6487887402376059,0.0,0.0,0.97,0.97,0.96,0.96,30.899861331296457,30.899861331296457,0.0,0.0,61.79972266259291,0.1541641097312025,5.9842213768494e-05,402.90237744418727,398.1467533267305,0.2863265844753689,0.2829469528652559,24.784321487112567,24.75456184276228,965.4130606984988,965.3907337666336,62.237923544661406,61.21545481983492,10382.353407315608,7,0.3433317925699606,1958-11-12
1958,8,419.3041556820208,0.63,4.579518226759343,0.010894045154112313,42.0,7.0,6.0,3.0,56.0,114.0,0.27197574328443064,305.3041556820208,305.3041556820208,,152.6520778410104,152.6520778410104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,360.3041556820208,990.5,965.4868687005691,25.013131299430906,0.1626942784666873,0.031060831136404128,990.3062448903968,0.16502070401366212,0.16502070401366212,0.0,0.0,24.65435548581414,24.65435548581414,0.0,0.0,,0.9180449792445277,0.9180449792445277,0.0,0.0,33.883997606848034,33.883997606848034,0.0,0.0,0.6901017842535241,0.6901017842535241,0.0,0.0,0.97,0.97,0.96,0.96,32.867477678642594,32.867477678642594,0.0,0.0,65.73495535728519,0.15675148395742308,5.9808669172385066e-05,426.6328809909446,402.90237744418727,0.2829469528652559,0.2672086589650826,24.75456184276228,24.609422148427317,965.5198479644592,965.4130606984988,67.29575132087874,62.237923544661406,11043.472500023912,7,0.3651941964293622,1958-11-19
1958,9,460.7082220457863,0.5845714285714285,10.1706321903968,0.02183315826756844,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.254887571517426,343.2796506172148,343.2796506172148,,171.6398253086074,171.6398253086074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,399.13679347435766,990.5,965.673186999206,24.826813000794004,0.1763995211971288,0.038655930123442914,990.2849445486794,0.2088073026783744,0.2088073026783744,0.0,0.0,24.402950246795086,24.402950246795086,0.0,0.0,,0.9251794725223478,0.9251794725223478,0.0,0.0,38.00040144174595,38.00040144174595,0.0,0.0,0.7739389295671272,0.7739389295671272,0.0,0.0,0.9703757593314123,0.9703757593314123,0.96,0.96,36.87541036672707,36.87541036672707,0.0,0.0,73.75082073345413,0.16008966901423988,5.9681353855631184e-05,489.3436243127323,435.49688511870175,0.2617699549537018,0.2464518141806034,24.55473402696172,24.237534689559293,965.8020463094072,965.559735983034,77.93644234722791,69.18011260188808,12390.137883220294,7,0.4097267818525229,1958-11-26
1958,10,548.9861997017058,0.5168571428571429,11.128931083795587,0.02076364345628347,44.0,8.0,6.0,4.0,64.0,126.0,0.22965513155989845,422.98619970170574,422.98619970170574,,211.49309985085287,211.49309985085287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,480.98619970170574,990.5,966.0704378986576,24.42956210134235,0.20528671618210823,0.05459723994034109,990.2401160438776,0.31678574339456356,0.31678574339456356,0.0,0.0,23.85289240182534,23.85289240182534,0.0,0.0,,0.9372447221328525,0.9372447221328525,0.0,0.0,46.366090312067776,46.366090312067776,0.0,0.0,0.944319558290586,0.944319558290586,0.0,0.0,0.9798486992223223,0.9798486992223223,0.96,0.96,45.43216120400819,45.43216120400819,0.0,0.0,90.86432240801638,0.16548887367759854,5.967412899529408e-05,563.9275439778775,523.0192327708844,0.2409089228563722,0.223432959332348,24.022060512218097,23.754972145418343,966.1376739479005,965.953586547469,93.89233503456886,85.5006570597036,15265.20616454675,7,0.5048017911556465,1958-12-03
1958,11,637.0031971120771,0.4662857142857143,15.604316121475124,0.024779295808635998,44.0,8.0,6.0,4.0,64.0,126.0,0.19845968163264835,511.00319711207715,511.00319711207715,,255.5015985560386,255.5015985560386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,569.0031971120771,990.5,966.4461313131012,24.05386868689886,0.2498801344426413,0.07684956527997973,990.1732703002774,0.4640683830024375,0.4640683830024375,0.0,0.0,23.263070604173834,23.263070604173834,0.0,0.0,,0.9442058403541308,0.9442058403541308,0.0,0.0,55.0041882220557,55.0041882220557,0.0,0.0,1.1202482326284255,1.1202482326284255,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15183740721735955,5.267616150390899e-05,673.1577568282033,577.9502839498093,0.2180118316386919,0.187177520754851,23.661272762850707,23.018664984586337,966.5926310273128,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1958-12-10
1958,12,698.1893559933989,0.4387142857142858,5.56084921679139,0.007944147531648,44.0,8.0,6.0,4.0,64.0,126.0,0.18050830253721736,572.1893559933989,572.1893559933989,,190.72978533113294,190.72978533113294,190.72978533113294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.1893559933989,990.5,966.6927574239735,23.807242576026415,0.2846516259939281,0.09887574239735951,990.1164726316086,0.2574673795543479,0.2574673795543479,0.2574673795543479,0.0,23.166247828080724,23.166247828080724,23.166247828080724,0.0,,0.9306920355282707,0.9306920355282707,0.9306920355282707,0.0,40.32785470406281,40.32785470406281,40.32785470406281,0.0,0.8213412363352912,0.8213412363352912,0.8213412363352912,0.0,0.972134123633529,0.972134123633529,0.972134123633529,0.96,39.205026150848205,39.205026150848205,39.205026150848205,0.0,117.61507845254462,0.16844910002936678,5.709812390667394e-05,712.0837013457431,682.3088631722309,0.1846671013684232,0.176945490764466,23.259353578386595,23.08467261385866,966.7483348053828,966.6292354526888,120.44727871537776,114.37459371095228,19759.333180027497,7,0.6534171025141368,1958-12-17
1958,13,853.1896656652456,0.37871428571428567,56.28932458523957,0.06245073465740901,44.0,8.0,6.0,4.0,64.0,126.0,0.14969320984942222,727.1896656652456,727.1896656652456,,232.01942812814872,232.01942812814872,232.01942812814872,31.13138128079954,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,785.1896656652456,990.5,967.3127586626608,23.18724133733906,0.38933901614726374,0.1644778892891641,989.9461830945636,0.38602402841881306,0.38602402841881306,0.38602402841881306,0.0479989400591483,22.247400403483823,22.247400403483823,22.247400403483823,3.074283843486803,,0.9387980095294414,0.9387980095294414,0.9387980095294414,0.1337804041270397,47.438049044425746,47.438049044425746,47.438049044425746,6.152755201750893,0.9661517116990986,0.9661517116990986,0.9661517116990986,0.12531069657333796,0.9789316963755617,0.9789316963755617,0.9789316963755617,0.9625310696573337,44.84334059503529,44.84334059503529,44.84334059503529,6.015656357681939,140.54567814278784,0.16519318790418128,5.4016278167008185e-05,997.6786758623872,739.6475434553279,0.1703514073897684,0.1262931673778497,22.92309299938591,21.51998690440762,967.8907147034496,966.8585901738212,168.4383780150943,126.04985240488908,23611.67392798836,7,0.780809323015488,1958-12-24
1958,14,915.1956011845484,0.3552857142857143,10.578749736831858,0.011544715757105915,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.16013140732114176,768.6241726131199,768.6241726131199,,256.2080575377066,256.2080575377066,256.2080575377066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,831.767029755977,990.5,967.5607824047381,22.93921759526183,0.41637238469681387,0.1743120863065599,989.9093155289967,0.4644132640264987,0.4644132640264987,0.4644132640264987,0.0,21.884119860231987,21.884119860231987,21.884119860231987,0.0,,0.9430367816447027,0.9430367816447027,0.9430367816447027,0.0,51.85373561368288,51.85373561368288,51.85373561368288,0.0,1.0560842283845802,1.0560842283845802,1.0560842283845802,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15801304209713343,5.226540808684845e-05,924.6839937244496,905.4211927358452,0.1656687530659139,0.1390082260410387,21.956995707873467,21.829506055199538,967.5987359748976,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1958-12-31
1958,15,859.6077773223066,0.375,12.528072882323206,0.0147165281507753,49.0,8.0,7.0,5.0,81.0,150.0,0.17470720624782063,709.6077773223066,709.6077773223066,,236.5359257741022,236.5359257741022,236.5359257741022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,773.6077773223066,990.5,967.3384311092892,23.161568890710814,0.3695948903162681,0.1464315358920762,989.9839735737917,0.3964985378715988,0.3964985378715988,0.3964985378715988,0.0,22.249043926630858,22.249043926630858,22.249043926630858,0.0,,0.9408516317951092,0.9408516317951092,0.9408516317951092,0.0,48.54420835572521,48.54420835572521,48.54420835572521,0.0,0.9886804145768882,0.9886804145768882,0.9886804145768882,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.07884917800429,47.07884917800429,47.07884917800429,0.0,141.23654753401289,0.16437396932875234,5.533298004139309e-05,905.4211927358452,817.7246825595828,0.1834358228376827,0.1656687530659139,22.50594554505286,21.956995707873467,967.5216847709434,967.1708987302384,144.60000000000002,135.5557411951995,23727.73998571416,7,0.7846474863000714,1959-01-07
1958,16,820.3701316056997,0.38971428571428574,4.626930302663205,0.005592938113508657,49.0,8.0,7.0,5.0,81.0,150.0,0.18285353222330933,670.3701316056997,670.3701316056997,,223.45671053523324,223.45671053523324,223.45671053523324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,734.3701316056997,990.5,967.1814805264229,23.318519473577258,0.3438565348367267,0.13111103948170988,990.0250324256815,0.35329099895761035,0.35329099895761035,0.35329099895761035,0.0,22.490260900301216,22.490260900301216,22.490260900301216,0.0,,0.9387232962771243,0.9387232962771243,0.9387232962771243,0.0,46.26574374504356,46.26574374504356,46.26574374504356,0.0,0.9422758400212539,0.9422758400212539,0.9422758400212539,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.340428870142695,45.340428870142695,45.340428870142695,0.0,136.02128661042806,0.16580427161082664,5.636299920853031e-05,834.6935677067364,817.7246825595828,0.1834358228376827,0.1797066681753817,22.50594554505286,22.40531682700206,967.2387742708268,967.1708987302384,138.53922716128903,135.5557411951995,22851.576150551915,7,0.7556738145023781,1959-01-14
1958,17,837.2937546816919,0.38185714285714284,3.973371647108528,0.004735528306183785,46.0,7.0,6.0,4.0,76.0,139.0,0.16603066508465375,698.2937546816919,698.2937546816919,,232.76458489389728,232.76458489389728,232.76458489389728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,757.2937546816919,990.5,967.2491750187266,23.25082498127329,0.35688380408658754,0.14007960180211856,990.0030365941112,0.38331915132428246,0.38331915132428246,0.38331915132428246,0.0,22.370542424060293,22.370542424060293,22.370542424060293,0.0,,0.940459835024942,0.940459835024942,0.940459835024942,0.0,48.02430826028365,48.02430826028365,48.02430826028365,0.0,0.978091817928384,0.978091817928384,0.978091817928384,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.06382209507798,47.06382209507798,47.06382209507798,0.0,141.19146628523396,0.16862783208911683,5.61666419637192e-05,847.0875422650073,819.2739407352476,0.1696624206980831,0.1640916588483065,22.47841803717526,22.311098495346503,967.28835016906,967.177095762941,142.879043055298,138.06313318839022,23720.166335919304,7,0.7843970349179664,1959-01-21
1958,18,882.0553602444305,0.36642857142857144,8.333378638691135,0.009302461415982372,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16862498284117097,733.1982173872876,733.1982173872876,,244.3994057957625,244.3994057957625,244.3994057957625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,794.3410745301447,990.5,967.4282214409777,23.07177855902231,0.3838146511454635,0.15659910869364377,989.9595862401609,0.4228421586532768,0.4228421586532768,0.4228421586532768,0.0,22.10852264052992,22.10852264052992,22.10852264052992,0.0,,0.942026230819627,0.942026230819627,0.942026230819627,0.0,49.9098437066484,49.9098437066484,49.9098437066484,0.0,1.0164937618461996,1.0164937618461996,1.0164937618461996,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.03609933859981,48.03609933859981,48.03609933859981,0.0,144.10829801579945,0.1635126366836337,5.463158592380414e-05,905.4211927358452,847.0875422650073,0.178922253311187,0.1535197111744135,22.311098495346503,21.932904919937418,967.5216847709434,967.28835016906,144.60000000000002,142.879043055298,24210.19406665431,7,0.8006016556433303,1959-01-28
1958,19,932.2564306641347,0.3498571428571428,10.193678896271422,0.010733191244634942,49.0,8.0,7.0,5.0,93.0,162.0,0.17389712610460964,770.2564306641347,770.2564306641347,,256.75214355471155,256.75214355471155,256.75214355471155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,834.2564306641347,990.5,967.6290257226565,22.87097427734349,0.41865022034692595,0.17576151297534212,989.9055882666778,0.4668178149625572,0.4668178149625572,0.4668178149625572,0.0,21.809744729058647,21.809744729058647,21.809744729058647,0.0,,0.9429019354397232,0.9429019354397232,0.9429019354397232,0.0,51.76832041183588,51.76832041183588,51.76832041183588,0.0,1.05434461123902,1.05434461123902,1.05434461123902,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15521928663411458,5.220205013419224e-05,976.7769450097452,905.4211927358452,0.178922253311187,0.1658515803711805,21.988084294751232,21.509937232245093,967.8071077800388,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1959-02-04
1958,20,1055.6148273482272,0.31714285714285717,14.751962113011084,0.014179449601870729,49.0,8.0,7.0,5.0,93.0,162.0,0.15359077251597197,893.6148273482274,893.6148273482274,,223.40370683705683,223.40370683705683,223.40370683705683,223.40370683705683,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,957.6148273482274,990.5,968.0745052136082,22.42549478639184,0.5315248291682281,0.2648918618785819,989.7035833089532,0.3534645127872289,0.3534645127872289,0.3534645127872289,0.3534645127872289,21.27561358255778,21.27561358255778,21.27561358255778,21.27561358255778,,0.9372917371648969,0.9372917371648969,0.9372917371648969,0.9372917371648969,43.68053732849891,43.68053732849891,43.68053732849891,43.68053732849891,0.8896239781771671,0.8896239781771671,0.8896239781771671,0.8896239781771671,0.9785653494841373,0.9785653494841373,0.9785653494841373,0.9785653494841373,42.746735685323365,42.746735685323365,42.746735685323365,42.746735685323365,170.98694274129346,0.16197389464797185,5.3158397344414344e-05,1080.0406798008228,997.6786758623872,0.1623769294858068,0.14999435024047,21.603406065620547,21.137513470694696,968.1515564222312,967.8907147034496,175.00794936008316,161.19669229352738,28725.806380537306,7,0.9499274596738527,1959-02-11
