WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1958,21,1090.7855521921363,0.3037142857142857,3.9530199470164655,0.0036005317219973284,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.1354881033968573,943.0712664778506,943.0712664778506,,235.76781661946265,235.76781661946265,235.76781661946265,235.76781661946265,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1001.9284093349935,990.5,968.1853260211753,22.31467397882472,0.5720723586974596,0.3044570131822804,989.6234706281203,0.3933678786556287,0.3933678786556287,0.3933678786556287,0.3933678786556287,21.04477672828939,21.04477672828939,21.04477672828939,21.04477672828939,,0.9393371526199873,0.9393371526199873,0.9393371526199873,0.9393371526199873,45.70525336653277,45.70525336653277,45.70525336653277,45.70525336653277,0.930860557363193,0.930860557363193,0.930860557363193,0.930860557363193,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.79114829920212,44.79114829920212,44.79114829920212,44.79114829920212,179.16459319680848,0.16424309531367337,5.277484949335121e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1236783769902395,21.137513470694696,20.924461016642866,968.2385228610656,968.1515564222312,183.5665970994759,175.00794936008316,30099.651657063823,7,0.9953588510933804,1959-02-18
1958,22,1125.1869803440393,0.29328571428571426,8.424518323662856,0.007354348754327901,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.13901326448344206,968.4726946297536,968.4726946297536,,242.1181736574384,242.1181736574384,242.1181736574384,242.1181736574384,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1028.6155517726108,990.5,968.2934447953669,22.20655520463304,0.5979814685169502,0.3247781557038029,989.5772403757792,0.4147417632879898,0.4147417632879898,0.4147417632879898,0.4147417632879898,20.869053817124332,20.869053817124332,20.869053817124332,20.869053817124332,,0.9401204119600883,0.9401204119600883,0.9401204119600883,0.9401204119600883,46.584859430430015,46.584859430430015,46.584859430430015,46.584859430430015,0.9487751411492875,0.9487751411492875,0.9487751411492875,0.9487751411492875,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.65316224182141,45.65316224182141,45.65316224182141,45.65316224182141,182.61264896728565,0.16235645041449023,5.237793983668979e-05,1166.683447695578,1107.711819429938,0.1622733568683279,0.1226459749829454,20.924461016642866,20.68516258370077,968.423862264186,968.2385228610656,184.90739291248065,178.37483934277824,30678.92502650399,7,1.0145147164849202,1959-02-25
1958,23,1304.3031368580544,0.25857142857142856,42.81244121170065,0.03189378836461726,49.0,9.0,9.0,9.0,107.0,183.0,0.14115046087411529,1121.3031368580544,1063.6584210117685,,265.9146052529421,265.9146052529421,265.9146052529421,265.9146052529421,57.644715846286054,15.434923915125776,2.8323827265563457,2.8349860252271832,2.8349860252271832,33.70743715414957,64.43492391512578,11.832382726556345,11.834986025227183,11.834986025227183,140.70743715414957,1151.7607136786776,990.5,968.8585719885631,21.64142801143701,0.7755099069611806,0.43277390288719525,989.2917161901516,0.5009763976242224,0.5009763976242224,0.5009763976242224,0.5009763976242224,19.932167803964422,19.932167803964422,19.932167803964422,19.932167803964422,,0.9394832522563996,0.9394832522563996,0.9394832522563996,0.9394832522563996,48.78662628769865,48.78662628769865,48.78662628769865,48.78662628769865,0.9936176433339848,0.9936176433339848,0.9936176433339848,0.9936176433339848,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59138606610555,47.59138606610555,47.59138606610555,47.59138606610555,190.3655442644222,0.14672258988066172,4.977224378064875e-05,1466.3705361774826,1182.7486219934508,0.1547243400643871,0.1247979248662771,20.58422003473061,19.20585304575797,969.3759663476504,968.4743528119794,192.8,186.00665899485276,31981.411436422928,7,1.0575863570245678,1959-03-04
1958,24,2060.792115287048,0.16999999999999998,172.14773656398688,0.08201312161079137,49.0,9.0,9.0,9.0,107.0,183.0,0.09176010515057072,1877.792115287048,1100.0,,275.0,275.0,275.0,275.0,777.7921152870482,50.99999999999999,8.999999999999998,15.657867944150889,38.25207124362532,663.8821760992721,100.0,18.0,24.65786794415089,47.25207124362532,770.8821760992721,1242.6578679441511,990.5,971.1381570391458,19.361842960854315,0.9254031761143857,0.48,989.0945968238856,0.5349,0.5349,0.5349,0.5349,17.42153978473996,17.42153978473996,17.42153978473996,17.42153978473996,,0.9304645873064343,0.9304645873064343,0.9304645873064343,0.9304645873064343,43.73128489245942,43.73128489245942,43.73128489245942,43.73128489245942,0.8906575334513119,0.8906575334513119,0.8906575334513119,0.8906575334513119,0.9769827239577744,0.9769827239577744,0.9769827239577744,0.9769827239577744,42.73390946856579,42.73390946856579,42.73390946856579,42.73390946856579,170.93563787426314,0.0867436130551327,4.316556511976343e-05,2671.4046921253907,1559.6365373841434,0.1173350300621525,0.0685032861323619,18.887726967683527,15.838178572006647,972.7206320154752,969.6772872746257,187.04463358478415,152.85325716020046,28717.18716287621,7,0.9496424326347953,1959-03-11
1958,25,3728.880813904495,0.05142857142857143,237.810071581606,0.06629309075410736,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.057742464733841634,3513.880813904495,1100.0,,275.0,275.0,275.0,275.0,2413.880813904495,45.285714285714285,7.857142857142859,14.285714285714286,68.71428571428571,2277.7379567616376,100.0,18.0,25.0,80.0,2405.880813904495,1243.0,990.5,975.07424093446,15.42575906554001,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.484569653021735,13.484569653021735,13.484569653021735,13.484569653021735,,0.891353565915239,0.891353565915239,0.891353565915239,0.891353565915239,32.457833348249316,32.457833348249316,32.457833348249316,32.457833348249316,0.6610556690071144,0.6610556690071144,0.6610556690071144,0.6610556690071144,0.97,0.97,0.97,0.97,31.484098347801837,31.484098347801837,31.484098347801837,31.484098347801837,125.93639339120735,0.03479392034539327,3.1802119543234176e-05,4336.075193196632,2931.535401286021,0.0624246256482935,0.0527823087244186,15.210276860239668,12.263792983931914,976.2950176035498,973.348533727242,145.69629650324194,111.5887178970784,21157.314089722833,7,0.6996466299511519,1959-03-18
1958,26,4347.468197194845,0.02885714285714286,59.62619735774582,0.014005637400053771,59.0,11.0,12.0,13.0,144.0,239.0,0.0550110699006695,4108.468197194844,1100.0,,275.0,275.0,275.0,275.0,3008.468197194845,41.0,7.0,13.0,67.0,2880.468197194845,100.0,18.0,25.0,80.0,3024.468197194845,1243.0,990.5,976.3158668008665,14.184133199133482,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.242943786615204,12.242943786615204,12.242943786615204,12.242943786615204,,0.8690855546516645,0.8690855546516645,0.8690855546516645,0.8690855546516645,28.69831680334453,28.69831680334453,28.69831680334453,28.69831680334453,0.5844871039377704,0.5844871039377704,0.5844871039377704,0.5844871039377704,0.97,0.97,0.97,0.97,27.83736729924419,27.83736729924419,27.83736729924419,27.83736729924419,111.34946919697676,0.02564408638704627,2.8118552827519382e-05,4432.218100140775,4110.977625580697,0.0581370228124848,0.0539233391949752,12.675721532669051,12.087851464224164,976.4709591232576,975.8830890548128,116.54246693791168,109.49677069977808,18706.710825092097,7,0.6186081622054265,1959-03-25
1958,27,3894.6756681537663,0.04114285714285714,67.36149769180474,0.017594147164714528,70.0,14.0,18.0,25.0,168.0,295.0,0.07584767097940424,3599.6756681537663,1100.0,,275.0,275.0,275.0,275.0,2499.6756681537663,30.0,4.000000000000006,7.0,55.0,2403.6756681537663,100.0,18.0,25.0,80.0,2571.6756681537663,1243.0,990.5,975.4521423683102,15.047857631689826,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.106668219171551,13.106668219171551,13.106668219171551,13.106668219171551,,0.8870962932508354,0.8870962932508354,0.8870962932508354,0.8870962932508354,31.36120086962626,31.36120086962626,31.36120086962626,31.36120086962626,0.6387209953080705,0.6387209953080705,0.6387209953080705,0.6387209953080705,0.97,0.97,0.97,0.97,30.42036484353747,30.42036484353747,30.42036484353747,30.42036484353747,121.68145937414988,0.03131891905352046,3.072764125609845e-05,4076.122635680716,3639.447141738064,0.0810562672052214,0.0723726998343205,13.642839263322564,12.739506164186077,975.8193044232956,974.9159713241592,127.9447721402081,117.316530831549,20442.485174857182,7,0.6760081076341661,1959-04-01
1958,28,3416.978509492076,0.061714285714285715,58.791770462671984,0.01734231103698053,70.0,14.0,18.0,25.0,168.0,295.0,0.08640577707709156,3121.978509492076,1100.0,,275.0,275.0,275.0,275.0,2021.9785094920758,30.0,4.0,6.999999999999996,55.0,1925.9785094920758,100.0,18.0,25.0,80.0,2093.978509492076,1243.0,990.5,974.4445496986856,16.05545030131444,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.114260888796165,14.114260888796165,14.114260888796165,14.114260888796165,,0.9031468324549916,0.9031468324549916,0.9031468324549916,0.9031468324549916,34.37995097602261,34.37995097602261,34.37995097602261,34.37995097602261,0.700202667536102,0.700202667536102,0.700202667536102,0.700202667536102,0.97,0.97,0.97,0.97,33.348552446741934,33.348552446741934,33.348552446741934,33.348552446741934,133.39420978696774,0.03909117737778919,3.368540651186054e-05,3537.052200710891,3227.9047484993603,0.0913905530010277,0.0834027838041829,14.514917191852184,13.859819019308697,974.698991568173,974.0438933956297,137.87467520318364,130.49022462921764,22410.22724421058,7,0.7410789432609318,1959-04-08
1958,29,2963.5488032268304,0.08928571428571427,60.72791248651499,0.0203948389901713,67.71428571428571,13.857142857142858,17.428571428571427,24.142857142857142,160.71428571428572,283.85714285714283,0.09569663324479678,2679.6916603696877,1100.0,,275.0,275.0,275.0,275.0,1579.6916603696877,32.285714285714285,4.142857142857143,7.571428571428571,55.857142857142854,1479.8345175125448,100.0,18.0,25.0,80.0,1640.5488032268306,1243.0,990.5,973.4258074560648,17.074192543935233,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.133003131416958,15.133003131416958,15.133003131416958,15.133003131416958,,0.9145427848173339,0.9145427848173339,0.9145427848173339,0.9145427848173339,37.32701039645497,37.32701039645497,37.32701039645497,37.32701039645497,0.7602242443269852,0.7602242443269852,0.7602242443269852,0.7602242443269852,0.97,0.97,0.97,0.97,36.20720008456133,36.20720008456133,36.20720008456133,36.20720008456133,144.82880033824532,0.04896898271435405,3.657292937834477e-05,3139.322872631896,2802.809361093756,0.1026782525331155,0.077422318839166,15.520994888289913,14.708720894921946,973.8500896925598,973.0378156991918,149.21005514782198,140.04787902214844,24331.238456825213,7,0.8046044463235851,1959-04-15
1958,30,2597.054578591561,0.1167142857142857,47.90940912911966,0.018382567705157556,54.0,13.0,14.0,19.0,117.0,217.0,0.08366084122224708,2380.054578591561,1100.0,,275.0,275.0,275.0,275.0,1280.0545785915613,46.0,5.0,11.0,61.0,1157.0545785915608,100.0,18.0,25.0,80.0,1274.0545785915608,1243.0,990.5,972.5411662241866,17.958833775813464,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.017644363295183,16.017644363295183,16.017644363295183,16.017644363295183,,0.923392935191151,0.923392935191151,0.923392935191151,0.923392935191151,39.890340032700415,39.890340032700415,39.890340032700415,39.890340032700415,0.8124305505641631,0.8124305505641631,0.8124305505641631,0.8124305505641631,0.9713587374861172,0.9713587374861172,0.9713587374861172,0.9713587374861172,38.748513276962306,38.748513276962306,38.748513276962306,38.748513276962306,154.99405310784928,0.05979096589335951,3.9139912400972035e-05,2742.499149867776,2467.4434971899177,0.0879452762533908,0.0791249105803596,16.330498697712976,15.666571260214702,972.892239327267,972.2283118897687,158.63629571801525,150.8637100177777,26039.000922118674,7,0.8610780728213847,1959-04-22
1958,31,2323.7278719890087,0.1407142857142857,33.66492971941826,0.014453664610346514,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11184353929295827,2064.585014846152,1100.0,,275.0,275.0,275.0,275.0,964.5850148461517,45.285714285714285,5.0,11.714285714285714,57.710276460742435,844.8747383854094,100.0,18.0,25.0,75.281705032171,1005.4461669568379,1243.0,990.5,971.881412104801,18.61858789519894,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.677398482680662,16.677398482680662,16.677398482680662,16.677398482680662,,0.9271784444437496,0.9271784444437496,0.9271784444437496,0.9271784444437496,41.70287956491188,41.70287956491188,41.70287956491188,41.70287956491188,0.8493458159859854,0.8493458159859854,0.8493458159859854,0.8493458159859854,0.9749345815985985,0.9749345815985985,0.9749345815985985,0.9749345815985985,40.65790560770499,40.65790560770499,40.65790560770499,40.65790560770499,162.63162243081996,0.07005424694458819,4.106859152293433e-05,2423.365591149523,2231.78898915399,0.1236676053790479,0.089544887817387,16.899319924006583,16.436893643327714,972.121916944154,971.6594906634753,165.19820191505502,159.8578989455486,27322.11256837775,7,0.9035090135045553,1959-04-29
1958,32,2112.256038764807,0.16471428571428573,30.279088579703025,0.014384111450462629,55.0,13.0,13.0,17.0,178.0,276.0,0.13076620848128725,1836.2560387648066,1100.0,,275.0,275.0,275.0,275.0,736.2560387648066,45.0,5.0,12.0,45.349103836962726,628.906934927844,100.0,18.0,25.0,62.349103836962726,806.906934927844,1243.0,990.5,971.3709628521909,19.129037147809072,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.187847735290795,17.187847735290795,17.187847735290795,17.187847735290795,,0.929749872818042,0.929749872818042,0.929749872818042,0.929749872818042,43.09846387527399,43.09846387527399,43.09846387527399,43.09846387527399,0.877769121696008,0.877769121696008,0.877769121696008,0.877769121696008,0.9777769121696007,0.9777769121696007,0.9777769121696007,0.9777769121696007,42.14098810325546,42.14098810325546,42.14098810325546,42.14098810325546,168.56395241302184,0.07988568656485869,4.256665464975299e-05,2195.2181702718217,2019.8353690960687,0.1366447999786821,0.12572782229013,17.410932110353308,16.9875943144118,971.57121627307,971.1478784771284,171.17802597407584,166.2233497856458,28318.74400538767,7,0.9364664022945658,1959-05-06
1958,33,1895.1577675193764,0.18685714285714286,30.291622386923535,0.015994911719385257,55.0,13.0,13.0,17.0,178.0,276.0,0.1457949751559333,1619.1577675193764,1100.0,,275.0,275.0,275.0,275.0,519.1577675193764,45.0,5.0,12.0,31.977108868947106,425.18065865042934,100.0,18.0,25.0,48.9771088689471,603.1806586504293,1243.0,990.5,970.7607895657623,19.739210434237766,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.798021021719485,17.798021021719485,17.798021021719485,17.798021021719485,,0.9328600368587094,0.9328600368587094,0.9328600368587094,0.9328600368587094,44.77803028498955,44.77803028498955,44.77803028498955,44.77803028498955,0.9119761768836975,0.9119761768836975,0.9119761768836975,0.9119761768836975,0.979890969388096,0.979890969388096,0.979890969388096,0.979890969388096,43.87769247448639,43.87769247448639,43.87769247448639,43.87769247448639,175.51076989794555,0.0927511565248915,4.43209014893802e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1377112843078434,18.079783778229505,17.448689413315257,971.1101211741664,970.4790268092522,178.55714037741384,171.62206447009706,29485.809342854856,7,0.9750598327663643,1959-05-13
1958,34,1662.3460313076062,0.2112857142857143,35.4510678576372,0.021349746893975015,55.0,13.0,13.0,17.0,178.0,276.0,0.16625160817242265,1386.3460313076062,1100.0,,275.0,275.0,275.0,275.0,286.34603130760604,43.79917678888607,5.0,11.378379694954122,17.637255551555445,208.53121927221036,98.79917678888606,18.0,24.378379694954123,34.63725555155544,386.53121927221036,1241.1775564838401,990.5,970.0091179473014,20.490882052698502,0.9215686745444598,0.48,989.0984313254555,0.5349,0.5349,0.5349,0.5349,18.554413378154056,18.554413378154056,18.554413378154056,18.554413378154056,,0.9356664021411852,0.9356664021411852,0.9356664021411852,0.9356664021411852,46.82123865250657,46.82123865250657,46.82123865250657,46.82123865250657,0.9535893819247774,0.9535893819247774,0.9535893819247774,0.9535893819247774,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.88481387945644,45.88481387945644,45.88481387945644,45.88481387945644,183.53925551782575,0.11060396514986248,4.6348296847935804e-05,1751.5174261192883,1559.6365373841434,0.1769643076347219,0.1575776500331563,18.911975841070664,18.261600441557896,970.2972101459238,969.6772872746257,187.300041521907,180.46334459055123,30834.59492699473,7,1.0196625306545877,1959-05-20
1958,35,1442.2632561938146,0.2382857142857143,29.1496181805111,0.020242123281791084,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.16772706158259684,1199.1203990509573,1100.0,,275.0,275.0,275.0,275.0,99.12039905095733,22.339113115902972,4.75113499127752,4.952434542189123,5.92165838020618,61.15605802138153,74.48197025876013,16.893992134134663,16.809577399331978,20.635944094491894,213.44177230709582,1208.1855397922268,990.5,969.2980812892416,21.20191871075844,0.8570180391994977,0.48,989.1629819608005,0.5349,0.5349,0.5349,0.5349,19.330000671558917,19.330000671558917,19.330000671558917,19.330000671558917,,0.9380996020952639,0.9380996020952639,0.9380996020952639,0.9380996020952639,48.905176707758024,48.905176707758024,48.905176707758024,48.905176707758024,0.9960321121742979,0.9960321121742979,0.9960321121742979,0.9960321121742979,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.83498114048684,47.83498114048684,47.83498114048684,47.83498114048684,191.33992456194736,0.13289992149586977,4.831816276816853e-05,1528.006983766956,1355.589210120566,0.1951707972451002,0.115651076780013,19.61967434684754,19.030611593630503,969.5750994860164,969.0180574480818,192.8,188.54998500087945,32145.10732640716,7,1.0629995808997077,1959-05-27
1958,36,1218.8826115700726,0.2725714285714286,31.902106910737626,0.026106083609440073,45.0,10.0,9.0,9.0,88.0,161.0,0.13245178864478846,1057.8826115700726,1044.036706096222,,261.0091765240555,261.0091765240555,261.0091765240555,261.0091765240555,13.845905473850605,3.869973579647684,0.8599941288105966,0.773994715929537,0.773994715929537,7.56794833353325,48.869973579647684,10.859994128810596,9.773994715929536,9.773994715929536,95.56794833353327,1113.5406685206096,990.5,968.5879167792201,21.91208322077976,0.718319978812932,0.40929954208613123,989.3723804791009,0.4827889412535586,0.4827889412535586,0.4827889412535586,0.4827889412535586,20.301674758627133,20.301674758627133,20.301674758627133,20.301674758627133,,0.9402973290908417,0.9402973290908417,0.9402973290908417,0.9402973290908417,48.82555134560262,48.82555134560262,48.82555134560262,48.82555134560262,0.9944104143707254,0.9944104143707254,0.9944104143707254,0.9944104143707254,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.48870896153965,47.48870896153965,47.48870896153965,47.48870896153965,189.9548358461586,0.15614736075332022,5.059744917873408e-05,1327.7083044595877,1132.2744617454025,0.1421916729905029,0.1212615748950453,20.836540497292148,19.724033213951536,968.9299403854444,968.3157197369142,192.8,182.87232316801828,31912.412422154644,7,1.05530464358977,1959-06-03
1958,37,1088.4597791473645,0.30514285714285716,15.64932678650637,0.014705162613890401,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18690147546861316,885.4597791473645,885.4597791473645,,231.0402920992204,231.0402920992204,231.0402920992204,192.33890284970337,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,960.6026362902218,990.5,968.1780164487488,22.32198355125115,0.5342587149403013,0.2583678233178917,989.7073734617418,0.3799541023137833,0.3799541023137833,0.3799541023137833,0.3057953112392188,21.149402910679196,21.149402910679196,21.149402910679196,18.100851190515616,,0.9380849485360179,0.9380849485360179,0.9380849485360179,0.8033737709528895,44.96454747929026,44.96454747929026,44.96454747929026,37.32691890231962,0.9157748977452191,0.9157748977452191,0.9157748977452191,0.7602223809026398,0.9782322227912523,0.9782322227912523,0.9782322227912523,0.9753750799341095,43.39098881331551,43.39098881331551,43.39098881331551,36.50527452760122,166.67824096754774,0.15298427741322088,5.2256486353759636e-05,1125.7884692412713,1022.729174239858,0.2053329515666571,0.1430108802842033,21.35842867520744,20.87466627360305,968.295335189044,967.971434547611,181.9439877241957,144.60000000000002,28001.94448254802,7,0.9259902275974875,1959-06-10
1958,38,887.5303126075756,0.36614285714285716,31.29141105694374,0.03518114713753577,53.0,12.0,12.0,13.0,120.0,210.0,0.23769739321747377,677.5303126075756,677.5303126075756,,225.84343753585853,225.84343753585853,225.84343753585853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,754.5303126075756,990.5,967.4501212504302,23.049878749569725,0.3598439547897891,0.13623294704216699,990.0039230981681,0.36363338680789103,0.36363338680789103,0.36363338680789103,0.0,22.190168460929886,22.190168460929886,22.190168460929886,0.0,,0.9382594345664027,0.9382594345664027,0.9382594345664027,0.0,46.060516651746475,46.060516651746475,46.060516651746475,0.0,0.9380960621536961,0.9380960621536961,0.9380960621536961,0.0,0.9783365840491067,0.9783365840491067,0.9783365840491067,0.96,44.83442445890587,44.83442445890587,44.83442445890587,0.0,134.50327337671763,0.1515037710540089,5.522603840598111e-05,971.4321659369264,803.6892968412517,0.2612950064475975,0.2161756706887087,22.692989739965583,21.665418008188723,967.7857286637476,967.114757187365,144.60000000000002,119.940171084338,22596.54992728856,7,0.7472404076484312,1959-06-17
1958,39,715.3602693149742,0.4308571428571429,20.535328032177567,0.028596318065590987,53.0,12.0,12.0,13.0,120.0,210.0,0.2942663746560556,505.3602693149742,505.3602693149742,,239.38379961285622,239.38379961285622,26.592670089261702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,582.3602693149742,990.5,966.7614410772597,23.73855892274014,0.25747082703953744,0.07457533973015715,990.1679538332303,0.41004105740617014,0.41004105740617014,0.035022216723150416,0.0,22.99647169856427,22.99647169856427,3.2714346858324896,0.0,,0.9412657141017029,0.9412657141017029,0.13270893620392657,0.0,50.830787381651966,50.830787381651966,5.547983325670111,0.0,1.0352502521721376,1.0352502521721376,0.11299355042097985,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.57999845052627,46.57999845052627,5.381543825900008,0.0,98.54154072695256,0.1378195586892355,5.428249159923703e-05,768.4460718744957,659.9420006160087,0.3182097817747317,0.2732787734703882,23.316257485767085,22.733355884305016,966.973784287498,966.539768002464,113.01242034390016,94.77836474476769,16554.97884212803,7,0.5474530040386253,1959-06-24
1958,40,609.3815766887338,0.47928571428571426,12.57855836794863,0.0207040862409276,50.0,10.0,9.0,9.0,108.0,186.0,0.3057471973570567,423.38157668873384,423.38157668873384,,211.69078834436692,211.69078834436692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,492.38157668873384,990.5,966.3343045627108,24.16569543728919,0.21048418122800208,0.054676315337746736,990.2348395034343,0.3181629532286086,0.3181629532286086,0.0,0.0,23.58237198749487,23.58237198749487,0.0,0.0,,0.9368405625644233,0.9368405625644233,0.0,0.0,45.856013291928726,45.856013291928726,0.0,0.0,0.9339310242755341,0.9339310242755341,0.0,0.0,0.979064227928316,0.979064227928316,0.96,0.96,44.82248577641978,44.82248577641978,0.0,0.0,89.64497155283956,0.14702574634744203,5.883121823775583e-05,647.6489852382476,571.8920920403683,0.32523618107115,0.287192606241137,23.81981662626445,23.34208611267448,966.490595940953,966.1735144141816,96.4,81.95387761609884,15060.355220877047,7,0.4980276197379976,1959-07-01
1958,41,542.7583088584649,0.521,6.9818370384977015,0.0129240079780438,50.0,10.0,9.0,9.0,108.0,186.0,0.34302121453786405,356.7583088584649,356.7583088584649,,178.37915442923244,178.37915442923244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.7583088584649,990.5,966.042412389863,24.45758761013693,0.18579507995732644,0.041351661771692916,990.2728532582711,0.22564575362176148,0.22564575362176148,0.0,0.0,24.004795114786138,24.004795114786138,0.0,0.0,,0.927203238730164,0.927203238730164,0.0,0.0,38.93343156627684,38.93343156627684,0.0,0.0,0.7929415797612389,0.7929415797612389,0.0,0.0,0.9712917454041113,0.9712917454041113,0.96,0.96,37.81822987204266,37.81822987204266,0.0,0.0,75.63645974408531,0.13928575986532615,5.889142869841456e-05,563.9275439778775,523.0192327708844,0.3556274575498829,0.3298296066334661,24.12922817141441,23.870830549968133,966.1376739479005,965.953586547469,80.19314692985903,71.46545084089317,12706.925237006331,7,0.42020255413380725,1959-07-08
1958,42,498.8825122201087,0.5507142857142857,6.208019308798222,0.012490538080763586,50.0,10.0,9.0,9.0,108.0,186.0,0.3730544378182956,312.8825122201087,312.8825122201087,,156.44125611005435,156.44125611005435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.8825122201087,990.5,965.8449713049904,24.655028695009555,0.1703099499969088,0.03257650244402169,990.2971135475591,0.17344758320206147,0.17344758320206147,0.0,0.0,24.278694659366554,24.278694659366554,0.0,0.0,,0.9192150113592777,0.9192150113592777,0.0,0.0,34.23897894673145,34.23897894673145,0.0,0.0,0.6973315467766079,0.6973315467766079,0.0,0.0,0.97,0.97,0.96,0.96,33.2118095783295,33.2118095783295,0.0,0.0,66.423619156659,0.13309942871539265,5.897214177635295e-05,516.7730027239134,479.5630976092969,0.387853028990849,0.3599259230253767,24.39725629056194,24.168222954775302,965.9254785122577,965.7580339392418,70.17106465393755,62.36973068779506,11159.168018318715,7,0.3690201064258834,1959-07-15
1958,43,465.9480225650365,0.5785714285714285,3.415420235272474,0.007338993423216743,50.0,10.0,9.0,9.0,108.0,186.0,0.399274742892387,279.9480225650365,279.9480225650365,,178.7536969081714,101.19432565686509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,348.9480225650365,990.5,965.6967661015426,24.80323389845736,0.15868634674492849,0.025989604513007254,990.315324048742,0.25043534506270465,0.10150937381508952,0.0,0.0,24.368122602136733,17.47091758499638,0.0,0.0,,0.9228198181721388,0.6522833317892042,0.0,0.0,39.553021491760774,22.166758877357243,0.0,0.0,0.8055605191804638,0.45146148426389493,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.2731846824651,21.501756111036524,0.0,0.0,56.77494079350163,0.12172238152179911,5.625137771544719e-05,477.3484869166725,455.65515596238953,0.4082034353526611,0.3896524344330199,24.500283671848884,24.124164517309385,965.748068191125,965.6504482018308,61.90413350838251,48.2,9538.190053308273,7,0.3154163377416757,1959-07-22
1958,44,435.4420179007192,0.6107142857142858,4.146039281634988,0.009466426248811156,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,227.40953813060267,39.74676548440217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.5,965.5594890805532,24.9405109194468,0.15255835326123485,0.023431260723000943,990.3240103860159,0.38817871816547406,0.03914013581184707,0.0,0.0,24.376342587297103,7.037881519275808,0.0,0.0,,0.9366063562466735,0.26063098307109017,0.0,0.0,51.03759234624504,8.758797009042164,0.0,0.0,1.0394621659113041,0.17838690446114386,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.92460452734233,8.496033098770898,0.0,0.0,51.420637626113226,0.11815410289002372,5.3394660843538173e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.646264458113244,24.24515008025412,965.6049360930268,965.5198479644592,59.957735637996414,48.2,8638.667121187022,7,0.28567020903396234,1959-07-29
1958,45,411.09639201727924,0.64,4.069446809173444,0.009945572231224387,47.0,8.0,6.0,5.0,89.0,155.0,0.3772044803775271,256.09639201727924,256.09639201727924,,256.09639201727924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.09639201727924,990.5,965.4498013893153,25.050198610684657,0.1474449180696016,0.021219278403455815,990.3313358035269,0.4644539069793322,0.0,0.0,0.0,24.417080507232264,0.0,0.0,0.0,,0.9459073621743253,0.0,0.0,0.0,58.00323718052105,0.0,0.0,0.0,1.1813286594810801,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11729842551094712,5.2339343587696924e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.52953746246757,24.31789698180585,965.501114185368,965.3907337666336,48.2,48.2,8097.600000000001,7,0.26777777777777784,1959-08-05
1958,46,384.1547867138183,0.6714285714285715,3.004284640861296,0.007800023503577157,47.0,8.0,6.0,5.0,89.0,155.0,0.40356337213084886,229.1547867138183,229.1547867138183,,229.1547867138183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,290.1547867138183,990.5,965.3207739335691,25.179226066430942,0.13793638964548952,0.0158309573427636,990.3462326530117,0.3716851923346066,0.0,0.0,0.0,24.65377352710811,0.0,0.0,0.0,,0.94199995447008,0.0,0.0,0.0,52.190604463985544,0.0,0.0,0.0,1.062945101099502,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12549519055939945,5.84599557385263e-05,391.8169121240828,377.11676084070143,0.4110132884427108,0.3955929292580247,24.715493762641334,24.58620664078357,965.3590845606204,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1959-08-12
1958,47,359.60388123492896,0.7002857142857143,4.642471015924132,0.012962746307245443,47.0,8.0,6.0,5.0,89.0,155.0,0.4313481579455027,204.60388123492902,204.60388123492902,,204.60388123492902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.603881234929,990.5,965.1980194061746,25.301980593825387,0.12927161336529816,0.011151905110658401,990.359576481524,0.2968483850931004,0.0,0.0,0.0,24.864708690256325,0.0,0.0,0.0,,0.9361633130074164,0.0,0.0,0.0,46.705971249892954,0.0,0.0,0.0,0.9512417769835632,0.0,0.0,0.0,0.9797455104862708,0.96,0.96,0.96,45.68529540932978,0.0,0.0,0.0,45.68529540932978,0.12698025962383253,6.20307687976621e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.4155383177362213,24.989569813952563,24.751073068955247,965.2650506269122,965.1230973186462,48.2,42.371850088237096,7675.129628767404,7,0.25380719671849883,1959-08-19
1958,48,334.6581663482458,0.7318571428571429,2.708381070492156,0.008134894892068043,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4470125953845511,184.94388063396008,184.94388063396008,,184.94388063396008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,244.37245206253147,990.5,965.0732908317412,25.426709168258803,0.12177838326648407,0.008603828009621471,990.369617788724,0.242651867140771,0.0,0.0,0.0,25.05367508984192,0.0,0.0,0.0,,0.9304691073667263,0.0,0.0,0.0,42.287077651532535,0.0,0.0,0.0,0.8612439440230658,0.0,0.0,0.0,0.9750826142231765,0.96,0.96,0.96,41.238612257950116,0.0,0.0,0.0,41.238612257950116,0.1233103045492747,6.19230728974352e-05,340.5953058875766,325.6607962357874,0.4674143344470588,0.3623402060178123,25.09415983167141,25.022217528962955,965.102976529438,965.028303981179,46.815186506156365,39.19620624405092,6928.086859335619,7,0.2291034014330562,1959-08-26
1958,49,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,40.0,6.0,4.0,3.0,65.0,118.0,0.3781230514876047,194.2596544754102,194.2596544754102,,194.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,244.2596544754102,990.5,964.9612982723769,25.538701727622993,0.1217385719913249,0.00953798824877647,990.36872343976,0.26741831731067167,0.0,0.0,0.0,25.140006850072236,0.0,0.0,0.0,,0.9334390408080699,0.0,0.0,0.0,44.706191006274615,0.0,0.0,0.0,0.9105130551176093,0.0,0.0,0.0,0.9789060501987377,0.96,0.96,0.96,43.7655603012844,0.0,0.0,0.0,43.7655603012844,0.14010094797794959,6.257860294579453e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,25.221514010126857,25.045849546789565,965.0181327691942,964.9115239593306,46.363620480085885,41.420070661272845,7352.61413061578,7,0.24314200167380223,1959-09-02
1958,50,293.4236069601883,0.7954285714285714,2.997502552413607,0.010361576392417185,40.0,6.0,4.0,3.0,65.0,118.0,0.40244805111941506,175.42360696018824,175.42360696018824,,175.42360696018824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,225.42360696018824,990.5,964.8743529398025,25.62564706019751,0.1150906419446557,0.007542360696018771,990.3773669973594,0.21818679680753855,0.0,0.0,0.0,25.284827260749335,0.0,0.0,0.0,,0.9272852662942973,0.0,0.0,0.0,40.33812808403825,0.0,0.0,0.0,0.8215504701433451,0.0,0.0,0.0,0.9730357688598603,0.96,0.96,0.96,39.25524451998109,0.0,0.0,0.0,39.25524451998109,0.13370363880618472,6.21493240239259e-05,302.30479186612183,281.3222739992266,0.4194477682926891,0.3903345338047346,25.36881787752446,25.221514010126857,964.9115239593306,964.8252890959968,41.420070661272845,36.37270152467697,6594.881079356824,7,0.21808469177767273,1959-09-09
1958,51,269.72537310381773,0.8385714285714286,2.076604469389435,0.007639901248619671,40.0,6.0,4.0,3.0,65.0,118.0,0.43753931593492235,151.72537310381773,151.72537310381773,,151.72537310381773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.72537310381773,990.5,964.7789014924152,25.721098507584706,0.10672653648784951,0.005172537310381714,990.3881009262019,0.16299347713279758,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9182704695402146,0.0,0.0,0.0,34.70667890312126,0.0,0.0,0.0,0.7068570041368891,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.665478536027614,0.0,0.0,0.0,33.665478536027614,0.12479927453964333,6.163285242839936e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,25.4,25.4,964.8036899234066,964.767144170854,35.13275971075451,32.97074473169571,5655.80039405264,7,0.18703043631126454,1959-09-16
1958,52,257.6784570613351,0.8621428571428572,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4582683113407683,139.67845706133514,139.67845706133514,,139.67845706133514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.67845706133514,990.5,964.7295694293795,25.770430570620583,0.10247476790467738,0.003967845706133471,990.3935573863891,0.13844247929310596,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9131778173069289,0.0,0.0,0.0,31.778208001045382,0.0,0.0,0.0,0.6472140122412501,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.824861761014017,0.0,0.0,0.0,30.824861761014017,0.11954109965422748,6.129104171578827e-05,266.78604271350054,246.1954239432886,0.4792940425536968,0.4423019990094433,25.4,25.4,964.767144170854,964.6771725436598,32.97074473169571,28.12671300438857,5178.576775850355,7,0.17124923200563344,1959-09-23
1958,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.5,964.6596781172858,25.840321882714196,0.0973929763044801,0.0025279686214286,990.400079055074,0.1111034351857158,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9067182503571288,0.0,0.0,0.0,28.296024987337603,0.0,0.0,0.0,0.5762937879294827,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.447144237717477,0.0,0.0,0.0,27.447144237717477,0.1128213566238381,6.085748586293836e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.4,25.4,964.6596781172858,964.6596781172858,27.447144237717477,27.447144237717477,658.7314617052193,1,0.15248413465398594,1959-09-30
1959,1,233.54860133225222,0.9005714285714286,2.4143736402579594,0.01036021962671313,37.0,5.0,3.0,2.0,50.0,97.0,0.41558666447412057,136.54860133225222,136.54860133225222,,136.54860133225222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.54860133225222,990.5,964.6012916079935,25.898708392006483,0.09960547906094683,0.003654860133225171,990.3967396608058,0.13222952089957804,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9117945634956532,0.0,0.0,0.0,31.01770551162574,0.0,0.0,0.0,0.631725163169567,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.087174346276964,0.0,0.0,0.0,30.087174346276964,0.1287606259876289,6.119819992151378e-05,243.27968621428656,226.3790707324809,0.4284848404322142,0.398718041400958,25.4,25.4,964.6596781172858,964.5582744243948,32.38042799496362,28.40311389044412,5054.645290174531,7,0.1671509685904276,1959-10-01
1959,2,213.79268949832604,0.9329999999999999,2.8260610670505337,0.013291418440891557,37.0,5.0,3.0,2.0,50.0,97.0,0.45428850692444517,116.79268949832604,116.79268949832604,,116.79268949832604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.79268949832604,990.5,964.48275613699,26.01724386301003,0.09263297926368382,0.0016792689498325714,990.4056877517866,0.09696571057778557,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.89954854626492,0.0,0.0,0.0,26.182384832143814,0.0,0.0,0.0,0.5332461269275725,0.0,0.0,0.0,0.9698671875137658,0.96,0.96,0.96,25.393672949236077,0.0,0.0,0.0,25.393672949236077,0.11862135340143554,6.0368053948445885e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.431742324405504,25.4,25.4,964.5480262811884,964.4395798595788,28.00436006784665,23.65834513822158,4266.1370554716605,7,0.1410759608290893,1959-10-08
1959,3,203.14684997179734,0.9465714285714285,0.7752186349296925,0.0038380628576136716,37.0,5.0,3.0,2.0,50.0,97.0,0.47754363358856977,106.14684997179734,106.14684997179734,,106.14684997179734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.14684997179734,990.5,964.4188810998309,26.081118900169226,0.08887571842123833,0.0006146849971796857,990.4105095965816,0.07976218080699203,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8907244988830091,0.0,0.0,0.0,23.55279644532124,0.0,0.0,0.0,0.4796903553018582,0.0,0.0,0.0,0.9679690355301858,0.96,0.96,0.96,22.798980861446477,0.0,0.0,0.0,22.798980861446477,0.1122128424546075,5.96589833517213e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.4,964.4395798595788,964.4070206769117,23.65834513822158,22.304365644687,3830.228784723008,7,0.12666100478581377,1959-10-15
1959,4,198.02120785712376,0.9595714285714285,0.8517727210066985,0.004333750315634243,37.0,5.0,3.0,2.0,50.0,97.0,0.48992842371938633,101.02120785712376,101.02120785712376,,101.02120785712376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.02120785712376,990.5,964.4066321278711,26.093367872128884,0.08706671365821687,0.00017893348121639997,990.4127543528605,0.07231662693156056,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8854350049911218,0.0,0.0,0.0,22.283159780425795,0.0,0.0,0.0,0.4538321747540894,0.0,0.0,0.0,0.965383217475409,0.96,0.96,0.96,21.512611517373188,0.0,0.0,0.0,21.512611517373188,0.10861411650258243,5.914638499616406e-05,201.1701128186193,195.20770377157243,0.4969066185702751,0.4821789809675056,25.4,25.4,964.4095845924568,964.401814881952,22.304365644687,20.80695327498397,3614.1187349186957,7,0.11951450842985105,1959-10-22
1959,5,199.93904396705764,0.9545714285714285,2.4114675107771575,0.011782412026908844,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.401264657242704,120.08190110991481,120.08190110991481,,120.08190110991481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,159.3676153956291,990.5,964.4170067756415,26.082993224358376,0.09177709223444708,0.0020967750804110857,990.406126132685,0.10474521464602429,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8990803618476036,0.0,0.0,0.0,26.964820265247536,0.0,0.0,0.0,0.5491816754632899,0.0,0.0,0.0,0.9673527135796166,0.96,0.96,0.96,26.098915755000213,0.0,0.0,0.0,26.098915755000213,0.13007671262787676,6.018327656050167e-05,209.2745177174335,194.7956741845264,0.4979576697792255,0.3201536466588096,25.4,25.4,964.4556471063046,964.4070206769117,31.43421404423527,20.70453284246732,4384.617846840036,7,0.14499397641666786,1959-10-29
1959,6,223.61789379354983,0.9188571428571429,3.5406580475985714,0.015904522087348428,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31633734425557325,152.9036080792641,152.9036080792641,,152.9036080792641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,189.18932236497838,990.5,964.5417073627613,25.95829263723871,0.10230213646149969,0.005290360807926357,990.3924075027306,0.16620189923588158,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9186257049419451,0.0,0.0,0.0,34.99969358564534,0.0,0.0,0.0,0.7128247166119214,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.94970277807598,0.0,0.0,0.0,33.94970277807598,0.1517879859364159,6.165669526318326e-05,229.3650854576809,212.05144921368185,0.4139385172135244,0.2921107188842909,25.4,25.4,964.576190512746,964.472308695282,36.189786798539295,28.93919666421382,5703.550066716764,7,0.18860945987819988,1959-11-05
1959,7,236.31578484909113,0.8948571428571429,2.6583770499354835,0.011265350496396586,36.0,5.0,3.0,2.0,47.0,93.0,0.39365460949039177,143.31578484909113,143.31578484909113,,143.31578484909113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.31578484909113,990.5,964.6178947090946,25.88210529090543,0.10164090451941055,0.004331578484909086,990.3940275169956,0.14550194637503153,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9148030921162212,0.0,0.0,0.0,32.66006107068457,0.0,0.0,0.0,0.6651743598917427,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.68025923856403,0.0,0.0,0.0,31.68025923856403,0.13402964953510782,6.140012757425746e-05,243.27968621428656,229.3650854576809,0.4054671172572994,0.3822760603122588,25.4,25.4,964.6596781172858,964.576190512746,33.32310828996076,30.040687596945197,5322.283552078758,7,0.17600144021424463,1959-11-12
1959,8,255.8697422936772,0.8631428571428571,9.992563975454512,0.03377146818483636,36.0,5.0,3.0,2.0,47.0,93.0,0.3655103164588129,162.8697422936772,162.8697422936772,,162.8697422936772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.8697422936772,990.5,964.7200727220653,25.779927277934657,0.10854217730572202,0.006472975970473157,990.3849848467237,0.19072160832315002,0.0,0.0,0.0,25.358570408892035,0.0,0.0,0.0,,0.9221094520273041,0.0,0.0,0.0,37.364183378323666,0.0,0.0,0.0,0.7609813315340868,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,36.306533593573505,0.0,0.0,0.0,36.306533593573505,0.1413588826438909,6.187028098423764e-05,306.020121877383,243.27968621428656,0.3822760603122588,0.3039015847371745,25.4,25.10999286224427,964.9301006093868,964.6596781172858,48.2,33.32310828996076,6099.4976437203495,7,0.20170296440874172,1959-11-19
1959,9,270.8833891888809,0.8350000000000001,15.763643281497568,0.06288159037217884,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.32816636494806134,182.45481776030945,182.45481776030945,,182.45481776030945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,225.02624633173804,990.5,964.7805739264016,25.71942607359834,0.11495037856893783,0.0084016280991054,990.376647993332,0.23811893476178844,0.0,0.0,0.0,25.326486150142163,0.0,0.0,0.0,,0.9293071537757125,0.0,0.0,0.0,42.133978087429064,0.0,0.0,0.0,0.8581258266278832,0.0,0.0,0.0,0.975498290342905,0.96,0.96,0.96,41.118478231551094,0.0,0.0,0.0,41.118478231551094,0.15134236298166281,6.254563004979661e-05,283.6079686159883,239.64129376144416,0.3880800280296381,0.2715015391695843,25.4,25.23000466868949,964.834431874464,964.6378477625686,46.94136320287316,32.465522787692834,6907.904342900584,7,0.22843599017528388,1959-11-26
1959,10,309.38885674590523,0.7701428571428571,6.857656947378286,0.0219932122862345,31.0,5.0,3.0,2.0,36.0,77.0,0.24925939175532852,232.38885674590523,232.38885674590523,,232.38885674590523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,271.38885674590523,990.5,964.9482982916219,25.55170170837812,0.1313133107125547,0.016477771349181016,990.3522089179384,0.38308099282953956,0.0,0.0,0.0,25.020829633486837,0.0,0.0,0.0,,0.9426192127759213,0.0,0.0,0.0,53.74561447184663,0.0,0.0,0.0,1.0946153660253894,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1560299049689199,5.7770386819064136e-05,331.6115672476363,290.5219447532691,0.2650402194759972,0.2321993790478937,25.177987405686466,24.823346276161853,965.0580578362382,964.8620877790132,48.2,48.2,8097.600000000001,7,0.26777777777777784,1959-12-03
1959,11,374.13221997366685,0.6825714285714286,14.154897280580439,0.0377688675704081,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2677648308528967,273.9893628308097,273.9893628308097,,192.31762330187544,81.67173952893428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,319.8465056879526,990.5,965.2704537871938,25.229546212806277,0.14841551851128268,0.0247978725661619,990.3267866089225,0.28530205607625697,0.08269028436686973,0.0,0.0,24.77103076565256,14.186413657650181,0.0,0.0,,0.9278176575777601,0.5223616451150879,0.0,0.0,43.52907391577131,18.17714076827331,0.0,0.0,0.8865391836205968,0.37020653295872324,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.28896940236797,17.63182654522511,0.0,0.0,55.92079594759308,0.14896378000187943,5.655488400321237e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2198623001780478,24.884992198220576,24.629603123835253,965.4130606984988,965.1230973186462,64.5006749732564,48.2,9394.693719195639,7,0.3106710885977394,1959-12-10
1959,12,433.5279360983542,0.614,9.146352553227539,0.02081675978354281,38.0,5.0,4.0,3.0,54.0,104.0,0.24023420474803261,329.5279360983542,329.5279360983542,,164.7639680491771,164.7639680491771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,376.5279360983542,990.5,965.5508757124426,24.949124287557424,0.16842015394803583,0.0359055872196708,990.2956742588323,0.19257731542861042,0.19257731542861042,0.0,0.0,24.552221230961113,24.552221230961113,0.0,0.0,,0.922692418851318,0.922692418851318,0.0,0.0,36.60344694604449,36.60344694604449,0.0,0.0,0.7454877178420467,0.7454877178420467,0.0,0.0,0.9701405157669003,0.9701405157669003,0.96,0.96,35.51093085945473,35.51093085945473,0.0,0.0,71.02186171890945,0.1637537050524527,5.987043595210126e-05,462.56506724863937,420.28892993659525,0.2474488205427857,0.2248332339893224,24.6347136191592,24.370669591409627,965.6815428026188,965.4913001847146,77.21835072530463,68.20895393307211,11931.672768776789,7,0.39456589843838585,1959-12-17
1959,13,483.52234361642866,0.5627142857142857,8.607362514065796,0.01746098437513597,38.0,5.0,4.0,3.0,54.0,104.0,0.2153230066532013,379.52234361642866,379.52234361642866,,189.76117180821433,189.76117180821433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,426.52234361642866,990.5,965.775850546274,24.724149453726113,0.18606473152898592,0.045904468723285685,990.2680307997477,0.25523378768881316,0.25523378768881316,0.0,0.0,24.23694646578505,24.23694646578505,0.0,0.0,,0.931293990966093,0.931293990966093,0.0,0.0,42.002349512007754,42.002349512007754,0.0,0.0,0.855445000244557,0.855445000244557,0.0,0.0,0.9751579877314717,0.9751579877314717,0.96,0.96,40.9635852895669,40.9635852895669,0.0,0.0,81.92717057913379,0.16938169626435778,5.996101894319324e-05,516.7730027239134,467.1571483252964,0.22262315876537,0.2012489031969848,24.341599735180807,24.02279065240308,965.9254785122577,965.7022071674638,89.21614779193335,78.26312928404141,13763.764657294478,7,0.45515094766185443,1959-12-24
