WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1959,14,539.7090237266593,0.5245714285714286,4.486450457262273,0.008371882394547859,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2180473591387479,421.9947380123736,421.9947380123736,,210.9973690061868,210.9973690061868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,472.42330944094505,990.5,966.0286906067698,24.471309393230058,0.202264606529773,0.05439894760247469,990.2433364458677,0.3150338852103958,0.3150338852103958,0.0,0.0,23.899611953887405,23.899611953887405,0.0,0.0,,0.9372225729972959,0.9372225729972959,0.0,0.0,46.34956408155802,46.34956408155802,0.0,0.0,0.9439829751844809,0.9439829751844809,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.42257279992686,45.42257279992686,0.0,0.0,90.84514559985372,0.1683381055308768,5.979921707408492e-05,548.1781559247493,527.3375978981461,0.2253439778793446,0.1972171155906985,23.95377839881813,23.84864683183125,966.0668017016612,965.9730191905415,92.05314903147544,88.88612003060719,15261.984460775424,7,0.5046952533325206,1959-12-31
1959,15,552.6882879942425,0.5137142857142857,2.0928456119094756,0.0037338139796558286,41.0,6.0,4.0,3.0,66.0,120.0,0.2171325742583676,432.6882879942424,432.6882879942424,,216.34414399712128,216.34414399712128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,483.6882879942424,990.5,966.087097295974,24.412902704025914,0.2062403669777698,0.05653765759884842,990.2372219754234,0.3311520838334538,0.3311520838334538,0.0,0.0,23.81897259561589,23.81897259561589,0.0,0.0,,0.9385029580172742,0.9385029580172742,0.0,0.0,47.428529675151616,47.428529675151616,0.0,0.0,0.9659578345244729,0.9659578345244729,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.47995908164859,46.47995908164859,0.0,0.0,92.95991816329717,0.1681941370894328,5.967888268798275e-05,562.8280752081156,550.9983234585969,0.217786506584565,0.2132089803011832,23.830126535559494,23.752048955954265,966.1327263384364,966.0794924555636,94.99358871098448,92.62097307201596,15617.266251433926,7,0.5164439897960954,1960-01-07
1959,16,578.3210341642164,0.49514285714285716,3.7719657012524004,0.006496905734140744,41.0,6.0,4.0,3.0,66.0,120.0,0.20757762548466266,458.3210341642163,458.3210341642163,,229.16051708210816,229.16051708210816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.3210341642163,990.5,966.2024446537389,24.297555346261106,0.21682455751828678,0.06166420683284322,990.2215112356489,0.3717103969878366,0.3717103969878366,0.0,0.0,23.647356184922128,23.647356184922128,0.0,0.0,,0.941196338629185,0.941196338629185,0.0,0.0,50.01691236393652,50.01691236393652,0.0,0.0,1.0186743862308865,1.0186743862308865,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.99908410156922,47.99908410156922,0.0,0.0,95.99816820313843,0.16604007457550032,5.820987978678915e-05,589.2318351168824,562.8280752081156,0.2132089803011832,0.203654984079732,23.752048955954265,23.57310631565401,966.251543258026,966.1327263384364,96.4,94.99358871098448,16127.692258127257,7,0.5333231566841025,1960-01-14
1959,17,622.6065881268352,0.473,11.08206980976958,0.0173779481146039,41.0,6.0,4.0,3.0,66.0,120.0,0.192987423524374,502.60658812683516,502.60658812683516,,251.30329406341758,251.30329406341758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,553.6065881268352,990.5,966.3904263525073,24.10957364749267,0.24113039317701915,0.07264861216889605,990.1862209946539,0.4476536929047118,0.4476536929047118,0.0,0.0,23.348140949242026,23.348140949242026,0.0,0.0,,0.9443631096745762,0.9443631096745762,0.0,0.0,54.32663144774316,54.32663144774316,0.0,0.0,1.1064487056566834,1.1064487056566834,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15503323023124713,5.338276466129571e-05,666.8063237852695,601.777842158206,0.1994091367166893,0.1799623004754877,23.486781552465843,23.04906730275188,966.567225295141,966.3071113686328,96.4,96.4,16195.200000000003,7,0.5355555555555557,1960-01-21
1959,18,686.3062935486914,0.4437142857142858,8.874615892306029,0.012873983188010415,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1853593300777657,559.0205792629771,559.0205792629771,,199.32373744890265,199.32373744890265,160.37310436517188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,611.7348649772629,990.5,966.6452251741947,23.85477482580526,0.27416412048315547,0.09360823170519084,990.1322276478115,0.28744165173872405,0.28744165173872405,0.21232077946409467,0.0,23.19956082187815,23.19956082187815,19.91540024188631,0.0,,0.931907182188626,0.931907182188626,0.7968230854172825,0.0,42.27457606819077,42.27457606819077,33.97075643037838,0.0,0.8609893292910543,0.8609893292910543,0.6918687664028182,0.0,0.9721231092279836,0.9721231092279836,0.9692659663708408,0.96,39.86505782203127,39.86505782203127,32.97934353631698,0.0,112.70945918037953,0.16423310678670244,5.597800332919664e-05,705.8654488603318,673.1577568282033,0.2007888324402697,0.1752619637140807,23.305732074544707,22.98912405994289,966.7234617954412,966.5926310273128,116.70281092392592,96.4,18935.18914230376,7,0.6261636621132196,1960-01-28
1959,19,749.5850630922795,0.415,13.583859939753083,0.018078981187801598,43.0,7.0,5.0,4.0,78.0,137.0,0.18286308466030204,612.5850630922795,612.5850630922795,,204.19502103075982,204.19502103075982,204.19502103075982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.5850630922795,990.5,966.898340252369,23.601659747630915,0.3059032380777204,0.11341595882052313,990.0806808031018,0.2952402685026297,0.2952402685026297,0.2952402685026297,0.0,22.887100282230033,22.887100282230033,22.887100282230033,0.0,,0.9344219630724515,0.9344219630724515,0.9344219630724515,0.0,42.8234806446978,42.8234806446978,42.8234806446978,0.0,0.8721686485681834,0.8721686485681834,0.8721686485681834,0.0,0.9772168648568182,0.9772168648568182,0.9772168648568182,0.96,41.85017180543631,41.85017180543631,41.85017180543631,0.0,125.55051541630893,0.16747560022042488,5.6931845386475187e-05,768.4460718744957,720.3337222668207,0.1901896242881344,0.1782818665021104,23.05856239135998,22.776714055433587,966.973784287498,966.7813348890672,129.32961364700373,119.64430269543406,21092.4865899399,7,0.6975028634239385,1960-02-04
1959,20,807.4055665181814,0.39442857142857146,10.595050912492345,0.013137653633391958,43.0,7.0,5.0,4.0,78.0,137.0,0.1697801352450938,670.4055665181814,670.4055665181814,,223.46852217272718,223.46852217272718,223.46852217272718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,725.4055665181814,990.5,967.1296222660727,23.370377733927334,0.3387620607775493,0.13112166995545443,990.030116269267,0.3535917487945449,0.3535917487945449,0.3535917487945449,0.0,22.54690225439979,22.54690225439979,22.54690225439979,0.0,,0.9387156463443544,0.9387156463443544,0.9387156463443544,0.0,46.37945222966555,46.37945222966555,46.37945222966555,0.0,0.9445916951052047,0.9445916951052047,0.9445916951052047,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.45186318507224,45.45186318507224,45.45186318507224,0.0,136.3555895552167,0.168875865850912,5.650411280968733e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.712630415445407,22.38503646170523,967.2387742708268,967.0174655904495,141.1623828023212,131.3565530132451,22907.73904527641,7,0.7575310530845373,1960-02-11
1959,21,852.7338762521432,0.37700000000000006,7.2022685458522995,0.0082781174952411,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.13956427149487474,734.0195905378575,734.0195905378575,,244.6731968459525,244.6731968459525,244.6731968459525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,784.448161966429,990.5,967.3109355050085,23.18906449499148,0.3770305218103592,0.15714159139997236,989.9658278867897,0.42428158077062783,0.42428158077062783,0.42428158077062783,0.0,22.23061080101053,22.23061080101053,22.23061080101053,0.0,,0.9420352756650309,0.9420352756650309,0.9420352756650309,0.0,50.23921776875449,50.23921776875449,50.23921776875449,0.0,1.0232019912169958,1.0232019912169958,1.0232019912169958,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.78118178900536,47.78118178900536,47.78118178900536,0.0,143.34354536701608,0.16815016793154763,5.432502885053251e-05,885.1094475277025,834.6935677067364,0.1641320902668486,0.1186293969556953,22.38503646170523,21.989061867157712,967.4404377901108,967.2387742708268,144.60000000000002,141.1623828023212,24081.715621658703,7,0.796353029816756,1960-02-18
1959,22,934.740248238801,0.35000000000000003,16.081318333526387,0.01689819235243666,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11947536092401723,822.8831053816582,822.8831053816582,,243.83548839290708,243.83548839290708,243.83548839290708,91.37664020293688,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,872.4545339530868,990.5,967.638960992955,22.86103900704482,0.45360200378731613,0.20915893655413922,989.8372390596586,0.42568563744534954,0.42568563744534954,0.42568563744534954,0.13786900253984605,21.772592429258005,21.772592429258005,21.772592429258005,9.285631762897706,,0.9401495012816438,0.9401495012816438,0.9401495012816438,0.4009519703637951,48.991460417314116,48.991460417314116,48.991460417314116,18.16391757223274,0.9977894178679046,0.9977894178679046,0.9977894178679046,0.36993722143040203,0.9784222935716116,0.9784222935716116,0.9784222935716116,0.9669937221430401,45.27678503944511,45.27678503944511,45.27678503944511,17.733927896587964,153.56428301492332,0.16413991736673722,5.178963337460755e-05,997.6786758623872,885.1094475277025,0.1327936262802067,0.1102437339581533,21.989061867157712,21.529271972333927,967.8907147034496,967.4404377901108,167.8547286078913,144.60000000000002,25798.799546507114,7,0.8531349056384627,1960-02-25
1959,23,1153.070446309852,0.2894285714285714,44.77139206581233,0.03813450527706334,41.0,8.0,7.0,6.0,67.0,129.0,0.11246737017217244,1024.070446309852,1012.3449576922702,,253.08623942306758,253.08623942306758,253.08623942306758,253.08623942306758,11.725488617581927,3.7267056846578224,0.7271620848112823,0.636266824209872,0.5453715636084617,6.089982460294489,44.72670568465782,8.727162084811281,7.636266824209872,6.5453715636084615,73.08998246029448,1073.4350922859492,990.5,968.3810785455453,22.11892145445477,0.6673931173784622,0.3780215092269511,989.4545853733946,0.4550148918619004,0.4550148918619004,0.4550148918619004,0.4550148918619004,20.618491935987446,20.618491935987446,20.618491935987446,20.618491935987446,,0.940067662576323,0.940067662576323,0.940067662576323,0.940067662576323,48.036159614131584,48.036159614131584,48.036159614131584,48.036159614131584,0.9783331896971809,0.9783331896971809,0.9783331896971809,0.9783331896971809,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69094723840182,46.69094723840182,46.69094723840182,46.69094723840182,186.76378895360727,0.16246243181896639,5.135249339399064e-05,1311.0784203230735,1042.8375986738165,0.1237009484161773,0.0983922837874275,21.27234937017312,19.77466698895352,968.8776750353012,968.0346324529748,192.8,175.31537551738532,31376.316544206027,7,1.0375766052978184,1960-03-03
1959,24,1934.456971778843,0.18328571428571427,162.72161142292097,0.08524113136554834,47.857142857142854,8.857142857142858,8.714285714285714,8.571428571428571,101.28571428571429,175.28571428571428,0.09266393459377624,1759.1712574931285,1100.0,,275.0,275.0,275.0,275.0,659.1712574931286,52.12069272340437,9.142857142857144,14.747809255447338,32.34767298059309,550.8122253908265,99.97783558054722,18.0,23.462094969733048,40.91910155202165,652.0979396765407,1241.4399305502805,990.5,970.7824039758015,19.717596024198524,0.9222483110916639,0.48,989.0977516889083,0.5349,0.5349,0.5349,0.5349,17.780447713106867,17.780447713106867,17.780447713106867,17.780447713106867,,0.9320555550340571,0.9320555550340571,0.9320555550340571,0.9320555550340571,44.707354416880335,44.707354416880335,44.707354416880335,44.707354416880335,0.9105367498346301,0.9105367498346301,0.9105367498346301,0.9105367498346301,0.977953109021918,0.977953109021918,0.977953109021918,0.977953109021918,43.72810343201868,43.72810343201868,43.72810343201868,43.72810343201868,174.9124137280747,0.09498237087534202,4.4169801446483516e-05,2450.1297002835204,1414.1459885179058,0.1179765543912295,0.0746899235492814,19.37257334798607,16.372290621280165,972.1865199662016,969.2072408859808,192.15655937494495,159.11582577273882,29385.28550631655,7,0.9717356318226373,1960-03-10
1959,25,3034.896653066931,0.08614285714285715,148.29127730317026,0.0490585053454732,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.06808007302977959,2827.896653066931,1100.0,,275.0,275.0,275.0,275.0,1727.8966530669309,46.71428571428572,8.142857142857142,14.714285714285714,68.51451095788698,1589.8107135376154,100.0,18.0,25.0,79.2287966721727,1712.6678563947582,1243.0,990.5,973.5738880054687,16.92611199453126,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.984922582012985,14.984922582012985,14.984922582012985,14.984922582012985,,0.9128131365603648,0.9128131365603648,0.9128131365603648,0.9128131365603648,36.90437019027185,36.90437019027185,36.90437019027185,36.90437019027185,0.7516165008202005,0.7516165008202005,0.7516165008202005,0.7516165008202005,0.9701437006675852,0.9701437006675852,0.9701437006675852,0.9701437006675852,35.802954620430405,35.802954620430405,35.802954620430405,35.802954620430405,143.21181848172162,0.047914752253310225,3.616460062669738e-05,3488.168641405712,2616.898726339248,0.0759143029821861,0.0617501960376238,15.969744696317996,13.963405609264887,974.5954049782168,972.5890658911636,154.48276387888953,131.71106677383466,24059.58550492923,7,0.7956212137873423,1960-03-17
1959,26,3825.8165320967864,0.04357142857142857,76.97906226986684,0.020281104730477274,59.0,11.0,12.0,13.0,144.0,239.0,0.06256915405458714,3586.8165320967864,1100.0,,275.0,275.0,275.0,275.0,2486.8165320967864,41.0,7.0,13.0,67.0,2358.8165320967864,100.0,18.0,25.0,80.0,2502.8165320967864,1243.0,990.5,975.309781127476,15.190218872524058,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.249029460005783,13.249029460005783,13.249029460005783,13.249029460005783,,0.8896386362434898,0.8896386362434898,0.8896386362434898,0.8896386362434898,31.79307085176328,31.79307085176328,31.79307085176328,31.79307085176328,0.647516717958519,0.647516717958519,0.647516717958519,0.647516717958519,0.97,0.97,0.97,0.97,30.83927872621038,30.83927872621038,30.83927872621038,30.83927872621038,123.35711490484152,0.03233332518777094,3.11507865921317e-05,4027.02207729478,3573.2680912123824,0.0668855495583341,0.0593490662361981,13.783075822769767,12.82936018603231,975.7294504014494,974.775734764712,129.58810070624713,118.4101495209042,20723.995304013377,7,0.6853173050268974,1960-03-24
1959,27,4283.047190113122,0.030142857142857145,86.75872085791116,0.02008582750112136,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.06701007636428631,3996.047190113122,1100.0,,275.0,275.0,275.0,275.0,2896.047190113122,31.571428571428573,4.428571428571426,7.857142857142857,56.71428571428573,2795.4757615416934,100.0,18.0,25.0,80.0,2960.047190113122,1243.0,990.5,976.1979763579069,14.302023642093006,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.360834229574731,12.360834229574731,12.360834229574731,12.360834229574731,,0.8708801136647882,0.8708801136647882,0.8708801136647882,0.8708801136647882,29.038267537551516,29.038267537551516,29.038267537551516,29.038267537551516,0.5914107441456521,0.5914107441456521,0.5914107441456521,0.5914107441456521,0.97,0.97,0.97,0.97,28.167119511424968,28.167119511424968,28.167119511424968,28.167119511424968,112.66847804569987,0.026374559010973943,2.845163587012623e-05,4542.047335439719,4076.122635680716,0.0709032445194155,0.0586341534250936,12.739506164186077,11.886863963627086,976.6719466238546,975.8193044232956,117.316530831549,106.42213030054424,18928.304311677577,7,0.625935989142777,1960-03-31
1959,28,4580.855610353645,0.02242857142857143,28.269099444288653,0.006180831801637314,70.0,14.0,18.0,25.0,168.0,295.0,0.06440223443854672,4285.855610353645,1100.0,,275.0,275.0,275.0,275.0,3185.8556103536453,30.0,4.0,7.0,55.0,3089.8556103536457,100.0,18.0,25.0,80.0,3257.8556103536457,1243.0,990.5,976.7429657669471,13.75703423305283,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.815844820534553,11.815844820534553,11.815844820534553,11.815844820534553,,0.8504700473013506,0.8504700473013506,0.8504700473013506,0.8504700473013506,27.102414708032597,27.102414708032597,27.102414708032597,27.102414708032597,0.5519840062735762,0.5519840062735762,0.5519840062735762,0.5519840062735762,0.97,0.97,0.97,0.97,26.289342266791618,26.289342266791618,26.289342266791618,26.289342266791618,105.15736906716646,0.022959101974422073,2.6554891178577392e-05,4629.081161917657,4525.162733396875,0.0651910256890483,0.0637275497407335,11.91776278536542,11.727592061172452,976.8312185263092,976.6410478021164,106.97611868395455,103.5893396760138,17666.43800328397,7,0.5842076059287027,1960-04-07
1959,29,4174.892368681458,0.032857142857142856,80.18324879457623,0.019113270705639812,70.0,14.0,18.0,25.0,168.0,295.0,0.07077949203420408,3879.8923686814574,1100.0,,275.0,275.0,275.0,275.0,2779.8923686814574,30.0,4.000000000000004,7.0,55.0,2683.8923686814574,100.0,18.0,25.0,80.0,2851.8923686814574,1243.0,990.5,975.9988477652856,14.501152234714434,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.559962822196155,12.559962822196155,12.559962822196155,12.559962822196155,,0.8760805796717582,0.8760805796717582,0.8760805796717582,0.8760805796717582,29.68190438670098,29.68190438670098,29.68190438670098,29.68190438670098,0.604519437611018,0.604519437611018,0.604519437611018,0.604519437611018,0.97,0.97,0.97,0.97,28.79144725509995,28.79144725509995,28.79144725509995,28.79144725509995,115.1657890203998,0.027669034557200572,2.9082269954646416e-05,4479.24156045041,3970.811432946144,0.0742921201325152,0.0658593639165859,12.94066255100062,12.001798531857496,976.5570120556242,975.6181480364812,119.76998674194664,108.4788056259002,19347.85255542717,7,0.6398099390022212,1960-04-14
1959,30,3627.0004795907307,0.052,79.08262487695583,0.021708332992745345,70.0,14.0,18.0,25.0,168.0,295.0,0.08151663167528003,3332.0004795907307,1100.0,,275.0,275.0,275.0,275.0,2232.000479590731,30.000000000000018,4.0,6.999999999999998,55.0,2136.000479590731,100.0,18.0,25.0,80.0,2304.000479590731,1243.0,990.5,974.8895962543709,15.610403745629194,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.669214333110915,13.669214333110915,13.669214333110915,13.669214333110915,,0.8965366818536726,0.8965366818536726,0.8965366818536726,0.8965366818536726,33.0566033326288,33.0566033326288,33.0566033326288,33.0566033326288,0.6732505770392828,0.6732505770392828,0.6732505770392828,0.6732505770392828,0.97,0.97,0.97,0.97,32.06490523264993,32.06490523264993,32.06490523264993,32.06490523264993,128.2596209305997,0.03549689081215486,3.238879316429286e-05,3901.198240068088,3417.233058807453,0.0863271526768353,0.0756177927515037,14.113721486675438,13.08817622162325,975.4706343658584,974.4450891008064,133.4037228183521,121.5105253769012,21547.616316340755,7,0.7125534496144429,1960-04-21
1959,31,3024.297524080081,0.08542857142857142,90.71807818707028,0.029823711478726058,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.10298072005919792,2714.4403812229384,1100.0,,275.0,275.0,275.0,275.0,1614.4403812229382,32.857142857142854,4.0,7.571428571428574,56.142857142857146,1513.8689526515097,100.0,18.0,25.0,80.0,1701.297524080081,1243.0,990.5,973.5649103460015,16.935089653998585,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.99390024148031,14.99390024148031,14.99390024148031,14.99390024148031,,0.9130053467533583,0.9130053467533583,0.9130053467533583,0.9130053467533583,36.924494758082815,36.924494758082815,36.924494758082815,36.924494758082815,0.7520263698183872,0.7520263698183872,0.7520263698183872,0.7520263698183872,0.97,0.97,0.97,0.97,35.816759915340334,35.816759915340334,35.816759915340334,35.816759915340334,143.26703966136134,0.04760365730713312,3.617854536903064e-05,3313.0406406455268,2782.206511497961,0.1153760508694845,0.089042071015018,15.570725904555609,14.334510182304363,974.2243004051774,972.988084682926,149.7744366282425,135.85956393448834,24068.862663108703,7,0.795927998118674,1960-04-28
1959,32,2526.9841678382204,0.12228571428571429,62.363714051592005,0.02470178238544177,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.12460829011791738,2212.4127392667915,1100.0,,275.0,275.0,275.0,275.0,1112.4127392667917,36.42857142857142,4.142857142857141,8.571428571428573,57.38935234126599,1005.8805297826684,100.0,18.0,25.0,79.53220948412313,1204.451958354097,1243.0,990.5,972.3720307499543,18.12796925004568,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.186779837527403,16.186779837527403,16.186779837527403,16.186779837527403,,0.9243857759066584,0.9243857759066584,0.9243857759066584,0.9243857759066584,40.35551399807399,40.35551399807399,40.35551399807399,40.35551399807399,0.8219045620789,0.8219045620789,0.8219045620789,0.8219045620789,0.9722515898434454,0.9722515898434454,0.9722515898434454,0.9722515898434454,39.23710747340146,39.23710747340146,39.23710747340146,39.23710747340146,156.94842989360583,0.06233634900620934,3.9633441892324705e-05,2716.0232486595064,2345.660513136817,0.1339878732339518,0.1176640858531183,16.62445762473771,15.730478607958837,972.8283319795228,971.934352962744,162.01791973335295,151.59114873503154,26367.336222125778,7,0.8719357216311434,1960-05-05
1959,33,2204.4468959362493,0.1542857142857143,34.80059680849789,0.015804698128438786,55.0,13.0,13.0,17.0,178.0,276.0,0.12531026975499152,1928.4468959362493,1100.0,,275.0,275.0,275.0,275.0,828.4468959362495,45.0,5.0,12.0,51.02752619897189,715.4193697372775,100.0,18.0,25.0,68.0275261989719,893.4193697372776,1243.0,990.5,971.5934925074324,18.906507492567666,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.96531808004939,16.96531808004939,16.96531808004939,16.96531808004939,,0.9286199671416909,0.9286199671416909,0.9286199671416909,0.9286199671416909,42.48883602791818,42.48883602791818,42.48883602791818,42.48883602791818,0.8653530759250139,0.8653530759250139,0.8653530759250139,0.8653530759250139,0.9765353075925013,0.9765353075925013,0.9765353075925013,0.9765353075925013,41.49222315756043,41.49222315756043,41.49222315756043,41.49222315756043,165.96889263024173,0.07537804218040209,4.191133652278831e-05,2301.531632213161,2102.056335477332,0.1313000014994014,0.1199201419337423,17.212467708743354,16.730975613174103,971.8278349743076,971.3463428787384,168.84967925425815,163.24827365975145,27882.773961880608,7,0.9220494035013429,1960-05-12
1959,34,1986.9078619426775,0.178,32.90781828838002,0.01675177245735303,55.0,13.0,13.0,17.0,178.0,276.0,0.13908466789435447,1710.9078619426775,1100.0,,275.0,275.0,275.0,275.0,610.9078619426775,45.0,4.999999999999999,12.0,37.6283828008171,511.27947914186046,100.0,18.0,25.0,54.6283828008171,689.2794791418604,1243.0,990.5,971.0381441994226,19.461855800577286,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.520666388059006,17.520666388059006,17.520666388059006,17.520666388059006,,0.931458621902683,0.931458621902683,0.931458621902683,0.931458621902683,44.01405883682998,44.01405883682998,44.01405883682998,44.01405883682998,0.896416676921181,0.896416676921181,0.896416676921181,0.896416676921181,0.9792725370255138,0.9792725370255138,0.9792725370255138,0.9792725370255138,43.102123111793794,43.102123111793794,43.102123111793794,43.102123111793794,172.40849244717518,0.08692402078262955,4.3537498092721006e-05,2067.468969295266,1871.701607458672,0.1474594021291367,0.1334965622696042,17.873313086461387,17.295954454699988,971.2628561327816,970.6854975010204,176.34761030848858,169.8279717434692,28964.62673112543,7,0.9578249580398621,1960-05-19
1959,35,1769.0616915313014,0.19942857142857143,27.712757734561364,0.015793939206897714,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.15058574068089214,1502.4902629598728,1100.0,,275.0,275.0,275.0,275.0,402.49026295987267,45.285714285714285,5.142857142857143,12.142857142857142,24.80738068822567,315.1114537002184,100.0,18.0,25.0,41.235952116797094,484.8257394145041,1243.0,990.5,970.3538916187935,20.146108381206545,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.20491896868827,18.20491896868827,18.20491896868827,18.20491896868827,,0.9345400019190931,0.9345400019190931,0.9345400019190931,0.9345400019190931,45.884017806630986,45.884017806630986,45.884017806630986,45.884017806630986,0.9345013809904478,0.9345013809904478,0.9345013809904478,0.9345013809904478,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.966337450498365,44.966337450498365,44.966337450498365,44.966337450498365,179.86534980199346,0.10183858995967042,4.5420542879291274e-05,1860.314920798596,1677.712303316742,0.1616085724394385,0.125170447629693,18.50004776138143,17.910100843363118,970.6487097441186,970.0587628261004,182.96661374339104,176.7463462565267,30217.3787667349,7,0.999251943344408,1960-05-26
1959,36,1560.0507142104234,0.22285714285714286,30.191681019894208,0.019448438015298716,53.0,12.0,12.0,13.0,120.0,210.0,0.1348285724896824,1350.0507142104234,1100.0,,275.0,275.0,275.0,275.0,250.0507142104233,45.80446971181933,5.999999999999999,11.984760472917168,15.47932992731192,170.78215409837486,98.80446971181934,18.0,23.98476047291717,28.47932992731192,290.78215409837486,1240.7892301847367,990.5,969.6786253843721,20.82137461562786,0.9205627796071578,0.48,989.0994372203928,0.5349,0.5349,0.5349,0.5349,18.885911836020707,18.885911836020707,18.885911836020707,18.885911836020707,,0.9367092563950667,0.9367092563950667,0.9367092563950667,0.9367092563950667,47.71089442733491,47.71089442733491,47.71089442733491,47.71089442733491,0.9717086441412405,0.9717086441412405,0.9717086441412405,0.9717086441412405,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.75667653878821,46.75667653878821,46.75667653878821,46.75667653878821,187.02670615515285,0.12013596543796054,4.722896620079618e-05,1645.7136786211431,1466.3705361774826,0.1432107334531049,0.1276042137390192,19.21289107122754,18.603427933474897,969.9553826540068,969.3759663476504,190.47147526834996,184.05309694233503,31420.486634065677,7,1.0390372564175159,1960-06-02
1959,37,1364.708935514973,0.24985714285714286,25.022500331445148,0.018374174580601983,53.0,12.0,12.0,13.0,120.0,210.0,0.1541532237342556,1154.7089355149733,1095.529496765604,,273.882374191401,273.882374191401,273.882374191401,273.882374191401,59.17943874936899,14.935763112935984,2.985896807208441,3.3816822142496563,3.6634890654371275,34.21260754953778,67.93576311293599,14.985896807208443,15.381682214249656,16.663489065437126,154.21260754953778,1193.8328388999983,990.5,969.0491988556283,21.45080114437165,0.8359847624005085,0.47418834579528546,989.1898268918042,0.5305859643788081,0.5305859643788081,0.5305859643788081,0.5305859643788081,19.61004207179705,19.61004207179705,19.61004207179705,19.61004207179705,,0.9389846214135142,0.9389846214135142,0.9389846214135142,0.9389846214135142,49.455520274662426,49.455520274662426,49.455520274662426,49.455520274662426,1.0072407387914954,1.0072407387914954,1.0072407387914954,1.0072407387914954,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.11292817829218,48.11292817829218,48.11292817829218,48.11292817829218,192.45171271316872,0.1412856380154807,4.879975885080469e-05,1446.688358904274,1291.2130338573666,0.1626377634778411,0.1451591137147565,19.92862607182096,19.290611501885444,969.3123777749216,968.8152409635516,192.8,191.29142794767512,32331.88773581235,7,1.0691761817398264,1960-06-09
1959,38,1170.1428302608895,0.2812857142857143,24.88239766192799,0.021071661583294342,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,223.42857142857142,0.19154901030452617,946.714258832318,946.714258832318,,236.6785647080795,236.6785647080795,236.6785647080795,236.6785647080795,0.0,0.0,0.0,0.0,0.0,0.0,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,1026.8571159751752,990.5,968.4347346093913,22.06526539060862,0.6035135126143659,0.30784012076911643,989.5886463666164,0.39747835530783826,0.39747835530783826,0.39747835530783826,0.39747835530783826,20.756433401917302,20.756433401917302,20.756433401917302,20.756433401917302,,0.938712485251581,0.938712485251581,0.938712485251581,0.938712485251581,45.2007079869985,45.2007079869985,45.2007079869985,45.2007079869985,0.9205846840529226,0.9205846840529226,0.9205846840529226,0.9205846840529226,0.9787284508092234,0.9787284508092234,0.9787284508092234,0.9787284508092234,44.2433350255484,44.2433350255484,44.2433350255484,44.2433350255484,176.9733401021936,0.15115966911138728,5.194769152206546e-05,1216.5619918456675,1117.0362502238706,0.2300731063548684,0.1726175907249948,21.144354571187275,20.438518340259492,968.5806234029436,968.2678282149892,185.91440431306407,162.6380238303052,29731.52113716852,7,0.9831852227899643,1960-06-16
1959,39,1046.1169791739158,0.31828571428571434,20.03704360201792,0.019439566023956627,62.0,12.0,14.0,16.0,153.0,257.0,0.24600742256775018,789.1169791739158,789.1169791739158,,243.21306189536827,243.21306189536827,243.21306189536827,59.4777934878109,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,877.1169791739158,990.5,968.0420954380171,22.45790456198285,0.45786820450488497,0.18805881288892315,989.8540729826062,0.42246720565383,0.42246720565383,0.42246720565383,0.08760756999702116,21.38951033893523,21.38951033893523,21.38951033893523,6.085029961870878,,0.9399297064343111,0.9399297064343111,0.9399297064343111,0.2668687751634972,47.97087530858549,47.97087530858549,47.97087530858549,11.603387096969012,0.977003570439623,0.977003570439623,0.977003570439623,0.23632152946983728,0.977917867232698,0.977917867232698,0.977917867232698,0.9636321529469837,45.56913261642722,45.56913261642722,45.56913261642722,11.286803867644737,147.9942017169264,0.1414816046833889,5.213282878872503e-05,1096.498822347363,976.7769450097452,0.2631102231814408,0.2343823766721604,21.7414324378027,21.16016615645847,968.2032820130916,967.8071077800388,159.1733149835291,141.52890372443198,24863.025888443633,7,0.82219000953848,1960-06-23
1959,40,876.1392250936005,0.37014285714285716,26.07458700238114,0.030028665535320916,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2646554283883185,644.8535108078862,644.8535108078862,,214.95117026929537,214.95117026929537,214.95117026929537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,725.9963679507434,990.5,967.4045569003745,23.09544309962561,0.3397439194526619,0.12328143736746479,990.0369746431799,0.3289078552535513,0.3289078552535513,0.3289078552535513,0.0,22.303509887551915,22.303509887551915,22.303509887551915,0.0,,0.9361379897321296,0.9361379897321296,0.9361379897321296,0.0,43.97621974814059,43.97621974814059,43.97621974814059,0.0,0.8956460233837189,0.8956460233837189,0.8956460233837189,0.0,0.9770658235586246,0.9770658235586246,0.9770658235586246,0.96,42.97829417853989,42.97829417853989,42.97829417853989,0.0,128.93488253561966,0.14709214446204846,5.556899053615949e-05,952.4350838829192,794.2548359930772,0.2858024776344938,0.2412009325968717,22.77876299682737,21.899338783303595,967.7097403355316,967.0770193439724,141.46039058551105,114.2734993097302,21661.060265984102,7,0.7163049029756647,1960-06-30
1959,41,708.9150161249632,0.4332857142857143,20.00553577365674,0.028130281388385473,58.0,11.0,11.0,11.0,136.0,227.0,0.32104643513348213,481.9150161249632,481.9150161249632,,240.9575080624816,240.9575080624816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,561.9150161249632,990.5,966.7356600644998,23.764339935500193,0.24585199098971625,0.06799040964973717,990.1861575993605,0.4130354969812255,0.4130354969812255,0.0,0.0,23.037462037879525,23.037462037879525,0.0,0.0,,0.9420459941767235,0.9420459941767235,0.0,0.0,51.2541284599795,51.2541284599795,0.0,0.0,1.0438722700606822,1.0438722700606822,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.55473034826356,47.55473034826356,0.0,0.0,95.10946069652712,0.13438232383329357,5.505352967703639e-05,760.52821131929,654.21608557748,0.3469801568691572,0.2984767647293748,23.390101184791945,22.695924289252574,966.9421128452772,966.51686434231,96.4,90.0208897027855,15978.389397016559,7,0.5283858927584841,1960-07-07
1959,42,589.8813452968362,0.4891428571428572,13.05543005276635,0.021786436878661473,58.0,11.0,11.0,11.0,136.0,227.0,0.38547762054369245,362.88134529683623,362.88134529683623,,181.44067264841811,181.44067264841811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.88134529683623,990.5,966.2510718956564,24.248928104343513,0.19183833078991303,0.0425762690593672,990.2655854001507,0.2340130316677285,0.2340130316677285,0.0,0.0,23.780500472826496,23.780500472826496,0.0,0.0,,0.9279523596504557,0.9279523596504557,0.0,0.0,39.25979300940009,39.25979300940009,0.0,0.0,0.7995884523299408,0.7995884523299408,0.0,0.0,0.9723579114438606,0.9723579114438606,0.96,0.96,38.18225365506713,38.18225365506713,0.0,0.0,76.36450731013426,0.12931404621096262,5.845132859833186e-05,630.1125986840717,562.8280752081156,0.4033203210697383,0.360253072981031,23.948282244625744,23.535438881050244,966.4204503947362,966.1327263384364,85.0658409425406,70.64984718010528,12829.237228102555,7,0.4242472628340792,1960-07-14
1959,43,533.9963216980892,0.5281428571428571,7.244322173486061,0.013588897041786186,58.0,11.0,11.0,11.0,136.0,227.0,0.4254522743938684,306.99632169808916,306.99632169808916,,153.49816084904458,153.49816084904458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,386.99632169808916,990.5,966.0029834476414,24.49701655235864,0.17211477202696893,0.03139926433961778,990.2964859636334,0.16716076385810927,0.16716076385810927,0.0,0.0,24.126341752133904,24.126341752133904,0.0,0.0,,0.9178529200680453,0.9178529200680453,0.0,0.0,33.33406434531951,33.33406434531951,0.0,0.0,0.6789015141612935,0.6789015141612935,0.0,0.0,0.97,0.97,0.96,0.96,32.334042414959924,32.334042414959924,0.0,0.0,64.66808482991985,0.12102918144362908,5.851494103459755e-05,556.2195342976412,512.1178199937132,0.4432573738652302,0.408112239867018,24.260184077880897,23.989507691089685,966.1029879043392,965.9045301899716,69.29087792855104,60.102065066493296,10864.238251426535,7,0.35926713794399917,1960-07-21
1959,44,475.6226365829238,0.5688571428571428,7.551053885279763,0.015725839490194373,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.43793858351667014,267.05120801149525,267.05120801149525,,206.72288368942802,60.32832432206721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,343.19406515435236,990.5,965.7403018646231,24.759698135376862,0.15665559664765824,0.023410241602298987,990.3199341617501,0.32570675515358094,0.060133155457451425,0.0,0.0,24.25392554197335,10.490801464271426,0.0,0.0,,0.9315941507130832,0.391200868577903,0.0,0.0,45.91875837973136,13.219697730339321,0.0,0.0,0.9352089283041011,0.26924027964031205,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.36596394128628,12.82310679842914,0.0,0.0,53.189070739715426,0.11210493567565007,5.519827530271175e-05,494.6810831907137,459.2604427967548,0.4804306944295468,0.3913403614516022,24.51643547288475,23.985325210012117,965.8260648743582,965.6666719925854,60.82948866676631,48.2,8935.763884272192,7,0.2954948374428635,1960-07-28
1959,45,444.66163038666707,0.602,3.394793954007582,0.007630151937026543,54.0,9.0,8.0,6.0,107.0,184.0,0.4138936662753032,260.661630386667,260.661630386667,,260.661630386667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.66163038666707,990.5,965.6009773367399,24.899022663260048,0.1525854426032863,0.022132326077333373,990.3252822313194,0.48094038300248093,0.0,0.0,0.0,24.243364511576942,0.0,0.0,0.0,,0.9462044542864833,0.0,0.0,0.0,58.63693723650112,0.0,0.0,0.0,1.1942349742668252,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10842214518733485,5.139951502667088e-05,455.65515596238953,435.49688511870175,0.4225058922059748,0.4038141511015573,24.323184809274288,24.146766466088867,965.6504482018308,965.559735983034,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-08-04
1959,46,418.14909481423956,0.6324285714285713,3.9274769807325844,0.009377266532575314,54.0,9.0,8.0,6.0,107.0,184.0,0.440152071917452,234.1490948142396,234.1490948142396,,234.1490948142396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.14909481423956,990.5,965.481670926664,25.018329073335945,0.1432283461999282,0.016829818962847885,990.3399418348372,0.388163731063064,0.0,0.0,0.0,24.470107177110073,0.0,0.0,0.0,,0.9428253790852886,0.0,0.0,0.0,52.97646638435536,0.0,0.0,0.0,1.0789504355265858,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11530070579576732,5.722958946143353e-05,430.9578316629287,408.00454625357366,0.4509753670382989,0.4269559258036981,24.554556337112256,24.362096833515714,965.5393102424832,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-08-11
1959,47,389.49782567094206,0.6648571428571428,4.4125407732674615,0.011315442962499601,54.0,9.0,8.0,6.0,107.0,184.0,0.4726239122596705,205.4978256709421,205.4978256709421,,205.4978256709421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.49782567094206,990.5,965.34728181568,25.1527181843199,0.13311642436129403,0.011243083659904058,990.3556404919789,0.299285006179444,0.0,0.0,0.0,24.70907367011925,0.0,0.0,0.0,,0.9363108122423969,0.0,0.0,0.0,46.62412993981714,0.0,0.0,0.0,0.9495749478577827,0.0,0.0,0.0,0.97989835031783,0.96,0.96,0.96,45.62592075825199,0.0,0.0,0.0,45.62592075825199,0.11709739680050331,6.167989829715036e-05,402.90237744418727,377.11676084070143,0.4879125488610244,0.4566863098877814,24.81248016778817,24.59629219690145,965.4130606984988,965.2855838042036,48.2,42.9326227387648,7665.154687386334,7,0.2534773375458444,1960-08-18
1959,48,361.0347304425162,0.6987142857142857,4.642471015924132,0.0129936462667599,54.0,9.0,8.0,6.0,107.0,184.0,0.5100793162778976,177.03473044251618,177.03473044251618,,177.03473044251618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,248.03473044251618,990.5,965.2051736522125,25.294826347787453,0.1230709098330129,0.007703473044251586,990.3692256171228,0.2225246640089795,0.0,0.0,0.0,24.94152730090122,0.0,0.0,0.0,,0.9276337827543047,0.0,0.0,0.0,40.17074043781003,0.0,0.0,0.0,0.8181413531122207,0.0,0.0,0.0,0.9733276269209227,0.96,0.96,0.96,39.10640235698788,0.0,0.0,0.0,39.10640235698788,0.10821015604866706,6.134651663315342e-05,373.01012538244936,344.6194637292325,0.5339222515434264,0.4932841965384821,25.071038546123287,24.84598402366378,965.2650506269122,965.1230973186462,41.94300600004139,35.30402979160756,6569.875595973965,7,0.2172577908721549,1960-08-25
1959,49,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,46.0,7.0,6.0,4.0,75.0,138.0,0.41532529267069496,194.3611600144787,194.3611600144787,,194.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.3611600144787,990.5,965.0618058000724,25.43819419992761,0.12495077719381073,0.00947777810988463,990.3655714446965,0.2675033293161562,0.0,0.0,0.0,25.03626231530775,0.0,0.0,0.0,,0.9334709837737932,0.0,0.0,0.0,44.546709787257164,0.0,0.0,0.0,0.9072649651172536,0.0,0.0,0.0,0.9792119426513589,0.96,0.96,0.96,43.62179010744247,0.0,0.0,0.0,43.62179010744247,0.13122080168062816,6.234215946295789e-05,340.5953058875766,325.6607962357874,0.4237538002581194,0.4051729357818892,25.09116621028501,24.968224971794218,965.102976529438,965.028303981179,45.49575765344873,42.05404010208057,7328.460738050336,7,0.24234327837468042,1960-09-01
1959,50,312.2596544754102,0.767,3.336572052809369,0.01070872682944547,46.0,7.0,6.0,4.0,75.0,138.0,0.4422117042821139,174.2596544754102,174.2596544754102,,174.2596544754102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.2596544754102,990.5,964.9612982723769,25.538701727622993,0.1178562842198234,0.007425965447540971,990.3747177503327,0.21528697856019283,0.0,0.0,0.0,25.198132499395438,0.0,0.0,0.0,,0.9268248518544107,0.0,0.0,0.0,39.91264523663104,0.0,0.0,0.0,0.8128848317032799,0.0,0.0,0.0,0.9723002942780238,0.96,0.96,0.96,38.81137620103221,0.0,0.0,0.0,38.81137620103221,0.12422191402268432,6.185859757139055e-05,323.62655383883583,302.30479186612183,0.4564929293648591,0.4264174195938298,25.27670171785452,25.107669878543323,965.0181327691942,964.9115239593306,41.55915397142597,36.47218299763019,6520.311201773411,7,0.21561875667240116,1960-09-08
1959,51,283.6904207773674,0.8111428571428572,4.577506567008713,0.016173554914054443,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,135.14285714285714,0.47624197275755925,148.54756363451028,148.54756363451028,,148.54756363451028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,6.857142857142857,5.714285714285714,3.857142857142857,73.57142857142857,206.261849348796,990.5,964.8347616831096,25.665238316890527,0.10832765032869321,0.0048547563634509855,990.3868175933078,0.1564096245422714,0.0,0.0,0.0,25.38108388749459,0.0,0.0,0.0,,0.9169488409034371,0.0,0.0,0.0,33.906956534035444,0.0,0.0,0.0,0.6905693795119234,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.88974783801438,0.0,0.0,0.0,32.88974783801438,0.1159635014833081,6.149819916137875e-05,294.72326674738565,270.26224589706084,0.500140472693842,0.4366129631178473,25.4,25.329941973219185,964.8788930669896,964.7810489835882,34.75044705005039,30.407203865987487,5525.477636786416,7,0.1827208213223021,1960-09-15
1959,52,264.9597413933352,0.8502857142857143,1.9399224155415027,0.007442465499157157,40.0,6.0,4.0,3.0,65.0,118.0,0.44543043675546545,146.9597413933352,146.9597413933352,,146.9597413933352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.9597413933352,990.5,964.7598389655733,25.74016103442661,0.10504456847654979,0.004695974139333471,990.3902594573841,0.15294546346122898,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916340623198689,0.0,0.0,0.0,33.54630680980046,0.0,0.0,0.0,0.6832241712790318,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.53991760550644,0.0,0.0,0.0,32.53991760550644,0.12279052878557903,6.150332421343203e-05,266.78604271350054,256.6827889882703,0.4597113833190906,0.4423019990094433,25.4,25.4,964.767144170854,964.7267311559532,32.97074473169571,30.58632641503629,5466.706157725082,7,0.18077732003059135,1960-09-22
1959,53,249.7991800258312,0.875,3.4418044812195627,0.0137782857448277,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.5,964.698795080155,25.801204919844963,0.0996939163806142,0.0031799180025831,990.3971261656168,0.1229824584485626,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096611498636602,0.0,0.0,0.0,29.865154895849297,0.0,0.0,0.0,0.6082516272067067,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.969200248973817,0.0,0.0,0.0,28.969200248973817,0.1159699573312377,6.105500859400088e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.4,25.4,964.698795080155,964.698795080155,28.969200248973817,28.969200248973817,1390.5216119507431,2,0.16094000138318787,1960-09-29
1960,1,242.84237201411477,0.8854285714285715,2.1473285714034445,0.009044816065446529,37.0,5.0,3.0,2.0,50.0,97.0,0.3997791319122973,145.84237201411477,145.84237201411477,,145.84237201411477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.84237201411477,990.5,964.6570542320848,25.842945767915257,0.10288555110924455,0.004584237201411457,990.3925302116894,0.1509106043029696,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9157743786074013,0.0,0.0,0.0,33.27466774235114,0.0,0.0,0.0,0.6776918073798603,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.27642771008061,0.0,0.0,0.0,32.27642771008061,0.13282246943597723,6.146531877767988e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3883119231615149,25.4,25.4,964.698795080155,964.608607280156,33.91844173003195,30.37079656874745,5422.439855293543,7,0.17931348727822563,1960-10-01
1960,2,230.17856252549115,0.9068571428571428,2.0339120277738028,0.009051841403901344,37.0,5.0,3.0,2.0,50.0,97.0,0.4216903243799875,133.17856252549117,133.17856252549117,,133.17856252549117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.17856252549115,990.5,964.5810713751529,25.918928624847013,0.09841608344638661,0.003317856252549086,990.3982660603011,0.12581103967463877,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.910202581529327,0.0,0.0,0.0,30.199734962130474,0.0,0.0,0.0,0.6150658851757734,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.293742913266563,0.0,0.0,0.0,29.293742913266563,0.12719432959861462,6.109134862567675e-05,234.76788002600708,220.53049583159049,0.4398484646498716,0.413174067888906,25.4,25.4,964.608607280156,964.5231829749896,30.37079656874745,27.02338152968594,4921.348809428782,7,0.16274301618481424,1960-10-08
1960,3,213.00840746096108,0.9357142857142857,2.76576900185302,0.013488507615634185,37.0,5.0,3.0,2.0,50.0,97.0,0.45618082018885175,116.0084074609611,116.0084074609611,,116.0084074609611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.00840746096108,990.5,964.4780504447657,26.02194955523422,0.09235618078470224,0.0016008407460960715,990.4060429784693,0.09582415338077806,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8989914425261751,0.0,0.0,0.0,25.99522645146274,0.0,0.0,0.0,0.5294343472803001,0.0,0.0,0.0,0.969092220045259,0.96,0.96,0.96,25.194371792334188,0.0,0.0,0.0,25.194371792334188,0.11805903752941578,6.028302497270123e-05,220.53049583159049,201.1701128186193,0.4821789809675056,0.4398484646498716,25.4,25.4,964.5231829749896,964.4070206769117,27.02338152968594,22.304365644687,4232.654461112144,7,0.1399687321796344,1960-10-15
1960,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.5,964.4070206769117,26.092979323088343,0.088178063991737,0.0004170112818619,990.4114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,0.1108731577080599,5.947634072655779e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.4,25.4,964.4070206769117,964.4070206769117,22.304365644687,22.304365644687,3747.133428307415,7,0.12391314247048331,1960-10-22
