WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1960,5,223.05068684004465,0.9171428571428571,4.799681029626823,0.021309802114560374,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42694540559271993,128.33640112575895,128.33640112575895,,128.33640112575895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,172.76497255433037,990.5,964.5383041210401,25.961695878959713,0.0965054525783361,0.002833640112575857,990.4006609073092,0.11837696339076376,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.905818981975952,0.0,0.0,0.0,28.999609973651598,0.0,0.0,0.0,0.5906234210519673,0.0,0.0,0.0,0.969208607541559,0.96,0.96,0.96,28.111278227212733,0.0,0.0,0.0,28.111278227212733,0.12542669956744626,6.0748425633278475e-05,234.76788002600708,201.1701128186193,0.4821789809675056,0.39613596199658,25.4,25.4,964.608607280156,964.4070206769117,31.31444326580955,22.304365644687,4722.69474217174,7,0.15617376792895965,1960-10-29
1960,6,241.8821953235025,0.8865714285714287,3.13070128032332,0.012558010559261498,36.0,5.0,3.0,2.0,47.0,93.0,0.3849305875882901,148.8821953235025,148.8821953235025,,148.8821953235025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.8821953235025,990.5,964.6493838036587,25.850616196341303,0.1036054828527603,0.004888219532350228,990.3915062976149,0.1573760883068953,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9170558208809635,0.0,0.0,0.0,34.01729512922395,0.0,0.0,0.0,0.6928166014098565,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.99677627534724,0.0,0.0,0.0,32.99677627534724,0.13630053594164798,6.155132714358271e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.4,25.4,964.7267311559532,964.608607280156,36.50403025105244,31.31444326580955,5543.458414258335,7,0.18331542375192908,1960-11-05
1960,7,289.89913343869637,0.8015714285714285,6.517428982550216,0.022870013409914285,36.0,5.0,3.0,2.0,47.0,93.0,0.32133567557732545,196.8991334386964,196.8991334386964,,196.8991334386964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.8991334386964,990.5,964.8605843016974,25.63941569830261,0.12055251525397104,0.010088690138131943,990.3693587946079,0.27528623325244467,0.0,0.0,0.0,25.233488259658067,0.0,0.0,0.0,,0.9340751556970813,0.0,0.0,0.0,45.51381568254745,0.0,0.0,0.0,0.9269616228624736,0.0,0.0,0.0,0.9788257672374867,0.96,0.96,0.96,44.55486076912171,0.0,0.0,0.0,44.55486076912171,0.15355745644081442,6.284859951578629e-05,302.30479186612183,270.26224589706084,0.3441102166945746,0.307636539354579,25.37524725574626,25.14172811108453,964.9115239593306,964.7810489835882,47.42109559902579,39.84595315208926,7485.216609212447,7,0.2475270042728984,1960-11-12
1960,8,323.3090643888645,0.7495714285714286,5.470073431636398,0.01674427213624557,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3162399283304095,221.0233501031502,221.0233501031502,,221.0233501031502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,269.30906438886444,990.5,965.0165453219442,25.4834546780557,0.13057928746039785,0.014204670020629986,990.355216042519,0.34610628955439665,0.0,0.0,0.0,24.992564431020273,0.0,0.0,0.0,,0.9403327117723883,0.0,0.0,0.0,50.93737030374888,0.0,0.0,0.0,1.037420983783073,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.08872794271797,0.0,0.0,0.0,48.08872794271797,0.14895771564953927,6.051607951015458e-05,340.5953058875766,302.30479186612183,0.3275380179488837,0.3009432071210847,25.14172811108453,24.85485752970444,965.102976529438,964.9115239593306,48.2,47.42109559902579,8078.90629437662,7,0.26715959968176656,1960-11-19
1960,9,354.7049451412796,0.7060000000000001,2.821927850740606,0.007831100989210615,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3085484140971596,245.2763737127082,245.2763737127082,,245.2763737127082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,296.41923085556533,990.5,965.1735247257064,25.32647527429362,0.14014730634893527,0.019055274742541588,990.3407974189086,0.4260357356316261,0.0,0.0,0.0,24.74123695757055,0.0,0.0,0.0,,0.9447154865568671,0.0,0.0,0.0,56.22015961632389,0.0,0.0,0.0,1.1450134341410163,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13597575733145043,5.465098574043081e-05,360.34880084276085,340.5953058875766,0.3274605041671544,0.2941594359467658,24.85485752970444,24.676858606990667,965.2017440042138,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-11-26
1960,10,370.96066251390897,0.687857142857143,2.926877359491503,0.0078536794822177,42.0,7.0,5.0,3.0,61.0,118.0,0.31818984687421964,252.96066251390897,252.96066251390897,,252.96066251390897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,306.96066251390897,990.5,965.2548033125695,25.24519668743049,0.14386770464833873,0.02059213250278173,990.3355401628489,0.4529438233204646,0.0,0.0,0.0,24.627793026958926,0.0,0.0,0.0,,0.9457308030404289,0.0,0.0,0.0,57.7784493356318,0.0,0.0,0.0,1.1767504956340484,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12997246287574057,5.296344541608569e-05,380.8369423592014,360.34880084276085,0.3274605041671544,0.3098438908500207,24.72418391130648,24.53719786276775,965.304184711796,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1960-12-03
1960,11,380.8369423592014,0.675,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.2783343426279846,274.8369423592014,274.8369423592014,,156.19253849097223,118.64440386822915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,322.8369423592014,990.5,965.304184711796,25.195815288204017,0.14947093639632694,0.024967388471840202,990.3255616751319,0.18606967017994241,0.11625585779007884,0.0,0.0,24.83530729315589,21.329993312760497,0.0,0.0,,0.9171312103096199,0.7818749807969043,0.0,0.0,34.96713268296936,26.412382192019386,0.0,0.0,0.7121615617712701,0.5379303908761586,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.50572501197309,25.62001072625881,0.0,0.0,58.1257357382319,0.1526263060987616,5.86912908974904e-05,380.8369423592014,380.8369423592014,0.3098438908500207,0.2730827512576453,24.884992198220576,24.53719786276775,965.304184711796,965.304184711796,59.780025027937214,48.2,9765.12360402296,7,0.32292075410128834,1960-12-10
1960,12,392.67557520077105,0.6607142857142857,3.152205012140842,0.007962281893740273,38.0,5.0,4.0,3.0,54.0,104.0,0.2650052262319187,288.67557520077105,288.67557520077105,,144.33778760038552,144.33778760038552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.67557520077105,990.5,965.3627559379801,25.137244062019914,0.154002088268154,0.02773511504015414,990.3182627966917,0.14761293932152736,0.14761293932152736,0.0,0.0,24.80789391939009,24.80789391939009,0.0,0.0,,0.9147172311025541,0.9147172311025541,0.0,0.0,32.120981201943586,32.120981201943586,0.0,0.0,0.6541951364957959,0.6541951364957959,0.0,0.0,0.97,0.97,0.96,0.96,31.157351765885274,31.157351765885274,0.0,0.0,62.31470353177055,0.15866017424155587,5.996285771052064e-05,402.90237744418727,380.8369423592014,0.2730827512576453,0.2581270447191808,24.884992198220576,24.74148890938532,965.4130606984988,965.304184711796,64.5006749732564,59.780025027937214,10468.870193337452,7,0.34619279739872527,1960-12-17
1960,13,428.4894102341349,0.6197142857142858,6.09128236596339,0.014172984093889842,38.0,5.0,4.0,3.0,54.0,104.0,0.2429439131558543,324.4894102341349,324.4894102341349,,162.24470511706744,162.24470511706744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,371.4894102341349,990.5,965.5282023460535,24.971797653946428,0.16664190184108366,0.03489788204682694,990.2984602161122,0.18658838763930277,0.18658838763930277,0.0,0.0,24.583669482419204,24.583669482419204,0.0,0.0,,0.9217744242114281,0.9217744242114281,0.0,0.0,36.05502951597826,36.05502951597826,0.0,0.0,0.7343183200810236,0.7343183200810236,0.0,0.0,0.97,0.97,0.96,0.96,34.97337863049891,34.97337863049891,0.0,0.0,69.94675726099781,0.16319366604596328,5.987911447972184e-05,445.541354005931,408.00454625357366,0.2548991204999081,0.2334238989600403,24.710241564892343,24.477715122419063,965.6049360930268,965.436020458141,73.5616857419359,65.58970599520457,11751.055219847633,7,0.3885930958944323,1960-12-24
1960,14,464.1831281097301,0.5798571428571428,4.543876130105933,0.009773176911280356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2535734093465121,346.46884239544437,346.46884239544437,,173.23442119772218,173.23442119772218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,396.8974138240158,990.5,965.6888240764937,24.811175923506262,0.17560917463767867,0.03929376847908884,990.2850970568833,0.21248208882995198,0.21248208882995198,0.0,0.0,24.383790891559503,24.383790891559503,0.0,0.0,,0.9257758043632075,0.9257758043632075,0.0,0.0,38.35083056492427,38.35083056492427,0.0,0.0,0.7810759789190281,0.7810759789190281,0.0,0.0,0.9700665457788862,0.9700665457788862,0.96,0.96,37.202934786378144,37.202934786378144,0.0,0.0,74.40586957275629,0.16030151066902398,5.9654538032274334e-05,477.3484869166725,453.0726139176065,0.2633570550662329,0.2295437790881638,24.441096767327892,24.30492588922324,965.748068191125,965.6388267626292,76.68372055116426,72.09905024072586,12500.186088223058,7,0.4133659420708683,1960-12-31
1960,15,539.4474630417803,0.5225714285714286,17.476078097900704,0.03243308318375215,41.0,6.0,4.0,3.0,66.0,120.0,0.22310090912214878,419.44746304178034,419.44746304178034,,209.72373152089017,209.72373152089017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.44746304178034,990.5,966.0275135836879,24.472486416312012,0.20165248990606432,0.053889492608356016,990.2444580174855,0.31266065959054673,0.31266065959054673,0.0,0.0,23.904283774207045,23.904283774207045,0.0,0.0,,0.9366095958322832,0.9366095958322832,0.0,0.0,46.03534931176201,46.03534931176201,0.0,0.0,0.937583489037923,0.937583489037923,0.0,0.0,0.9786746643818798,0.9786746643818798,0.96,0.96,44.946605141795146,44.946605141795146,0.0,0.0,89.89321028359029,0.1665447418639692,5.955202450131998e-05,577.9502839498093,494.6810831907137,0.2425805313314084,0.2076303158463732,24.194905243736965,23.65098105300294,966.200776277774,965.8260648743582,96.4,80.60092353633794,15102.05932764317,7,0.4994067237977239,1961-01-07
1960,16,586.7981718564997,0.49142857142857144,9.244727378769133,0.015508679092283442,41.0,6.0,4.0,3.0,66.0,120.0,0.20474053676640566,466.7981718564997,466.7981718564997,,233.39908592824986,233.39908592824986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.7981718564997,990.5,966.2392083469125,24.260791653087512,0.22179703060726097,0.0633596343712999,990.2148433350214,0.38607787156592926,0.38607787156592926,0.0,0.0,23.58955711654301,23.58955711654301,0.0,0.0,,0.941933298717733,0.941933298717733,0.0,0.0,50.851246793605064,50.851246793605064,0.0,0.0,1.0356669408066204,1.0356669408066204,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.95606991574267,47.95606991574267,0.0,0.0,95.91213983148533,0.1636091820422641,5.716629595839733e-05,608.7950640130589,562.8280752081156,0.2132089803011832,0.1971106651374327,23.752048955954265,23.44125178100817,966.3351802560522,966.1327263384364,96.4,94.99358871098448,16113.23949168954,7,0.5328452212860297,1961-01-14
1960,17,687.6768051222296,0.4438571428571429,18.2912428708453,0.026610780839439657,41.0,6.0,4.0,3.0,66.0,120.0,0.17475899412788684,567.6768051222296,567.6768051222296,,227.9834286871246,227.9834286871246,111.70994774798037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,618.6768051222296,990.5,966.6507072204888,23.849292779511124,0.2781091567056194,0.09706118712698261,990.1248296561673,0.3778434620194662,0.3778434620194662,0.15468048894052663,0.0,23.096278973659008,23.096278973659008,13.205733021098572,0.0,,0.9379070920878156,0.9379070920878156,0.5326250699910263,0.0,48.48159287827362,48.48159287827362,23.59632475255719,0.0,0.9874051502703384,0.9874051502703384,0.4805768788708185,0.0,0.9766686613237898,0.9766686613237898,0.9680972327523614,0.96,43.645739610738815,43.645739610738815,22.988596753595953,0.0,110.28007597507359,0.15996046553033358,5.381776735164052e-05,720.3337222668207,654.21608557748,0.1834256335872196,0.1665894519312126,23.305732074544707,23.02857908456717,966.7813348890672,966.51686434231,123.5100492068274,96.4,18527.05276381236,7,0.6126670887504088,1961-01-21
1960,18,754.0325565633646,0.4134285714285714,8.433239335087706,0.011091176347896756,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16872656232119151,626.7468422776502,626.7468422776502,,208.9156140925501,208.9156140925501,208.9156140925501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,679.461127991936,990.5,966.9161302262535,23.583869773746578,0.312652288808653,0.11802405268329508,990.0693236585081,0.3089921754381749,0.3089921754381749,0.3089921754381749,0.0,22.844201256816465,22.844201256816465,22.844201256816465,0.0,,0.9356133798081255,0.9356133798081255,0.9356133798081255,0.0,43.787046453192204,43.787046453192204,43.787046453192204,0.0,0.8917932067859918,0.8917932067859918,0.8917932067859918,0.0,0.9787361786974726,0.9787361786974726,0.9787361786974726,0.96,42.85740714809951,42.85740714809951,42.85740714809951,0.0,128.57222144429852,0.1705381411628697,5.698617612978405e-05,779.3663976124346,720.3337222668207,0.1801379593300632,0.1577850738657488,23.02857908456717,22.712630415445407,967.0174655904495,966.7813348890672,131.43854960740114,123.5100492068274,21600.13320264215,7,0.7142901191349917,1961-01-28
1960,19,821.0127245913135,0.38842857142857146,7.903881442043114,0.009598937687916429,43.0,7.0,5.0,4.0,78.0,137.0,0.16699042686312862,684.0127245913135,684.0127245913135,,228.0042415304378,228.0042415304378,228.0042415304378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,739.0127245913135,990.5,967.1840508983651,23.31594910163481,0.3464948747117374,0.13520381737739398,990.0183013079107,0.36814374276602185,0.36814374276602185,0.36814374276602185,0.0,22.466106666779655,22.466106666779655,22.466106666779655,0.0,,0.9395478909846434,0.9395478909846434,0.9395478909846434,0.0,47.191637754784814,47.191637754784814,47.191637754784814,0.0,0.9611331518286113,0.9611331518286113,0.9611331518286113,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.247804999689116,46.247804999689116,46.247804999689116,0.0,138.74341499906737,0.16898471548487873,5.635145697569324e-05,834.6935677067364,779.3663976124346,0.175783816725606,0.1641320902668486,22.712630415445407,22.38503646170523,967.2387742708268,967.0174655904495,141.1623828023212,131.3565530132451,23308.893719843316,7,0.7707967499948186,1961-02-04
1960,20,869.2341723177523,0.37157142857142855,10.103946432729831,0.011499097643271,43.0,7.0,5.0,4.0,78.0,137.0,0.15774378166933126,732.2341723177523,732.2341723177523,,244.07805743925073,244.07805743925073,244.07805743925073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,787.2341723177523,990.5,967.376936689271,23.12306331072903,0.37896586178671005,0.15618298422439794,989.9648511539889,0.42191703683703335,0.42191703683703335,0.42191703683703335,0.0,22.165997427880882,22.165997427880882,22.165997427880882,0.0,,0.9419650231488144,0.9419650231488144,0.9419650231488144,0.0,49.968023315993534,49.968023315993534,49.968023315993534,0.0,1.017678682606793,1.017678682606793,1.017678682606793,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.88239393744321,47.88239393744321,47.88239393744321,0.0,143.64718181232962,0.16535973979135096,5.454392666266117e-05,905.4211927358452,834.6935677067364,0.1641320902668486,0.151310794466868,22.38503646170523,21.93129494710784,967.5216847709434,967.2387742708268,144.60000000000002,141.1623828023212,24132.726544471378,7,0.7980398989573868,1961-02-11
1960,21,932.8428270714367,0.3512857142857143,16.75828307200181,0.016952433015656788,43.0,7.0,5.0,4.0,78.0,137.0,0.14715845181159587,795.8428270714367,795.8428270714367,,244.8028311645648,244.8028311645648,244.8028311645648,61.4343335777423,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,850.8428270714367,990.5,967.628588144093,22.8714118559069,0.433826998390043,0.19307118525758046,989.8731018163523,0.4265294217023316,0.4265294217023316,0.4265294217023316,0.09354357767741849,21.817984250556897,21.817984250556897,21.817984250556897,6.160955953983115,,0.9410439140149374,0.9410439140149374,0.9410439140149374,0.2673836830593234,49.33237769863173,49.33237769863173,49.33237769863173,12.155936803849906,1.0047327433529885,1.0047327433529885,1.0047327433529885,0.2475750876547842,0.9790432230511926,0.9790432230511926,0.9790432230511926,0.9647575087654784,46.30128643211898,46.30128643211898,46.30128643211898,11.872715003547553,150.77657429990452,0.16148879132907804,5.259366344034122e-05,1022.729174239858,905.4211927358452,0.151310794466868,0.1339553064982477,21.93129494710784,21.4070104840407,967.971434547611,967.5216847709434,170.55034898570997,144.60000000000002,25330.46448238396,7,0.8376476349994696,1961-02-18
1960,22,1098.5347195015333,0.303,21.355843635097894,0.019107655998288887,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14223290349893286,941.8204337872476,941.8204337872476,,235.4551084468119,235.4551084468119,235.4551084468119,235.4551084468119,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,1001.9632909301047,990.5,968.2096805470048,22.29031945299518,0.5748703037515693,0.30345634702979807,989.6216733492186,0.39275176722182026,0.39275176722182026,0.39275176722182026,0.39275176722182026,21.019241034991996,21.019241034991996,21.019241034991996,21.019241034991996,,0.9390983274942778,0.9390983274942778,0.9390983274942778,0.9390983274942778,45.56167272231196,45.56167272231196,45.56167272231196,45.56167272231196,0.9279363079900601,0.9279363079900601,0.9279363079900601,0.9279363079900601,0.9798462077882871,0.9798462077882871,0.9798462077882871,0.9798462077882871,44.64372448210667,44.64372448210667,44.64372448210667,44.64372448210667,178.57489792842668,0.16271562819199806,5.268843406345937e-05,1172.2200796855432,1025.1570830002852,0.1622733568683279,0.1214833327374914,21.3933101087659,20.65037418144545,968.4412631075832,967.9790651180008,186.34080534637764,170.96473737864974,30000.58285197568,7,0.992082766269037,1961-02-25
1960,23,1365.9651186460385,0.24971428571428572,50.82670058305897,0.03694500436223307,49.0,9.0,9.0,9.0,107.0,183.0,0.13482148426772853,1182.9651186460385,1084.3441916958645,,271.08604792396613,271.08604792396613,271.08604792396613,271.08604792396613,98.62092695017415,24.320558734839103,4.414563266165783,4.850209522139712,4.850209522139712,60.185385904889834,73.32055873483911,13.414563266165782,13.85020952213971,13.85020952213971,167.18538590488984,1184.929523219009,990.5,969.054918795923,21.445081204077074,0.8249349738335463,0.4596474492046238,989.2154175769618,0.5202814796655354,0.5202814796655354,0.5202814796655354,0.5202814796655354,19.64021730137333,19.64021730137333,19.64021730137333,19.64021730137333,,0.9388634994304325,0.9388634994304325,0.9388634994304325,0.9388634994304325,48.992003642306535,48.992003642306535,48.992003642306535,48.992003642306535,0.9978004815133714,0.9978004815133714,0.9978004815133714,0.9978004815133714,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.7135300258501,47.7135300258501,47.7135300258501,47.7135300258501,190.8541201034004,0.14058363331005636,4.892609591469153e-05,1528.006983766956,1186.6620966242278,0.1542140770490534,0.1197638505217134,20.55774446152688,18.99394415554104,969.5750994860164,968.486652303676,192.8,186.4989855540792,32063.492177371267,7,1.0603006672411133,1961-03-04
1960,24,1942.1072887516837,0.18157142857142855,119.40341342904162,0.06027806993967759,49.0,9.0,9.0,9.0,107.0,183.0,0.09589002701752274,1759.1072887516837,1100.0,,275.0,275.0,275.0,275.0,659.1072887516837,51.0,9.0,16.0,32.41511256155821,550.6921761901255,100.0,18.0,25.0,41.4151125615582,657.6921761901255,1243.0,990.5,970.8398405435988,19.66015945640129,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.71897004388301,17.71897004388301,17.71897004388301,17.71897004388301,,0.9320733924159973,0.9320733924159973,0.9320733924159973,0.9320733924159973,44.547696920856026,44.547696920856026,44.547696920856026,44.547696920856026,0.9072850696712021,0.9072850696712021,0.9072850696712021,0.9072850696712021,0.9784908778376079,0.9784908778376079,0.9784908778376079,0.9784908778376079,43.59322412532099,43.59322412532099,43.59322412532099,43.59322412532099,174.37289650128392,0.09193343810731529,4.4033559722546445e-05,2363.830877770248,1617.3520421001313,0.1131479079609499,0.0774167059585159,18.695057836081325,16.580598123898305,971.9782124635834,969.8637527514004,185.0166846913921,161.51208721278869,29294.6466122157,7,0.9687383138960218,1961-03-11
1960,25,3133.56921079022,0.08142857142857142,209.56044180311997,0.06627142048691492,49.0,9.0,9.0,9.0,107.0,183.0,0.059670433986653934,2950.56921079022,1100.0,,275.0,275.0,275.0,275.0,1850.5692107902198,51.0,8.999999999999998,15.999999999999998,68.9967591028301,1705.5724516873895,100.0,18.0,25.0,77.9967591028301,1812.5724516873895,1243.0,990.5,973.7804538145707,16.719546185429344,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.778356772911065,14.778356772911065,14.778356772911065,14.778356772911065,,0.9096471362871481,0.9096471362871481,0.9096471362871481,0.9096471362871481,36.2886364545216,36.2886364545216,36.2886364545216,36.2886364545216,0.7390760988700936,0.7390760988700936,0.7390760988700936,0.7390760988700936,0.970405324132442,0.970405324132442,0.970405324132442,0.970405324132442,35.21638350300204,35.21638350300204,35.21638350300204,35.21638350300204,140.86553401200817,0.04649664314642219,3.557210454848692e-05,3830.753970392087,2496.800686844093,0.0732937959222161,0.0477712746405558,16.259636515789104,13.237450983555725,975.321359603926,972.2991740716926,157.82413910667714,123.23188032093556,23665.409714017373,7,0.782586300066712,1961-03-18
1960,26,4679.273396741408,0.023,206.75087290361074,0.044647982857786414,49.0,9.0,9.0,9.0,107.0,183.0,0.03946379397237749,4496.273396741408,1100.0,,275.0,275.0,275.0,275.0,3396.2733967414074,51.0,9.0,16.0,71.0,3249.273396741407,100.0,18.0,25.0,80.0,3356.273396741407,1243.0,990.5064309283209,976.9062991384772,13.600131789843788,0.9238871279744655,0.48,989.1025438003464,0.5349,0.5349,0.5349,0.5349,11.66134466186935,11.66134466186935,11.66134466186935,11.66134466186935,,0.8293343416570981,0.8293343416570981,0.8293343416570981,0.8293343416570981,26.168504130984964,26.168504130984964,26.168504130984964,26.168504130984964,0.5329634242563128,0.5329634242563128,0.5329634242563128,0.5329634242563128,0.968703057194076,0.968703057194076,0.968703057194076,0.968703057194076,25.35413764516425,25.35413764516425,25.35413764516425,25.35413764516425,101.416550580657,0.022116763065545858,2.5610240045620453e-05,5278.010080717362,3988.051260004569,0.0458870731766347,0.0346721581053,12.90413053651968,10.660699215195557,977.9381355243048,975.654680050962,119.32302598413246,85.15177548870491,17037.980497550376,7,0.56342528100365,1961-03-25
1960,27,5726.844811679882,0.007999999999999943,86.88160117635327,0.015390884140152257,70.0,14.0,18.0,25.0,168.0,295.0,0.05155679449106817,5431.844811679882,471.42857142857144,,275.0,275.0,275.0,275.0,4960.41624025131,658.5714285714286,4.0,7.000000000000004,55.0,4235.844811679881,728.5714285714286,18.0,25.0,80.0,4403.844811679881,1243.0,990.5656325711033,978.629341009987,11.93629156111628,0.9017722505683022,0.48,989.183860320535,0.5349,0.5349,0.5349,0.5349,10.019619310547936,10.019619310547936,10.019619310547936,10.019619310547936,1.0,0.7211829740835846,0.7211829740835846,0.7211829740835846,0.7211829740835846,19.49906704558095,19.49906704558095,19.49906704558095,19.49906704558095,0.3971296750627485,0.3971296750627485,0.3971296750627485,0.3971296750627485,0.9606956644635023,0.9606956644635023,0.9606956644635023,0.9606956644635023,18.73374610638617,18.73374610638617,18.73374610638617,18.73374610638617,74.93498442554468,0.013115659266817684,inf,5886.181288951835,5396.855655881256,0.0546614582286487,0.0501173826490368,10.49094962868184,9.79203573332051,978.8747191849858,978.1211577100572,82.34032421546576,71.47313652635737,12589.077383491505,7,0.41630546903080373,1961-04-01
1960,28,5975.972152300013,0.006142857142857129,25.10208025571007,0.0041846114196165,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.05593982611620785,5641.543580871441,0.0,,275.0,275.0,275.0,275.0,5641.543580871441,1122.0,4.0,5.857142857142849,53.857142857142854,4455.829295157156,1200.0,18.0,25.0,80.0,4652.9721523000135,1243.0,990.5858883677871,979.0101820680155,11.575706299771616,0.8942056622208343,0.48,989.2116827055662,0.5349,0.5349,0.5349,0.5349,9.66660063755076,9.66660063755076,9.66660063755076,9.66660063755076,1.0,0.6957737196390442,0.6957737196390442,0.6957737196390442,0.6957737196390442,18.13964249387977,18.13964249387977,18.13964249387977,18.13964249387977,0.3694428206492824,0.3694428206492824,0.3694428206492824,0.3694428206492824,0.96,0.96,0.96,0.96,17.414056794124576,17.414056794124576,17.414056794124576,17.414056794124576,69.6562271764983,0.011657703849216328,inf,6061.895850741806,5905.397022681663,0.0610207813859854,0.0494536552441365,9.764589504458506,9.55962775535692,979.1267508549198,978.9043114149296,71.07303200815119,68.12065651325723,11702.246165651715,7,0.38697903986943505,1961-04-08
1960,29,5894.307551320133,0.0069999999999999715,61.72878167398916,0.010581241925340728,84.0,14.0,20.0,27.0,219.0,364.0,0.06179379973460608,5530.307551320133,314.2857142857143,,275.0,275.0,275.0,275.0,5216.021837034418,801.7142857142857,4.0,4.999999999999992,53.0,4352.307551320132,885.7142857142857,18.0,25.0,80.0,4571.307551320132,1243.0,990.5792484640751,978.8810959322776,11.69815253179742,0.8966860098881713,0.48,989.2025624541869,0.5349,0.5349,0.5349,0.5349,9.786566521909219,9.786566521909219,9.786566521909219,9.786566521909219,1.0,0.7044085140946699,0.7044085140946699,0.7044085140946699,0.7044085140946699,18.60010927724435,18.60010927724435,18.60010927724435,18.60010927724435,0.378820962876667,0.378820962876667,0.378820962876667,0.378820962876667,0.9600502733007689,0.9600502733007689,0.9600502733007689,0.9600502733007689,17.857100960471875,17.857100960471875,17.857100960471875,17.857100960471875,71.4284038418875,0.0121387902631486,inf,6081.317073546183,5668.636824632636,0.0642129688778553,0.0598554549282433,10.102758979142545,9.537714389052091,979.1508331711972,978.5397007099342,76.1090005662975,67.80871089535856,11999.9718454371,7,0.39682446578826386,1961-04-15
1960,30,5287.016558548938,0.013571428571428571,100.16370546655097,0.019058181310163343,84.0,14.0,20.0,27.0,219.0,364.0,0.06896173796420414,4923.016558548938,1100.0,,275.0,275.0,275.0,275.0,3823.016558548938,16.0,4.0,5.0,53.0,3745.0165585489376,100.0,18.0,25.0,80.0,3964.016558548938,1243.0,990.5293154865406,977.950658694029,12.578656792511472,0.9153385611486792,0.48,989.1339769253918,0.5349,0.5349,0.5349,0.5349,10.648418231362784,10.648418231362784,10.648418231362784,10.648418231362784,,0.7664420864069852,0.7664420864069852,0.7664420864069852,0.7664420864069852,22.0290967315878,22.0290967315878,22.0290967315878,22.0290967315878,0.44865777457408956,0.44865777457408956,0.44865777457408956,0.44865777457408956,0.964865777457409,0.964865777457409,0.964865777457409,0.964865777457409,21.258411286819108,21.258411286819108,21.258411286819108,21.258411286819108,85.03364514727646,0.016149702796501186,2.14731427139587e-05,5574.353728560048,4967.490886366779,0.0732764303602436,0.065299049490716,11.108302265430543,10.23742547010351,978.3945047419824,977.4505083220512,92.8213905672335,78.23966640778421,14285.652384742443,7,0.47240913970709136,1961-04-22
1960,31,4427.683076473194,0.026857142857142857,130.1351453769282,0.029370497068596856,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07849278343384211,4080.8259336160513,1100.0,,275.0,275.0,275.0,275.0,2980.8259336160513,25.285714285714285,4.000000000000002,6.428571428571429,55.14285714285713,2889.968790758908,100.0,18.0,25.0,80.0,3104.683076473194,1243.0,990.5,976.4626600299459,14.037339970054095,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.096150557535818,12.096150557535818,12.096150557535818,12.096150557535818,,0.8578168372272644,0.8578168372272644,0.8578168372272644,0.8578168372272644,28.01083960972093,28.01083960972093,28.01083960972093,28.01083960972093,0.5704855317662103,0.5704855317662103,0.5704855317662103,0.5704855317662103,0.97,0.97,0.97,0.97,27.170514421429296,27.170514421429296,27.170514421429296,27.170514421429296,108.68205768571718,0.024720113596872643,2.7444964062049795e-05,4838.446655269836,4056.5448687282815,0.0838151705460093,0.0750205063946838,12.77533347770906,11.344453208337988,977.2143573791436,975.7834771097728,117.75214029335432,96.9314031144648,18258.58569120049,7,0.6037892093650955,1961-04-29
1960,32,3804.4413320527083,0.04428571428571428,69.03953964512844,0.01833533052570963,71.0,14.0,18.0,24.0,213.0,340.0,0.0895040005276277,3464.4413320527083,1100.0,,275.0,275.0,275.0,275.0,2364.4413320527083,29.000000000000025,4.0,7.0,56.0,2268.4413320527083,100.0,18.0,25.0,80.0,2481.4413320527083,1243.0,990.5,975.264486060716,15.23551393928413,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.294324526765852,13.294324526765852,13.294324526765852,13.294324526765852,,0.8904230530876943,0.8904230530876943,0.8904230530876943,0.8904230530876943,31.92961369785786,31.92961369785786,31.92961369785786,31.92961369785786,0.650297631320934,0.650297631320934,0.650297631320934,0.650297631320934,0.97,0.97,0.97,0.97,30.971725286922126,30.971725286922126,30.971725286922126,30.971725286922126,123.88690114768849,0.0326499823069659,3.128457099689103e-05,4027.02207729478,3573.2680912123824,0.0951509910034879,0.0844296339761814,13.783075822769767,12.82936018603231,975.7294504014494,974.775734764712,129.58810070624713,118.4101495209042,20812.999392811667,7,0.6882605619316028,1961-05-06
1960,33,3354.527744675397,0.06514285714285714,60.71160928554881,0.018292831563422686,71.0,14.0,18.0,24.0,213.0,340.0,0.10149709753848694,3014.527744675397,1100.0,,275.0,275.0,275.0,275.0,1914.5277446753973,29.0,4.0,7.0,56.0,1818.5277446753973,100.0,18.0,25.0,80.0,2031.5277446753973,1243.0,990.5,974.311720353467,16.18827964653287,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.247090234014593,14.247090234014593,14.247090234014593,14.247090234014593,,0.90472838283027,0.90472838283027,0.90472838283027,0.90472838283027,34.76500374375946,34.76500374375946,34.76500374375946,34.76500374375946,0.7080448827649584,0.7080448827649584,0.7080448827649584,0.7080448827649584,0.97,0.97,0.97,0.97,33.72205363144667,33.72205363144667,33.72205363144667,33.72205363144667,134.8882145257867,0.04030010544782754,3.406268043580472e-05,3496.366435549196,3148.286826213541,0.1079952427361644,0.0972438119022825,14.68708376558697,13.946034093103655,974.612776494378,973.8717268218948,139.80481838901753,131.5060767375433,22661.220040332162,7,0.7493789695877038,1961-05-13
1960,34,2898.1485945115187,0.094,61.75193965057633,0.02135707498456263,71.0,14.0,18.0,24.0,213.0,340.0,0.11755500919086882,2558.1485945115187,1100.0,,275.0,275.0,275.0,275.0,1458.1485945115182,29.0,3.999999999999999,7.0,56.0,1362.1485945115185,100.0,18.0,25.0,80.0,1575.1485945115185,1243.0,990.5,973.2679448833036,17.23205511669635,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.290865704178074,15.290865704178074,15.290865704178074,15.290865704178074,,0.9162347947640637,0.9162347947640637,0.9162347947640637,0.9162347947640637,37.78711492466875,37.78711492466875,37.78711492466875,37.78711492466875,0.7695950086490582,0.7695950086490582,0.7695950086490582,0.7695950086490582,0.97,0.97,0.97,0.97,36.65350147692869,36.65350147692869,36.65350147692869,36.65350147692869,146.61400590771476,0.0507472872365269,3.702373886558454e-05,3122.545576863084,2716.0232486595064,0.1251830227034349,0.1088855203649468,15.730478607958837,14.74921781574323,973.8095927717384,972.8283319795228,151.59114873503154,140.50309439014472,24631.15299249608,7,0.8145222550428598,1961-05-20
1960,35,2482.1616878184454,0.12642857142857142,59.21308806376361,0.02394937775575026,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.13156716748351965,2155.590259247017,1100.0,,275.0,275.0,275.0,275.0,1055.590259247017,30.142857142857142,4.2857142857142865,7.857142857142856,55.57735868830714,957.7271862729955,100.0,18.0,25.0,77.57735868830716,1161.5843291301383,1243.0,990.5,972.2638385568032,18.236161443196856,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.294972030678576,16.294972030678576,16.294972030678576,16.294972030678576,,0.9251183785601224,0.9251183785601224,0.9251183785601224,0.9251183785601224,40.657190071600944,40.657190071600944,40.657190071600944,40.657190071600944,0.8280486776293472,0.8280486776293472,0.8280486776293472,0.8280486776293472,0.9728048677629347,0.9728048677629347,0.9728048677629347,0.9728048677629347,39.55291275125096,39.55291275125096,39.55291275125096,39.55291275125096,158.21165100500383,0.06397214055025907,3.9952437122475714e-05,2671.4046921253907,2301.531632213161,0.1410175174258589,0.1239513379554381,16.730975613174103,15.838178572006647,972.7206320154752,971.8278349743076,163.24827365975145,152.85325716020046,26579.557368840644,7,0.8789536166944657,1961-05-27
1960,36,2162.188819946659,0.15942857142857142,33.43752327398501,0.015487884755355914,67.0,13.0,15.0,17.0,181.0,293.0,0.1356330763877772,1869.188819946659,1100.0,,275.0,275.0,275.0,275.0,769.1888199466588,33.0,5.0,10.0,44.628702863799326,676.5601170828595,100.0,18.0,25.0,61.628702863799326,857.5601170828595,1243.0,990.5,971.4914902550437,19.008509744956314,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.067320332438037,17.067320332438037,17.067320332438037,17.067320332438037,,0.9291367465137641,0.9291367465137641,0.9291367465137641,0.9291367465137641,42.768085017554405,42.768085017554405,42.768085017554405,42.768085017554405,0.8710404280560978,0.8710404280560978,0.8710404280560978,0.8710404280560978,0.9771040428056097,0.9771040428056097,0.9771040428056097,0.9771040428056097,41.789246342058355,41.789246342058355,41.789246342058355,41.789246342058355,167.15698536823342,0.07740427984805885,4.22113599414731e-05,2276.101843596241,2067.468969295266,0.1417191766122972,0.1287288619462914,17.295954454699988,16.7923578615597,971.766452725922,971.2628561327816,169.8279717434692,163.95849041137495,28082.373541863217,7,0.928649918712408,1961-06-03
1960,37,1918.1026931616145,0.18457142857142858,37.0964224153803,0.01936988884382277,62.714285714285715,12.142857142857142,14.142857142857142,16.142857142857142,157.0,262.14285714285717,0.13674186774330402,1655.9598360187574,1100.0,,275.0,275.0,275.0,275.0,555.9598360187575,37.285714285714285,5.857142857142857,10.857142857142858,34.21972392841272,467.7401120903447,100.0,18.0,25.0,50.36258107126986,624.7401120903448,1243.0,990.5,970.8300573633753,19.669942636624633,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.728753224106356,17.728753224106356,17.728753224106356,17.728753224106356,,0.932504346717966,0.932504346717966,0.932504346717966,0.932504346717966,44.587062759919,44.587062759919,44.587062759919,44.587062759919,0.9080868179209572,0.9080868179209572,0.9080868179209572,0.9080868179209572,0.9797095428047061,0.9797095428047061,0.9797095428047061,0.9797095428047061,43.682640190132204,43.682640190132204,43.682640190132204,43.682640190132204,174.7305607605288,0.09131736903903323,4.4123878979931515e-05,2041.65817572948,1807.794012387604,0.1435108009181369,0.1282311596634629,18.079783778229505,17.358256370203655,971.200554217278,970.4790268092522,178.55714037741384,170.55911731094585,29354.73420776884,7,0.9707253375584934,1961-06-10
1960,38,1654.2361587261325,0.21228571428571427,35.4510678576372,0.021388766440166313,64.14285714285714,12.428571428571429,14.428571428571429,16.428571428571427,165.0,272.42857142857144,0.16515609154189748,1381.807587297561,1100.0,,275.0,275.0,275.0,275.0,281.8075872975611,35.857142857142854,5.571428571428571,10.361554393350634,17.159619050278696,212.8578424253603,100.0,18.0,24.79012582192206,33.58819047885012,377.8578424253603,1242.7901258219222,990.5,969.9829168204998,20.517083179500187,0.9257457682333727,0.48,989.0942542317665,0.5349,0.5349,0.5349,0.5349,18.576437411266845,18.576437411266845,18.576437411266845,18.576437411266845,,0.9357357778454906,0.9357357778454906,0.9357357778454906,0.9357357778454906,46.880224007219795,46.880224007219795,46.880224007219795,46.880224007219795,0.954790712978,0.954790712978,0.954790712978,0.954790712978,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.9426195270754,45.9426195270754,45.9426195270754,45.9426195270754,183.7704781083016,0.11125875475137972,4.640668639098526e-05,1751.5174261192883,1559.6365373841434,0.1878642831049765,0.1467299132555115,18.885328822850617,18.261600441557896,970.2972101459238,969.6772872746257,187.0193765919792,180.46334459055123,30873.44032219467,7,1.0209471006016757,1961-06-17
1960,39,1415.2083152378198,0.24242857142857144,38.34621478953958,0.02738174594252776,67.0,13.0,15.0,17.0,181.0,293.0,0.2076513837529614,1122.2083152378198,1077.956232725712,,269.489058181428,269.489058181428,269.489058181428,269.489058181428,44.25208251210792,10.119076888434234,1.821964270907554,2.2654649750225895,2.5675269716922684,27.478049406051273,77.11907688843424,14.821964270907554,17.26546497502259,19.56752697169227,208.47804940605127,1187.1627388600762,990.5,969.2115197982458,21.288480201754187,0.8280795343953845,0.45147074298218504,989.2204497226223,0.5143029562835818,0.5143029562835818,0.5143029562835818,0.5143029562835818,19.49462696809302,19.49462696809302,19.49462696809302,19.49462696809302,,0.9384319663469196,0.9384319663469196,0.9384319663469196,0.9384319663469196,48.319576977094,48.319576977094,48.319576977094,48.319576977094,0.9841054374153565,0.9841054374153565,0.9841054374153565,0.9841054374153565,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.32808437678276,47.32808437678276,47.32808437678276,47.32808437678276,189.31233750713105,0.13409874930046264,4.88160381829936e-05,1528.006983766956,1291.2130338573666,0.2269184033286068,0.1917530502888636,20.2071215157417,18.99722351703212,969.5750994860164,968.8152409635516,192.8,182.16052254624825,31804.472701198014,7,1.05173520837295,1961-06-24
1960,40,1185.7307048755806,0.278,23.63208065944218,0.01982181702917457,63.0,12.0,13.0,13.0,155.0,256.0,0.21615736056187917,929.7307048755805,929.7307048755805,,232.43267621889512,232.43267621889512,232.43267621889512,232.43267621889512,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1017.7307048755804,990.5,968.4837250724661,22.016274927533896,0.592452729207797,0.2937845639004643,989.6137627068917,0.3829266119185191,0.3829266119185191,0.3829266119185191,0.3829266119185191,20.747111022507163,20.747111022507163,20.747111022507163,20.747111022507163,,0.9381017508085129,0.9381017508085129,0.9381017508085129,0.9381017508085129,44.3448161075187,44.3448161075187,44.3448161075187,44.3448161075187,0.9031530775462058,0.9031530775462058,0.9031530775462058,0.9031530775462058,0.9788736210953538,0.9788736210953538,0.9788736210953538,0.9788736210953538,43.41007717558859,43.41007717558859,43.41007717558859,43.41007717558859,173.64030870235436,0.14643764524417954,5.189877508331619e-05,1246.0803627849048,1125.7884692412713,0.227396182315255,0.2054442134276616,21.09261320038794,20.38476556759111,968.6733954258954,968.295335189044,182.3066312499529,164.29794286137428,29171.571861995537,7,0.9646683816797466,1961-07-01
1960,41,1043.1403028036752,0.31857142857142856,21.28736060450373,0.02053539098735126,63.0,12.0,13.0,13.0,155.0,256.0,0.24579603775422454,787.1403028036751,787.1403028036751,,242.57199918721906,242.57199918721906,242.57199918721906,59.424305242018,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.1403028036751,990.5,968.032455925653,22.467544074346993,0.4560595187724611,0.18704914595170857,989.8568913352758,0.42030904790990414,0.42030904790990414,0.42030904790990414,0.08745031455439005,21.404126361712912,21.404126361712912,21.404126361712912,6.087124532431299,,0.9398882039464179,0.9398882039464179,0.9398882039464179,0.26685920597948465,47.87297155679427,47.87297155679427,47.87297155679427,11.59666235945178,0.9750096040080299,0.9750096040080299,0.9750096040080299,0.23618456943893645,0.9779041712296079,0.9779041712296079,0.9779041712296079,0.9636184569438936,45.57096793707745,45.57096793707745,45.57096793707745,11.279665119321708,147.99256893055403,0.14191153146908939,5.2280994247271353e-05,1089.4560494851628,976.7769450097452,0.2620864479939644,0.2349796488999957,21.738876705683808,21.15716447620646,968.1811475840964,967.8071077800388,158.17322466633377,141.71735917287052,24862.751580333083,7,0.8221809385030782,1961-07-08
1960,42,908.1125467253771,0.35842857142857143,22.500429182071084,0.02574814141207833,63.0,12.0,13.0,13.0,155.0,256.0,0.2825712427888626,652.1125467253771,652.1125467253771,,217.37084890845904,217.37084890845904,217.37084890845904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,740.1125467253771,990.5,967.5324501869015,22.967549813098508,0.34722775808748985,0.12510910602811662,990.0276631358844,0.33573814761386117,0.33573814761386117,0.33573814761386117,0.0,22.159474801369026,22.159474801369026,22.159474801369026,0.0,,0.9366772119670286,0.9366772119670286,0.9366772119670286,0.0,44.2231082472393,44.2231082472393,44.2231082472393,0.0,0.9006743023877659,0.9006743023877659,0.9006743023877659,0.0,0.978161335041215,0.978161335041215,0.978161335041215,0.96,43.26558679986522,43.26558679986522,43.26558679986522,0.0,129.79676039959566,0.14282730052484402,5.5305371394389424e-05,952.4350838829192,819.2739407352476,0.3124717963935919,0.2687847227932119,22.681524645444288,21.897030436385137,967.7097403355316,967.177095762941,137.743996671088,112.91460377836034,21805.85574713207,7,0.721093113331087,1961-07-15
1960,43,753.9894662831914,0.4135714285714286,15.312891341357794,0.02029936148474456,63.0,12.0,13.0,13.0,155.0,256.0,0.3398803774371298,497.98946628319146,497.98946628319146,,248.99473314159573,248.99473314159573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,585.9894662831914,990.5,966.9159578651327,23.584042134867268,0.2595332639374491,0.07130524555681406,990.1691614905058,0.43959895843310665,0.43959895843310665,0.0,0.0,22.813604666939916,22.813604666939916,0.0,0.0,,0.9432939926986535,0.9432939926986535,0.0,0.0,52.53478184628001,52.53478184628001,0.0,0.0,1.069954823753157,1.069954823753157,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.111231574194804,48.111231574194804,0.0,0.0,96.22246314838961,0.127736884427582,5.3792538490928615e-05,794.2548359930772,712.0837013457431,0.359508298696058,0.3223146884336141,23.08683506478376,22.542961404580016,967.0770193439724,966.7483348053828,96.4,95.15724203872722,16165.373808929455,7,0.5345692397132756,1961-07-22
1960,44,650.0027707114948,0.46014285714285713,14.755519618954882,0.022673101808802342,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3454396311737439,424.8599135686376,424.8599135686376,,212.4299567843188,212.4299567843188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,507.14562785435186,990.5,966.500011082846,23.99998891715404,0.2160595960901893,0.054971982713727455,990.2289684211961,0.3196070199195828,0.3196070199195828,0.0,0.0,23.40935031843054,23.40935031843054,0.0,0.0,,0.9370494800587902,0.9370494800587902,0.0,0.0,45.69616955448968,45.69616955448968,0.0,0.0,0.9306755510079363,0.9306755510079363,0.0,0.0,0.979910679388771,0.979910679388771,0.96,0.96,44.77831280216004,44.77831280216004,0.0,0.0,89.55662560432008,0.13800648769405144,5.8556103044825155e-05,691.9065967426677,608.7950640130589,0.383919574347707,0.3118973465629552,23.61411280703187,23.214843954148197,966.6676263869706,966.3351802560522,94.06617568862856,86.27709669836113,15045.513101525772,7,0.49753680891288926,1961-07-29
1960,45,581.2181033339281,0.4944285714285715,8.256677222065994,0.014377061808972342,58.0,10.0,10.0,7.0,117.0,202.0,0.3479283442272346,379.218103333928,379.218103333928,,189.609051666964,189.609051666964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,457.21810333392796,990.5,966.214726257419,24.28527374258103,0.1968982175253108,0.045843620666785545,990.2572581618078,0.2550161335592342,0.2550161335592342,0.0,0.0,23.787515770829682,23.787515770829682,0.0,0.0,,0.9307524811174851,0.9307524811174851,0.0,0.0,41.16538584205983,41.16538584205983,0.0,0.0,0.8383988969869618,0.8383988969869618,0.0,0.0,0.9742245640666259,0.9742245640666259,0.96,0.96,40.11135127214608,40.11135127214608,0.0,0.0,80.22270254429216,0.13793648826217478,5.8758187914718605e-05,608.7950640130589,550.9983234585969,0.3666072860840177,0.3318029529813451,23.97899720554163,23.61411280703187,966.3351802560522,966.0794924555636,86.29092616032443,73.70538252327563,13477.414027441086,7,0.4456816808016232,1961-08-05
1960,46,522.2875184112143,0.5354285714285715,8.807814163694948,0.01718549397753643,58.0,10.0,10.0,7.0,117.0,202.0,0.38737145676441415,320.2875184112143,320.2875184112143,,160.14375920560715,160.14375920560715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,398.2875184112143,990.5,965.9502938328504,24.549706167149566,0.17609978567703521,0.0340575036822428,990.2898427106408,0.18224754362102863,0.18224754362102863,0.0,0.0,24.157301334169244,24.157301334169244,0.0,0.0,,0.9204804798968665,0.9204804798968665,0.0,0.0,34.91993345395354,34.91993345395354,0.0,0.0,0.7112002740112738,0.7112002740112738,0.0,0.0,0.97,0.97,0.96,0.96,33.87233545033494,33.87233545033494,0.0,0.0,67.74467090066987,0.12958352617276106,5.8757191978062055e-05,550.9983234585969,489.3436243127323,0.4127978581180099,0.3666072860840177,24.359895041869216,23.97899720554163,966.0794924555636,965.8020463094072,73.70538252327563,60.86255642036591,11381.104711312539,7,0.37635928278149927,1961-08-12
1960,47,470.82389102967784,0.5721428571428572,4.812638335763252,0.010286562834703259,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40164537977399617,281.6810338868207,281.6810338868207,,160.2444566550096,121.43657723181111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,354.6810338868207,990.5,965.7187075096335,24.7812924903665,0.16070970431753534,0.026336206777364115,990.3129540889051,0.19641110669772788,0.12184126355275308,0.0,0.0,24.397835472573917,20.948297405989795,0.0,0.0,,0.9179997299371401,0.78272982854517,0.0,0.0,35.281568191308516,26.579613713011632,0.0,0.0,0.7185655436111714,0.541336328167243,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.66793958733557,25.78222530162128,0.0,0.0,58.450164888956856,0.12406834385371335,5.759017459024936e-05,486.0250263913084,455.65515596238953,0.4231709234165055,0.3894239990089718,24.51643547288475,24.146766466088867,965.7871126187608,965.6504482018308,61.32155073462716,48.2,9819.627701344752,7,0.32472313827198257,1961-08-19
