WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1960,48,439.9800236183959,0.6071428571428571,5.0523180036848965,0.011692065251352027,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.402925577355358,262.55145218982443,262.55145218982443,,242.38795719435333,20.16349499547109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,331.8371664755387,990.5,965.5799101062828,24.920089893717254,0.15264739473537695,0.022510290437964858,990.3248423148267,0.4283918563004218,0.020144545605137315,0.0,0.0,24.316540352243496,3.5264638563918704,0.0,0.0,,0.9412816232610843,0.13045920509046982,0.0,0.0,54.456047953221606,4.457740224257727,0.0,0.0,1.1090844796990142,0.09078900660402703,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.638293731815715,4.324008017529995,0.0,0.0,49.96230174934571,0.1138378765999399,5.285427642667125e-05,455.65515596238953,420.28892993659525,0.4355340706900914,0.3283455503356195,24.685246994743093,24.146766466088867,965.6504482018308,965.4913001847146,60.536112245419936,48.2,8393.66669389008,7,0.27756834305192063,1961-08-26
1960,49,407.1847720002864,0.6438571428571428,4.450713366464803,0.011116953665838257,46.0,7.0,6.0,4.0,75.0,138.0,0.3392188956323968,269.1847720002864,269.1847720002864,,208.86794115679928,60.3168308434871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,328.1847720002864,990.5,965.4309708203224,25.069029179677646,0.15135835140284976,0.023836954400057227,990.324804694197,0.33348100613935433,0.060083668178497474,0.0,0.0,24.560352867735396,10.581496462625982,0.0,0.0,,0.9320498235135565,0.3912993672048207,0.0,0.0,47.05813237138573,13.33481484182814,0.0,0.0,0.9584141012502185,0.2715848236624876,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.47762753943044,12.934770396573297,0.0,0.0,53.412397936003735,0.13090610679657325,5.498574593583275e-05,420.28892993659525,389.1339363713416,0.3546336803385602,0.3283455503356195,24.69998124889569,24.37271340889764,965.4913001847146,965.3456696818566,60.536112245419936,48.2,8973.282853248627,7,0.2967355440889096,1961-09-02
1960,50,379.187371145594,0.6775714285714286,2.3034015698417534,0.0060943512869388716,46.0,7.0,6.0,4.0,75.0,138.0,0.36395665454524284,241.18737114559394,241.18737114559394,,241.18737114559394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.187371145594,990.5,965.2959368557279,25.20406314427206,0.14147719997072244,0.018237474229118717,990.3402853258002,0.41155167804115,0.0,0.0,0.0,24.63279679203107,0.0,0.0,0.0,,0.9441942578458021,0.0,0.0,0.0,55.01302555158876,0.0,0.0,0.0,1.1204282189732944,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12712109238464278,5.552016663929849e-05,380.8369423592014,373.01012538244936,0.3699631474038615,0.362359804553414,24.688016268445686,24.61802943318358,965.304184711796,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1961-09-09
1960,51,350.77642214016777,0.7097142857142857,4.630688499267535,0.013133677667874698,46.0,7.0,6.0,4.0,75.0,138.0,0.3938324976836496,212.77642214016777,212.77642214016777,,212.77642214016777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.77642214016777,990.5,965.1538821107008,25.346117889299162,0.13145009456511433,0.012555284428033529,990.3559946210069,0.32126121943636704,0.0,0.0,0.0,24.88085129086962,0.0,0.0,0.0,,0.9382620434685748,0.0,0.0,0.0,48.710234590814004,0.0,0.0,0.0,0.9920618042935642,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.7823726170538,0.0,0.0,0.0,46.7823726170538,0.13340265184284397,6.116829650730393e-05,370.3647452958713,340.5953058875766,0.4051729357818892,0.3726056590233951,24.968224971794218,24.71138353832076,965.2518237264792,965.102976529438,48.2,45.49575765344873,7859.438599665039,7,0.25990207009474336,1961-09-16
1960,52,330.8645873186354,0.7382857142857142,2.4241074355343977,0.007411933885561857,46.0,7.0,6.0,4.0,75.0,138.0,0.4173212175516984,192.8645873186354,192.8645873186354,,192.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.86458731863542,990.5,965.0543229365932,25.445677063406833,0.12442259025554583,0.009365196638694243,990.3662122131057,0.2636058495098031,0.0,0.0,0.0,25.048283427002765,0.0,0.0,0.0,,0.9330383136044843,0.0,0.0,0.0,44.204136401133944,0.0,0.0,0.0,0.9002879104100598,0.0,0.0,0.0,0.9782291418701465,0.96,0.96,0.96,43.24454119037107,0.0,0.0,0.0,43.24454119037107,0.1306452035954505,6.228040844832417e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,25.107669878543323,24.968224971794218,965.102976529438,965.0181327691942,45.49575765344873,41.55915397142597,7265.082919982341,7,0.2402474510576171,1961-09-23
1960,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.5,965.0181327691942,25.481867230805847,0.1218680636673136,0.0085626553838835,990.3695692809488,0.2437666332113033,0.0,0.0,0.0,25.107669878543323,0.0,0.0,0.0,,0.9309711035994468,0.0,0.0,0.0,42.55214061826103,0.0,0.0,0.0,0.8666423751173326,0.0,0.0,0.0,0.9766642375117331,0.96,0.96,0.96,41.55915397142597,0.0,0.0,0.0,41.55915397142597,0.1284170086738994,6.219050668004155e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,25.107669878543323,25.107669878543323,965.0181327691942,965.0181327691942,41.55915397142597,41.55915397142597,997.4196953142232,1,0.23088418873014427,1961-09-30
1961,1,299.60584228035094,0.7865714285714286,5.716940746121078,0.01924012120115436,41.0,6.0,4.0,3.0,56.0,110.0,0.3677292930284519,189.605842280351,189.605842280351,,189.605842280351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.605842280351,990.5,964.9028297616725,25.597170238327603,0.12044899689131836,0.009106513403001473,990.3704444897057,0.25538082621715275,0.0,0.0,0.0,25.212233901816152,0.0,0.0,0.0,,0.9318404546124484,0.0,0.0,0.0,43.686524421402304,0.0,0.0,0.0,0.8897459148961773,0.0,0.0,0.0,0.9773713906353654,0.96,0.96,0.96,42.70713350935305,0.0,0.0,0.0,42.70713350935305,0.1423927393434546,6.255232660507966e-05,320.2150422476492,283.6079686159883,0.3878593416708348,0.343519152716529,25.330101116632356,25.04651399765442,965.0010752112382,964.834431874464,47.4574229707488,38.81905437455026,7174.798429571312,7,0.23726185282973916,1961-10-01
1961,2,276.5686444530362,0.8264285714285714,2.403132271783964,0.008868296325549944,41.0,6.0,4.0,3.0,56.0,110.0,0.3980330837635739,166.56864445303617,166.56864445303617,,166.56864445303617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.56864445303617,990.5,964.8062745778121,25.69372542218785,0.1123182929074097,0.006656864445303571,990.3810248426473,0.19675283914833278,0.0,0.0,0.0,25.362308518254938,0.0,0.0,0.0,,0.9239784362715995,0.0,0.0,0.0,38.28394608323081,0.0,0.0,0.0,0.7797137695159023,0.0,0.0,0.0,0.9706378917658978,0.96,0.96,0.96,37.160896675631065,0.0,0.0,0.0,37.160896675631065,0.13428795039728997,6.19644752203825e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,25.4,25.330101116632356,964.834431874464,964.767144170854,38.81905437455026,34.862971200190245,6243.0306415060195,7,0.20644942597572816,1961-10-08
1961,3,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.5,964.7671441708541,25.732855829145933,0.1088655983223408,0.00567860427135,990.3854557974064,0.17396501482397117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9202648794333904,0.0,0.0,0.0,35.941207422876545,0.0,0.0,0.0,0.7320001511787483,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.862971200190245,0.0,0.0,0.0,34.862971200190245,0.1306776428241762,6.176671404619633e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,25.4,25.4,964.767144170854,964.767144170854,34.862971200190245,34.862971200190245,5856.979161631961,7,0.19368317333439022,1961-10-15
1961,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.5,964.7671441708541,25.732855829145933,0.1088655983223408,0.00567860427135,990.3854557974064,0.17396501482397117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9202648794333904,0.0,0.0,0.0,35.941207422876545,0.0,0.0,0.0,0.7320001511787483,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.862971200190245,0.0,0.0,0.0,34.862971200190245,0.1306776428241762,6.176671404619633e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,25.4,25.4,964.767144170854,964.767144170854,34.862971200190245,34.862971200190245,5856.979161631961,7,0.19368317333439022,1961-10-22
1961,5,274.83218528844634,0.8285714285714285,5.302864998362257,0.01931093267311353,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.39205993497255104,167.11789957416065,167.11789957416065,,167.11789957416065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,217.54647100273206,990.5,964.7993287411538,25.70067125884621,0.11231046695743895,0.006711789957416001,990.3809777430852,0.19785041027285163,0.0,0.0,0.0,25.37293935841074,0.0,0.0,0.0,,0.9242263376734245,0.0,0.0,0.0,38.434940453409936,0.0,0.0,0.0,0.7827890112710782,0.0,0.0,0.0,0.9705642521120509,0.96,0.96,0.96,37.304557248347805,0.0,0.0,0.0,37.304557248347805,0.13570098474948628,6.200243802585583e-05,283.6079686159883,266.78604271350054,0.4070120842624,0.3767920630425851,25.4,25.330101116632356,964.834431874464,964.767144170854,39.271374479037576,35.688990525347386,6267.165617722431,7,0.20724754026859893,1961-10-29
1961,6,289.6654519358471,0.8019999999999999,5.108267997188883,0.017426487785897872,40.0,6.0,4.0,3.0,53.0,106.0,0.3663110721216508,183.66545193584713,183.66545193584713,,183.66545193584713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.6654519358471,990.5,964.8598510811353,25.640148918864707,0.11799949481381479,0.008366832648975857,990.3736336725372,0.23930557941569106,0.0,0.0,0.0,25.27447701198623,0.0,0.0,0.0,,0.9300184638083914,0.0,0.0,0.0,42.33957399847667,0.0,0.0,0.0,0.862313116058588,0.0,0.0,0.0,0.9753453398161115,0.96,0.96,0.96,41.3022714601363,0.0,0.0,0.0,41.3022714601363,0.14248592981211067,6.245471969975256e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,25.334618114355287,25.15306619649495,964.9301006093868,964.8252890959968,45.216502769959874,39.271374479037576,6938.7816053029,7,0.22945706366742394,1961-11-05
1961,7,330.8645873186354,0.7382857142857142,4.939312001456228,0.014964025373966985,40.0,6.0,4.0,3.0,53.0,106.0,0.32055108014840605,224.8645873186354,224.8645873186354,,224.8645873186354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.8645873186354,990.5,965.0543229365932,25.445677063406833,0.13254000387256157,0.01497291746372703,990.3524870786638,0.35814040475505854,0.0,0.0,0.0,24.940023737315464,0.0,0.0,0.0,,0.9411720149355557,0.0,0.0,0.0,51.76160508271835,0.0,0.0,0.0,1.0542078428252208,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14576001946370915,5.961357714907198e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,25.00326665693009,24.85485752970444,965.102976529438,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1961-11-12
1961,8,371.61365197952347,0.6864285714285714,9.699390124648005,0.025614147014888945,40.0,6.0,4.0,3.0,53.0,106.0,0.2860495436810432,265.61365197952347,265.61365197952347,,205.12228722346754,60.49136475605588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.61365197952347,990.5,965.2580682598975,25.24193174010241,0.14692161310555926,0.023122730395904643,990.3299556564986,0.32052886488476334,0.06043541395009,0.0,0.0,24.751358531716185,10.6449651275577,0.0,0.0,,0.9316318126474863,0.3914531526251432,0.0,0.0,46.54892374222175,13.458892603855011,0.0,0.0,0.9480432534057384,0.27411186565896156,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.597982968596504,13.055125825739363,0.0,0.0,53.65310879433587,0.14411218772616838,5.605596589544126e-05,391.8169121240828,340.5953058875766,0.3112197912527555,0.2705345193635524,24.85485752970444,24.48640050377572,965.3590845606204,965.102976529438,61.68015987521733,48.2,9013.722277448427,7,0.2980728266351993,1961-11-19
1961,9,416.0144720591202,0.6342857142857143,7.9493104434893995,0.019280636652214057,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2630072742928126,306.58590063054874,306.58590063054874,,153.29295031527437,153.29295031527437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,357.7287577734059,990.5,965.472065124266,25.02793487573399,0.1617853406383123,0.0313171801261097,990.3068974792357,0.16637519751763502,0.16637519751763502,0.0,0.0,24.668457157451932,24.668457157451932,0.0,0.0,,0.9183203674298923,0.9183203674298923,0.0,0.0,34.056282534592285,34.056282534592285,0.0,0.0,0.6936106422523887,0.6936106422523887,0.0,0.0,0.97,0.97,0.96,0.96,33.03459405855451,33.03459405855451,0.0,0.0,66.06918811710902,0.15882349225750048,5.9860922257048155e-05,422.4698189706656,402.90237744418727,0.2807592386927761,0.25220745170707,24.74361597835844,24.636980688132432,965.501114185368,965.4130606984988,67.75443239314833,64.04673123563958,11099.623603674318,7,0.3670510450950502,1961-11-26
1961,10,445.92178737549494,0.6011428571428572,5.255803403727035,0.011714761285148199,42.0,7.0,5.0,3.0,61.0,118.0,0.2647146696519577,327.92178737549494,327.92178737549494,,163.96089368774747,163.96089368774747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.92178737549494,990.5,965.6066480431897,24.893351956810324,0.17032381141782804,0.03558435747509894,990.294091831107,0.19034955005203996,0.19034955005203996,0.0,0.0,24.49709423786535,24.49709423786535,0.0,0.0,,0.9223931870488974,0.9223931870488974,0.0,0.0,36.33313426689353,36.33313426689353,0.0,0.0,0.7399823679611718,0.7399823679611718,0.0,0.0,0.97,0.97,0.96,0.96,35.243140238886724,35.243140238886724,0.0,0.0,70.48628047777345,0.15804983731528274,5.970861511073551e-05,459.2604427967548,440.0331111664572,0.2681616383076285,0.2569348217351712,24.53376078479957,24.41400674187109,965.6666719925854,965.580149000249,73.30101312514387,69.24299448754908,11841.69512026594,7,0.3915904470987414,1961-12-03
1961,11,471.1572771014212,0.5724285714285714,5.06009148485126,0.010480807341718258,42.0,7.0,5.0,3.0,61.0,118.0,0.25059769655444286,353.1572771014212,353.1572771014212,,176.5786385507106,176.5786385507106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.1572771014212,990.5,965.7202077469564,24.779792253043638,0.17923019871927562,0.0406314554202842,990.2801383458603,0.22087829752963256,0.22087829752963256,0.0,0.0,24.33905230137444,24.33905230137444,0.0,0.0,,0.926918348141656,0.926918348141656,0.0,0.0,39.06667293047999,39.06667293047999,0.0,0.0,0.7956552531665987,0.7956552531665987,0.0,0.0,0.970805678586688,0.970805678586688,0.96,0.96,37.92793533429436,37.92793533429436,0.0,0.0,75.85587066858872,0.16096436534258787,5.966370822667777e-05,494.6810831907137,459.2604427967548,0.2569348217351712,0.2385375224758849,24.41400674187109,24.19008058860281,965.8260648743582,965.6666719925854,81.07920204485906,73.30101312514387,12743.786272322906,7,0.4214215037143818,1961-12-10
1961,12,500.8229840530561,0.5491428571428572,4.6652163867760645,0.008970495971541216,42.0,7.0,5.0,3.0,61.0,118.0,0.23572975456170536,382.8229840530561,382.8229840530561,,191.41149202652804,191.41149202652804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.8229840530561,990.5,965.8537034282388,24.646296571761294,0.1897001471352582,0.04656459681061117,990.2637352560541,0.25946089679419376,0.25946089679419376,0.0,0.0,24.150570931021228,24.150570931021228,0.0,0.0,,0.9317605745725732,0.9317605745725732,0.0,0.0,42.23960435524204,42.23960435524204,0.0,0.0,0.8602770744448479,0.8602770744448479,0.0,0.0,0.9757819172808874,0.9757819172808874,0.96,0.96,41.218896930554486,41.218896930554486,0.0,0.0,82.43779386110897,0.16457682885169062,5.9815988235179035e-05,527.3375978981461,494.6810831907137,0.2385375224758849,0.2237655734586772,24.19008058860281,23.9797025478588,965.9730191905415,965.8260648743582,88.2681703528768,81.07920204485906,13849.549368666307,7,0.45798774367282763,1961-12-17
1961,13,548.112463270059,0.5171428571428571,5.227135154247337,0.009483167083656258,42.0,7.0,5.0,3.0,61.0,118.0,0.21540400064128445,430.11246327005904,430.11246327005904,,215.05623163502952,215.05623163502952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.11246327005904,990.5,966.0665060847151,24.433493915284753,0.20639007159341832,0.05602249265401177,990.2375874357525,0.3274987916072167,0.3274987916072167,0.0,0.0,23.84358255943012,23.84358255943012,0.0,0.0,,0.9381872309132879,0.9381872309132879,0.0,0.0,47.17639798962419,47.17639798962419,0.0,0.0,0.9608227696461137,0.9608227696461137,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.2328700298317,46.2328700298317,0.0,0.0,92.4657400596634,0.1686801704605669,5.9720130867931445e-05,563.9275439778775,527.3375978981461,0.2237655734586772,0.2092467396921989,23.9797025478588,23.739462594991718,966.1376739479005,965.9730191905415,95.64593448038583,88.2681703528768,15534.244330023452,7,0.513698555887019,1961-12-24
1961,14,626.1206023221629,0.47114285714285714,16.70188907387111,0.02661383693165486,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21744002607194313,490.1206023221628,490.1206023221628,,245.06030116108144,245.06030116108144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,548.4063166078771,990.5,966.4037132546542,24.09628674534588,0.23817513008334176,0.06986016711611212,990.1919647028005,0.4261747574266103,0.4261747574266103,0.0,0.0,23.362076690719768,23.362076690719768,0.0,0.0,,0.9432933821743469,0.9432933821743469,0.0,0.0,52.942232117949914,52.942232117949914,0.0,0.0,1.0782531999582468,1.0782531999582468,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15433112967602497,5.4809040820930136e-05,666.8063237852695,589.2318351168824,0.2309822500301651,0.2002607343450698,23.566535591487728,23.0990130003303,966.567225295141,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1961-12-31
1961,15,717.3513483360541,0.4295714285714286,14.51996401274661,0.019976917353342442,46.0,7.0,6.0,4.0,76.0,139.0,0.19420111149203598,578.3513483360541,578.3513483360541,,218.4377499215522,218.4377499215522,141.47584849294975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.3513483360541,990.5,966.7694053933441,23.730594606655814,0.2887217157133376,0.10061233528879612,990.1106659489978,0.34532743261552534,0.34532743261552534,0.1986782517115668,0.0,22.995933123038135,22.995933123038135,16.41762051499162,0.0,,0.9363495979549591,0.9363495979549591,0.6661974917427852,0.0,46.168222933002774,46.168222933002774,29.737052209238776,0.0,0.940289672769914,0.940289672769914,0.6056426111861258,0.0,0.9762785468328984,0.9762785468328984,0.9705642611186125,0.96,42.763143068866576,42.763143068866576,28.991714497438004,0.0,114.51800063517115,0.15923064168606244,5.4863070841300436e-05,768.4460718744957,673.1577568282033,0.2064894871819388,0.1808845214875427,23.163768025299312,22.77816639656638,966.973784287498,966.5926310273128,128.86851203504918,96.4,19239.024106708755,7,0.6362111146398398,1962-01-07
1961,16,885.6273128728681,0.36642857142857144,28.656087527810172,0.0323544668167738,46.0,7.0,6.0,4.0,76.0,139.0,0.1574334084440802,746.6273128728681,746.6273128728681,,248.87577095762268,248.87577095762268,248.87577095762268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,805.6273128728681,990.5,967.4425092514915,23.057490748508535,0.3967890319568769,0.16515194462360544,989.9380590234196,0.4400154455003804,0.4400154455003804,0.4400154455003804,0.0,22.055534326427676,22.055534326427676,22.055534326427676,0.0,,0.9419835317753853,0.9419835317753853,0.9419835317753853,0.0,50.66586495259169,50.66586495259169,50.66586495259169,0.0,1.0318913432299734,1.0318913432299734,1.0318913432299734,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.564522988060595,47.564522988060595,47.564522988060595,0.0,142.6935689641818,0.1614468239177415,5.325172978853787e-05,952.4350838829192,817.7246825595828,0.1699838624962527,0.1459417049541267,22.487623145937324,21.61590758272367,967.7097403355316,967.1708987302384,144.60000000000002,137.7918495608822,23972.51958598254,7,0.7927420498010099,1962-01-14
1961,17,1059.181761336589,0.3141428571428571,25.041661875903237,0.023746125434280115,46.0,7.0,6.0,4.0,76.0,139.0,0.13144376521834816,920.1817613365891,920.1817613365891,,230.0454403341473,230.0454403341473,230.0454403341473,230.0454403341473,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,979.1817613365891,990.5,968.0847113528907,22.415288647109314,0.5523865783194264,0.2861454090692713,989.6614680126113,0.3751726618602336,0.3751726618602336,0.3751726618602336,0.3751726618602336,21.20158399786039,21.20158399786039,21.20158399786039,21.20158399786039,,0.9383822833725511,0.9383822833725511,0.9383822833725511,0.9383822833725511,44.86384641833344,44.86384641833344,44.86384641833344,44.86384641833344,0.9137239596401923,0.9137239596401923,0.9137239596401923,0.9137239596401923,0.9792502101568179,0.9792502101568179,0.9792502101568179,0.9792502101568179,43.934742732560316,43.934742732560316,43.934742732560316,43.934742732560316,175.73897093024127,0.16593671619827807,5.3071903530323294e-05,1127.726717014242,989.4775076349576,0.1404781805826358,0.1232568120475278,21.604371304953204,20.80348351077682,968.301426824902,967.8579100305398,185.96024131179243,164.47108242876325,29524.147116280532,7,0.9763276162791181,1962-01-21
1961,18,1243.9736433380078,0.2681428571428571,32.55178472947484,0.025825881280275458,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.11956185637675522,1095.1165004808652,1070.5621198664358,,267.64052996660894,267.64052996660894,267.64052996660894,267.64052996660894,24.55438061442942,7.426942284611369,1.2125620056508357,1.0609917549444812,0.7578512535317721,14.096033315690963,54.71265657032565,8.641133434222263,7.4895631835159096,5.186422682103201,97.38174760140525,1141.4054730544997,990.5,968.6668445017953,21.83315549820465,0.7591546726529171,0.4417307558263664,989.2991145715207,0.5071009330521098,0.5071009330521098,0.5071009330521098,0.5071009330521098,20.12516913667326,20.12516913667326,20.12516913667326,20.12516913667326,,0.940265123128027,0.940265123128027,0.940265123128027,0.940265123128027,49.64439498109069,49.64439498109069,49.64439498109069,49.64439498109069,1.0110874741566331,1.0110874741566331,1.0110874741566331,1.0110874741566331,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.06525916976522,48.06525916976522,48.06525916976522,48.06525916976522,192.26103667906088,0.15500255870470983,4.992076721178631e-05,1355.589210120566,1151.4124173518942,0.1254634175400488,0.1142564052894013,20.6482664020902,19.62059343020507,969.0180574480818,968.3758675973916,192.8,189.02725675342603,32299.85416208223,7,1.0681168704392272,1962-01-28
1961,19,1573.396120045499,0.222,63.72866582806172,0.039745053569652855,49.0,8.0,7.0,5.0,93.0,162.0,0.10363483094275626,1411.396120045499,1100.0,,275.0,275.0,275.0,275.0,311.3961200454987,49.66093816159663,9.416655287270633,12.69539751835137,9.610991359428974,230.01213771885114,98.66093816159663,17.416655287270636,19.69539751835137,14.610991359428974,323.01213771885114,1235.7729909672187,990.5,969.7217413109163,20.778258689083763,0.9089196343076811,0.48,989.1110803656923,0.5349,0.5349,0.5349,0.5349,18.854439054776055,18.854439054776055,18.854439054776055,18.854439054776055,,0.9366081201119034,0.9366081201119034,0.9366081201119034,0.9366081201119034,47.62743904941941,47.62743904941941,47.62743904941941,47.62743904941941,0.9700089419433687,0.9700089419433687,0.9700089419433687,0.9700089419433687,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.66759681672682,46.66759681672682,46.66759681672682,46.66759681672682,186.67038726690728,0.11964572548518529,4.7138986683562445e-05,1801.689870916998,1399.6225280663384,0.1157454933394167,0.0899155857037413,19.4528390161538,18.09950485067292,970.4593057368088,969.1603189368298,192.8,178.7637938008927,31360.625060840423,7,1.0370577070383737,1962-02-04
1961,20,1925.5040098328857,0.18357142857142855,37.96844262546688,0.0193801738775761,49.0,8.0,7.0,5.0,93.0,162.0,0.08435270291874393,1763.5040098328857,1100.0,,275.0,275.0,275.0,275.0,663.5040098328856,51.0,10.0,18.0,20.478518822002638,564.025491010883,100.0,18.0,25.0,25.478518822002638,657.025491010883,1243.0,990.5,970.8465843225341,19.65341567746587,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.712226264947592,17.712226264947592,17.712226264947592,17.712226264947592,,0.9323970330705672,0.9323970330705672,0.9323970330705672,0.9323970330705672,44.54071935236042,44.54071935236042,44.54071935236042,44.54071935236042,0.907142960333206,0.907142960333206,0.907142960333206,0.907142960333206,0.9795592745420236,0.9795592745420236,0.9795592745420236,0.9795592745420236,43.63072896064765,43.63072896064765,43.63072896064765,43.63072896064765,174.5229158425906,0.09096173240187776,4.407144339459359e-05,2067.468969295266,1807.794012387604,0.0896119795120031,0.0783566778538981,18.079783778229505,17.295954454699988,971.2628561327816,970.4790268092522,178.55714037741384,169.8279717434692,29319.849861555223,7,0.9695717546810589,1962-02-11
1961,21,2239.1262781560513,0.15028571428571427,49.08271527376064,0.0216512167160479,49.0,8.0,7.0,5.0,93.0,162.0,0.07250870580423273,2077.1262781560513,1100.0,,275.0,275.0,275.0,275.0,977.1262781560511,51.0,9.999999999999998,18.0,30.158218461606513,867.9680596944446,100.0,18.0,25.0,35.158218461606516,960.9680596944446,1243.0,990.5,971.6772013610664,18.822798638933655,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.881609226415378,16.881609226415378,16.881609226415378,16.881609226415378,,0.928202494002004,0.928202494002004,0.928202494002004,0.928202494002004,42.26073252791481,42.26073252791481,42.26073252791481,42.26073252791481,0.8607073834605867,0.8607073834605867,0.8607073834605867,0.8607073834605867,0.9760707383460587,0.9760707383460587,0.9760707383460587,0.9760707383460587,41.25045359021864,41.25045359021864,41.25045359021864,41.25045359021864,165.00181436087456,0.07391380081508411,4.16671248386047e-05,2411.0479762115906,2094.7380107984795,0.0773366402695143,0.0671906994793798,17.230132630381938,16.466625817315837,972.092184770166,971.3286779570998,169.056535546063,160.19975047660793,27720.30481262693,7,0.9166767464493033,1962-02-18
1961,22,3031.7097452295156,0.08714285714285715,182.5574021106252,0.05880630642783213,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06395661053696348,2836.7097452295156,1100.0,,275.0,275.0,275.0,275.0,1736.7097452295154,46.71428571428571,8.714285714285714,15.857142857142858,54.823049527123494,1610.6009814166778,100.0,18.0,25.0,63.251620955694925,1725.4581242738207,1243.0,990.5,973.5562294990984,16.943770500901582,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.002581088383305,15.002581088383305,15.002581088383305,15.002581088383305,,0.912563779517621,0.912563779517621,0.912563779517621,0.912563779517621,36.94672827553768,36.94672827553768,36.94672827553768,36.94672827553768,0.7524791909478141,0.7524791909478141,0.7524791909478141,0.7524791909478141,0.9702764026509343,0.9702764026509343,0.9702764026509343,0.9702764026509343,35.849424632329416,35.849424632329416,35.849424632329416,35.849424632329416,143.3976985293177,0.048423985990453645,3.621154003265598e-05,3688.949790985967,2554.4498794101723,0.0765401157859479,0.0552611440165221,16.12048329235369,13.537940792297256,975.0208697951844,972.438327295128,156.2327022383025,126.71991029279069,24090.81335292537,7,0.7966538807184315,1962-02-25
1961,23,4253.299821165842,0.031,106.18118702211548,0.025675069859071257,59.0,11.0,12.0,13.0,144.0,239.0,0.056279876757034844,4014.299821165843,1100.0,,275.0,275.0,275.0,275.0,2914.299821165843,41.0,7.000000000000002,13.0,67.0,2786.299821165843,100.0,18.0,25.0,80.0,2930.299821165843,1243.0,990.5,976.1410532295941,14.358946770405916,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.417757357887638,12.417757357887638,12.417757357887638,12.417757357887638,,0.8729375113360824,0.8729375113360824,0.8729375113360824,0.8729375113360824,29.24027763601011,29.24027763601011,29.24027763601011,29.24027763601011,0.5955250027700633,0.5955250027700633,0.5955250027700633,0.5955250027700633,0.97,0.97,0.97,0.97,28.363069306929805,28.363069306929805,28.363069306929805,28.363069306929805,113.45227722771922,0.02675099722088516,2.8649564956494753e-05,4432.218100140775,3939.808872901526,0.0606628411961479,0.0539233391949752,13.0063584520476,12.087851464224164,976.4709591232576,975.552452135434,120.57025770982024,109.49677069977808,19059.98257425683,7,0.6302904290428846,1962-03-04
1961,24,4471.311876770649,0.025714285714285714,26.101962402380973,0.005841953317433814,68.0,14.0,17.0,21.0,195.0,315.0,0.07045458371579076,4156.311876770649,1100.0,,275.0,275.0,275.0,275.0,3056.31187677065,32.0,4.0,8.0,59.0,2953.31187677065,100.0,18.0,25.0,80.0,3148.31187677065,1243.0,990.5,976.5425007344903,13.957499265509748,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.01630985299147,12.01630985299147,12.01630985299147,12.01630985299147,,0.862800464556137,0.862800464556137,0.862800464556137,0.862800464556137,27.961541422663796,27.961541422663796,27.961541422663796,27.961541422663796,0.5694814953699346,0.5694814953699346,0.5694814953699346,0.5694814953699346,0.97,0.97,0.97,0.97,27.122695179983882,27.122695179983882,27.122695179983882,27.122695179983882,108.49078071993553,0.024267586242649013,2.7396661797963517e-05,4515.173590483621,4415.415344009801,0.071340966921118,0.0697647595795448,12.118600507943816,11.936042916896774,976.622767670585,976.440210079538,109.86134645155792,107.30454228357584,18226.451160949167,7,0.6027265595551974,1962-03-11
1961,25,4347.899484096695,0.02885714285714286,33.898819818365546,0.007766188647336014,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.06252392683246548,4076.328055525267,1100.0,,275.0,275.0,275.0,275.0,2976.328055525267,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2859.0423412395526,100.0,18.0,25.0,80.0,3024.8994840966952,1243.0,990.5,976.3166560558969,14.18334394410309,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.242154531584813,12.242154531584813,12.242154531584813,12.242154531584813,,0.8690681397394189,0.8690681397394189,0.8690681397394189,0.8690681397394189,28.69396655857796,28.69396655857796,28.69396655857796,28.69396655857796,0.5843985042480236,0.5843985042480236,0.5843985042480236,0.5843985042480236,0.97,0.97,0.97,0.97,27.833147561820624,27.833147561820624,27.833147561820624,27.833147561820624,111.33259024728247,0.02561225020154997,2.8114290466485478e-05,4432.218100140775,4305.170852711009,0.07316782789274,0.0539233391949752,12.320347927020627,12.087851464224164,976.4709591232576,976.2384626604612,112.26419292849484,109.49677069977808,18703.87516154346,7,0.6185143902626805,1962-03-18
1961,26,4760.431518333328,0.020571428571428574,107.76233537056929,0.022116287095835456,59.0,11.0,12.0,13.0,144.0,239.0,0.05033929704870772,4521.431518333328,1100.0,,275.0,275.0,275.0,275.0,3421.4315183333283,41.0,7.0,13.0,67.0,3293.4315183333283,100.0,18.0,25.0,80.0,3437.4315183333283,1243.0,990.5041350111849,977.0635008077882,13.440634203396598,0.924744771844035,0.48,989.0993902393408,0.5349,0.5349,0.5349,0.5349,11.500989431552586,11.500989431552586,11.500989431552586,11.500989431552586,,0.8278076747306464,0.8278076747306464,0.8278076747306464,0.8278076747306464,25.712833131756685,25.712833131756685,25.712833131756685,25.712833131756685,0.5236829558402583,0.5236829558402583,0.5236829558402583,0.5236829558402583,0.969181840039019,0.969181840039019,0.969181840039019,0.969181840039019,24.922681346212823,24.922681346212823,24.922681346212823,24.922681346212823,99.69072538485129,0.021078306087834786,2.5174425602235173e-05,5186.55444773476,4501.386000873192,0.0530947579153705,0.046080688520369,11.96127420588379,10.791327182300954,977.7972938495116,976.597536381598,107.75867830161958,87.35150444230526,16748.041864655017,7,0.5538373632491739,1962-03-25
1961,27,5432.431022967436,0.011428571428571429,66.1177647758897,0.012208832253099001,70.0,14.0,18.0,25.0,168.0,295.0,0.05431978116914677,5137.431022967436,1100.0,,275.0,275.0,275.0,275.0,4037.431022967435,29.999999999999968,4.0,7.0,55.0,3941.431022967435,100.0,18.0,25.0,80.0,4109.431022967436,1243.0,990.5416946691845,978.1759437753699,12.365750893814623,0.910714295778804,0.48,989.1509803734056,0.5349,0.5349,0.5349,0.5349,10.440136598035817,10.440136598035817,10.440136598035817,10.440136598035817,,0.7514505819282072,0.7514505819282072,0.7514505819282072,0.7514505819282072,21.161656803116646,21.161656803116646,21.161656803116646,21.161656803116646,0.43099097358689703,0.43099097358689703,0.43099097358689703,0.43099097358689703,0.9630990973586897,0.9630990973586897,0.9630990973586897,0.9630990973586897,20.38137586235704,20.38137586235704,20.38137586235704,20.38137586235704,81.52550344942816,0.01501868426520633,2.058724834581519e-05,5551.009983023717,5278.010080717362,0.055892276727123,0.053143482159495,10.660699215195557,10.270767823380076,978.3585553738563,977.9381355243048,85.15177548870491,78.77227826974799,13696.284579503932,7,0.4529194636079343,1962-04-01
1961,28,5511.573206888432,0.010428571428571428,36.14722369843263,0.006566177524908344,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.06069672499494959,5177.14463545986,1100.0,,275.0,275.0,275.0,275.0,4077.1446354598597,21.999999999999968,4.0,5.857142857142857,53.857142857142854,3991.430349745574,100.0,18.0,25.0,80.0,4188.573206888431,1243.0,990.5481294827325,978.2978227386081,12.250306744124357,0.908310559901566,0.48,989.1598189228308,0.5349,0.5349,0.5349,0.5349,10.327096184222771,10.327096184222771,10.327096184222771,10.327096184222771,,0.7433142626431513,0.7433142626431513,0.7433142626431513,0.7433142626431513,20.703759486994382,20.703759486994382,20.703759486994382,20.703759486994382,0.42166516266790993,0.42166516266790993,0.42166516266790993,0.42166516266790993,0.962166516266791,0.962166516266791,0.962166516266791,0.962166516266791,19.920682754785492,19.920682754785492,19.920682754785492,19.920682754785492,79.68273101914197,0.014461390817025457,2.0121901772510596e-05,5569.845470794792,5434.01921081911,0.0669854091195109,0.0529637674055443,10.43786815656653,10.243864707664436,978.387562025024,978.1783895846614,81.4720357039487,78.34236972385925,13386.69881121585,7,0.44268183899523317,1962-04-08
1961,29,5337.231862997894,0.012857142857142857,24.924859292644214,0.004681787773218986,84.0,14.0,20.0,27.0,219.0,364.0,0.0682073386372577,4973.231862997894,1100.0,,275.0,275.0,275.0,275.0,3873.231862997894,16.0,4.0,5.0,53.0,3795.231862997894,100.0,18.0,25.0,80.0,4014.231862997894,1243.0,990.5339543110848,978.0293370690168,12.504617242068077,0.9136057201111164,0.48,989.1403485909738,0.5349,0.5349,0.5349,0.5349,10.576111521956927,10.576111521956927,10.576111521956927,10.576111521956927,,0.7612376603585204,0.7612376603585204,0.7612376603585204,0.7612376603585204,21.714080866615454,21.714080866615454,21.714080866615454,21.714080866615454,0.4422419728434919,0.4422419728434919,0.4422419728434919,0.4422419728434919,0.9642241972843493,0.9642241972843493,0.9642241972843493,0.9642241972843493,20.93745252739754,20.93745252739754,20.93745252739754,20.93745252739754,83.74981010959016,0.015695769087697986,2.11489419468662e-05,5396.328800163887,5259.545195770601,0.0692075049174795,0.0674532656329142,10.6870729912523,10.49170214757077,978.1203463522525,977.9096996014867,85.59335517757023,82.35267078558628,14069.968098411147,7,0.4652767228310565,1962-04-15
1961,30,4863.160267743486,0.019,102.49969433298313,0.021184342137132658,84.0,14.0,20.0,27.0,219.0,364.0,0.07497981246076017,4499.160267743486,1100.0,,275.0,275.0,275.0,275.0,3399.1602677434857,16.0,4.000000000000004,5.0,53.0,3321.1602677434857,100.0,18.0,25.0,80.0,3540.1602677434857,1243.0,990.5045498205527,977.2500149067844,13.25453491376842,0.9245898190777371,0.48,989.099960001475,0.5349,0.5349,0.5349,0.5349,11.315045094690706,11.315045094690706,11.315045094690706,11.315045094690706,,0.8144239437009776,0.8144239437009776,0.8144239437009776,0.8144239437009776,24.87690055551467,24.87690055551467,24.87690055551467,24.87690055551467,0.5066578524544739,0.5066578524544739,0.5066578524544739,0.5066578524544739,0.9689441420764922,0.9689441420764922,0.9689441420764922,0.9689441420764922,24.106172365694075,24.106172365694075,24.106172365694075,24.106172365694075,96.42468946277631,0.0199151696068425,2.4349669056256642e-05,5168.2234116951895,4542.047335439719,0.0801400718922188,0.0704303918395445,11.886863963627086,10.817509779202844,977.7690640540104,976.6719466238546,106.42213030054424,87.79621805672346,16199.347829746419,7,0.5356927192376462,1962-04-22
1961,31,4309.480380166875,0.029285714285714286,72.15225315150772,0.01704260799653377,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08055156124974004,3962.6232373097323,1100.0,,275.0,275.0,275.0,275.0,2862.6232373097323,25.285714285714285,3.999999999999996,6.428571428571429,55.142857142857146,2771.766094452589,100.0,18.0,25.0,80.0,2986.480380166875,1243.0,990.5,976.2463490957053,14.253650904294643,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.312461491776364,12.312461491776364,12.312461491776364,12.312461491776364,,0.869666516037121,0.869666516037121,0.869666516037121,0.869666516037121,28.885491157100176,28.885491157100176,28.885491157100176,28.885491157100176,0.5882992089022439,0.5882992089022439,0.5882992089022439,0.5882992089022439,0.97,0.97,0.97,0.97,28.01892642238717,28.01892642238717,28.01892642238717,28.01892642238717,112.07570568954868,0.026091688479573556,2.830194588119916e-05,4532.094174508177,4036.981563379165,0.0842213407869522,0.077002948422794,12.811134326497942,11.905078248131751,976.65373233935,975.7476762609838,118.18802006659156,106.74852220268828,18828.718555844178,7,0.6226428093863815,1962-04-29
1961,32,3858.4453433268727,0.04242857142857143,56.7906316630144,0.014964856224053014,71.0,14.0,18.0,24.0,213.0,340.0,0.0882018534486512,3518.4453433268727,1100.0,,275.0,275.0,275.0,275.0,2418.4453433268727,29.000000000000025,4.0,7.000000000000002,56.0,2322.4453433268727,100.0,18.0,25.0,80.0,2535.4453433268727,1243.0,990.5,975.3797289665472,15.120271033452923,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.179081620934644,13.179081620934644,13.179081620934644,13.179081620934644,,0.8885335273426681,0.8885335273426681,0.8885335273426681,0.8885335273426681,31.584163979881,31.584163979881,31.584163979881,31.584163979881,0.6432619955169246,0.6432619955169246,0.6432619955169246,0.6432619955169246,0.97,0.97,0.97,0.97,30.636639060484573,30.636639060484573,30.636639060484573,30.636639060484573,122.54655624193829,0.03181405615697473,3.094610006109552e-05,4007.5068144801726,3639.447141738064,0.0934207825416111,0.0848407790029179,13.642839263322564,12.865073116983003,975.6937374704988,974.9159713241592,127.9447721402081,118.84584914495318,20587.82144864563,7,0.6808142013441015,1962-05-06
1961,33,3473.6194096920976,0.05857142857142857,43.89000136764188,0.012696352570537214,71.0,14.0,18.0,24.0,213.0,340.0,0.09794133957094293,3133.6194096920976,1100.0,,275.0,275.0,275.0,275.0,2033.6194096920974,29.0,4.0,6.999999999999996,56.0,1937.6194096920974,100.0,18.0,25.0,80.0,2150.6194096920976,1243.0,990.5,974.564574463395,15.935425536604871,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.994236124086594,13.994236124086594,13.994236124086594,13.994236124086594,,0.9015548066738047,0.9015548066738047,0.9015548066738047,0.9015548066738047,34.02738996465037,34.02738996465037,34.02738996465037,34.02738996465037,0.6930221988727163,0.6930221988727163,0.6930221988727163,0.6930221988727163,0.97,0.97,0.97,0.97,33.00656826571086,33.00656826571086,33.00656826571086,33.00656826571086,132.02627306284344,0.038046900564190765,3.3339967945162486e-05,3600.306705040052,3332.217132164571,0.1020341671970037,0.0944363988556962,14.293874283609163,13.72577971251598,974.8330308749656,974.2649363038726,135.40671590366287,128.91588312306695,22180.413874557697,7,0.7334792947935747,1962-05-13
1961,34,3032.2648537448777,0.08442857142857142,65.59496155424578,0.02144358524253933,71.0,14.0,18.0,24.0,213.0,340.0,0.11230318688509107,2692.2648537448777,1100.0,,275.0,275.0,275.0,275.0,1592.264853744878,29.0,3.999999999999998,7.0,56.00000000000001,1496.264853744878,100.0,18.0,25.0,80.0,1709.264853744878,1243.0,990.5,973.587841384415,16.912158615584953,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.970969203066677,14.970969203066677,14.970969203066677,14.970969203066677,,0.9127801223025257,0.9127801223025257,0.9127801223025257,0.9127801223025257,36.85663919761054,36.85663919761054,36.85663919761054,36.85663919761054,0.7506443828433919,0.7506443828433919,0.7506443828433919,0.7506443828433919,0.97,0.97,0.97,0.97,35.75094002168222,35.75094002168222,35.75094002168222,35.75094002168222,143.00376008672887,0.04727624681637066,3.611206062796184e-05,3251.016842748816,2873.0524012848505,0.1183410368178281,0.1045826633468073,15.351442722311385,14.465941563561609,974.09286902392,973.2073678651705,147.2900050066749,137.32687658825463,24024.631694570453,7,0.7944653338151605,1962-05-20
1961,35,2660.8909072848014,0.112,57.94412915641897,0.022009717205738584,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12266442525392252,2334.319478713373,1100.0,,275.0,275.0,275.0,275.0,1234.319478713373,30.14285714285715,4.285714285714289,7.857142857142857,57.90567501327577,1134.128089414383,100.0,18.0,25.0,79.90567501327577,1337.9852322715258,1243.0,990.5,972.6952539141357,17.80474608586428,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.863556673346002,15.863556673346002,15.863556673346002,15.863556673346002,,0.9219641466435847,0.9219641466435847,0.9219641466435847,0.9219641466435847,39.44629704079755,39.44629704079755,39.44629704079755,39.44629704079755,0.8033869051078931,0.8033869051078931,0.8033869051078931,0.8033869051078931,0.9708914230699138,0.9708914230699138,0.9708914230699138,0.9708914230699138,38.2989159814186,38.2989159814186,38.2989159814186,38.2989159814186,153.1956639256744,0.05774038510827879,3.8685773718604654e-05,2802.809361093756,2467.4434971899177,0.1299247833238172,0.115219405478885,16.330498697712976,15.520994888289913,973.0378156991918,972.2283118897687,158.63629571801525,149.21005514782198,25736.871539513304,7,0.8510870218093024,1962-05-27
1961,36,2273.657901911291,0.1462857142857143,44.60493427511334,0.01956051929703047,67.0,13.0,15.0,17.0,181.0,293.0,0.12901751531775169,1980.6579019112908,1100.0,,275.0,275.0,275.0,275.0,880.6579019112908,33.00000000000001,5.0,10.0,51.096192261064665,781.5617096502262,100.0,18.0,25.0,68.09619226106466,962.5617096502262,1243.0,990.5,971.7605535563376,18.73944644366239,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.798257031144114,16.798257031144114,16.798257031144114,16.798257031144114,,0.9277823042755946,0.9277823042755946,0.9277823042755946,0.9277823042755946,42.032630911110914,42.032630911110914,42.032630911110914,42.032630911110914,0.8560617293505278,0.8560617293505278,0.8560617293505278,0.8560617293505278,0.9756061729350527,0.9756061729350527,0.9756061729350527,0.9756061729350527,41.00782504664913,41.00782504664913,41.00782504664913,41.00782504664913,164.03130018659652,0.07226097163009033,4.142204550166579e-05,2395.739198274402,2155.2089572641244,0.135949694813788,0.1223004575001491,17.08416827684413,16.50357803992278,972.055232547559,971.4746423106376,167.34954744149888,160.62490434315305,27557.258431348215,7,0.9112850010366473,1962-06-03
1961,37,1999.7075014973848,0.1762857142857143,42.12771949507549,0.021314786636219243,67.0,13.0,15.0,17.0,181.0,293.0,0.1468515832567283,1706.7075014973848,1100.0,,275.0,275.0,275.0,275.0,606.7075014973849,33.0,5.0,10.0,35.20145913124759,523.5060423661372,100.0,18.0,25.0,52.20145913124759,704.5060423661372,1243.0,990.5,971.0650215132546,19.43497848674544,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.49378907422716,17.49378907422716,17.49378907422716,17.49378907422716,,0.9313206068961565,0.9313206068961565,0.9313206068961565,0.9313206068961565,43.940414154429185,43.940414154429185,43.940414154429185,43.940414154429185,0.8949167852225902,0.8949167852225902,0.8949167852225902,0.8949167852225902,0.9791062108923612,0.9791062108923612,0.9791062108923612,0.9791062108923612,43.02305329233717,43.02305329233717,43.02305329233717,43.02305329233717,172.09221316934867,0.0863245262694593,4.3457629588219355e-05,2155.2089572641244,1860.314920798596,0.1575002150035011,0.135949694813788,17.910100843363118,17.08416827684413,971.4746423106376,970.6487097441186,176.7463462565267,167.34954744149888,28911.491812450575,7,0.9560678509408259,1962-06-10
1961,38,1665.3246128897429,0.21071428571428572,44.1656087960121,0.026499322448496558,67.0,13.0,15.0,17.0,181.0,293.0,0.17650994983775828,1372.3246128897429,1100.0,,275.0,275.0,275.0,275.0,272.3246128897429,32.99999999999999,5.0,9.456201743927519,15.800404160838326,209.06800698497707,100.0,18.0,24.45620174392752,32.80040416083832,390.0680069849771,1242.4562017439275,990.5,970.0187410570283,20.481258942971586,0.9248807932361264,0.48,989.0951192067638,0.5349,0.5349,0.5349,0.5349,18.54147814973548,18.54147814973548,18.54147814973548,18.54147814973548,,0.9356256561716668,0.9356256561716668,0.9356256561716668,0.9356256561716668,46.787015678563755,46.787015678563755,46.787015678563755,46.787015678563755,0.952892376345494,0.952892376345494,0.952892376345494,0.952892376345494,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.85127536499248,45.85127536499248,45.85127536499248,45.85127536499248,183.4051014599699,0.11059773460810841,4.631441956059846e-05,1807.794012387604,1551.1556592265113,0.1888914231509849,0.162075987635907,18.91385324054521,18.079783778229505,970.4790268092522,969.649887514424,187.31981738234728,178.55714037741384,30812.057045274945,7,1.0189172303331662,1962-06-17
