WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1961,39,1392.963134053515,0.24557142857142855,37.13466076702067,0.026594081321728,67.0,13.0,15.0,17.0,181.0,293.0,0.21082455901173552,1099.963134053515,1070.78722120536,,267.69680530134,267.69680530134,267.69680530134,267.69680530134,29.175912848154926,6.671625122274334,1.2944944267099456,1.4936474154345523,1.6928004041591598,18.023345479576932,73.67162512227434,14.294494426709946,16.493647415434552,18.69280040415916,199.02334547957693,1175.2469881697787,990.5,969.1398222279051,21.360177772094826,0.8088483106439235,0.44215102800572753,989.2490006613504,0.507520186681379,0.507520186681379,0.507520186681379,0.507520186681379,19.601658246763797,19.601658246763797,19.601658246763797,19.601658246763797,,0.9387473908675016,0.9387473908675016,0.9387473908675016,0.9387473908675016,48.27794562688182,48.27794562688182,48.27794562688182,48.27794562688182,0.9832575484089981,0.9832575484089981,0.9832575484089981,0.9832575484089981,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.293359256430286,47.293359256430286,47.293359256430286,47.293359256430286,189.17343702572114,0.13602634002879604,4.9106683943792044e-05,1492.9232463956196,1291.2130338573666,0.2269184033286068,0.1962592522471553,20.2071215157417,19.13747212198813,969.4617520268166,968.8152409635516,192.8,182.16052254624825,31781.137420321153,7,1.0509635390317842,1962-06-24
1961,40,1166.1951457919306,0.2824285714285714,23.63208065944218,0.0200505776002377,63.0,12.0,13.0,13.0,155.0,256.0,0.21967330973948362,910.1951457919305,910.1951457919305,,227.54878644798262,227.54878644798262,227.54878644798262,227.54878644798262,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,998.1951457919305,990.5,968.4223276010604,22.077672398939676,0.5691873105631963,0.2781561166335444,989.6526565728033,0.3667266691451499,0.3667266691451499,0.3667266691451499,0.3667266691451499,20.86360230259779,20.86360230259779,20.86360230259779,20.86360230259779,,0.9374700388933993,0.9374700388933993,0.9374700388933993,0.9374700388933993,43.63640627277114,43.63640627277114,43.63640627277114,43.63640627277114,0.8887251786715099,0.8887251786715099,0.8887251786715099,0.8887251786715099,0.9783759262672899,0.9783759262672899,0.9783759262672899,0.9783759262672899,42.694999587197934,42.694999587197934,42.694999587197934,42.694999587197934,170.7799983487917,0.1464333096582456,5.2128850349235355e-05,1208.137555230546,1125.7884692412713,0.227396182315255,0.2118964011106733,21.09261320038794,20.6225969899211,968.5541466021532,968.295335189044,177.19603884917817,164.29794286137428,28691.039722597012,7,0.9487777686043986,1962-07-01
1961,41,1043.5087192254357,0.3202857142857143,22.050900472049275,0.021432736477577628,63.0,12.0,13.0,13.0,155.0,256.0,0.245654237806851,787.5087192254357,787.5087192254357,,252.61690048834356,252.61690048834356,252.61690048834356,29.65801776040504,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,875.5087192254358,990.5,968.033243586864,22.466756413135954,0.4563966248034032,0.1868298383189743,989.8567735368777,0.4546769967460428,0.4546769967460428,0.4546769967460428,0.04356600078701939,21.36885295326753,21.36885295326753,21.36885295326753,3.044773343324624,,0.9411127711055353,0.9411127711055353,0.9411127711055353,0.13341876310780595,49.81787594360541,49.81787594360541,49.81787594360541,5.789602928451641,1.0146206913157922,1.0146206913157922,1.0146206913157922,0.11791451992773201,0.9789343091356304,0.9789343091356304,0.9789343091356304,0.9617914519927732,46.76642007011993,46.76642007011993,46.76642007011993,5.630621381238358,145.92988159159816,0.1399220086341856,5.1541693726220986e-05,1086.4244972913411,971.4321659369264,0.2635284366490925,0.235635334658097,21.77382562806846,21.115721494225248,968.17161984863,967.7857286637476,157.65739867467403,140.85177246651287,24516.220107388486,7,0.8107215643977674,1962-07-08
1961,42,909.8268587865517,0.35785714285714293,17.763517667417013,0.019878062013793642,63.0,12.0,13.0,13.0,155.0,256.0,0.2818566391355228,653.8268587865517,653.8268587865517,,217.9422862621839,217.9422862621839,217.9422862621839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8268587865517,990.5,967.5393074351462,22.960692564853826,0.3484743267624048,0.12607597673275292,990.0254496965048,0.33714078815357906,0.33714078815357906,0.33714078815357906,0.0,22.14900147320508,22.14900147320508,22.14900147320508,0.0,,0.9368950760323849,0.9368950760323849,0.9368950760323849,0.0,44.333910134964796,44.333910134964796,44.333910134964796,0.0,0.9029309599789164,0.9029309599789164,0.9029309599789164,0.0,0.9781582229313633,0.9781582229313633,0.9781582229313633,0.96,43.37069489374091,43.37069489374091,43.37069489374091,0.0,130.11208468122274,0.1429391067090204,5.529307885936747e-05,957.9333972550564,847.0875422650073,0.3022119760083918,0.2672419614281787,22.51809312420112,21.861958488715597,967.7317335890202,967.28835016906,138.65121856441613,118.30114248083996,21858.83022644542,7,0.7228449148956819,1962-07-15
1961,43,781.1828016792418,0.4034285714285714,16.94149600472523,0.021805238271541672,63.0,12.0,13.0,13.0,155.0,256.0,0.3283644816472503,525.1828016792418,525.1828016792418,,235.40169825766893,235.40169825766893,54.379405163903996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,613.1828016792418,990.5,967.0247312067169,23.475268793283053,0.27498696865209055,0.08098275900347081,990.1440302723446,0.3984168492181266,0.3984168492181266,0.0732454850722896,0.0,22.72088221640939,22.72088221640939,6.467513452778767,0.0,,0.9397758530093794,0.9397758530093794,0.2656651230960606,0.0,49.339107113503026,49.339107113503026,11.22466759076715,0.0,1.0048697986456827,1.0048697986456827,0.2286083012376201,0.0,0.9772855408192399,0.9772855408192399,0.9629998265335254,0.96,45.32217357904036,45.32217357904036,10.893602150468933,0.0,101.53794930854966,0.1298584388749068,5.371122457554022e-05,834.6935677067364,728.4970702319307,0.3514084139260815,0.3066993803526515,22.98167104073414,22.542961404580016,967.2387742708268,966.8139882809276,115.85104138148724,96.4,17058.375483836346,7,0.5640997183808315,1962-07-22
1961,44,682.4175919695864,0.44585714285714284,11.549726427669011,0.017105801166661844,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3290150063718463,457.27473482672934,457.27473482672934,,228.63736741336467,228.63736741336467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,539.5604491124436,990.5,966.6296703678782,23.87032963212169,0.23314811069685165,0.061454946965345834,990.2053969423378,0.3699374320427627,0.3699374320427627,0.0,0.0,23.205789142416712,23.205789142416712,0.0,0.0,,0.9405566612241786,0.9405566612241786,0.0,0.0,48.9406238636006,48.9406238636006,0.0,0.0,0.9967540501751652,0.9967540501751652,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.640745472246635,47.640745472246635,0.0,0.0,95.28149094449327,0.13981951212037538,5.78860249584666e-05,720.3337222668207,647.6489852382476,0.3643318980364237,0.3029365391337376,23.3748995727074,23.03408402591832,966.7813348890672,966.490595940953,96.4,93.34053379232908,16007.29047867487,7,0.5293416163582959,1962-07-29
1961,45,603.5133756823265,0.4817142857142857,9.235070556568546,0.015184423191333786,58.0,10.0,10.0,7.0,117.0,202.0,0.3349805476624611,401.51337568232657,401.51337568232657,,200.75668784116328,200.75668784116328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,479.51337568232657,990.5,966.3113011571276,24.18869884287244,0.2049744404996514,0.050302675136465254,990.2447228843639,0.28569425738164617,0.28569425738164617,0.0,0.0,23.647727469854686,23.647727469854686,0.0,0.0,,0.9340428790590637,0.9340428790590637,0.0,0.0,43.483225178171374,43.483225178171374,0.0,0.0,0.8856054007774211,0.8856054007774211,0.0,0.0,0.9776068029823389,0.9776068029823389,0.96,0.96,42.513138155574254,42.513138155574254,0.0,0.0,85.02627631114851,0.1408274071451592,5.882336868651281e-05,636.9257883620418,583.0034913422678,0.346481630041235,0.3171484083247372,23.775990506117616,23.442714079520105,966.4477031534482,966.22351571104,91.94950562336714,80.59022237063596,14284.414420272948,7,0.4723682017286028,1962-08-05
1961,46,557.5123674920239,0.51,4.9750479167883634,0.008913529572837128,58.0,10.0,10.0,7.0,117.0,202.0,0.3623736156210731,355.5123674920239,355.5123674920239,,177.75618374601194,177.75618374601194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,433.5123674920239,990.5,966.108805653714,24.391194346285925,0.1885317278329434,0.04110247349840474,990.2703657986686,0.22364063460771996,0.22364063460771996,0.0,0.0,23.937919510346823,23.937919510346823,0.0,0.0,,0.9269732166305544,0.9269732166305544,0.0,0.0,38.68229151990544,38.68229151990544,0.0,0.0,0.7878267111997034,0.7878267111997034,0.0,0.0,0.970023755626696,0.970023755626696,0.96,0.96,37.522757834926416,37.522757834926416,0.0,0.0,75.04551566985283,0.13459801920243764,5.8636931658246866e-05,563.9275439778775,548.1781559247493,0.3684933407447366,0.3582020459137643,23.996687921965567,23.89745816891517,966.1376739479005,966.0668017016612,76.3746881412253,73.1248762420048,12607.646632535274,7,0.4169195314991823,1962-08-12
1961,47,514.2017239094897,0.5407142857142857,7.642438962005087,0.0149025434939563,58.0,10.0,10.0,7.0,117.0,202.0,0.39315166572608484,312.2017239094897,312.2017239094897,,156.10086195474486,156.10086195474486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,390.2017239094897,990.5,965.9139077575926,24.58609224240732,0.17324605792083128,0.0324403447818979,990.2943135972972,0.1728032554218653,0.1728032554218653,0.0,0.0,24.207602584282675,24.207602584282675,0.0,0.0,,0.9190133299774611,0.9190133299774611,0.0,0.0,34.056615394630064,34.056615394630064,0.0,0.0,0.6936174214792272,0.6936174214792272,0.0,0.0,0.97,0.97,0.96,0.96,33.034916932791155,33.034916932791155,0.0,0.0,66.06983386558231,0.12842656053350315,5.8786371766474785e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,24.327453964337657,24.126792936879816,965.9730191905415,965.8260648743582,68.81572494293717,61.98740578751417,11099.73208941783,7,0.36705463258656845,1962-08-19
1961,48,473.2292556607946,0.5691428571428572,5.06009148485126,0.010725069378504886,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.40953844114738874,279.2292556607946,279.2292556607946,,216.8982587961706,62.33099686462398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,355.0863985179375,990.5,965.7295316504734,24.77046834952648,0.1608527700730346,0.025845851132158888,990.3133013787948,0.36008283112274014,0.06436748578125594,0.0,0.0,24.22368689719858,10.467311603470941,0.0,0.0,,0.9330277756144593,0.39200417388941144,0.0,0.0,48.20986103569984,13.65950418229482,0.0,0.0,0.9818708968574307,0.2781976411872672,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.792576199683126,13.249719056825976,0.0,0.0,54.04229525650909,0.11427499102360028,5.358415272716325e-05,486.0250263913084,459.2604427967548,0.42751982499898,0.3179024065536864,24.458731080088462,24.07365676402337,965.7871126187608,965.6666719925854,67.01670715904098,48.2,9079.105603093529,7,0.30023497364727275,1962-08-26
1961,49,450.90026972209915,0.595,2.7467616614710875,0.006175969210468514,48.0,8.0,7.0,4.0,79.0,146.0,0.3239188529186648,304.90026972209915,304.90026972209915,,152.45013486104958,152.45013486104958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.90026972209915,990.5,965.6290512137494,24.870948786250587,0.16537518279474542,0.0309800539444198,990.3036447632609,0.16462069468609947,0.16462069468609947,0.0,0.0,24.509972854825357,24.509972854825357,0.0,0.0,,0.9178263524535958,0.9178263524535958,0.0,0.0,33.63288294053695,33.63288294053695,0.0,0.0,0.684987432597494,0.684987432597494,0.0,0.0,0.97,0.97,0.96,0.96,32.62389645232084,32.62389645232084,0.0,0.0,65.24779290464168,0.14468034784359163,5.944420490239774e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.57651011653761,24.458731080088462,965.6666719925854,965.580149000249,67.01670715904098,62.94792709177104,10961.629207979804,7,0.3624877383591205,1962-09-02
1961,50,425.59364785745794,0.6237142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3431642244265219,279.59364785745794,279.59364785745794,,218.16508962489905,61.4285582325589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,342.59364785745794,990.5,965.5151714153586,24.984828584641473,0.15644369075454076,0.025918729571491543,990.3176375796738,0.3664547274579401,0.06236600199779282,0.0,0.0,24.436011436857445,10.55194556912546,0.0,0.0,,0.9329664174876876,0.3917664670737886,0.0,0.0,48.93076431208675,13.558778522433215,0.0,0.0,0.996553244645351,0.27614620208621615,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.69487230961737,13.15201516676022,0.0,0.0,53.84688747637758,0.1263190830118268,5.3381621937004246e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.68297493181836,24.297115268530977,965.580149000249,965.4913001847146,62.94792709177104,48.2,9046.277096031434,7,0.29914937486876436,1962-09-09
1961,51,395.9185925459832,0.657,5.635998225341983,0.01436424151806737,48.0,8.0,7.0,4.0,79.0,146.0,0.36898770498075334,249.91859254598316,249.91859254598316,,249.91859254598316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,312.9185925459832,990.5,965.3787637120315,25.121236287968436,0.14597044301232073,0.019983718509196585,990.3340458384785,0.44247479850034616,0.0,0.0,0.0,24.512807327946536,0.0,0.0,0.0,,0.9451485793368716,0.0,0.0,0.0,56.77960584640159,0.0,0.0,0.0,1.1564074510468756,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12181648890460482,5.365618013725092e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.64813506806835,24.450260887178963,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1962-09-16
1961,52,371.52485577808403,0.6864285714285715,2.926877359491503,0.008056768843666299,48.0,8.0,7.0,4.0,79.0,146.0,0.39324792869645425,225.524855778084,225.524855778084,,225.524855778084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,288.52485577808403,990.5,965.2576242788904,25.242375721109607,0.13736113644668416,0.015104971155616728,990.3475338923976,0.3604568137081271,0.0,0.0,0.0,24.729452799799173,0.0,0.0,0.0,,0.9411233048436307,0.0,0.0,0.0,51.47159179451099,0.0,0.0,0.0,1.0483012585440121,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.11970271579683,0.0,0.0,0.0,48.11970271579683,0.12960285393750653,5.937611540768009e-05,380.8369423592014,360.34880084276085,0.4051629966813945,0.3833661700347713,24.826923073186908,24.64813506806835,965.304184711796,965.2017440042138,48.2,48.01263967019258,8084.110056253867,7,0.2673316817544268,1962-09-23
1961,53,360.34880084276085,0.7000000000000001,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.4051629966813945,214.34880084276085,214.34880084276085,,214.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,277.34880084276085,990.5,965.2017440042138,25.298255995786235,0.1334167599024881,0.0128697601685521,990.353713479929,0.3250464025282825,0.0,0.0,0.0,24.826923073186908,0.0,0.0,0.0,,0.9387433025935216,0.0,0.0,0.0,48.99248945938019,0.0,0.0,0.0,0.99781037595479,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.01263967019258,0.0,0.0,0.0,48.01263967019258,0.1332393490915015,6.222028908206833e-05,360.34880084276085,360.34880084276085,0.4051629966813945,0.4051629966813945,24.826923073186908,24.826923073186908,965.2017440042138,965.2017440042138,48.01263967019258,48.01263967019258,1152.303352084622,1,0.26673688705662546,1962-09-30
1962,1,342.50773514832764,0.7185714285714286,2.821927850740605,0.00818429415592013,44.0,7.0,6.0,3.0,60.0,120.0,0.35042082035622807,222.50773514832758,222.50773514832758,,222.50773514832758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,279.50773514832764,990.5,965.1125386757418,25.387461324258343,0.13417871480380333,0.0145015470296655,990.3513197381665,0.35041107743714817,0.0,0.0,0.0,24.88836998498771,0.0,0.0,0.0,,0.9407328322733522,0.0,0.0,0.0,51.09044776449831,0.0,0.0,0.0,1.0405386510081123,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14075236284308495,6.0198272087380006e-05,353.9823107128336,340.5953058875766,0.3523242919842515,0.3389999905880873,24.90513138971649,24.787801556615012,965.169911553564,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1962-10-01
1962,2,329.9703393891669,0.7397142857142857,2.9114662342753457,0.00890551696606603,44.0,7.0,6.0,3.0,60.0,120.0,0.3638825601869438,209.9703393891669,209.9703393891669,,209.9703393891669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.9703393891669,990.5,965.0498516969458,25.45014830305417,0.12975387884478914,0.01199406787783333,990.3582520532774,0.3123709213543381,0.0,0.0,0.0,24.99602943497723,0.0,0.0,0.0,,0.9377100043215776,0.0,0.0,0.0,48.26405340632848,0.0,0.0,0.0,0.9829746111268529,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.837846351387846,0.0,0.0,0.0,46.837846351387846,0.14194113163560307,6.199299500541192e-05,340.5953058875766,320.2150422476492,0.3747481665998498,0.3523242919842515,25.078955827676285,24.90513138971649,965.102976529438,965.0010752112382,48.2,45.12939961552498,7868.758187033159,7,0.26021025750771026,1962-10-08
1962,3,302.835553296302,0.780142857142857,2.558607197361052,0.008382227439272628,44.0,7.0,6.0,3.0,60.0,120.0,0.3962619024635296,182.83555329630198,182.83555329630198,,182.83555329630198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,239.83555329630198,990.5,964.9141777664815,25.58582223351854,0.12017717092630954,0.008283555329630128,990.371539273744,0.23652738604020065,0.0,0.0,0.0,25.220834121222328,0.0,0.0,0.0,,0.9299910957877009,0.0,0.0,0.0,42.05694374783791,0.0,0.0,0.0,0.8565568991413016,0.0,0.0,0.0,0.9756556899141301,0.96,0.96,0.96,41.03328218031088,0.0,0.0,0.0,41.03328218031088,0.13549487799848747,6.234059571310867e-05,306.020121877383,302.30479186612183,0.396950373360747,0.3921310770802252,25.225109349718394,25.195182750245912,964.9301006093868,964.9115239593306,41.81922865461907,40.90229110125951,6893.591406292227,7,0.22796267877950485,1962-10-15
1962,4,285.83257465273346,0.8091428571428573,2.670974750019078,0.009335920292677772,44.0,7.0,6.0,3.0,60.0,120.0,0.41997310545678923,165.83257465273346,165.83257465273346,,165.83257465273346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,222.83257465273346,990.5,964.843330298611,25.65666970138911,0.11417615459259133,0.006583257465273315,990.3792405879421,0.19479149915480698,0.0,0.0,0.0,25.34111879017642,0.0,0.0,0.0,,0.9237499560982708,0.0,0.0,0.0,38.07124919871301,0.0,0.0,0.0,0.7753818574075968,0.0,0.0,0.0,0.9705596606284865,0.96,0.96,0.96,36.95217172944414,0.0,0.0,0.0,36.95217172944414,0.12924103225786415,6.18924503974608e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,25.356418001694923,25.2493235210654,964.8967208434927,964.834431874464,40.12886701955259,36.42272251442606,6207.964850546616,7,0.20528984294135633,1962-10-22
1962,5,297.47414255811873,0.7887142857142857,2.670974750019078,0.008924403486406085,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.3772105358529189,185.4741425581187,185.4741425581187,,185.4741425581187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,238.4741425581187,990.5,964.8915428501368,25.60845714986319,0.11969664675932644,0.0085474142558118,990.371755938985,0.24470908374818393,0.0,0.0,0.0,25.23550400509987,0.0,0.0,0.0,,0.9304615124060642,0.0,0.0,0.0,42.716503225747296,0.0,0.0,0.0,0.8699898823981119,0.0,0.0,0.0,0.9764863735152381,0.96,0.96,0.96,41.72616058076991,0.0,0.0,0.0,41.72616058076991,0.14008780839625617,6.246130973249108e-05,302.30479186612183,283.6079686159883,0.4231192818227289,0.3506394964686599,25.356418001694923,25.183731778320155,964.9115239593306,964.834431874464,44.38008057057389,36.42272251442606,7009.994977569344,7,0.23181200322649947,1962-10-29
1962,6,318.065383276812,0.7587142857142856,3.0459659961020003,0.009506335505315742,40.0,6.0,4.0,3.0,53.0,106.0,0.3335302910905634,212.065383276812,212.065383276812,,212.065383276812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.065383276812,990.5,964.990326916384,25.509673083615976,0.12802276764751552,0.012465865342989171,990.3595113670096,0.3187371278446469,0.0,0.0,0.0,25.050447322780794,0.0,0.0,0.0,,0.9382214959478112,0.0,0.0,0.0,48.878368917707384,0.0,0.0,0.0,0.9954861286702114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.22808333436196,0.0,0.0,0.0,47.22808333436196,0.1484639818117555,6.188646097088512e-05,323.62655383883583,302.30479186612183,0.3506394964686599,0.3275380179488837,25.183731778320155,25.00326665693009,965.0181327691942,964.9115239593306,48.2,44.38008057057389,7934.3180001728115,7,0.2623782407464554,1962-11-05
1962,7,331.3710157140453,0.7377142857142857,2.4241074355343977,0.0072239277871009285,40.0,6.0,4.0,3.0,53.0,106.0,0.32005036473319964,225.3710157140453,225.3710157140453,,225.3710157140453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.3710157140453,990.5,965.0568550785703,25.443144921429784,0.13271873816616783,0.015074203142809014,990.3522070586911,0.3597276824558096,0.0,0.0,0.0,24.93562429766497,0.0,0.0,0.0,,0.9412956890451556,0.0,0.0,0.0,51.875975780809604,0.0,0.0,0.0,1.0565371849452059,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14553233566170018,5.947528275790963e-05,340.5953058875766,323.62655383883583,0.3275380179488837,0.3112197912527555,25.00326665693009,24.85485752970444,965.102976529438,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1962-11-12
1962,8,371.15353410089267,0.6862857142857143,11.03749514972172,0.028527365695117195,40.0,6.0,4.0,3.0,53.0,106.0,0.28686251607655155,265.15353410089267,265.15353410089267,,222.6541263646805,42.49940773621217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,315.15353410089267,990.5,965.2544921153661,25.245507884633817,0.14675922323019278,0.0230307068201785,990.3302100699495,0.36731310669663964,0.04484677179765755,0.0,0.0,24.708404847886804,7.0692424196107675,0.0,0.0,,0.9370783662066924,0.26184862855823404,0.0,0.0,50.6863402716607,9.450731221835552,0.0,0.0,1.0323083558383035,0.19247925095388085,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.59578071375192,9.167209285180487,0.0,0.0,52.762989998932404,0.14168686973739789,5.516186374147464e-05,417.8577719356288,340.5953058875766,0.3112197912527555,0.2536748317710586,24.85485752970444,24.48640050377572,965.4803599737104,965.102976529438,67.23652400962696,48.2,8864.182319820644,7,0.29312772221629113,1962-11-19
1962,9,430.7122485096653,0.617,10.187637120572706,0.023681283934397158,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.25418011645610084,321.2836770810939,321.2836770810939,,160.64183854054696,160.64183854054696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,372.426534223951,990.5,965.5382051182935,24.961794881706528,0.16697264197307352,0.03425673541621874,990.2987706226106,0.1831503000051736,0.1831503000051736,0.0,0.0,24.577415204312082,24.577415204312082,0.0,0.0,,0.9211181043651432,0.9211181043651432,0.0,0.0,35.661962101249806,35.661962101249806,0.0,0.0,0.7263128737525418,0.7263128737525418,0.0,0.0,0.97,0.97,0.96,0.96,34.59210323821231,34.59210323821231,0.0,0.0,69.18420647642462,0.1606156244699682,5.98207216409954e-05,459.2604427967548,402.90237744418727,0.2630910263483958,0.2393861697581512,24.74361597835844,24.41400674187109,965.6666719925854,965.4130606984988,73.30101312514387,64.04673123563958,11622.946688039336,7,0.38435670264680344,1962-11-26
1962,10,504.2714915218647,0.5498571428571429,13.917065772237615,0.027080199735131354,42.0,7.0,5.0,3.0,61.0,118.0,0.23481707737861912,386.2714915218647,386.2714915218647,,193.13574576093228,193.13574576093228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.2714915218647,990.5,965.8692217118484,24.630778288151628,0.19091723241724456,0.04725429830437289,990.2618284692783,0.26545412937398155,0.26545412937398155,0.0,0.0,24.127152628056017,24.127152628056017,0.0,0.0,,0.9320201257331774,0.9320201257331774,0.0,0.0,42.58138137256664,42.58138137256664,0.0,0.0,0.8672379098282412,0.8672379098282412,0.0,0.0,0.9761668248795131,0.9761668248795131,0.96,0.96,41.57957942061913,41.57957942061913,0.0,0.0,83.15915884123827,0.1647208964558001,5.979567853946051e-05,542.0087505502821,459.2604427967548,0.2569348217351712,0.2177086622313732,24.41400674187109,23.883909864592447,966.0390393774762,965.6666719925854,91.24330525506282,73.30101312514387,13970.738685328028,7,0.4619953268957681,1962-12-03
1962,11,623.2145616275908,0.47671428571428576,30.30577926851382,0.04675432290965946,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.2026651890750021,498.3574187704479,498.3574187704479,,208.1923030203339,208.1923030203339,81.97281272978014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,555.7859901990194,990.5,966.3819614672532,24.11803853274676,0.2445562283375931,0.07599802853481477,990.1794457431276,0.3090609139225477,0.3090609139225477,0.1109739237256132,0.0,23.48842336195179,23.48842336195179,9.924311043092718,0.0,,0.9356398713513059,0.9356398713513059,0.3989354574862153,0.0,44.91492687065389,44.91492687065389,17.328025532747787,0.0,0.9147642947180018,0.9147642947180018,0.3529129436404844,0.0,0.9767198657926198,0.9767198657926198,0.9652912943640484,0.96,43.34292307649952,43.34292307649952,16.84931115636068,0.0,103.53515730935972,0.16601444382061653,5.786623998339935e-05,712.0837013457431,532.5192229643311,0.2286758319137932,0.176945490764466,23.945929661029425,23.08467261385866,966.7483348053828,965.9963365033394,120.44727871537776,89.32221304106147,17393.906427972433,7,0.5751953183853318,1962-12-10
1962,12,823.4729602541126,0.38871428571428573,39.034863905901865,0.04643331821880536,44.0,8.0,6.0,4.0,64.0,126.0,0.15417907473032338,697.4729602541126,697.4729602541126,,222.58701773642974,222.58701773642974,222.58701773642974,29.711907044823445,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.4729602541126,990.5,967.1938918410164,23.306108158983584,0.3639148326819486,0.14664916481547624,989.9894360025025,0.3526807768510124,0.3526807768510124,0.3526807768510124,0.04372443528320948,22.442863384635096,22.442863384635096,22.442863384635096,3.1110076064328274,,0.9379816088114745,0.9379816088114745,0.9379816088114745,0.13349701841819542,45.931520883405256,45.931520883405256,45.931520883405256,5.929771333765356,0.9354688570958299,0.9354688570958299,0.9354688570958299,0.12076927360010907,0.9788683166853589,0.9788683166853589,0.9788683166853589,0.9620769273600108,44.48181462098296,44.48181462098296,44.48181462098296,5.778790410666681,139.22423427361556,0.16927837030944146,5.5617987055356964e-05,957.9333972550564,739.6475434553279,0.1703514073897684,0.1315331528904317,22.92309299938591,21.77705324502979,967.7317335890202,966.8585901738212,161.80613149866707,126.04985240488908,23389.671357967414,7,0.7734679681867531,1962-12-17
1962,13,1042.8887311687952,0.319,22.588414220414652,0.021535063212825573,44.0,8.0,6.0,4.0,64.0,126.0,0.12105994605457895,916.8887311687952,916.8887311687952,,229.2221827921988,229.2221827921988,229.2221827921988,229.2221827921988,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,974.8887311687952,990.5,968.0284514135852,22.47154858641482,0.5473306858344474,0.2835109849350362,989.6691583292304,0.37262217955542576,0.37262217955542576,0.37262217955542576,0.37262217955542576,21.2680847360899,21.2680847360899,21.2680847360899,21.2680847360899,,0.938285903535065,0.938285903535065,0.938285903535065,0.938285903535065,44.83508294769056,44.83508294769056,44.83508294769056,44.83508294769056,0.9131381455741456,0.9131381455741456,0.9131381455741456,0.9131381455741456,0.9788123288542233,0.9788123288542233,0.9788123288542233,0.9788123288542233,43.8883285980366,43.8883285980366,43.8883285980366,43.8883285980366,175.5533143921464,0.1683517087916194,5.3208296394240595e-05,1089.4560494851628,971.4321659369264,0.1297054024132252,0.1156540459429666,21.689904521158518,20.99777495903551,968.1811475840964,967.7857286637476,182.79969212686527,164.07635386443314,29492.956817880593,7,0.9752961910674799,1962-12-24
1962,14,1138.099696701504,0.28842857142857137,7.467277099944015,0.006611471505693972,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.12875683860797593,991.5282681300753,991.5282681300753,,247.8820670325189,247.8820670325189,247.8820670325189,247.8820670325189,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,1054.6711252729326,990.5,968.3340276182047,22.165972381795296,0.6320491502451245,0.3432226145040604,989.5247282352508,0.43468723461381603,0.43468723461381603,0.43468723461381603,0.43468723461381603,20.756013382432275,20.756013382432275,20.756013382432275,20.756013382432275,,0.9406438302922572,0.9406438302922572,0.9406438302922572,0.9406438302922572,47.46268716034857,47.46268716034857,47.46268716034857,47.46268716034857,0.966653506320745,0.966653506320745,0.966653506320745,0.966653506320745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.513433417141606,46.513433417141606,46.513433417141606,46.513433417141606,186.0537336685664,0.16348383612662992,5.212324335647391e-05,1141.726989184771,1125.7884692412713,0.132476713966307,0.1119215584832895,20.80212634508285,20.742733138619688,968.345427680295,968.295335189044,187.83012494167656,184.7074803918308,31257.027256319157,7,1.033631853714258,1962-12-31
1962,15,1206.0325620602412,0.2735714285714286,22.252350616727426,0.01789559398207624,49.0,8.0,7.0,5.0,81.0,150.0,0.12452003907783622,1056.032562060241,1049.2477844171176,,262.3119461042794,262.3119461042794,262.3119461042794,262.3119461042794,6.784777643123269,2.2163606967536014,0.3618548076332411,0.3166229566790859,0.22615925477077564,3.6637799272865657,51.216360696753604,8.361854807633241,7.316622956679085,5.226159254770776,84.66377992728657,1116.1426228781836,990.5,968.5475309093321,21.952469090667837,0.7221330329991876,0.414022119742253,989.3638448472586,0.4870754239139928,0.4870754239139928,0.4870754239139928,0.4870754239139928,20.329238514012445,20.329238514012445,20.329238514012445,20.329238514012445,,0.9406728662919569,0.9406728662919569,0.9406728662919569,0.9406728662919569,49.178770520838114,49.178770520838114,49.178770520838114,49.178770520838114,1.0016042875934443,1.0016042875934443,1.0016042875934443,1.0016042875934443,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.91200926843815,47.91200926843815,47.91200926843815,47.91200926843815,191.6480370737526,0.15905862888570096,5.0762589155904224e-05,1297.4934435018629,1151.4124173518942,0.1302747805560247,0.1156075206015363,20.68114914860824,19.828158764531278,968.834979393863,968.3758675973916,192.8,187.24061552275745,32196.870228390435,7,1.0647113170764033,1963-01-07
1962,16,1579.1697221866618,0.22228571428571428,76.40038422659111,0.04798504367893137,49.0,8.0,7.0,5.0,81.0,150.0,0.09601520384540056,1429.1697221866618,1100.0,,275.0,275.0,275.0,275.0,329.1697221866619,47.34067325573314,9.12002786985038,13.249028347164847,10.972324072888728,248.48766864102478,96.34067325573314,17.120027869850382,20.24902834716485,15.972324072888728,329.4876686410248,1233.7097294727484,990.5,969.7406744455642,20.759325554435673,0.906984092012266,0.48,989.1130159079877,0.5349,0.5349,0.5349,0.5349,18.83744146242341,18.83744146242341,18.83744146242341,18.83744146242341,,0.9365532786649927,0.9365532786649927,0.9365532786649927,0.9365532786649927,47.58270973740479,47.58270973740479,47.58270973740479,47.58270973740479,0.9690979579919509,0.9690979579919509,0.9690979579919509,0.9690979579919509,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.525040561434764,46.525040561434764,46.525040561434764,46.525040561434764,186.10016224573906,0.11946026528780586,4.699499046609572e-05,1832.2961330880007,1327.7083044595877,0.1129766225730236,0.0818644962958047,19.71430556932477,18.000623080582038,970.5581875068996,968.9299403854444,192.8,177.72789092885753,31264.827257284163,7,1.033889790254106,1963-01-14
1962,17,2185.7169045730093,0.156,82.67883473194141,0.03818767913514453,49.0,8.0,7.0,5.0,81.0,150.0,0.06906113624473188,2035.7169045730093,1100.0,,275.0,275.0,275.0,275.0,935.7169045730091,51.0,10.0,18.0,31.190563485766972,825.5263410872423,100.0,18.0,25.0,36.19056348576697,906.5263410872423,1243.0,990.5,971.5343986891133,18.965601310886637,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.02441189836836,17.02441189836836,17.02441189836836,17.02441189836836,,0.9289360500724887,0.9289360500724887,0.9289360500724887,0.9289360500724887,42.65361573378853,42.65361573378853,42.65361573378853,42.65361573378853,0.8687090780812328,0.8687090780812328,0.8687090780812328,0.8687090780812328,0.976663398495239,0.976663398495239,0.976663398495239,0.976663398495239,41.660672443279694,41.660672443279694,41.660672443279694,41.660672443279694,166.64268977311878,0.0769106497191273,4.208148731644414e-05,2411.0479762115906,1881.0436962338129,0.079742964132267,0.0622136106290554,17.843130953495567,16.466625817315837,972.092184770166,970.7156796339862,176.02058127286315,160.19975047660793,27995.971881883957,7,0.9257927209617711,1963-01-21
1962,18,2819.0412079915563,0.10014285714285716,101.64251437878478,0.03621064674942686,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.060170561278382315,2648.8983508486995,1100.0,,275.0,275.0,275.0,275.0,1548.8983508486995,48.42857142857142,9.142857142857142,16.714285714285715,56.67578413556108,1417.936852427424,100.0,18.0,25.0,62.96149842127537,1513.0797095702812,1243.0,990.5,973.0769960192899,17.423003980710032,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.481814568191753,15.481814568191753,15.481814568191753,15.481814568191753,,0.9180580945880202,0.9180580945880202,0.9180580945880202,0.9180580945880202,38.33840486778554,38.33840486778554,38.33840486778554,38.33840486778554,0.7808229097308664,0.7808229097308664,0.7808229097308664,0.7808229097308664,0.9704586284262009,0.9704586284262009,0.9704586284262009,0.9704586284262009,37.20677376247324,37.20677376247324,37.20677376247324,37.20677376247324,148.82709504989296,0.05320052849111575,3.758259976007399e-05,3122.545576863084,2496.800686844093,0.0680376097596244,0.0535177319164742,16.259636515789104,14.74921781574323,973.8095927717384,972.2991740716926,157.82413910667714,140.50309439014472,25002.951968382018,7,0.8268171947216276,1963-01-28
1962,19,3570.124298650815,0.055,101.17262764700044,0.028715755664976157,55.0,10.0,10.0,8.0,114.0,197.0,0.0553703505200739,3373.124298650815,1100.0,,275.0,275.0,275.0,275.0,2273.1242986508155,45.0,8.0,15.0,72.0,2133.1242986508155,100.0,18.0,25.0,80.0,2247.1242986508155,1243.0,990.5,974.7690729185695,15.730927081430455,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.78973766891218,13.78973766891218,13.78973766891218,13.78973766891218,,0.898059314345522,0.898059314345522,0.898059314345522,0.898059314345522,33.406569152704684,33.406569152704684,33.406569152704684,33.406569152704684,0.6803781904827837,0.6803781904827837,0.6803781904827837,0.6803781904827837,0.97,0.97,0.97,0.97,32.40437207812354,32.40437207812354,32.40437207812354,32.40437207812354,129.61748831249415,0.03651534723233257,3.273168896780156e-05,3830.753970392087,3251.016842748816,0.0605964255274148,0.0514259076731666,14.465941563561609,13.237450983555725,975.321359603926,974.09286902392,137.32687658825463,123.23188032093556,21775.738036499017,7,0.7200971572916341,1963-02-04
1962,20,4122.810641886069,0.034428571428571426,67.77384033127451,0.016421866867644058,55.0,10.0,10.0,8.0,114.0,197.0,0.047863028246587884,3925.810641886069,1100.0,,275.0,275.0,275.0,275.0,2825.8106418860693,45.0,8.0,15.0,71.99999999999999,2685.810641886069,100.0,18.0,25.0,80.0,2799.810641886069,1243.0,990.5,975.8978552349141,14.60214476508598,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.6609553525677,12.6609553525677,12.6609553525677,12.6609553525677,,0.8782374051333344,0.8782374051333344,0.8782374051333344,0.8782374051333344,29.994045258274475,29.994045258274475,29.994045258274475,29.994045258274475,0.6108766855045717,0.6108766855045717,0.6108766855045717,0.6108766855045717,0.97,0.97,0.97,0.97,29.09422390052624,29.09422390052624,29.09422390052624,29.09422390052624,116.37689560210495,0.02831291279639003,2.938810495002651e-05,4305.170852711009,3905.3241765826656,0.0504439557620499,0.0457589272853009,13.079433165675702,12.320347927020627,976.2384626604612,975.479377421806,121.4099397973858,112.26419292849484,19551.318461153634,7,0.6465383089005832,1963-02-11
1962,21,4485.82367264661,0.02514285714285714,31.4274115265524,0.007062927965886429,55.0,10.0,10.0,8.0,114.0,197.0,0.043924905513598275,4288.82367264661,1100.0,,275.0,275.0,275.0,275.0,3188.8236726466102,45.0,8.0,15.0,72.0,3048.82367264661,100.0,18.0,25.0,80.0,3162.82367264661,1243.0,990.5,976.5690573209433,13.930942679056718,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.989753266538443,11.989753266538443,11.989753266538443,11.989753266538443,,0.8606973695259743,0.8606973695259743,0.8606973695259743,0.8606973695259743,27.832520080904462,27.832520080904462,27.832520080904462,27.832520080904462,0.5668537694685226,0.5668537694685226,0.5668537694685226,0.5668537694685226,0.97,0.97,0.97,0.97,26.997544478477327,26.997544478477327,26.997544478477327,26.997544478477327,107.9901779139093,0.0240834646241583,2.7270246947956897e-05,4525.162733396875,4352.723084314373,0.0452590243358039,0.0435343459686187,12.23332734318648,11.91776278536542,976.6410478021164,976.3254832442952,111.22545767819304,106.97611868395455,18142.349889536763,7,0.5999454328550516,1963-02-18
1962,22,5118.258167843084,0.015571428571428571,157.95447041686097,0.03071614980265719,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.047934924393348434,4870.686739271655,1100.0,,275.0,275.0,275.0,275.0,3770.6867392716554,39.428571428571445,6.285714285714286,12.0,66.42857142857143,3646.543882128798,100.0,18.0,25.0,80.0,3795.258167843084,1243.0,990.5212241456738,977.6640308639153,12.857193281758555,0.9183610957086719,0.48,989.1228630499652,0.5349,0.5349,0.5349,0.5349,10.92393218604987,10.92393218604987,10.92393218604987,10.92393218604987,,0.7862727772829937,0.7862727772829937,0.7862727772829937,0.7862727772829937,23.220053228385122,23.220053228385122,23.220053228385122,23.220053228385122,0.4729135077064179,0.4729135077064179,0.4729135077064179,0.4729135077064179,0.96631390903684,0.96631390903684,0.96631390903684,0.96631390903684,22.445172947077793,22.445172947077793,22.445172947077793,22.445172947077793,89.78069178831117,0.017740684132436044,2.2671891865735144e-05,5630.844026314902,4594.912800663202,0.0593468429946908,0.0383782266429732,11.79012016226806,10.156739212556992,978.481499800525,976.7686904252135,104.69690072687716,76.95912447667364,15083.156220436276,7,0.4987816210461732,1963-02-25
1962,23,6388.756773688501,0.004999999999999985,156.64581226727336,0.02502861360760943,68.0,14.0,17.0,21.0,195.0,315.0,0.04941166408313399,6073.756773688501,0.0,,275.0,275.0,275.0,275.0,6073.756773688501,1132.0,4.0,8.0,59.0,4870.756773688501,1200.0,18.0,25.0,80.0,5065.756773688501,1243.0,990.6194506469983,979.5263580537228,11.093092593275596,0.8816684140070069,0.48,989.2577822329913,0.5349,0.5349,0.5349,0.5349,9.196524179268565,9.196524179268565,9.196524179268565,9.196524179268565,1.0,0.6619389872282283,0.6619389872282283,0.6619389872282283,0.6619389872282283,16.440179762738293,16.440179762738293,16.440179762738293,16.440179762738293,0.334830545065953,0.334830545065953,0.334830545065953,0.334830545065953,0.96,0.96,0.96,0.96,15.78257257222876,15.78257257222876,15.78257257222876,15.78257257222876,63.13029028891504,0.00993758684079363,inf,6727.364712185816,5866.99193481021,0.0536902050488654,0.0468236840838159,9.819444283672505,8.808765511919084,979.9519322431104,978.8451675796076,71.87381249702861,57.83982367988519,10605.888768537727,7,0.3507238349384169,1963-03-04
1962,24,7051.406794857301,0.0032857142857142855,58.43668269101324,0.008363496158886872,68.0,14.0,17.0,21.0,195.0,315.0,0.04467949704514816,6736.406794857301,0.0,,275.0,275.0,275.0,275.0,6736.406794857301,1132.0,3.999999999999988,8.0,59.0,5533.4067948573,1200.0,18.0,25.0,80.0,5728.4067948573,1243.0,990.6733287322695,980.3308141927971,10.342514539472404,0.8615421608381073,0.48,989.3317865714314,0.5349,0.5349,0.5349,0.5349,8.466072378634287,8.466072378634287,8.466072378634287,8.466072378634287,1.0,0.6093631971029917,0.6093631971029917,0.6093631971029917,0.6093631971029917,13.914805226146912,13.914805226146912,13.914805226146912,13.914805226146912,0.2833972551150084,0.2833972551150084,0.2833972551150084,0.2833972551150084,0.96,0.96,0.96,0.96,13.358213017101036,13.358213017101036,13.358213017101036,13.358213017101036,53.432852068404145,0.0075809872844379,inf,7115.411678283417,6871.062280614712,0.0458444396419906,0.0442701018918406,8.646628581315092,8.405547619052292,980.3984869775863,980.1301172279622,55.73018311617054,52.66582449268874,8976.719147491896,7,0.2968491781578008,1963-03-11
1962,25,6800.780110100104,0.004,61.17593554428836,0.008969247639915428,68.0,14.0,17.0,21.0,195.0,315.0,0.04632666539828343,6485.780110100104,0.0,,275.0,275.0,275.0,275.0,6485.780110100104,1132.0,4.000000000000012,8.0,59.0,5282.780110100104,1200.0,18.0,25.0,80.0,5477.780110100104,1243.0,990.652951028412,980.042967336524,10.609983691887853,0.8691542878239431,0.48,989.3037967405879,0.5349,0.5349,0.5349,0.5349,8.725929404063915,8.725929404063915,8.725929404063915,8.725929404063915,1.0,0.6280669478770922,0.6280669478770922,0.6280669478770922,0.6280669478770922,14.782571537909387,14.782571537909387,14.782571537909387,14.782571537909387,0.30107070341974307,0.30107070341974307,0.30107070341974307,0.30107070341974307,0.96,0.96,0.96,0.96,14.19126867639301,14.19126867639301,14.19126867639301,14.19126867639301,56.76507470557204,0.008351053510502186,inf,6912.3525182703015,6666.170316733907,0.0472535181420828,0.0455705925251079,8.877812410605195,8.60003995444685,980.1813171226552,979.87605119275,58.75012432432745,55.13124494939204,9536.532550536103,7,0.3153615261420669,1963-03-18
1962,26,6384.382431658743,0.004857142857142858,53.99981056839091,0.0083950136535813,68.0,14.0,17.0,21.0,195.0,315.0,0.049349651706106626,6069.382431658743,0.0,,275.0,275.0,275.0,275.0,6069.382431658743,1132.0,4.0,8.0,59.0,4866.382431658743,1200.0,18.0,25.0,80.0,5061.382431658743,1243.0,990.6190949823709,979.5266342152569,11.092460767114094,0.8818012731518429,0.48,989.2572937092191,0.5349,0.5349,0.5349,0.5349,9.19575949396224,9.19575949396224,9.19575949396224,9.19575949396224,1.0,0.6618839474102113,0.6618839474102113,0.6618839474102113,0.6618839474102113,16.41716460292944,16.41716460292944,16.41716460292944,16.41716460292944,0.3343618045403144,0.3343618045403144,0.3343618045403144,0.3343618045403144,0.96,0.96,0.96,0.96,15.760478018812261,15.760478018812261,15.760478018812261,15.760478018812261,63.04191207524904,0.009879775536250813,inf,6564.701612692248,6288.171642755171,0.0500940524361994,0.0479839021762963,9.304316111686369,8.99230164243783,979.7502299997384,979.4073328370164,64.53061079850886,60.27519098675468,10591.04122864184,7,0.3502328448624947,1963-03-25
1962,27,6182.641350256986,0.0054285714285714284,35.095845198371926,0.005720344655689329,84.0,14.0,20.0,27.0,219.0,364.0,0.05888852307349426,5818.641350256986,0.0,,275.0,275.0,275.0,275.0,5818.641350256986,1116.0,4.0,4.999999999999992,53.0,4640.641350256986,1200.0,18.0,25.0,80.0,4859.641350256986,1243.0,990.6026920202654,979.2764752743186,11.326216745946747,0.8879286283908888,0.48,989.2347633918744,0.5349,0.5349,0.5349,0.5349,9.423388117555833,9.423388117555833,9.423388117555833,9.423388117555833,1.0,0.6782679918196594,0.6782679918196594,0.6782679918196594,0.6782679918196594,17.23996008648156,17.23996008648156,17.23996008648156,17.23996008648156,0.3511193500301743,0.3511193500301743,0.3511193500301743,0.3511193500301743,0.96,0.96,0.96,0.96,16.550361683022295,16.550361683022295,16.550361683022295,16.550361683022295,66.20144673208918,0.010713955612218242,inf,6288.171642755171,6042.500726366568,0.060239959659695,0.0578864605929415,9.581511674265576,9.304316111686369,979.4073328370164,979.1027009006943,68.43289738115462,64.53061079850886,11121.843050990985,7,0.3677858151782733,1963-04-01
1962,28,5765.499363726414,0.008142857142857101,66.87814254378853,0.011600490753518043,84.0,14.0,20.0,27.0,219.0,364.0,0.06317362338623687,5401.499363726414,471.42857142857144,,275.0,275.0,275.0,275.0,4930.070792297843,644.5714285714286,4.0,4.999999999999996,53.0,4223.499363726415,728.5714285714286,18.0,25.0,80.0,4442.499363726415,1243.0,990.5687754567665,978.6888690201387,11.87990643662785,0.9005982201212009,0.48,989.1881772366453,0.5349,0.5349,0.5349,0.5349,9.964408216506637,9.964408216506637,9.964408216506637,9.964408216506637,1.0,0.7172090405668495,0.7172090405668495,0.7172090405668495,0.7172090405668495,19.282063234394283,19.282063234394283,19.282063234394283,19.282063234394283,0.3927100455070118,0.3927100455070118,0.3927100455070118,0.3927100455070118,0.9604292100321826,0.9604292100321826,0.9604292100321826,0.9604292100321826,18.51946749469761,18.51946749469761,18.51946749469761,18.51946749469761,74.07786997879045,0.012869958152957271,inf,5963.201577601545,5574.353728560048,0.065299049490716,0.0610410356354923,10.23742547010351,9.682026066293126,978.9933304295064,978.3945047419824,78.23966640778421,69.87621249709494,12445.082156436796,7,0.4115437221043914,1963-04-08
1962,29,5287.57801747431,0.013571428571428571,86.69469174189557,0.016640925618322942,84.0,14.0,20.0,27.0,219.0,364.0,0.06892387934316964,4923.57801747431,1100.0,,275.0,275.0,275.0,275.0,3823.578017474311,16.0,4.0,5.0,53.0,3745.578017474311,100.0,18.0,25.0,80.0,3964.578017474311,1243.0,990.5293611370814,977.9515233407741,12.577837796307222,0.9153215083091518,0.48,989.1340396287723,0.5349,0.5349,0.5349,0.5349,10.647616287998039,10.647616287998039,10.647616287998039,10.647616287998039,,0.7663843648625922,0.7663843648625922,0.7663843648625922,0.7663843648625922,22.02080056159732,22.02080056159732,22.02080056159732,22.02080056159732,0.44848880980849926,0.44848880980849926,0.44848880980849926,0.44848880980849926,0.9648488809808499,0.9648488809808499,0.9648488809808499,0.9648488809808499,21.249152336932863,21.249152336932863,21.249152336932863,21.249152336932863,84.99660934773145,0.01612334462226413,2.1463790239326122e-05,5551.009983023717,4967.490886366779,0.0732764303602436,0.0655736525629024,11.108302265430543,10.270767823380076,978.3585553738563,977.4505083220512,92.8213905672335,78.77227826974799,14279.430370418884,7,0.47220338526517475,1963-04-15
