WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1962,30,4554.794331022854,0.024428571428571428,105.81378710134206,0.023376219114134327,84.0,14.0,20.0,27.0,219.0,364.0,0.08006816638074964,4190.794331022854,1100.0,,275.0,275.0,275.0,275.0,3090.7943310228543,16.0,4.000000000000002,5.0,53.0,3012.7943310228543,100.0,18.0,25.0,80.0,3231.7943310228543,1243.0,990.5,976.6952736257717,13.804726374228201,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.863536961709926,11.863536961709926,11.863536961709926,11.863536961709926,,0.8495739451119408,0.8495739451119408,0.8495739451119408,0.8495739451119408,27.201767107346626,27.201767107346626,27.201767107346626,27.201767107346626,0.5540074767280372,0.5540074767280372,0.5540074767280372,0.5540074767280372,0.97,0.97,0.97,0.97,26.38571409412622,26.38571409412622,26.38571409412622,26.38571409412622,105.5428563765049,0.023270342327711573,2.665223645871336e-05,4856.042745855138,4226.794376657384,0.0861172717580496,0.0749581540052733,12.463776878198694,11.312252362566817,977.2465582249148,976.095033709283,113.98388743618102,96.38191107799308,17731.199871252822,7,0.5863492020916938,1963-04-22
1962,31,3956.785050931848,0.039,60.52567984412248,0.015219464850970286,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08766334716779996,3609.927908074705,1100.0,,275.0,275.0,275.0,275.0,2509.927908074705,25.285714285714278,4.0,6.428571428571429,55.142857142857146,2419.0707652175624,100.0,18.0,25.0,80.0,2633.785050931848,1243.0,990.5,975.58119806436,14.918801935640042,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.977612523121763,12.977612523121763,12.977612523121763,12.977612523121763,,0.884840917383803,0.884840917383803,0.884840917383803,0.884840917383803,30.97148272692283,30.97148272692283,30.97148272692283,30.97148272692283,0.6307837622591208,0.6307837622591208,0.6307837622591208,0.6307837622591208,0.97,0.97,0.97,0.97,30.042338245115143,30.042338245115143,30.042338245115143,30.042338245115143,120.16935298046057,0.0304058252711047,3.0345796207187016e-05,4110.977625580697,3803.114617748527,0.0897315355257276,0.0848407790029179,13.296020087967,12.675721532669051,975.8830890548128,975.2627904995148,123.90933398947097,116.54246693791168,20188.451300717377,7,0.6676075165581143,1963-04-29
1962,32,3471.560533611761,0.058857142857142865,74.9214364063321,0.021516866681032542,69.28571428571429,14.0,17.714285714285715,23.714285714285715,209.85714285714286,334.57142857142856,0.09640934942785169,3136.989105040332,1100.0,,275.0,275.0,275.0,275.0,2036.9891050403323,30.714285714285722,4.0,7.285714285714282,56.285714285714285,1938.7033907546179,100.0,18.0,25.0,80.0,2148.560533611761,1243.0,990.5,974.5602116069391,15.939788393060828,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.998598980542551,13.998598980542551,13.998598980542551,13.998598980542551,,0.9015431585827028,0.9015431585827028,0.9015431585827028,0.9015431585827028,34.03823249451584,34.03823249451584,34.03823249451584,34.03823249451584,0.6932430243282247,0.6932430243282247,0.6932430243282247,0.6932430243282247,0.97,0.97,0.97,0.97,33.01708551968036,33.01708551968036,33.01708551968036,33.01708551968036,132.06834207872143,0.03810373233542936,3.3350591434020564e-05,3639.447141738064,3278.6645629042023,0.0988083361276172,0.0934207825416111,14.407354727994282,13.642839263322564,974.9159713241592,974.1514558594874,136.67230999766772,127.9447721402081,22187.4814692252,7,0.7337130115484524,1963-05-06
1962,33,2985.889496305809,0.08742857142857142,72.78792688663854,0.024451029556312984,65.0,14.0,17.0,23.0,202.0,321.0,0.10776774328585022,2664.889496305809,1100.0,,275.0,275.0,275.0,275.0,1564.8894963058094,35.0,4.000000000000001,8.0,57.0,1460.8894963058094,100.0,18.0,25.0,80.0,1662.8894963058094,1243.0,990.5,973.4775932965588,17.022406703441106,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.081217290922831,15.081217290922831,15.081217290922831,15.081217290922831,,0.9139605967861141,0.9139605967861141,0.9139605967861141,0.9139605967861141,37.17728728326366,37.17728728326366,37.17728728326366,37.17728728326366,0.757174893752824,0.757174893752824,0.757174893752824,0.757174893752824,0.97,0.97,0.97,0.97,36.06196866476575,36.06196866476575,36.06196866476575,36.06196866476575,144.247874659063,0.048493390997193596,3.642623097451085e-05,3210.822806441037,2769.1490746977324,0.1159200864023685,0.0999743739692085,15.602243855452675,14.55111464049957,974.0076959469822,972.956566732029,150.1324092080378,138.27990765007382,24233.642942722585,7,0.8013770814392389,1963-05-13
1962,34,2539.7126580077966,0.12142857142857144,54.90240903248449,0.021596827709307074,65.0,14.0,17.0,23.0,202.0,321.0,0.12662711090224463,2218.7126580077966,1100.0,,275.0,275.0,275.0,275.0,1118.7126580077966,35.00000000000001,4.0,8.000000000000002,57.0,1014.7126580077964,100.0,18.0,25.0,80.0,1216.7126580077966,1243.0,990.5,972.402754691743,18.097245308257033,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.156055895738753,16.156055895738753,16.156055895738753,16.156055895738753,,0.9243050952771462,0.9243050952771462,0.9243050952771462,0.9243050952771462,40.27495283269352,40.27495283269352,40.27495283269352,40.27495283269352,0.8202638051465074,0.8202638051465074,0.8202638051465074,0.8202638051465074,0.9720644061211525,0.9720644061211525,0.9720644061211525,0.9720644061211525,39.15089378463936,39.15089378463936,39.15089378463936,39.15089378463936,156.60357513855743,0.06182873239777986,3.954635735822157e-05,2704.817472781681,2384.832211470341,0.1346006643385998,0.1186771393005969,16.52990524944982,15.757527032491446,972.8012835549904,972.028905338032,160.92800717972517,151.89930724295832,26309.40062327765,7,0.8700198618808747,1963-05-20
1962,35,2211.887270292396,0.15342857142857141,41.442028667408785,0.018751178468720514,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1367084397583784,1909.1729845781103,1100.0,,275.0,275.0,275.0,275.0,809.1729845781105,35.857142857142854,4.571428571428571,8.857142857142856,53.45339580959039,706.4338744828058,100.0,18.0,25.0,74.45339580959039,894.4338744828058,1243.0,990.5,971.6114520317403,18.888547968259722,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.94735855574144,16.94735855574144,16.94735855574144,16.94735855574144,,0.928531789388178,0.928531789388178,0.928531789388178,0.928531789388178,42.440002380281946,42.440002380281946,42.440002380281946,42.440002380281946,0.8643585006167402,0.8643585006167402,0.8643585006167402,0.8643585006167402,0.976435850061674,0.976435850061674,0.976435850061674,0.976435850061674,41.44051097825524,41.44051097825524,41.44051097825524,41.44051097825524,165.76204391302096,0.07507657364965044,4.1859101998237615e-05,2335.160165612593,2094.7380107984795,0.1489414745229554,0.1192459780448584,17.230132630381938,16.649803291175424,971.9090072963064,971.3286779570998,169.056535546063,162.31043758529012,27848.02337738752,7,0.9209002439612275,1963-05-27
1962,36,1878.400331612285,0.18842857142857142,52.65259879981688,0.02807771951655074,62.0,12.0,14.0,16.0,153.0,257.0,0.13718929962743368,1621.400331612285,1100.0,,275.0,275.0,275.0,275.0,521.400331612285,38.0,6.000000000000001,11.0,32.46072103422786,433.93961057805706,100.0,18.0,25.0,48.46072103422786,586.9396105780571,1243.0,990.5,970.7022775707471,19.79772242925287,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.856533016734595,17.856533016734595,17.856533016734595,17.856533016734595,,0.9330576755897794,0.9330576755897794,0.9330576755897794,0.9330576755897794,44.935371209383916,44.935371209383916,44.935371209383916,44.935371209383916,0.9151806763621979,0.9151806763621979,0.9151806763621979,0.9151806763621979,0.9798039886200305,0.9798039886200305,0.9798039886200305,0.9798039886200305,44.02811590435622,44.02811590435622,44.02811590435622,44.02811590435622,176.11246361742488,0.09410369783923907,4.447284434783457e-05,2041.65817572948,1726.1698191997614,0.1488845402934591,0.1258780745254648,18.343492710067142,17.358256370203655,971.200554217278,970.2153178774146,181.3226395679631,170.55911731094585,29586.89388772738,7,0.9784025756523604,1963-06-03
1962,37,1568.1215123410966,0.222,33.32093897202026,0.021071580340637386,62.0,12.0,14.0,16.0,153.0,257.0,0.1642037025956007,1311.1215123410966,1100.0,,275.0,275.0,275.0,275.0,211.1215123410966,37.01838245171293,6.0,9.507320897278701,13.143751741079944,145.45205725102502,99.01838245171294,18.0,23.507320897278703,29.143751741079942,298.45205725102505,1240.5257033489918,990.5,969.7047002706405,20.795299729359517,0.9198801570020682,0.48,989.1001198429979,0.5349,0.5349,0.5349,0.5349,18.860519572357436,18.860519572357436,18.860519572357436,18.860519572357436,,0.9366297172345457,0.9366297172345457,0.9366297172345457,0.9366297172345457,47.642774857699465,47.642774857699465,47.642774857699465,47.642774857699465,0.970321280197545,0.970321280197545,0.970321280197545,0.970321280197545,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.68991936054548,46.68991936054548,46.68991936054548,46.68991936054548,186.75967744218192,0.1193921995128521,4.716153470762169e-05,1677.712303316742,1492.9232463956196,0.1721454874659349,0.1531847859087196,19.119865932939767,18.50004776138143,970.0587628261004,969.4617520268166,189.49058141912317,182.96661374339104,31375.625810286558,7,1.0375537635676773,1963-06-10
1962,38,1359.9769651872832,0.25085714285714283,28.815744648321864,0.021016815547451856,62.0,12.0,14.0,16.0,153.0,257.0,0.1893095789870203,1102.9769651872834,1075.682415366791,,268.92060384169775,268.92060384169775,268.92060384169775,268.92060384169775,27.29454982049239,6.584677388601277,1.2744536881163762,1.486862636135772,1.699271584155168,16.249284523483794,68.58467738860128,13.274453688116376,15.486862636135772,17.699271584155166,169.2492845234838,1173.0284090796445,990.5,969.03401943343,21.465980566570042,0.8054967494235511,0.4483871399768282,989.2461161105995,0.5118414514686483,0.5118414514686483,0.5118414514686483,0.5118414514686483,19.700255225701,19.700255225701,19.700255225701,19.700255225701,,0.939171289435223,0.939171289435223,0.939171289435223,0.939171289435223,48.778563489627395,48.778563489627395,48.778563489627395,48.778563489627395,0.9934534315606394,0.9934534315606394,0.9934534315606394,0.9934534315606394,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.746553748744915,47.746553748744915,47.746553748744915,47.746553748744915,190.98621499497966,0.14064520839538855,4.933787796822811e-05,1446.688358904274,1291.2130338573666,0.1990376438752626,0.1776471058318686,20.086348202621707,19.300280432015818,969.3123777749216,968.8152409635516,192.8,187.67715541336952,32085.68411915658,7,1.061034527749887,1963-06-17
1962,39,1152.308567629207,0.28614285714285714,28.822426338886252,0.02481474012143057,62.0,12.0,14.0,16.0,153.0,257.0,0.22329193294639185,895.3085676292069,895.3085676292069,,223.82714190730172,223.82714190730172,223.82714190730172,223.82714190730172,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.3085676292069,990.5,968.3786840696919,22.121315930308224,0.5554872544252277,0.2662468541033655,989.6782658914714,0.3551134230222539,0.3551134230222539,0.3551134230222539,0.3551134230222539,20.944468398757373,20.944468398757373,20.944468398757373,20.944468398757373,,0.936824255962336,0.936824255962336,0.936824255962336,0.936824255962336,43.052702255410914,43.052702255410914,43.052702255410914,43.052702255410914,0.8768371131448252,0.8768371131448252,0.8768371131448252,0.8768371131448252,0.977292409245124,0.977292409245124,0.977292409245124,0.977292409245124,42.07898284254988,42.07898284254988,42.07898284254988,42.07898284254988,168.3159313701995,0.14605067871858912,5.2236021421730715e-05,1208.137555230546,1089.4560494851628,0.2358975381535114,0.2127241214275118,21.298908337332072,20.62570244767407,968.5541466021532,968.1811475840964,177.0297199624614,157.9772735058333,28277.07647019352,7,0.9350885076122195,1963-06-24
1962,40,1035.321361288155,0.3227142857142857,16.860554792605203,0.016660586278877072,58.0,11.0,11.0,11.0,136.0,227.0,0.219508772157026,808.3213612881551,808.3213612881551,,249.13425745305375,249.13425745305375,249.13425745305375,60.91858892899385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,888.3213612881551,990.5,968.0075118904897,22.492488109510255,0.46812036635380955,0.19940463841266792,989.8324749952335,0.4430360414951453,0.4430360414951453,0.4430360414951453,0.09189862392983865,21.38192706324862,21.38192706324862,21.38192706324862,6.08177235107601,,0.9406590688814024,0.9406590688814024,0.9406590688814024,0.2671859060968213,49.16374731617425,49.16374731617425,49.16374731617425,11.89223411167319,1.0012983160116955,1.0012983160116955,1.0012983160116955,0.24220436072654156,0.9785061503583685,0.9785061503583685,0.9785061503583685,0.9642204360726542,46.02082283397188,46.02082283397188,46.02082283397188,11.592251405400447,149.6547199073161,0.1445073378541151,5.143161933523969e-05,1086.4244972913411,971.4321659369264,0.2336756059349374,0.2089422694038595,21.7067901750343,21.24939175052258,968.17161984863,967.7857286637476,163.40560711529423,144.60000000000002,25141.992944429105,7,0.8314151105962005,1963-07-01
1962,41,899.1546497296823,0.3617142857142857,19.534085461455707,0.02201721634449743,58.0,11.0,11.0,11.0,136.0,227.0,0.2529150077867196,672.1546497296823,672.1546497296823,,224.05154990989408,224.05154990989408,224.05154990989408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,752.1546497296823,990.5,967.4966185989188,23.003381401081292,0.3559714576198479,0.1329337507266006,990.0110947916536,0.35627919553686643,0.35627919553686643,0.35627919553686643,0.0,22.158196997197983,22.158196997197983,22.158196997197983,0.0,,0.9382826965203642,0.9382826965203642,0.9382826965203642,0.0,45.66162370519877,45.66162370519877,45.66162370519877,0.0,0.9299719695559832,0.9299719695559832,0.9299719695559832,0.0,0.9793077300067959,0.9793077300067959,0.9793077300067959,0.96,44.719446960219486,44.719446960219486,44.719446960219486,0.0,134.15834088065847,0.1491557003529333,5.546358355599375e-05,957.9333972550564,834.6935677067364,0.2719560911720777,0.2369684579851428,22.54125242108584,21.795553422238218,967.7317335890202,967.2387742708268,144.19394910667015,122.31553432968964,22538.60126795062,7,0.7453241160036581,1963-07-08
1962,42,774.5450092605294,0.40585714285714286,15.17092821068653,0.019737587910340085,58.714285714285715,11.142857142857142,11.285714285714286,11.285714285714286,138.71428571428572,231.14285714285714,0.29910907066748776,543.4021521176721,543.4021521176721,,217.79008625042667,217.79008625042667,107.82197961681878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.714285714285715,11.142857142857142,11.285714285714286,11.285714285714286,138.71428571428572,624.5450092605294,990.5,966.9981800370421,23.501819962957907,0.28144399932929015,0.08814665884044223,990.1304093418303,0.34427955522905335,0.34427955522905335,0.1440607385466877,0.0,22.78794974955911,22.78794974955911,13.020304089667784,0.0,,0.9357115142906695,0.9357115142906695,0.5311744748875026,0.0,45.58990896375691,45.58990896375691,22.394746352307116,0.0,0.9285113841905684,0.9285113841905684,0.45610481369260925,0.0,0.9747407724220647,0.9747407724220647,0.966169343850636,0.96,42.39863322924454,42.39863322924454,21.74149037210168,0.0,106.53875683059076,0.13735106855058646,5.444395044906593e-05,819.2739407352476,728.4970702319307,0.3514084139260815,0.2770746007083803,22.98167104073414,22.63163776834428,967.177095762941,966.8139882809276,119.24645592823146,96.4,17898.511147539248,7,0.5918819823921709,1963-07-15
1962,43,694.7498142939377,0.44042857142857145,8.812963778094465,0.01278773616323087,63.0,12.0,13.0,13.0,155.0,256.0,0.3687706015384734,438.74981429393773,438.74981429393773,,219.37490714696884,219.37490714696884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,526.7498142939377,990.5,966.6789992571757,23.821000742824285,0.22632168116054066,0.05774996285878748,990.2159283559806,0.3411383864347926,0.3411383864347926,0.0,0.0,23.195790712370165,23.195790712370165,0.0,0.0,,0.9384265994312905,0.9384265994312905,0.0,0.0,46.8244047761702,46.8244047761702,0.0,0.0,0.953653865095116,0.953653865095116,0.0,0.0,0.9799087980550983,0.9799087980550983,0.96,0.96,45.85990314829087,45.85990314829087,0.0,0.0,91.71980629658174,0.13197022830440905,5.807796138592017e-05,720.3337222668207,666.8063237852695,0.383919574347707,0.3553908307865869,23.37055215326442,23.03408402591832,966.7813348890672,966.567225295141,96.4,86.27709669836113,15408.927457825734,7,0.5095544794254542,1963-07-22
1962,44,631.2215644991031,0.4694285714285714,8.287322824601508,0.013203638370306714,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3558602620567293,406.078707356246,406.078707356246,,203.03935367812304,203.03935367812304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,488.3644216419603,990.5,966.4248862579964,24.07511374200359,0.2080982492386759,0.05121574147124915,990.24068600929,0.29199867974879323,0.29199867974879323,0.0,0.0,23.523801071544817,23.523801071544817,0.0,0.0,,0.9346538233100695,0.9346538233100695,0.0,0.0,43.78240971046218,43.78240971046218,0.0,0.0,0.891698772107173,0.891698772107173,0.0,0.0,0.9783776127146026,0.9783776127146026,0.96,0.96,42.83794808488223,42.83794808488223,0.0,0.0,85.67589616976446,0.13592499580757902,5.8600784447957846e-05,659.9420006160087,608.7950640130589,0.3952758451490917,0.3171484083247372,23.61411280703187,23.411653178283355,966.539768002464,966.3351802560522,91.94950562336714,82.06944825433408,14393.55055652043,7,0.4759772009431359,1963-07-29
1962,45,582.747494005302,0.49257142857142855,6.566712686420471,0.011345225594500614,58.0,10.0,10.0,7.0,117.0,202.0,0.3468164536958664,380.74749400530203,380.74749400530203,,190.37374700265102,190.37374700265102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.74749400530203,990.5,966.2222367342982,24.277763265701783,0.19743798694537812,0.046149498801060354,990.2564125142535,0.25673062332482627,0.25673062332482627,0.0,0.0,23.777445156630534,23.777445156630534,0.0,0.0,,0.931028045098231,0.931028045098231,0.0,0.0,41.32851788872549,41.32851788872549,0.0,0.0,0.841721341929236,0.841721341929236,0.0,0.0,0.974182198499225,0.974182198499225,0.96,0.96,40.265417425693606,40.265417425693606,0.0,0.0,80.53083485138721,0.13814817936291957,5.8748828637193124e-05,601.777842158206,562.8280752081156,0.3589017835069918,0.335672046806427,23.90443202348792,23.65608969665413,966.3071113686328,966.1327263384364,84.72966983122099,76.13609341972946,13529.180255033052,7,0.4473935269521512,1963-08-05
1962,46,555.6653359892696,0.5117142857142857,2.0928456119094756,0.0038020411173592997,58.0,10.0,10.0,7.0,117.0,202.0,0.3635743642168236,353.6653359892695,353.6653359892695,,176.83266799463476,176.83266799463476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.6653359892695,990.5,966.1004940119517,24.399505988048322,0.1878798531080949,0.040733067197853856,990.271387079694,0.22132512359172374,0.22132512359172374,0.0,0.0,23.9495679441506,23.9495679441506,0.0,0.0,,0.9266509775856229,0.9266509775856229,0.0,0.0,38.486693966938155,38.486693966938155,0.0,0.0,0.7838430543164593,0.7838430543164593,0.0,0.0,0.97,0.97,0.96,0.96,37.33209314793,37.33209314793,0.0,0.0,74.66418629586,0.13435994332438236,5.864364530001977e-05,562.8280752081156,548.1781559247493,0.3684933407447366,0.3589017835069918,23.996687921965567,23.90443202348792,966.1327263384364,966.0668017016612,76.13609341972946,73.1248762420048,12543.583297704481,7,0.41480103497700005,1963-08-12
1962,47,512.7250394339234,0.5415714285714286,7.642438962005087,0.01500894822330063,58.0,10.0,10.0,7.0,117.0,202.0,0.39434567314639224,310.7250394339234,310.7250394339234,,155.3625197169617,155.3625197169617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,388.7250394339234,990.5,965.9072626774525,24.592737322547368,0.17272489015257056,0.03214500788678464,990.2951301019605,0.17125025857002107,0.17125025857002107,0.0,0.0,24.216617165937926,24.216617165937926,0.0,0.0,,0.9187233812295909,0.9187233812295909,0.0,0.0,33.8972088583288,33.8972088583288,0.0,0.0,0.6903708525117882,0.6903708525117882,0.0,0.0,0.97,0.97,0.96,0.96,32.88029259257894,32.88029259257894,0.0,0.0,65.76058518515788,0.12818061166471564,5.87895809118599e-05,527.3375978981461,494.6810831907137,0.4083438944078709,0.3830563206665491,24.327453964337657,24.126792936879816,965.9730191905415,965.8260648743582,68.81572494293717,61.98740578751417,11047.778311106524,7,0.36533658436198824,1963-08-19
1962,48,475.26312773387446,0.5671428571428573,3.5003048291177055,0.0073191457941060144,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.4080811644204457,281.2631277338744,281.2631277338744,,217.9151948327105,63.347932901163894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,357.1202705910173,990.5,965.7386840748023,24.761315925197614,0.16157058663222096,0.026252625546774856,990.312176787821,0.3623169002929063,0.06660155495142214,0.0,0.0,24.211175812725738,10.454800518998097,0.0,0.0,,0.9334425193157034,0.39241891759065567,0.0,0.0,48.431440633410126,13.881083780005099,0.0,0.0,0.9863837196213875,0.282710463951224,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.00750840946209,13.464651266604948,0.0,0.0,54.472159676067044,0.11457687066959625,5.358052476507582e-05,489.3436243127323,470.1789493868897,0.42751982499898,0.3105200694126843,24.432434672035523,24.07365676402337,965.8020463094072,965.715805272241,69.32245790643668,48.2,9151.322825579264,7,0.30262310931148356,1963-08-26
1962,49,453.2518784974747,0.5925714285714285,4.306548317204642,0.00959834233073567,48.0,8.0,7.0,4.0,79.0,146.0,0.3222305433634096,307.2518784974747,307.2518784974747,,153.62593924873735,153.62593924873735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.2518784974747,990.5,965.6396334532386,24.860366546761387,0.16620513849453353,0.0314503756994949,990.3023444858061,0.16715611509760042,0.16715611509760042,0.0,0.0,24.495554917469786,24.495554917469786,0.0,0.0,,0.918286139182329,0.918286139182329,0.0,0.0,33.889346746669034,33.889346746669034,0.0,0.0,0.6902107280380658,0.6902107280380658,0.0,0.0,0.97,0.97,0.96,0.96,32.872666344268964,32.872666344268964,0.0,0.0,65.74533268853793,0.14502900644494351,5.943901373583209e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.57651011653761,24.458731080088462,965.6666719925854,965.580149000249,67.01670715904098,62.94792709177104,11045.215891674372,7,0.3652518482696552,1963-09-02
1962,50,431.23484249456135,0.6177142857142857,2.8205973185517093,0.006634389489369943,48.0,8.0,7.0,4.0,79.0,146.0,0.3387108354283826,285.23484249456135,285.23484249456135,,181.8015540953657,103.43328839919563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,348.23484249456135,990.5,965.5405567912255,24.959443208774523,0.15843464337034335,0.02704696849891223,990.3145183881306,0.25812306061732804,0.1060786978872544,0.0,0.0,24.51583853628791,17.573805602421917,0.0,0.0,,0.923995816862707,0.6533958416557575,0.0,0.0,40.51545287407457,22.829459979247805,0.0,0.0,0.8251619729954085,0.4649584517158411,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.91600475129894,22.14457617987037,0.0,0.0,58.060580931169305,0.13442471001426423,5.642585830367573e-05,440.0331111664572,420.28892993659525,0.3473800749927568,0.3317932134992692,24.68297493181836,24.297115268530977,965.580149000249,965.4913001847146,62.94792709177104,48.2,9754.177596436444,7,0.3225587829509406,1963-09-09
1962,51,410.40326346835207,0.6408571428571428,3.1631680871235353,0.007816626322501586,48.0,8.0,7.0,4.0,79.0,146.0,0.35591709312016745,264.40326346835207,264.40326346835207,,264.40326346835207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.40326346835207,990.5,965.4466823108452,25.053317689154824,0.15108253279420022,0.022880652693670372,990.326036814512,0.495078639219801,0.0,0.0,0.0,24.384275864447094,0.0,0.0,0.0,,0.9465200361259243,0.0,0.0,0.0,59.841904600603115,0.0,0.0,0.0,1.2187760611120795,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11750139649583609,5.06962668606681e-05,420.28892993659525,398.1467533267305,0.3666989590649462,0.3473800749927568,24.492337610773188,24.297115268530977,965.4913001847146,965.3907337666336,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-09-16
1962,52,388.8758107161996,0.6657142857142857,2.4728301382184474,0.006390766324293785,48.0,8.0,7.0,4.0,79.0,146.0,0.37550139051105147,242.87581071619962,242.87581071619962,,242.87581071619962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,305.8758107161996,990.5,965.344379053581,25.15562094641905,0.1434848267894183,0.018575162143239888,990.3379400110674,0.4174403194850381,0.0,0.0,0.0,24.576120638001363,0.0,0.0,0.0,,0.9443893431940905,0.0,0.0,0.0,55.28121281938767,0.0,0.0,0.0,1.125890281453924,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12396689741529232,5.5149098122618426e-05,398.1467533267305,380.8369423592014,0.3833661700347713,0.3666989590649462,24.64813506806835,24.492337610773188,965.3907337666336,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-09-23
1962,53,380.8369423592014,0.675,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3833661700347713,234.83694235920137,234.83694235920137,,234.83694235920137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,990.5,965.304184711796,25.195815288204017,0.1406476607256577,0.0169673884718402,990.3423849508024,0.3900651709381805,0.0,0.0,0.0,24.64813506806835,0.0,0.0,0.0,,0.943069727547704,0.0,0.0,0.0,53.5344057282747,0.0,0.0,0.0,1.0903137622866537,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1265633520251779,5.701355482822436e-05,380.8369423592014,380.8369423592014,0.3833661700347713,0.3833661700347713,24.64813506806835,24.64813506806835,965.304184711796,965.304184711796,48.2,48.2,1156.8000000000002,1,0.26777777777777784,1963-09-30
1963,1,370.774679269421,0.6881428571428572,2.926877359491503,0.007973145729423658,44.0,7.0,6.0,3.0,60.0,120.0,0.3237635540911179,250.77467926942094,250.77467926942094,,250.77467926942094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,307.774679269421,990.5,965.2538733963471,25.24612660365293,0.14415499641771576,0.020154935853884115,990.3356900677284,0.4451937604919882,0.0,0.0,0.0,24.636622910889354,0.0,0.0,0.0,,0.9454293273758001,0.0,0.0,0.0,57.281135164407495,0.0,0.0,0.0,1.1666218974421076,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13004502755993236,5.343251954988287e-05,377.11676084070143,360.34880084276085,0.3330106822038859,0.3182038362137115,24.73111098027948,24.578952185172607,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-01
1963,2,349.8883592541673,0.708857142857143,2.384431025105365,0.006793442993212114,44.0,7.0,6.0,3.0,60.0,120.0,0.3429904246107373,229.88835925416728,229.88835925416728,,229.88835925416728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,286.8883592541673,990.5,965.1494417962707,25.35055820372921,0.13678356604809974,0.015977671850833413,990.347238762101,0.3739125427837961,0.0,0.0,0.0,24.823884423046472,0.0,0.0,0.0,,0.9422816527175586,0.0,0.0,0.0,52.73550973126394,0.0,0.0,0.0,1.074042968050182,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13776782055197948,5.825021276177116e-05,353.9823107128336,346.9384943839358,0.3458826332116472,0.3389999905880873,24.84983541007689,24.787801556615012,965.169911553564,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-08
1963,3,359.4393022527712,0.7005714285714287,3.266082285966718,0.009109062980952043,44.0,7.0,6.0,3.0,60.0,120.0,0.33386629768734327,239.43930225277126,239.43930225277126,,239.43930225277126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.4393022527712,990.5,965.1971965112638,25.30280348873618,0.14015439016776096,0.017887860450554186,990.3419577493817,0.40555160407609686,0.0,0.0,0.0,24.739209634041703,0.0,0.0,0.0,,0.9439356561856764,0.0,0.0,0.0,54.83535039088991,0.0,0.0,0.0,1.1168095802625233,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1341029629044162,5.5922609090597645e-05,360.34880084276085,353.9823107128336,0.3389999905880873,0.3330106822038859,24.787801556615012,24.73111098027948,965.2017440042138,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-15
1963,4,356.17321996680454,0.7030000000000001,1.9846716219854148,0.005623015414188815,44.0,7.0,6.0,3.0,60.0,120.0,0.3369535091582775,236.1732199668045,236.1732199668045,,236.1732199668045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,293.17321996680454,990.5,965.1808660998339,25.319133900166012,0.139001688392874,0.017234643993360856,990.3437636676138,0.3946435078346225,0.0,0.0,0.0,24.768254059945114,0.0,0.0,0.0,,0.9433697164140012,0.0,0.0,0.0,54.11797717398458,0.0,0.0,0.0,1.1021991277797265,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13534299284524143,5.6705823369682635e-05,360.34880084276085,350.2192051008483,0.3426425457320226,0.3330106822038859,24.82104080893231,24.73111098027948,965.2017440042138,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-22
1963,5,366.82165795285044,0.6920000000000001,3.836375949481107,0.010281332677231572,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31809632610759275,250.2502293814219,250.2502293814219,,250.2502293814219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,306.1073722385648,990.5,965.2341082897643,25.265891710235774,0.14356655203528018,0.020050045876284315,990.3363834020885,0.4438482106384461,0.0,0.0,0.0,24.658426901685754,0.0,0.0,0.0,,0.9452884560949496,0.0,0.0,0.0,57.19999980567122,0.0,0.0,0.0,1.1649694461440168,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13147623207564874,5.3604268519550396e-05,380.8369423592014,360.34880084276085,0.3330106822038859,0.299340708109342,24.73111098027948,24.519686252244966,965.304184711796,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1963-10-29
1963,6,412.7761922311885,0.6384285714285715,8.456595543893693,0.020314473327634,42.0,7.0,6.0,3.0,56.0,114.0,0.27666985565639457,298.7761922311885,298.7761922311885,,168.85460306061924,129.92158917056926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,353.7761922311885,990.5,965.4559462942799,25.044053705720085,0.16039035762289738,0.029755238446237654,990.3098544039309,0.21475524845228816,0.1397023862652667,0.0,0.0,24.639152861198664,21.143961345513226,0.0,0.0,,0.9218049849988212,0.7864909876569423,0.0,0.0,37.687350574781235,28.83891474764108,0.0,0.0,0.7675631481625506,0.5873506058582704,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.85946159092613,27.973747305211848,0.0,0.0,62.83320889613798,0.1518711570941363,5.828430013764709e-05,440.0331111664572,386.53109723034976,0.2949309921423029,0.2590714132802513,24.82577647482128,24.466340609798067,965.580149000249,965.3326554861516,70.14341176294042,48.2,10555.979094551181,7,0.34907338275632216,1963-11-05
1963,7,449.5323771924931,0.5965714285714286,3.218850868883164,0.0070541850284913865,42.0,7.0,6.0,3.0,56.0,114.0,0.25371212745326105,335.5323771924931,335.5323771924931,,167.76618859624654,167.76618859624654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,390.5323771924931,990.5,965.6228956973662,24.877104302633807,0.17336275572352536,0.03710647543849858,990.289530768838,0.19933332960839384,0.19933332960839384,0.0,0.0,24.467301741863384,24.467301741863384,0.0,0.0,,0.9238243530604181,0.9238243530604181,0.0,0.0,37.18856745084368,37.18856745084368,0.0,0.0,0.7574046324000749,0.7574046324000749,0.0,0.0,0.97,0.97,0.96,0.96,36.07291042731837,36.07291042731837,0.0,0.0,72.14582085463674,0.1604680199315721,5.9728474151212875e-05,462.56506724863937,440.0331111664572,0.2590714132802513,0.2464518141806034,24.526596129665407,24.38583240548072,965.6815428026188,965.580149000249,74.88921057539144,70.14341176294042,12120.497903578971,7,0.400810115859093,1963-11-12
1963,8,508.6433366566237,0.5447142857142857,14.323286851353746,0.027394256190781844,42.0,7.0,6.0,3.0,56.0,114.0,0.22528020244098695,394.6433366566237,394.6433366566237,,197.3216683283119,197.3216683283119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,449.6433366566237,990.5,965.8888950149548,24.611104985045227,0.19422484734391657,0.048928667331324706,990.2568464853248,0.2778617647402512,0.2778617647402512,0.0,0.0,24.09008970562973,24.09008970562973,0.0,0.0,,0.9331195512188589,0.9331195512188589,0.0,0.0,43.48013136921376,43.48013136921376,0.0,0.0,0.8855423904116854,0.8855423904116854,0.0,0.0,0.975694361308715,0.975694361308715,0.96,0.96,42.43831581687756,42.43831581687756,0.0,0.0,84.87663163375512,0.1666246615359432,5.974404584438496e-05,562.8280752081156,462.56506724863937,0.2464518141806034,0.202548531286124,24.38583240548072,23.737899645685943,966.1327263384364,965.6815428026188,96.29899634773416,74.88921057539144,14259.274114470862,7,0.4715368424097507,1963-11-19
1963,9,621.4576167823815,0.4744285714285715,17.068683994873613,0.026911759735555412,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.18944855960326962,504.02904535381003,504.02904535381003,,238.76907355375667,238.76907355375667,26.4908982462967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,559.8861882109529,990.5,966.3808077597304,24.119192240269577,0.2447713949613595,0.0747699056109228,990.1804586994277,0.40871456514005505,0.40871456514005505,0.03475150362086353,0.0,23.39093637455724,23.39093637455724,3.3227647969123706,0.0,,0.9414409603567911,0.9414409603567911,0.13273555438091583,0.0,51.569339973211086,51.569339973211086,5.614593683070008,0.0,1.0502920564808775,1.0502920564808775,0.11435017684460301,0.0,0.9785778748273175,0.9785778748273175,0.9614350176844602,0.96,46.75348039202636,46.75348039202636,5.4464092243310605,0.0,98.95337000838379,0.1596600662710026,5.47482442157068e-05,682.3088631722309,562.8280752081156,0.202548531286124,0.1760212747929549,23.737899645685943,23.018664984586337,966.6292354526888,966.1327263384364,114.37459371095228,96.29899634773416,16624.166161408477,7,0.5497409444910211,1963-11-26
1963,10,740.4062485651414,0.41957142857142854,13.865362062886252,0.018796004333773646,44.0,8.0,6.0,4.0,64.0,126.0,0.17046807397926353,614.4062485651414,614.4062485651414,,204.8020828550471,204.8020828550471,204.8020828550471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,672.4062485651414,990.5,966.8616249942605,23.638375005739494,0.3086430703045147,0.11354718950672812,990.0778097401889,0.2974926826986763,0.2974926826986763,0.2974926826986763,0.0,22.91869206322959,22.91869206322959,22.91869206322959,0.0,,0.9344570484094294,0.9344570484094294,0.9344570484094294,0.0,43.00376738189986,43.00376738189986,43.00376738189986,0.0,0.875840476209773,0.875840476209773,0.875840476209773,0.0,0.9770256681084312,0.9770256681084312,0.9770256681084312,0.96,42.02205158117568,42.02205158117568,42.02205158117568,0.0,126.06615474352704,0.17021760516744228,5.699998296246817e-05,779.3663976124346,691.9065967426677,0.1821055046926538,0.1616697876454478,23.20315926277158,22.690151249376257,967.0174655904495,966.6676263869706,133.59214959003418,116.33489974619296,21179.113996912543,7,0.700367526352928,1963-12-03
1963,11,804.1593851042211,0.396,5.4797549924497355,0.0068174227889813855,44.0,8.0,6.0,4.0,64.0,126.0,0.15672583582328653,678.1593851042211,678.1593851042211,,226.05312836807371,226.05312836807371,226.05312836807371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,736.1593851042211,990.5,967.116637540417,23.38336245958315,0.3448733499799623,0.13344781553126633,990.0216788344887,0.36162943972665246,0.36162943972665246,0.36162943972665246,0.0,22.54341185434524,22.54341185434524,22.54341185434524,0.0,,0.9392925461468042,0.9392925461468042,0.9392925461468042,0.0,46.940496165773574,46.940496165773574,46.940496165773574,0.0,0.9560182518487489,0.9560182518487489,0.9560182518487489,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.0016862424581,46.0016862424581,46.0016862424581,0.0,138.0050587273743,0.17161274121150902,5.653032705492812e-05,817.7246825595828,783.7426792233937,0.1607670519166478,0.1540860911836535,22.664353258251914,22.46291583712468,967.1708987302384,967.0349707168936,140.39731043556935,134.37921969417272,23184.84986619888,7,0.7666947707076349,1963-12-10
1963,12,822.794258055293,0.3885714285714286,2.4241264495933756,0.002909201742551386,44.0,8.0,6.0,4.0,64.0,126.0,0.1531494685081037,696.794258055293,696.794258055293,,232.26475268509768,232.26475268509768,232.26475268509768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,754.794258055293,990.5,967.1911770322212,23.308822967778887,0.3554633647680177,0.1395350527141157,990.0050015825179,0.38165653027536217,0.38165653027536217,0.38165653027536217,0.0,22.43216802002136,22.43216802002136,22.43216802002136,0.0,,0.9404326843490575,0.9404326843490575,0.9404326843490575,0.0,48.05218110905663,48.05218110905663,48.05218110905663,0.0,0.9786594930561433,0.9786594930561433,0.9786594930561433,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.09113748687552,47.09113748687552,47.09113748687552,0.0,141.27341246062653,0.1716994745423787,5.631976500553011e-05,834.6935677067364,817.7246825595828,0.1540860911836535,0.1509536012673206,22.46291583712468,22.359916524225746,967.2387742708268,967.1708987302384,143.3286950019772,140.39731043556935,23733.933293385257,7,0.7848522914479251,1963-12-17
1963,13,866.0666388057452,0.3722857142857143,11.337158667593533,0.012832338512466358,44.0,8.0,6.0,4.0,64.0,126.0,0.14564617231133556,740.0666388057452,740.0666388057452,,246.6888796019151,246.6888796019151,246.6888796019151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,798.0666388057452,990.5,967.3642665552228,23.135733444777056,0.38741127253128227,0.1600333194028726,989.9525554080658,0.4311232521463519,0.4311232521463519,0.4311232521463519,0.0,22.157165600696544,22.157165600696544,22.157165600696544,0.0,,0.9422597247890484,0.9422597247890484,0.9422597247890484,0.0,50.494145582500096,50.494145582500096,50.494145582500096,0.0,1.0283940037169061,1.0283940037169061,1.0283940037169061,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.07892333352164,48.07892333352164,48.07892333352164,0.0,144.23677000056495,0.16671115587076243,5.421407443583329e-05,914.0536783798912,834.6935677067364,0.1509536012673206,0.1378474842126645,22.359916524225746,21.84218071501314,967.5562147135196,967.2387742708268,144.60000000000002,143.3286950019772,24231.777360094908,7,0.8013153888920274,1963-12-24
1963,14,925.7000297530093,0.35214285714285715,7.173460155492535,0.007707963441612314,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15829848000550542,779.1286011815807,779.1286011815807,,259.70953372719356,259.70953372719356,259.70953372719356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,842.2714583244378,990.5,967.6028001190119,22.897199880988005,0.4259840795423033,0.17956430059079034,989.8944516198669,0.4772577784397724,0.4772577784397724,0.4772577784397724,0.0,21.814393722415144,21.814393722415144,21.814393722415144,0.0,,0.9432178348431426,0.9432178348431426,0.9432178348431426,0.0,52.40271850350916,52.40271850350916,52.40271850350916,0.0,1.0672651426376611,1.0672651426376611,1.0672651426376611,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15625012736429106,5.156806681202889e-05,947.0029281802472,905.4211927358452,0.1654859833821889,0.1391617525753677,21.95039412489385,21.681139504749645,967.6880117127208,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1963-12-31
1963,15,966.013879302848,0.341,3.489891108097043,0.0036151726575351572,49.0,8.0,7.0,5.0,81.0,150.0,0.1552910707309838,816.013879302848,816.013879302848,,272.0046264342826,272.0046264342826,272.0046264342826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,880.013879302848,990.5,967.7640555172113,22.735944482788614,0.4605189074779869,0.2029395493774106,989.8365415431447,0.5233952434632441,0.5233952434632441,0.5233952434632441,0.0,21.549090782469964,21.549090782469964,21.549090782469964,0.0,,0.9432524968259953,0.9432524968259953,0.9432524968259953,0.0,54.21973330185822,54.21973330185822,54.21973330185822,0.0,1.1042715540093324,1.1042715540093324,1.1042715540093324,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.14970059218466839,4.9229162999417e-05,971.4321659369264,947.0029281802472,0.1583944415971751,0.1544111933490776,21.681139504749645,21.51133950330693,967.7857286637476,967.6880117127208,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1964-01-07
1963,16,1011.8223875712291,0.3301428571428571,7.328144043275936,0.007257336205371542,49.0,8.0,7.0,5.0,81.0,150.0,0.14829888171616432,861.8223875712291,861.8223875712291,,225.23455124919926,225.23455124919926,225.23455124919926,186.11873382363135,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,925.8223875712291,990.5,967.9333737293217,22.566626270678253,0.5024343148638521,0.23945791005698322,989.7581077750792,0.36172510207986985,0.36172510207986985,0.36172510207986985,0.2859666182457491,21.463008943677576,21.463008943677576,21.463008943677576,18.389960443205155,,0.9372075485785963,0.9372075485785963,0.9372075485785963,0.8024673431249589,44.445510527399925,44.445510527399925,44.445510527399925,36.66238903529365,0.9052038803951106,0.9052038803951106,0.9052038803951106,0.7466881677249216,0.9775259596296351,0.9775259596296351,0.9775259596296351,0.9746688167724921,42.70928178699716,42.70928178699716,42.70928178699716,35.823567501282874,163.95141286227434,0.16194808725508686,5.281390944571132e-05,1022.729174239858,971.4321659369264,0.1544111933490776,0.1466663939761836,21.57389072245944,21.43116647599533,967.971434547611,967.7857286637476,167.89304988532385,144.60000000000002,27543.83736086209,7,0.9108411825681908,1964-01-14
1963,17,1046.6940704866042,0.31971428571428573,5.324099260604369,0.005086851838265442,49.0,8.0,7.0,5.0,81.0,150.0,0.1433227879501914,896.6940704866043,896.6940704866043,,224.17351762165103,224.17351762165103,224.17351762165103,224.17351762165103,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,960.6940704866041,990.5,968.0467527929579,22.453247207042118,0.5343423784721483,0.2673552563892834,989.6983023651386,0.3555682569806526,0.3555682569806526,0.3555682569806526,0.3555682569806526,21.295981315200066,21.295981315200066,21.295981315200066,21.295981315200066,,0.9375641547831188,0.9375641547831188,0.9375641547831188,0.9375641547831188,43.89443473194508,43.89443473194508,43.89443473194508,43.89443473194508,0.8939803407728123,0.8939803407728123,0.8939803407728123,0.8939803407728123,0.9792663043373635,0.9792663043373635,0.9792663043373635,0.9792663043373635,42.98462071990281,42.98462071990281,42.98462071990281,42.98462071990281,171.93848287961123,0.1642679850627318,5.326407325833821e-05,1059.9978690640885,1027.8009259147989,0.1459426589507027,0.1415097184416423,21.40262331320371,21.22077315390192,968.0885647313444,967.9873743385892,174.11220002755002,168.760680465088,28885.665123774685,7,0.9552137937756179,1964-01-21
1963,18,1089.6973032941212,0.30557142857142855,6.816278623692791,0.006242309089221557,49.0,8.0,7.0,5.0,86.14285714285714,155.14285714285714,0.14233763723268233,934.5544461512642,934.5544461512642,,233.63861153781605,233.63861153781605,233.63861153781605,233.63861153781605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,86.14285714285714,998.5544461512642,990.5,968.181905810353,22.318094189647077,0.5689851365481949,0.2976435569210113,989.6333713065308,0.3861672848122076,0.3861672848122076,0.3861672848122076,0.3861672848122076,21.06529821136568,21.06529821136568,21.06529821136568,21.06529821136568,,0.9389996205864535,0.9389996205864535,0.9389996205864535,0.9389996205864535,45.321952478950074,45.321952478950074,45.321952478950074,45.321952478950074,0.9230540219745433,0.9230540219745433,0.9230540219745433,0.9230540219745433,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.41551342937107,44.41551342937107,44.41551342937107,44.41551342937107,177.66205371748427,0.16304871516030567,5.2807430235019294e-05,1107.711819429938,1080.0406798008228,0.1486980590695286,0.1385195808965162,21.10712269747463,20.98031547039555,968.2385228610656,968.1515564222312,179.13074930046594,176.42024731894875,29847.225024537365,7,0.9870114095415795,1964-01-28
1963,19,1165.6062431246194,0.2825714285714286,14.34653368580114,0.012304630507345999,49.0,8.0,7.0,5.0,93.0,162.0,0.13906388919561777,1003.6062431246194,1003.6062431246194,,250.90156078115484,250.90156078115484,250.90156078115484,250.90156078115484,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1067.6062431246194,990.5,968.420476764106,22.07952323589406,0.6514451491703899,0.3601541626092503,989.4884006882204,0.445650557553573,0.445650557553573,0.445650557553573,0.445650557553573,20.622273366560847,20.622273366560847,20.622273366560847,20.622273366560847,,0.9405070489297004,0.9405070489297004,0.9405070489297004,0.9405070489297004,47.712880844147385,47.712880844147385,47.712880844147385,47.712880844147385,0.9717491006954662,0.9717491006954662,0.9717491006954662,0.9717491006954662,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.758623227264444,46.758623227264444,46.758623227264444,46.758623227264444,187.03449290905775,0.16047916865543646,5.177972089307085e-05,1208.137555230546,1125.7884692412713,0.1438991466213723,0.1340906913278479,20.87724128718828,20.33866447740133,968.5541466021532,968.295335189044,192.3880315544617,181.7704693681677,31421.794808721705,7,1.039080516161432,1964-02-04
1963,20,1303.4188042160908,0.25857142857142856,25.062940164335973,0.019065067203118513,49.0,8.0,7.0,5.0,93.0,162.0,0.12450218233352997,1141.4188042160908,1091.2346220900818,,272.80865552252044,272.80865552252044,272.80865552252044,272.80865552252044,50.18418212600896,15.179166198607648,2.478231216099208,2.168452314086807,1.5488945100620046,28.80943788715329,64.17916619860765,10.478231216099209,9.168452314086807,6.548894510062005,121.8094378871533,1175.0604718188754,990.5,968.8540236595474,21.645976340452666,0.8084746515193372,0.46860500871710625,989.2229203397635,0.5265296275063822,0.5265296275063822,0.5265296275063822,0.5265296275063822,19.842367052709818,19.842367052709818,19.842367052709818,19.842367052709818,,0.9396591454000619,0.9396591454000619,0.9396591454000619,0.9396591454000619,49.87612299668614,49.87612299668614,49.87612299668614,49.87612299668614,1.015806985675889,1.015806985675889,1.015806985675889,1.015806985675889,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14817296761669493,4.9088688468055204e-05,1383.5781363808978,1216.5619918456675,0.1331621414164246,0.1170877131838411,20.281097649189945,19.51396358390297,969.108483209846,968.5806234029436,192.8,192.8,32390.400000000005,7,1.0711111111111113,1964-02-11
