WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1963,21,1426.5337457825615,0.24057142857142857,14.467857511456291,0.009987994102614401,49.0,8.0,7.0,5.0,93.0,162.0,0.11362039159935768,1264.5337457825615,1100.0,,275.0,275.0,275.0,275.0,164.53374578256145,46.17619952740044,7.981538493945948,7.109482842456359,5.07820203032597,98.18832288843272,95.17619952740044,15.981538493945948,14.109482842456359,10.07820203032597,191.18832288843274,1225.2672208638028,990.5,969.2472628709899,21.25273712901016,0.8855924601529576,0.48,989.1344075398471,0.5349,0.5349,0.5349,0.5349,19.35224466885719,19.35224466885719,19.35224466885719,19.35224466885719,,0.9381690033668344,0.9381690033668344,0.9381690033668344,0.9381690033668344,48.96490178687037,48.96490178687037,48.96490178687037,48.96490178687037,0.9972485088975637,0.9972485088975637,0.9972485088975637,0.9972485088975637,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.93689052384559,47.93689052384559,47.93689052384559,47.93689052384559,191.74756209538236,0.1345007838848006,4.842110153923798e-05,1484.853138961092,1388.4592119306233,0.1166760957815551,0.1091016988477033,19.49536807470724,19.144813721186544,969.4356793720282,969.1242528385452,192.8,189.7535847446914,32213.59043202424,7,1.0652642338632354,1964-02-18
1963,22,1648.7423898695176,0.21285714285714286,45.26239027941516,0.0272312717340007,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.11098324477269858,1464.7423898695176,1100.0,,275.0,275.0,275.0,275.0,364.74238986951775,48.142857142857146,9.142857142857142,14.012385288275027,14.180659282866884,279.2636310126615,100.0,18.0,22.440956716846454,21.46637356858117,386.8350595840901,1240.4409567168464,990.5,969.9651677211169,20.534832278883073,0.9196606348928912,0.48,989.1003393651071,0.5349,0.5349,0.5349,0.5349,18.60027164399018,18.60027164399018,18.60027164399018,18.60027164399018,,0.9358108532636439,0.9358108532636439,0.9358108532636439,0.9358108532636439,46.94468430459028,46.94468430459028,46.94468430459028,46.94468430459028,0.9561035499916554,0.9561035499916554,0.9561035499916554,0.9561035499916554,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.005790618498466,46.005790618498466,46.005790618498466,46.005790618498466,184.02316247399386,0.11209200397375953,4.647049557424088e-05,1801.689870916998,1528.006983766956,0.1368869060616238,0.0956418428589041,19.00056348254008,18.09950485067292,970.4593057368088,969.5750994860164,188.2334447395568,178.7637938008927,30915.891295630972,7,1.0223509026332993,1964-02-25
1963,23,2045.74821897251,0.17157142857142857,55.16194884545286,0.027293333329611813,59.0,11.0,12.0,13.0,144.0,239.0,0.11714676873248867,1806.74821897251,1100.0,,275.0,275.0,275.0,275.0,706.7482189725098,41.0,7.0,13.0,38.442371743274585,607.3058472292352,100.0,18.0,25.0,51.442371743274585,751.3058472292352,1243.0,990.5,971.1879808716557,19.312019128344396,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.37082971582612,17.37082971582612,17.37082971582612,17.37082971582612,,0.9306892105907671,0.9306892105907671,0.9306892105907671,0.9306892105907671,43.60216037379919,43.60216037379919,43.60216037379919,43.60216037379919,0.888027706187356,0.888027706187356,0.888027706187356,0.888027706187356,0.97854898519937,0.97854898519937,0.97854898519937,0.97854898519937,42.667786142487785,42.667786142487785,42.667786142487785,42.667786142487785,170.67114456995114,0.0837402421299097,4.309877388130079e-05,2187.823512835168,1871.701607458672,0.1276912938726945,0.1092409870347738,17.873313086461387,17.005443487534755,971.553367099947,970.6854975010204,176.34761030848858,166.43102374009254,28672.75228775179,7,0.9481730253886175,1964-03-03
1963,24,2324.5948079759623,0.14057142857142857,29.702240777033435,0.012868823905053945,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08237884006641963,2133.5948079759623,1100.0,,275.0,275.0,275.0,275.0,1033.5948079759623,49.57142857142857,8.714285714285714,15.571428571428571,51.49007110278474,908.2475940160348,100.0,18.0,25.0,61.061499674213316,1020.5333083017491,1243.0,990.5,971.8835047089076,18.61649529109247,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.675305878574193,16.675305878574193,16.675305878574193,16.675305878574193,,0.9271680232752996,0.9271680232752996,0.9271680232752996,0.9271680232752996,41.697180964183715,41.697180964183715,41.697180964183715,41.697180964183715,0.8492297548713588,0.8492297548713588,0.8492297548713588,0.8492297548713588,0.9749229754871358,0.9749229754871358,0.9749229754871358,0.9749229754871358,40.651869192714464,40.651869192714464,40.651869192714464,40.651869192714464,162.60747677085786,0.07001924366544923,4.106249413405502e-05,2395.739198274402,2221.9458555412634,0.1075633771200873,0.0763856099744959,16.92307921203723,16.50357803992278,972.055232547559,971.6357313754444,165.4739425177722,160.62490434315305,27318.056097504123,7,0.9033748709492104,1964-03-10
1963,25,2403.526393347718,0.13185714285714287,20.098474931770202,0.008333413985564286,49.0,9.0,9.0,9.0,107.0,183.0,0.07614688940386662,2220.526393347718,1100.0,,275.0,275.0,275.0,275.0,1120.526393347718,51.0,9.0,16.0,55.10785541054351,989.4185379371746,100.0,18.0,25.0,64.10785541054351,1096.4185379371745,1243.0,990.5,972.0740292253221,18.425970774677904,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.484781362159627,16.484781362159627,16.484781362159627,16.484781362159627,,0.9262192111835549,0.9262192111835549,0.9262192111835549,0.9262192111835549,41.17834803325375,41.17834803325375,41.17834803325375,41.17834803325375,0.8386628927342922,0.8386628927342922,0.8386628927342922,0.8386628927342922,0.9738662892734292,0.9738662892734292,0.9738662892734292,0.9738662892734292,40.10226350977555,40.10226350977555,40.10226350977555,40.10226350977555,160.4090540391022,0.06674991918535171,4.0507336878561156e-05,2450.1297002835204,2363.830877770248,0.0774167059585159,0.0746899235492814,16.580598123898305,16.372290621280165,972.1865199662016,971.9782124635834,161.51208721278869,159.11582577273882,26948.721078569168,7,0.8911614113283455,1964-03-17
1963,26,2299.719957816372,0.14328571428571427,14.674684307041584,0.0063734008738606145,49.0,9.0,9.0,9.0,107.0,183.0,0.07958404447592612,2116.719957816372,1100.0,,275.0,275.0,275.0,275.0,1016.7199578163719,51.0,9.0,16.0,50.00262087621501,890.7173369401569,100.0,18.0,25.0,59.00262087621501,997.7173369401569,1243.0,990.5,971.823461967143,18.676538032857025,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.735348620338748,16.735348620338748,16.735348620338748,16.735348620338748,,0.9274670361292869,0.9274670361292869,0.9274670361292869,0.9274670361292869,41.86056952673358,41.86056952673358,41.86056952673358,41.86056952673358,0.8525574241697266,0.8525574241697266,0.8525574241697266,0.8525574241697266,0.9752557424169727,0.9752557424169727,0.9752557424169727,0.9752557424169727,40.824814337857596,40.824814337857596,40.824814337857596,40.824814337857596,163.29925735143038,0.07101968302396006,4.123718619985615e-05,2335.160165612593,2261.108087620956,0.0809337691558765,0.0783672155318702,16.828549686327726,16.649803291175424,971.9090072963064,971.730260901154,164.37765935838596,162.31043758529012,27434.2752350403,7,0.9072180963968353,1964-03-24
1963,27,2261.108087620956,0.148,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09382251927906061,2048.965230478099,1100.0,,275.0,275.0,275.0,275.0,948.9652304780991,46.71428571428574,5.571428571428577,11.714285714285714,59.1576680629107,825.8075624151883,100.0,18.0,25.0,76.72909663433927,941.3789909866169,1243.0,990.5,971.730260901154,18.769739098846003,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.828549686327726,16.828549686327726,16.828549686327726,16.828549686327726,,0.9279311774379119,0.9279311774379119,0.9279311774379119,0.9279311774379119,42.114713386208756,42.114713386208756,42.114713386208756,42.114713386208756,0.857733470187551,0.857733470187551,0.857733470187551,0.857733470187551,0.9757733470187552,0.9757733470187552,0.9757733470187552,0.9757733470187552,41.09441483959649,41.09441483959649,41.09441483959649,41.09441483959649,164.37765935838596,0.0726978335349449,4.1509509938986354e-05,2261.108087620956,2261.108087620956,0.0959706442995913,0.0809337691558765,16.828549686327726,16.828549686327726,971.730260901154,971.730260901154,164.37765935838596,164.37765935838596,27615.44677220884,7,0.9132092186576998,1964-03-31
1963,28,2285.2772189740745,0.145,4.693587575767326,0.0020498303489444713,54.0,13.0,14.0,19.0,117.0,217.0,0.09495913851624718,2068.2772189740745,1100.0,,275.0,275.0,275.0,275.0,968.2772189740743,46.00000000000001,5.000000000000007,10.999999999999995,61.0,845.2772189740743,100.0,18.0,25.0,80.0,962.2772189740743,1243.0,990.5,971.7886001837304,18.71139981626951,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.770210403751232,16.770210403751232,16.770210403751232,16.770210403751232,,0.9276406478106811,0.9276406478106811,0.9276406478106811,0.9276406478106811,41.95558968064711,41.95558968064711,41.95558968064711,41.95558968064711,0.8544926615203077,0.8544926615203077,0.8544926615203077,0.8544926615203077,0.9754492661520306,0.9754492661520306,0.9754492661520306,0.9754492661520306,40.92556596690705,40.92556596690705,40.92556596690705,40.92556596690705,163.7022638676282,0.0716370887613899,4.1338955522128336e-05,2293.9632006513275,2261.108087620956,0.0959706442995913,0.0945961120642157,16.828549686327726,16.749244241082003,971.8095663463996,971.730260901154,164.37765935838596,163.45955627831722,27501.980329761533,7,0.9094570214868232,1964-04-07
1963,29,2315.209753192427,0.14142857142857143,8.460867252882961,0.003658397627851571,54.0,13.0,14.0,19.0,117.0,217.0,0.0937315545879833,2098.209753192427,1100.0,,275.0,275.0,275.0,275.0,998.2097531924271,46.000000000000014,5.000000000000001,10.999999999999996,61.0,875.209753192427,100.0,18.0,25.0,80.0,992.2097531924271,1243.0,990.5,971.8608511283956,18.639148871604466,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.697959459086185,16.697959459086185,16.697959459086185,16.697959459086185,,0.9272808381062492,0.9272808381062492,0.9272808381062492,0.9272808381062492,41.75863034039131,41.75863034039131,41.75863034039131,41.75863034039131,0.8504812696617375,0.8504812696617375,0.8504812696617375,0.8504812696617375,0.9750481269661737,0.9750481269661737,0.9750481269661737,0.9750481269661737,40.71669212791663,40.71669212791663,40.71669212791663,40.71669212791663,162.86676851166652,0.07035015858111203,4.1127971846380424e-05,2327.3604518173347,2293.9632006513275,0.0945961120642157,0.0932386729483841,16.749244241082003,16.668630186543275,971.8901804009384,971.8095663463996,163.45955627831722,162.52781899596135,27361.617109959974,7,0.9048153806203695,1964-04-14
1963,30,2268.940931806879,0.14714285714285716,12.022710625980055,0.005364829345497186,45.0,11.0,10.0,10.0,72.0,148.0,0.06523729288839503,2120.940931806879,1100.0,,275.0,275.0,275.0,275.0,1020.9409318068789,55.0,7.0,15.0,68.69398572098619,875.2469460858927,100.0,18.0,25.0,78.69398572098619,947.2469460858927,1243.0,990.5,971.7491677664303,18.750832233569636,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.80964282105136,16.80964282105136,16.80964282105136,16.80964282105136,,0.9278370212488357,0.9278370212488357,0.9278370212488357,0.9278370212488357,42.06318178116715,42.06318178116715,42.06318178116715,42.06318178116715,0.856683946663282,0.856683946663282,0.856683946663282,0.856683946663282,0.9756683946663282,0.9756683946663282,0.9756683946663282,0.9756683946663282,41.03977664141895,41.03977664141895,41.03977664141895,41.03977664141895,164.1591065656758,0.07236380344465619,4.1454319839817134e-05,2293.9632006513275,2217.372657831301,0.066745659317704,0.0645171639884973,16.93411796513032,16.749244241082003,971.8095663463996,971.6246926223514,165.60209904962133,163.45955627831722,27578.72990303354,7,0.9119950364759769,1964-04-21
1963,31,2156.131597210083,0.15999999999999998,20.084361637049046,0.009436388785017315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.08050607729151606,1982.9887400672258,1100.0,,275.0,275.0,275.0,275.0,882.9887400672258,53.857142857142854,7.571428571428571,15.000000000000002,52.291123752398946,754.2690448862553,100.0,18.0,25.0,62.291123752398946,850.840473457684,1243.0,990.5,971.4768693725762,19.023130627423907,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.08194121490563,17.08194121490563,17.08194121490563,17.08194121490563,,0.9292072269550269,0.9292072269550269,0.9292072269550269,0.9292072269550269,42.807791221875775,42.807791221875775,42.807791221875775,42.807791221875775,0.8718491083885086,0.8718491083885086,0.8718491083885086,0.8718491083885086,0.9771849108388508,0.9771849108388508,0.9771849108388508,0.9771849108388508,41.831305418412015,41.831305418412015,41.831305418412015,41.831305418412015,167.32522167364806,0.07765017127978954,4.225384385698185e-05,2217.372657831301,2076.782126371957,0.0924507186198752,0.066745659317704,17.273474420376935,16.93411796513032,971.6246926223514,971.2853361671048,169.56438674809726,165.60209904962133,28110.637241172873,7,0.9295845648536003,1964-04-28
1963,32,1967.590473114927,0.17971428571428572,30.923886510480223,0.015883980274909528,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.10414091099186126,1763.590473114927,1100.0,,275.0,275.0,275.0,275.0,663.5904731149267,51.857142857142854,7.571428571428571,14.571428571428571,35.220040385241106,554.3704327296856,100.0,18.0,25.0,46.22004038524111,678.3704327296856,1243.0,990.5,970.9846135565477,19.51538644345216,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.57419703093388,17.57419703093388,17.57419703093388,17.57419703093388,,0.9317335017538454,0.9317335017538454,0.9317335017538454,0.9317335017538454,44.161512188075044,44.161512188075044,44.161512188075044,44.161512188075044,0.899419800164461,0.899419800164461,0.899419800164461,0.899419800164461,0.9795058555393416,0.9795058555393416,0.9795058555393416,0.9795058555393416,43.256737770549975,43.256737770549975,43.256737770549975,43.256737770549975,173.0269510821999,0.0880748652047915,4.3693674515707045e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.0928671737527681,17.910100843363118,17.295954454699988,971.2628561327816,970.6487097441186,176.7463462565267,169.8279717434692,29068.527781809582,7,0.961260839345555,1964-05-05
1963,33,1723.4576239868295,0.20442857142857143,35.827905337629055,0.020918998681533043,55.0,13.0,13.0,17.0,178.0,276.0,0.1604482231747411,1447.4576239868295,1100.0,,275.0,275.0,275.0,275.0,347.45762398682956,45.0,4.999999999999999,11.857015830568063,21.401375390493122,264.19923276576833,100.0,18.0,24.857015830568063,38.40137539049312,442.1992327657683,1242.8570158305681,990.5,970.2065554005728,20.293444599427158,0.9259190357179815,0.48,989.0940809642819,0.5349,0.5349,0.5349,0.5349,18.3526255637092,18.3526255637092,18.3526255637092,18.3526255637092,,0.9350277612432417,0.9350277612432417,0.9350277612432417,0.9350277612432417,46.28058500157098,46.28058500157098,46.28058500157098,46.28058500157098,0.942578105938309,0.942578105938309,0.942578105938309,0.942578105938309,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.35497330153955,45.35497330153955,45.35497330153955,45.35497330153955,181.4198932061582,0.1055303499091244,4.5813104344989446e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.722955340139485,17.989387920858455,970.5694226666232,969.8384478849443,185.31016823181605,177.60622439303873,30478.542058634583,7,1.007888295589768,1964-05-12
1963,34,1491.474472635084,0.23185714285714284,31.057301994470727,0.02097185018351147,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14423371430303147,1275.474472635084,1100.0,,275.0,275.0,275.0,275.0,175.4744726350843,39.69284474611294,6.642215944435804,8.856901695802964,9.678410798176813,110.60409945055581,88.97855903182723,17.499358801578662,19.714044552945825,21.678410798176817,243.6040994505558,1226.1919623863519,990.5,969.4570713731288,21.042928626871262,0.8894486437563973,0.48,989.1305513562436,0.5349,0.5349,0.5349,0.5349,19.138579983114848,19.138579983114848,19.138579983114848,19.138579983114848,,0.9375010858969219,0.9375010858969219,0.9375010858969219,0.9375010858969219,48.3901673956371,48.3901673956371,48.3901673956371,48.3901673956371,0.9855431241473951,0.9855431241473951,0.9855431241473951,0.9855431241473951,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.396836881861596,47.396836881861596,47.396836881861596,47.396836881861596,189.58734752744638,0.127437666168706,4.787559280996121e-05,1589.152359062425,1392.1184694738974,0.1769643076347219,0.1256538759572076,19.50116362131404,18.79778008508594,969.7726460831248,969.1360750552234,192.8,186.09758533375071,31850.674384610997,7,1.0532630418191467,1964-05-19
1963,35,1250.6194204911303,0.26685714285714285,32.20500311118849,0.025679139999275756,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.15022087247669544,1063.0479919197019,1047.3831505755395,,261.8457876438849,261.8457876438849,261.8457876438849,261.8457876438849,15.664841344162369,3.834622620706413,0.81587715334179,0.81587715334179,0.81587715334179,9.382587263430585,50.54890833499213,10.81587715334179,10.673020010484647,10.673020010484647,120.52544440628773,1119.4209560743582,990.5,968.6878612943528,21.812138705647044,0.7269372917984348,0.41197937456075656,989.3610833336407,0.48591887485309887,0.48591887485309887,0.48591887485309887,0.48591887485309887,20.187303164434745,20.187303164434745,20.187303164434745,20.187303164434745,,0.9400121173582792,0.9400121173582792,0.9400121173582792,0.9400121173582792,48.68759039077832,48.68759039077832,48.68759039077832,48.68759039077832,0.9916006189567886,0.9916006189567886,0.9916006189567886,0.9916006189567886,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.37335717201017,47.37335717201017,47.37335717201017,47.37335717201017,189.49342868804067,0.1518806766844894,5.031761401621219e-05,1365.945584949549,1166.683447695578,0.1617983759203184,0.1379980150725594,20.61754191083066,19.5991065577142,969.0515165052216,968.423862264186,192.8,185.0748782956778,31834.896019590837,7,1.052741270489115,1964-05-26
1963,36,1069.4725006564208,0.311,25.315134294374356,0.02386312888966293,45.0,10.0,9.0,9.0,88.0,161.0,0.1508235975925803,908.4725006564207,908.4725006564207,,227.11812516410518,227.11812516410518,227.11812516410518,227.11812516410518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,972.4725006564207,990.5,968.1170536764673,22.382946323532696,0.5452683320374819,0.2767780005251366,989.6779536674374,0.365841979641341,0.365841979641341,0.365841979641341,0.365841979641341,21.19505801132875,21.19505801132875,21.19505801132875,21.19505801132875,,0.9378045612377129,0.9378045612377129,0.9378045612377129,0.9378045612377129,44.248728748856465,44.248728748856465,44.248728748856465,44.248728748856465,0.9011961048646937,0.9011961048646937,0.9011961048646937,0.9011961048646937,0.9785642389484931,0.9785642389484931,0.9785642389484931,0.9785642389484931,43.30383564528762,43.30383564528762,43.30383564528762,43.30383564528762,173.21534258115048,0.16196655763812995,5.298493397986688e-05,1132.2744617454025,989.4775076349576,0.1627121372216141,0.1421916729905029,21.65385369851716,20.836540497292148,968.3157197369142,967.8579100305398,182.87232316801828,160.02689323133276,29100.17755363328,7,0.9623074587841692,1964-06-02
1963,37,890.6186119311673,0.3648571428571429,24.53611786791068,0.027666971759233057,45.0,10.0,9.0,9.0,88.0,161.0,0.18130970558487114,729.6186119311673,729.6186119311673,,243.20620397705576,243.20620397705576,243.20620397705576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,793.6186119311673,990.5,967.4624744477247,23.03752555227535,0.3868360677239863,0.15679735595797448,989.956366576318,0.4202413408263079,0.4202413408263079,0.4202413408263079,0.0,22.073650787767104,22.073650787767104,22.073650787767104,0.0,,0.9413450311775998,0.9413450311775998,0.9413450311775998,0.0,49.52064113410159,49.52064113410159,49.52064113410159,0.0,1.0085670292077717,1.0085670292077717,1.0085670292077717,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.2228804877286,47.2228804877286,47.2228804877286,0.0,141.6686414631858,0.15929712643223823,5.407370647417144e-05,957.9333972550564,817.7246825595828,0.1968877831791128,0.1680701398044405,22.52694456371304,21.63760362461992,967.7317335890202,967.1708987302384,144.60000000000002,133.32866603021145,23800.331765815215,7,0.78704800812881,1964-06-09
1963,38,732.3712979349415,0.4232857142857143,19.345117055335987,0.026251225061169416,45.0,10.0,9.0,9.0,88.0,161.0,0.2203904415295626,571.3712979349415,571.3712979349415,,215.50984835723997,215.50984835723997,140.35160122046153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,635.3712979349415,990.5,966.8294851917398,23.670514808260254,0.2875964725692639,0.09807345008836113,990.1143300773425,0.33540777122367843,0.33540777122367843,0.19554564769335434,0.0,22.94943711437896,22.94943711437896,16.372369993463856,0.0,,0.9358622196835935,0.9358622196835935,0.6658023983270267,0.0,45.4393497058553,45.4393497058553,29.4017785297273,0.0,0.9254450041925723,0.9254450041925723,0.5988142266746904,0.0,0.9757601593749736,0.9757601593749736,0.9700458736606878,0.96,42.41464188384523,42.41464188384523,28.64321331241666,0.0,113.4724970801071,0.15454984266314412,5.5037799793212895e-05,794.2548359930772,682.3088631722309,0.2359635184152075,0.2027057220227026,23.14643249970832,22.664985091397508,967.0770193439724,966.6292354526888,129.04531127694617,96.4,19063.379509457995,7,0.6304027615561506,1964-06-16
1963,39,631.6230109339793,0.4684285714285714,12.371400283143998,0.019620282049819828,45.0,10.0,9.0,9.0,88.0,161.0,0.2552943285811014,470.6230109339793,470.6230109339793,,235.31150546698967,235.31150546698967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.6230109339792,990.5,966.4261855481066,24.073814451893377,0.23057206958142532,0.06429049715208923,990.2051374332665,0.3928049300357159,0.3928049300357159,0.0,0.0,23.38614695512413,23.38614695512413,0.0,0.0,,0.9418898208778153,0.9418898208778153,0.0,0.0,50.81912940995819,50.81912940995819,0.0,0.0,1.0350128189400853,1.0350128189400853,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.8436168234761,47.8436168234761,0.0,0.0,95.6872336469522,0.1516691066798718,5.660541792221654e-05,666.8063237852695,595.7090611902229,0.2702661592528457,0.2414494198046126,23.616573794287454,23.157680375585,966.567225295141,966.280690775356,96.4,92.60296758610602,16075.45525268797,7,0.5315957424830678,1964-06-23
1963,40,565.8903076671858,0.5034285714285714,6.387248247375136,0.011247571088059558,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2449944787244313,427.1760219529,427.1760219529,,213.58801097645002,213.58801097645002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,486.8903076671857,990.5,966.1465063845023,24.35349361549772,0.20737045906886117,0.05543520439057996,990.2371943365405,0.3228311607616422,0.3228311607616422,0.0,0.0,23.767856791276625,23.767856791276625,0.0,0.0,,0.937745217296789,0.937745217296789,0.0,0.0,46.686159625744196,46.686159625744196,0.0,0.0,0.9508382815833849,0.9508382815833849,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.75243643322931,45.75243643322931,0.0,0.0,91.50487286645861,0.1617331312789218,5.9502716320265006e-05,583.0034913422678,550.9983234585969,0.2761561506764299,0.236058518519383,23.85801693538934,23.70002087960534,966.22351571104,966.0794924555636,93.51900898191808,89.32223262671444,15372.818641565047,7,0.508360404813659,1964-06-30
1963,41,533.1206733403698,0.529,4.889331533526225,0.00921668241934387,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.295171117519524,376.26353048322693,376.26353048322693,,188.13176524161346,188.13176524161346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,439.5492447689412,990.5,965.9990430300315,24.500956969968374,0.19066232912911302,0.04525270609664534,990.2640849647743,0.25259263680111416,0.25259263680111416,0.0,0.0,24.01244929794151,24.01244929794151,0.0,0.0,,0.930215623561301,0.930215623561301,0.0,0.0,41.21678307251148,41.21678307251148,0.0,0.0,0.8394456837578712,0.8394456837578712,0.0,0.0,0.9755561672673815,0.9755561672673815,0.96,0.96,40.22796454023116,40.22796454023116,0.0,0.0,80.45592908046235,0.1506960177900454,5.936086275595738e-05,548.1781559247493,516.7730027239134,0.3599259230253767,0.2462703019828685,24.168222954775302,23.876412693696853,966.0668017016612,965.9254785122577,88.75247365101454,70.17106465393755,13516.596085517675,7,0.4469773837803464,1964-07-07
1963,42,493.25336462982153,0.554,5.3157007306595006,0.010750681641512357,50.0,10.0,9.0,9.0,108.0,186.0,0.377264000469934,307.25336462982153,307.25336462982153,,153.62668231491077,153.62668231491077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.25336462982153,990.5,965.8196401408342,24.68035985916585,0.16832324915770933,0.03145067292596424,990.3002260779164,0.16721309947603272,0.16721309947603272,0.0,0.0,24.31337283760615,24.31337283760615,0.0,0.0,,0.9181095326289288,0.9181095326289288,0.0,0.0,33.63070884697402,33.63070884697402,0.0,0.0,0.6849431537061916,0.6849431537061916,0.0,0.0,0.97,0.97,0.96,0.96,32.621787581564796,32.621787581564796,0.0,0.0,65.24357516312959,0.1322358011009814,5.8985455621962134e-05,512.1178199937132,479.5630976092969,0.387853028990849,0.3631976719776776,24.39725629056194,24.19712965227696,965.9045301899716,965.7580339392418,69.19846124267949,62.36973068779506,10960.92062740577,7,0.36246430646183103,1964-07-14
1963,43,468.4545360630499,0.5754285714285715,2.900379258934574,0.006204115435636371,50.0,10.0,9.0,9.0,108.0,186.0,0.3971078471337947,282.4545360630499,282.4545360630499,,160.745871088436,121.70866497461387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.4545360630499,990.5,965.7080454122837,24.791954587716287,0.1595709731275375,0.02649090721260993,990.3139381196598,0.19781766912200974,0.12236262495122781,0.0,0.0,24.408075038254132,20.96176582149565,0.0,0.0,,0.9181402883098518,0.7828666034679637,0.0,0.0,35.40596133819828,26.660533329429693,0.0,0.0,0.7210990089246085,0.5429843855280997,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.74643161526109,25.860717329546805,0.0,0.0,58.60714894480789,0.1250350025893087,5.759014105269605e-05,477.3484869166725,459.2604427967548,0.4049989562944224,0.3896524344330199,24.500283671848884,24.124164517309385,965.748068191125,965.6666719925854,61.90413350838251,48.2,9846.001022727725,7,0.3255952719155994,1964-07-21
1963,44,450.80318600214565,0.5948571428571429,2.7467616614710875,0.006142122252589514,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.38270214145525694,278.08890028786,278.08890028786,,216.41935410632325,61.66954618153674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,343.6603288592886,990.5,965.6286143370097,24.871385662990374,0.15682015557581344,0.025617780057571957,990.3175620643667,0.35927503030920555,0.06281766051815817,0.0,0.0,24.329672697047766,10.532003889087695,0.0,0.0,,0.93293696608784,0.39187188356014674,0.0,0.0,48.287306227743,13.5899540843625,0.0,0.0,0.983448192011059,0.2767811422477088,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.72511260468877,13.182255461831625,0.0,0.0,53.9073680665204,0.11983639732685962,5.3701113986805346e-05,459.2604427967548,440.0331111664572,0.410530220292293,0.347891387873137,24.59140335116767,24.124164517309385,965.6666719925854,965.580149000249,62.10449735608503,48.2,9056.437835175428,7,0.29948537814733556,1964-07-28
1963,45,428.3356109738512,0.6195714285714286,2.8205973185517093,0.006589888441341529,47.0,8.0,6.0,5.0,89.0,155.0,0.3619585186387359,273.3356109738512,273.3356109738512,,213.22933754898784,60.1062734248634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,334.3356109738512,990.5,965.5275102493823,24.9724897506177,0.15352917331763608,0.024667122194770214,990.3218037044875,0.3499330428806656,0.059680627565864466,0.0,0.0,24.444360412224608,10.55093914087119,0.0,0.0,,0.9322676203598628,0.3911663621250091,0.0,0.0,47.81862957653407,13.245378546609954,0.0,0.0,0.9739028426992683,0.26976331052158764,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.3908743330688,12.848017190211655,0.0,0.0,53.23889152328046,0.124122092825012,5.400053738850573e-05,440.0331111664572,420.28892993659525,0.3687939152320364,0.352246219810868,24.646264458113244,24.280994311641173,965.580149000249,965.4913001847146,60.92777728017061,48.2,8944.133775911117,7,0.29577161957378034,1964-08-04
1963,46,415.0082999111197,0.6357142857142858,2.483793213201141,0.006090211015784428,47.0,8.0,6.0,5.0,89.0,155.0,0.37357328169751663,260.0082999111197,260.0082999111197,,260.0082999111197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0082999111197,990.5,965.4675373496001,25.032462650400003,0.14882555173942644,0.02200165998222389,990.3291727882785,0.47849429778907393,0.0,0.0,0.0,24.38314114088927,0.0,0.0,0.0,,0.9463511604661881,0.0,0.0,0.0,58.83704161538158,0.0,0.0,0.0,1.198310419865205,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11616923985690512,5.152486342207354e-05,420.28892993659525,402.90237744418727,0.3847085762641637,0.3687939152320364,24.48804750886521,24.33716062422108,965.4913001847146,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1964-08-11
1963,47,390.10502171305296,0.6638571428571429,3.152205012140842,0.00811149237933107,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44042073108157853,218.5335931416244,218.5335931416244,,218.5335931416244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,285.24787885591013,990.5,965.3505251085652,25.149474891434757,0.13620458961665366,0.013797091703776243,990.3499983186796,0.3406738370589856,0.0,0.0,0.0,24.658799373055324,0.0,0.0,0.0,,0.9390989827838604,0.0,0.0,0.0,49.631617531692704,0.0,0.0,0.0,1.0108272409713381,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.285857209111775,0.0,0.0,0.0,46.285857209111775,0.11860780512049017,5.911283831476176e-05,398.1467533267305,380.8369423592014,0.4831464060712186,0.3893036894182649,24.78192842544146,24.52953746246757,965.3907337666336,965.304184711796,48.2,43.78701132293401,7776.0240111307785,7,0.2571436511617321,1964-08-18
1963,48,367.4697578225827,0.6915714285714286,3.836375949481107,0.010542479174809941,54.0,9.0,8.0,6.0,107.0,184.0,0.5009927977074345,183.4697578225827,183.4697578225827,,183.4697578225827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,254.4697578225827,990.5,965.2373487891128,25.262651210887125,0.1253420357565628,0.008346975782258214,990.3663109884611,0.23869346266972813,0.0,0.0,0.0,24.890268736678568,0.0,0.0,0.0,,0.9298293612231509,0.0,0.0,0.0,41.64269073162634,0.0,0.0,0.0,0.8481199741675425,0.0,0.0,0.0,0.9750232223127903,0.96,0.96,0.96,40.609662106376916,0.0,0.0,0.0,40.609662106376916,0.11044123965768182,6.147249439547268e-05,377.11676084070143,353.9823107128336,0.5197999855684006,0.4879125488610244,24.998050418669227,24.81248016778817,965.2855838042036,965.169911553564,42.9326227387648,37.39739943135447,6822.423233871323,7,0.22560923392431623,1964-08-25
1963,49,350.89461872972413,0.7077142857142859,1.0062594755568333,0.0028858820813339003,46.0,7.0,6.0,4.0,75.0,138.0,0.39330826844276306,212.89461872972416,212.89461872972416,,212.89461872972416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.89461872972413,990.5,965.1544730936486,25.34552690635142,0.13149180980883388,0.012578923745944786,990.3559292664452,0.32073573265274496,0.0,0.0,0.0,24.880720440143868,0.0,0.0,0.0,,0.9384157756631568,0.0,0.0,0.0,48.74833859111008,0.0,0.0,0.0,0.9928378531794312,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.66455722158499,0.0,0.0,0.0,47.66455722158499,0.13583398942275857,6.219336190035622e-05,353.9823107128336,346.9384943839358,0.3977650281933943,0.3898499891763004,24.9145450849336,24.85428491518679,965.169911553564,965.1346924719196,48.2,46.9012021568404,8007.645613226279,7,0.2648030956754722,1964-09-01
1963,50,334.2693057744772,0.7328571428571429,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41290283312020215,196.2693057744771,196.2693057744771,,196.2693057744771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.26930577447712,990.5,965.0713465288725,25.42865347112763,0.12562422103622212,0.009668592685884459,990.3647071862779,0.27268164592211286,0.0,0.0,0.0,25.020679011483388,0.0,0.0,0.0,,0.934018033562272,0.0,0.0,0.0,44.98252099584589,0.0,0.0,0.0,0.9161409571455373,0.0,0.0,0.0,0.9797888678422458,0.96,0.96,0.96,44.07361725108806,0.0,0.0,0.0,44.07361725108806,0.13183642529393189,6.237668738829014e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,25.0623335320908,24.968224971794218,965.102976529438,965.0460289750184,45.49575765344873,42.91823936221832,7404.367698182794,7,0.24485342917271144,1964-09-08
1963,51,321.9275666178543,0.7537142857142857,1.8119101323242066,0.005641622075487886,46.0,7.0,6.0,4.0,75.0,138.0,0.4287021299626409,183.92756661785438,183.92756661785438,,183.92756661785438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.92756661785438,990.5,965.0096378330892,25.49036216691075,0.12126843836284708,0.008392756661785386,990.3703388049754,0.2394018994017775,0.0,0.0,0.0,25.12129907248434,0.0,0.0,0.0,,0.9303409220311444,0.0,0.0,0.0,42.1570706782776,0.0,0.0,0.0,0.8585961441604401,0.0,0.0,0.0,0.975859614416044,0.96,0.96,0.96,41.140282773316336,0.0,0.0,0.0,41.140282773316336,0.1277841741384568,6.21308692202944e-05,325.6607962357874,316.52242407738737,0.4359880675192227,0.4237538002581194,25.16466878115609,25.09116621028501,965.028303981179,964.9826121203868,42.05404010208057,39.81125687082352,6911.567505917144,7,0.22855712651842408,1964-09-15
1963,52,306.4968213527084,0.7742857142857142,2.4774590291689913,0.0081141568742914,46.0,7.0,6.0,4.0,75.0,138.0,0.45035809973777735,168.4968213527084,168.4968213527084,,168.4968213527084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.4968213527084,990.5,964.932601219496,25.567398780504114,0.11582236713365238,0.0068496821352708,990.3773279507311,0.20106501963707094,0.0,0.0,0.0,25.24366171159811,0.0,0.0,0.0,,0.9246998185847943,0.0,0.0,0.0,38.57338280689676,0.0,0.0,0.0,0.7856086111384268,0.0,0.0,0.0,0.970308080609528,0.96,0.96,0.96,37.42844583816021,0.0,0.0,0.0,37.42844583816021,0.12209125442745426,6.170179813711243e-05,311.8155700798613,299.18021087320443,0.4612604543503239,0.4425693045560741,25.300106625077788,25.202031022714408,964.9590778503992,964.8967208434927,38.65807923579597,35.76426225846222,6287.978900810915,7,0.20793581021200114,1964-09-22
1963,53,292.62260575032735,0.7955000000000001,4.32913305996766,0.01479188044847855,46.0,7.0,6.0,4.0,75.0,138.0,0.4716214994498922,154.62260575032738,154.62260575032738,,154.62260575032738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,213.62260575032738,990.5,964.8704904230015,25.629509576998657,0.110925568678818,0.0054622605750327,990.3836121707461,0.1692365264231287,0.0,0.0,0.0,25.34388522132165,0.0,0.0,0.0,,0.9193792504458532,0.0,0.0,0.0,35.333071072680596,0.0,0.0,0.0,0.7196144821319878,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.273078940500184,0.0,0.0,0.0,34.273078940500184,0.11711814986019375,6.157091541859051e-05,294.72326674738565,290.5219447532691,0.4750071465933457,0.4682358523064386,25.35782846942411,25.329941973219185,964.8788930669896,964.8620877790132,34.75044705005039,33.79571083094997,1645.1077891440086,2,0.1904059941138899,1964-09-29
1964,1,282.72117754057746,0.8127142857142857,2.3939296137711006,0.008566285628328986,41.0,6.0,4.0,3.0,56.0,110.0,0.38919300210683744,172.72117754057743,172.72117754057743,,172.72117754057743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.72117754057743,990.5,964.8308847101623,25.669115289837674,0.11448978248057297,0.0072721177540577,990.3782380997654,0.211279283944596,0.0,0.0,0.0,25.336074105658472,0.0,0.0,0.0,,0.9263040336424461,0.0,0.0,0.0,39.75424508526915,0.0,0.0,0.0,0.809658759374117,0.0,0.0,0.0,0.9714403252189909,0.96,0.96,0.96,38.62057355292627,0.0,0.0,0.0,38.62057355292627,0.13657182788117095,6.210756141299321e-05,290.5219447532691,273.7644374568714,0.4018052929805,0.3786288849657104,25.397479030815276,25.28207040534565,964.8620877790132,964.7950577498276,40.536219007881705,36.51983828463563,6488.256356891614,7,0.21455874196070152,1964-10-01
1964,2,268.92048073548415,0.841,0.9969135347672672,0.003707726303155514,41.0,6.0,4.0,3.0,56.0,110.0,0.4090821957697974,158.92048073548412,158.92048073548412,,158.92048073548412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.92048073548412,990.5,964.7756819229419,25.724318077058033,0.10961893192385953,0.005892048073548357,990.3844890200027,0.17876402945328204,0.0,0.0,0.0,25.39963986154504,0.0,0.0,0.0,,0.9211058836966863,0.0,0.0,0.0,36.46394640137272,0.0,0.0,0.0,0.7426465662194037,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.37002800933154,0.0,0.0,0.0,35.37002800933154,0.13151577902404402,6.182228252737331e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.767144170854,36.51983828463563,34.862971200190245,5942.164705567699,7,0.19650015560739745,1964-10-08
1964,3,264.1051871975735,0.852,0.3829793594181459,0.0014501016185329285,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.5,964.7564207487904,25.743579251209667,0.1079194108387203,0.0054105187197573,990.3866700704415,0.1680672043467588,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9192083542745636,0.0,0.0,0.0,35.286098026583495,0.0,0.0,0.0,0.7186578009487473,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.22751508578599,0.0,0.0,0.0,34.22751508578599,0.1295980417839383,6.169580175906433e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,25.4,25.4,964.7564207487904,964.7564207487904,34.22751508578599,34.22751508578599,5750.222534412045,7,0.1901528615876999,1964-10-15
1964,4,275.61504120718644,0.8275714285714286,2.78611163120211,0.010099062892643002,41.0,6.0,4.0,3.0,56.0,110.0,0.39935987970876247,165.61504120718647,165.61504120718647,,165.61504120718647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.61504120718647,990.5,964.8024601648287,25.697539835171238,0.1119817259233994,0.0065615041207186,990.3814567699559,0.1944407920917203,0.0,0.0,0.0,25.369841514405014,0.0,0.0,0.0,,0.9236356084418142,0.0,0.0,0.0,38.06148486257474,0.0,0.0,0.0,0.7751829910911351,0.0,0.0,0.0,0.9704393504021134,0.96,0.96,0.96,36.937175104845664,0.0,0.0,0.0,36.937175104845664,0.13395366021403307,6.194723350046073e-05,283.6079686159883,266.78604271350054,0.4123154228054132,0.3878593416708348,25.4,25.330101116632356,964.834431874464,964.767144170854,38.81905437455026,34.862971200190245,6205.4454176140725,7,0.20520652836025371,1964-10-22
1964,5,285.6182798768128,0.8078571428571429,2.0103112608244618,0.007003432078714186,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3771732820400061,177.90399416252703,177.90399416252703,,177.90399416252703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,228.33256559109847,990.5,964.8424731195073,25.65752688049276,0.11611733668093857,0.007790399416252672,990.3760922639028,0.22404909468391207,0.0,0.0,0.0,25.309570049711684,0.0,0.0,0.0,,0.9282036681197539,0.0,0.0,0.0,40.988110683491875,0.0,0.0,0.0,0.8347884049591012,0.0,0.0,0.0,0.97347884049591,0.96,0.96,0.96,39.902577793842205,0.0,0.0,0.0,39.902577793842205,0.13969303832643162,6.23003970903727e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3648605618760482,25.330101116632356,25.270291578253367,964.8620877790132,964.834431874464,41.5646809416905,38.81905437455026,6703.633069365489,7,0.22168098774356776,1964-10-29
1964,6,303.05679621425855,0.7804285714285715,4.241871070625726,0.013690406851093228,40.0,6.0,4.0,3.0,53.0,106.0,0.3503028000999265,197.05679621425855,197.05679621425855,,197.05679621425855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.05679621425855,990.5,964.9188629286245,25.58113707137545,0.12272577080080328,0.010112111141035557,990.3671621180582,0.2757335857293201,0.0,0.0,0.0,25.172565603704317,0.0,0.0,0.0,,0.9341549096112614,0.0,0.0,0.0,45.442563681078475,0.0,0.0,0.0,0.9255104619364252,0.0,0.0,0.0,0.9788588308647664,0.96,0.96,0.96,44.43211944592406,0.0,0.0,0.0,44.43211944592406,0.14649720191016752,6.263569677279061e-05,320.2150422476492,290.5219447532691,0.3648605618760482,0.3310275471632007,25.270291578253367,25.03265520457393,965.0010752112382,964.8620877790132,48.2,41.5646809416905,7464.596066915242,7,0.24684510803291143,1964-11-05
1964,7,318.7497525716095,0.7578571428571428,2.887207989537493,0.009076205325752457,40.0,6.0,4.0,3.0,53.0,106.0,0.33263143753859714,212.74975257160955,212.74975257160955,,212.74975257160955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.7497525716095,990.5,964.993748762858,25.506251237141992,0.12826430280545711,0.012549950514321843,990.3591857466803,0.3204110440736482,0.0,0.0,0.0,25.045025939748562,0.0,0.0,0.0,,0.938468587978049,0.0,0.0,0.0,49.03927830845141,0.0,0.0,0.0,0.9987633056711082,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.62844114457557,0.0,0.0,0.0,47.62844114457557,0.14942448944868264,6.219892761624563e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,25.10424424489157,25.00326665693009,965.0181327691942,964.9590778503992,48.2,46.51727165971491,8001.578112288696,7,0.2646024508031976,1964-11-12
1964,8,337.5357665943362,0.7301428571428571,7.054795934801932,0.019765357564480484,40.0,6.0,4.0,3.0,53.0,106.0,0.3147427437505609,231.53576659433628,231.53576659433628,,231.53576659433628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.5357665943363,990.5,965.0876788329716,25.41232116702833,0.13489447002448016,0.0163071533188672,990.3487983766566,0.3811337637111391,0.0,0.0,0.0,24.879985779973822,0.0,0.0,0.0,,0.9421685527635797,0.0,0.0,0.0,53.214259764859825,0.0,0.0,0.0,1.0837934778993854,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14311887027148143,5.8095411704763094e-05,373.01012538244936,323.62655383883583,0.3275380179488837,0.2841745914841255,25.00326665693009,24.55983460216806,965.2650506269122,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1964-11-19
1964,9,411.1857730754482,0.6402857142857143,13.392006686849388,0.03241018064815584,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2661166055716783,301.75720164687675,301.75720164687675,,150.87860082343838,150.87860082343838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,352.9000587897339,990.5,965.450203604077,25.049796395922872,0.16008114294776754,0.0303514403293753,990.3095674167229,0.16122878426844925,0.16122878426844925,0.0,0.0,24.698135028377276,24.698135028377276,0.0,0.0,,0.9173812235021944,0.9173812235021944,0.0,0.0,33.525651894383444,33.525651894383444,0.0,0.0,0.6828035009039397,0.6828035009039397,0.0,0.0,0.97,0.97,0.96,0.96,32.51988233755194,32.51988233755194,0.0,0.0,65.03976467510388,0.15818138340292093,5.9871563521141544e-05,422.4698189706656,398.1467533267305,0.2852085188389033,0.25220745170707,24.773518291432367,24.636980688132432,965.501114185368,965.3907337666336,67.75443239314833,63.03354852649475,10926.68046541745,7,0.3613320259727993,1964-11-26
1964,10,437.4427586538988,0.6102857142857143,7.530678541943026,0.017051490612253088,42.0,7.0,5.0,3.0,61.0,118.0,0.26984880999041255,319.44275865389875,319.44275865389875,,159.7213793269494,159.7213793269494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.4427586538988,990.5,965.5684924139424,24.93150758605751,0.16733129910462144,0.033888551730779724,990.2987801491646,0.18064351402548556,0.18064351402548556,0.0,0.0,24.54964422119664,24.54964422119664,0.0,0.0,,0.9207804275719057,0.9207804275719057,0.0,0.0,35.40766847051452,35.40766847051452,0.0,0.0,0.7211337774035543,0.7211337774035543,0.0,0.0,0.97,0.97,0.96,0.96,34.34543841639909,34.34543841639909,0.0,0.0,68.69087683279818,0.15700800682753704,5.973207498680289e-05,453.0726139176065,422.4698189706656,0.27930989315995,0.2604439031961859,24.64191756222197,24.452674744053475,965.6388267626292,965.501114185368,72.00052978623778,65.51028455701737,11540.067307910092,7,0.3816159824044343,1964-12-03
1964,11,440.34695328225035,0.6068571428571429,3.1588506923800344,0.0070924062251614,42.0,7.0,5.0,3.0,61.0,118.0,0.2680168953765408,322.34695328225024,322.34695328225024,,161.17347664112518,161.17347664112518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.34695328225035,990.5,965.5815612897701,24.91843871022994,0.16835627949691032,0.03446939065645003,990.2971743298466,0.18387089318065358,0.18387089318065358,0.0,0.0,24.531742146895933,24.531742146895933,0.0,0.0,,0.9213480110163043,0.9213480110163043,0.0,0.0,35.72575938265832,35.72575938265832,0.0,0.0,0.7276122073861165,0.7276122073861165,0.0,0.0,0.97,0.97,0.96,0.96,34.653986601178566,34.653986601178566,0.0,0.0,69.30797320235713,0.15738460511913938,5.9725425175204575e-05,453.0726139176065,435.49688511870175,0.2709548656538317,0.2604439031961859,24.561798557500637,24.452674744053475,965.6388267626292,965.559735983034,72.00052978623778,68.2797781704113,11643.739497995997,7,0.3850442955686507,1964-12-10
1964,12,470.08990367313896,0.5745714285714286,5.1815729135893935,0.0109206423196014,42.0,7.0,5.0,3.0,61.0,118.0,0.2511459798427503,352.08990367313896,352.08990367313896,,176.04495183656948,176.04495183656948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.08990367313896,990.5,965.7154045665292,24.78459543347089,0.17885348951922436,0.04041798073462775,990.280728529746,0.21950144563545607,0.21950144563545607,0.0,0.0,24.34582251758159,24.34582251758159,0.0,0.0,,0.9267541403488496,0.9267541403488496,0.0,0.0,38.95280330512109,38.95280330512109,0.0,0.0,0.793336116193912,0.793336116193912,0.0,0.0,0.9707105146807552,0.9707105146807552,0.96,0.96,37.81315612185229,37.81315612185229,0.0,0.0,75.62631224370458,0.1608469751028086,5.966396244588783e-05,489.3436243127323,455.65515596238953,0.2589677708151291,0.2411393428610156,24.43655211219397,24.22414922047949,965.8020463094072,965.6504482018308,79.88212032317608,72.54353897749245,12705.22045694237,7,0.4201461791316921,1964-12-17
