WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1964,13,521.7502403609224,0.5364285714285715,7.523589462507118,0.0144505379637815,42.0,7.0,5.0,3.0,61.0,118.0,0.22632188907145284,403.75024036092236,403.75024036092236,,201.87512018046118,201.87512018046118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,457.75024036092236,990.5,965.947876081624,24.552123918375887,0.19708602519266047,0.05075004807218443,990.2521639267351,0.28868625468710707,0.28868625468710707,0.0,0.0,24.01560159042391,24.01560159042391,0.0,0.0,,0.9347440086497515,0.9347440086497515,0.0,0.0,44.440523298100985,44.440523298100985,0.0,0.0,0.9051023074969652,0.9051023074969652,0.0,0.0,0.9789040787844162,0.9789040787844162,0.96,0.96,43.5047689122042,43.5047689122042,0.0,0.0,87.0095378244084,0.16673224381939442,5.986296816365946e-05,542.0087505502821,505.01787451967766,0.2336550960938358,0.2177086622313732,24.12389102627574,23.883909864592447,966.0390393774762,965.8725804353384,91.24330525506282,83.40037645059074,14617.60235450061,7,0.4833863212467133,1964-12-24
1964,14,566.2646223399863,0.5042857142857143,9.163247474004184,0.016025302883309986,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24023003985457297,430.2646223399864,430.2646223399864,,215.1323111699932,215.1323111699932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,488.55033662570065,990.5,966.1481908005298,24.35180919947009,0.2082494934336927,0.05605292446799722,990.2356975820984,0.32780382689971316,0.32780382689971316,0.0,0.0,23.759702954668676,23.759702954668676,0.0,0.0,,0.9380852374407918,0.9380852374407918,0.0,0.0,47.021639243590656,47.021639243590656,0.0,0.0,0.9576708603582619,0.9576708603582619,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.013220326686856,46.013220326686856,0.0,0.0,92.02644065337371,0.16252391984447215,5.942084929026737e-05,595.7090611902229,550.9983234585969,0.2522693701271211,0.2121464506797714,23.86610865949661,23.569472222068462,966.280690775356,966.0794924555636,96.4,88.4457134582035,15460.442029766784,7,0.511258003629854,1964-12-31
1964,15,636.1953251533284,0.46614285714285714,11.06409937685435,0.017280887741958083,46.0,7.0,6.0,4.0,76.0,139.0,0.21872938387882962,497.1953251533283,497.1953251533283,,248.59766257666416,248.59766257666416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,556.1953251533283,990.5,966.4447813006134,24.05521869938671,0.2426015469361529,0.07109686010620651,990.1863015929575,0.4379594148467835,0.4379594148467835,0.0,0.0,23.303560877497574,23.303560877497574,0.0,0.0,,0.9439331282045511,0.9439331282045511,0.0,0.0,53.61722467904838,53.61722467904838,0.0,0.0,1.0920005026282764,1.0920005026282764,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15169433529438256,5.3955514085106096e-05,673.1577568282033,608.7950640130589,0.2283198537841929,0.2064894871819388,23.48356657780497,23.055540776687373,966.5926310273128,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1965-01-07
1964,16,705.2585435376992,0.4361428571428572,6.739423634088196,0.0095716825641429,46.0,7.0,6.0,4.0,76.0,139.0,0.19714802497084608,566.2585435376992,566.2585435376992,,201.6887731595243,201.6887731595243,162.88099721865063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.2585435376992,990.5,966.7210341741508,23.778965825849223,0.2818494938323572,0.09650341741507965,990.1216470887526,0.2936119461463362,0.2936119461463362,0.21904250244313536,0.0,23.107000968455445,23.107000968455445,19.82233704279284,0.0,,0.9326036938942666,0.9326036938942666,0.7975231313258865,0.0,42.645461470286214,42.645461470286214,34.37104578024975,0.0,0.868543003468151,0.868543003468151,0.7000212989867566,0.0,0.9728592727558185,0.9728592727558185,0.9700021298986756,0.96,40.28346510674042,40.28346510674042,33.397750821026136,0.0,113.96468103450698,0.16147902311766638,5.5860977022057974e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,23.163768025299312,22.99264747963825,966.7813348890672,966.6292354526888,119.17917551091344,96.4,19146.066413797176,7,0.6331371168583723,1965-01-14
1964,17,758.3517204099998,0.4114285714285714,8.433239335087706,0.01112968037891823,46.0,7.0,6.0,4.0,76.0,139.0,0.18339061040600366,619.3517204099998,619.3517204099998,,206.45057346999988,206.45057346999988,206.45057346999988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,678.3517204099998,990.5,966.9334068816398,23.56659311836003,0.31202182340491597,0.11565547426917033,990.0723227023258,0.30180576097344697,0.30180576097344697,0.30180576097344697,0.0,22.837110059712472,22.837110059712472,22.837110059712472,0.0,,0.9349670785806635,0.9349670785806635,0.9349670785806635,0.0,43.22685242174309,43.22685242174309,43.22685242174309,0.0,0.8803839597096352,0.8803839597096352,0.8803839597096352,0.0,0.97783731380412,0.97783731380412,0.97783731380412,0.96,42.271011591577796,42.271011591577796,42.271011591577796,0.0,126.8130347747334,0.16720512299836812,5.6876734965523495e-05,779.3663976124346,728.4970702319307,0.190803787248927,0.1783500038310893,23.01195990572229,22.71409383514071,967.0174655904495,966.8139882809276,130.93454552893843,120.83523918052208,21304.589842155212,7,0.70451685985963,1965-01-21
1964,18,836.7271711636021,0.3828571428571429,15.106149987895412,0.017915520038393473,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16528202163621294,698.584314020745,698.584314020745,,232.86143800691497,232.86143800691497,232.86143800691497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,755.8700283064592,990.5,967.2469086846543,23.253091315345646,0.3571075567628001,0.14142453832562574,990.0014679049116,0.38413974323582456,0.38413974323582456,0.38413974323582456,0.0,22.370419477021414,22.370419477021414,22.370419477021414,0.0,,0.9403524215593971,0.9403524215593971,0.9403524215593971,0.0,48.029031461360105,48.029031461360105,48.029031461360105,0.0,0.9781880134696559,0.9781880134696559,0.9781880134696559,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.832058324390424,46.832058324390424,46.832058324390424,0.0,140.49617497317126,0.16795016770043805,5.589606332219591e-05,885.1094475277025,794.2548359930772,0.1750068034854389,0.1547831179326691,22.626450696514755,22.065462823039127,967.4404377901108,967.0770193439724,144.60000000000002,133.61466141766667,23603.357395492774,7,0.780534305406507,1965-01-28
1964,19,935.732268269178,0.34900000000000003,14.909722872465002,0.015713540947154714,43.0,7.0,5.0,4.0,78.0,137.0,0.146533966484637,798.732268269178,798.732268269178,,256.09554766550025,256.09554766550025,256.09554766550025,30.44562527267706,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.732268269178,990.5,967.6429290730766,22.85707092692332,0.4364708763397736,0.19270537069307994,989.8708237529671,0.46632522615245886,0.46632522615245886,0.46632522615245886,0.045908304389459746,21.761569453737973,21.761569453737973,21.761569453737973,3.086157333160539,,0.9421927622958807,0.9421927622958807,0.9421927622958807,0.1336384525754713,51.51111776683421,51.51111776683421,51.51111776683421,6.034053802368807,1.0491062681636296,1.0491062681636296,1.0491062681636296,0.12289315279773538,0.9794321724226307,0.9794321724226307,0.9794321724226307,0.9622893152797735,47.20367432554094,47.20367432554094,47.20367432554094,5.889388611255225,147.50041158787806,0.15759411375968718,5.1291663870512146e-05,989.4775076349576,905.4211927358452,0.151310794466868,0.1384569117972741,21.93129494710784,21.603101332123774,967.8579100305398,967.5216847709434,164.9028811151463,144.60000000000002,24780.069146763515,7,0.8194467310437671,1965-02-04
1964,20,1028.267968219926,0.3244285714285714,10.074337347018709,0.009746508209261701,49.0,8.0,7.0,5.0,93.0,162.0,0.1576471912089712,866.2679682199259,866.2679682199259,,216.56699205498145,216.56699205498145,216.56699205498145,216.56699205498145,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,930.2679682199259,990.5,967.9872694736093,22.512730526390783,0.5065020815517594,0.24301437457594074,989.7504835438723,0.3321037689050033,0.3321037689050033,0.3321037689050033,0.3321037689050033,21.431110301358103,21.431110301358103,21.431110301358103,21.431110301358103,,0.9360456197648903,0.9360456197648903,0.9360456197648903,0.9360456197648903,42.598732316502776,42.598732316502776,42.598732316502776,42.598732316502776,0.867591289541808,0.867591289541808,0.867591289541808,0.867591289541808,0.9767591289541808,0.9767591289541808,0.9767591289541808,0.9767591289541808,41.61090831320141,41.61090831320141,41.61090831320141,41.61090831320141,166.44363325280565,0.16186227544521595,5.337722811337593e-05,1059.9978690640885,989.4775076349576,0.163722771614295,0.1528304959169737,21.656303712102385,21.25097327430625,968.0885647313444,967.8579100305398,171.8521358329108,159.82667922282357,27962.53038647135,7,0.9246868514044758,1965-02-11
1964,21,1124.31406558379,0.29442857142857143,19.32863773988171,0.01697044209777323,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13179945287939318,976.5997798695042,976.5997798695042,,244.1499449673761,244.1499449673761,244.1499449673761,244.1499449673761,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1035.4569227266472,990.5,968.2907013489777,22.209298651022387,0.6133261471530344,0.33647344893811443,989.5502004039089,0.4226426637151465,0.4226426637151465,0.4226426637151465,0.4226426637151465,20.836856391216113,20.836856391216113,20.836856391216113,20.836856391216113,,0.9399550304661035,0.9399550304661035,0.9399550304661035,0.9399550304661035,46.869987407205066,46.869987407205066,46.869987407205066,46.869987407205066,0.9545822282526489,0.9545822282526489,0.9545822282526489,0.9545822282526489,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86263613376487,45.86263613376487,45.86263613376487,45.86263613376487,183.45054453505955,0.1631639741151802,5.2213866939548114e-05,1195.2983332432605,1080.0406798008228,0.14999435024047,0.1146157375023449,21.137513470694696,20.34732660021029,968.5137947616216,968.1515564222312,192.8,175.00794936008316,30819.69148189,7,1.019169691861442,1965-02-18
1964,22,1429.4275162354256,0.24100000000000002,68.9162814390688,0.047152183717308026,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10939979988391337,1272.7132305211398,1097.080284549381,,274.27007113734527,274.27007113734527,274.27007113734527,274.27007113734527,175.63294597175886,37.82985569555202,6.457351923860628,7.504760642586946,7.620742274625452,116.22023543513383,83.4012842669806,14.314494781003486,14.219046356872662,13.763599417482595,206.64880686370526,1209.015109954238,990.5,969.2589472290891,21.24105277091095,0.8646953988516575,0.47620436991419535,989.1591002312341,0.5320837260420223,0.5320837260420223,0.5320837260420223,0.5320837260420223,19.368069276103082,19.368069276103082,19.368069276103082,19.368069276103082,,0.9381973690385722,0.9381973690385722,0.9381973690385722,0.9381973690385722,48.872651041850794,48.872651041850794,48.872651041850794,48.872651041850794,0.9953696749867778,0.9953696749867778,0.9953696749867778,0.9953696749867778,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.51752953897049,47.51752953897049,47.51752953897049,47.51752953897049,190.07011815588194,0.13458308204036834,4.812918002710085e-05,1677.712303316742,1216.5619918456675,0.1232445116612944,0.0968782580528214,20.201634085305123,18.50004776138143,970.0587628261004,968.5806234029436,192.8,182.96661374339104,31931.77985018817,7,1.055945100866011,1965-02-25
1964,23,1987.1072054101646,0.17757142857142857,69.12266875720378,0.035444369500646826,49.0,9.0,9.0,9.0,107.0,183.0,0.09258578380257863,1804.1072054101646,1100.0,,275.0,275.0,275.0,275.0,704.1072054101647,51.0,9.0,16.0,34.628223216893346,593.4789821932715,100.0,18.0,25.0,43.628223216893346,700.4789821932715,1243.0,990.5,971.0141184209481,19.48588157905192,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.544692166533643,17.544692166533643,17.544692166533643,17.544692166533643,,0.9315025499934894,0.9315025499934894,0.9315025499934894,0.9315025499934894,44.07815393507182,44.07815393507182,44.07815393507182,44.07815393507182,0.897722076070709,0.897722076070709,0.897722076070709,0.897722076070709,0.9788647498151848,0.9788647498151848,0.9788647498151848,0.9788647498151848,43.14768593417972,43.14768593417972,43.14768593417972,43.14768593417972,172.59074373671888,0.0874945091288671,4.358352114563608e-05,2161.5709846171685,1745.9668486656192,0.1048129866496952,0.0846606478817121,18.279533076408136,17.068811659095438,971.4899989283864,970.2792775110736,180.6514734014937,167.17025671726626,28995.24494776877,7,0.9588374652039937,1965-03-04
1964,24,2357.489615667665,0.13785714285714284,46.62197729939674,0.01987611685804031,49.0,9.0,9.0,9.0,107.0,183.0,0.07774192616365884,2174.489615667665,1100.0,,275.0,275.0,275.0,275.0,1074.4896156676648,51.0,9.0,16.0,52.843751590213024,945.6458640774518,100.0,18.0,25.0,61.843751590213024,1052.645864077452,1243.0,990.5,971.9629059688531,18.537094031147003,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.595904618628726,16.595904618628726,16.595904618628726,16.595904618628726,,0.9267726050007711,0.9267726050007711,0.9267726050007711,0.9267726050007711,41.481298569117726,41.481298569117726,41.481298569117726,41.481298569117726,0.8448329647478151,0.8448329647478151,0.8448329647478151,0.8448329647478151,0.9744832964747816,0.9744832964747816,0.9744832964747816,0.9744832964747816,40.4235660394035,40.4235660394035,40.4235660394035,40.4235660394035,161.694264157614,0.06873279320920408,4.083188488828636e-05,2487.9248257129457,2221.9458555412634,0.082360242732117,0.073555277116365,16.92307921203723,16.281061008174554,972.2777495793072,971.6357313754444,165.4739425177722,158.06956314021355,27164.63637847915,7,0.8983014675422999,1965-03-11
1964,25,2583.9636611748037,0.11785714285714285,18.424842946614653,0.007156626823281214,49.0,9.0,9.0,9.0,107.0,183.0,0.07083168730813276,2400.9636611748037,1100.0,,275.0,275.0,275.0,275.0,1300.9636611748035,51.0,9.000000000000004,16.000000000000004,63.98181940203953,1160.9818417727643,100.0,18.0,25.0,72.98181940203952,1267.9818417727643,1243.0,990.5,972.5095674580081,17.990432541991854,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.049243129473577,16.049243129473577,16.049243129473577,16.049243129473577,,0.923976710396831,0.923976710396831,0.923976710396831,0.923976710396831,39.99336672130699,39.99336672130699,39.99336672130699,39.99336672130699,0.8145288537944397,0.8145288537944397,0.8145288537944397,0.8145288537944397,0.971452885379444,0.971452885379444,0.971452885379444,0.971452885379444,38.851758275082396,38.851758275082396,38.851758275082396,38.851758275082396,155.40703310032958,0.06015565077076501,3.9244200277861006e-05,2616.898726339248,2542.9744128795624,0.071962973387836,0.0699301039654663,16.148182694324184,15.969744696317996,972.5890658911636,972.4106278931577,156.5491289287735,154.48276387888953,26108.38156085537,7,0.8633724061129422,1965-03-18
1964,26,2663.6181255845136,0.11157142857142857,7.7865665408775,0.0029147835832699855,49.0,9.0,9.0,9.0,107.0,183.0,0.0687071172513768,2480.6181255845136,1100.0,,275.0,275.0,275.0,275.0,1380.618125584513,51.0,9.0,16.0,67.89925207792687,1236.7188735065863,100.0,18.0,25.0,76.89925207792687,1343.7188735065863,1243.0,990.5,972.7018368548592,17.79816314514083,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.856973732622553,15.856973732622553,15.856973732622553,15.856973732622553,,0.9222817702524303,0.9222817702524303,0.9222817702524303,0.9222817702524303,39.44173355429255,39.44173355429255,39.44173355429255,39.44173355429255,0.8032939624092167,0.8032939624092167,0.8032939624092167,0.8032939624092167,0.9703293962409216,0.9703293962409216,0.9703293962409216,0.9703293962409216,38.27151095857472,38.27151095857472,38.27151095857472,38.27151095857472,153.0860438342989,0.05747751616547662,3.8658091877348206e-05,2671.4046921253907,2616.898726339248,0.0699301039654663,0.0685032861323619,15.969744696317996,15.838178572006647,972.7206320154752,972.5890658911636,154.48276387888953,152.85325716020046,25718.455364162215,7,0.8504780213016605,1965-03-25
1964,27,2702.320747977799,0.10871428571428572,10.156351106055029,0.0037344645293726853,54.0,13.0,14.0,19.0,117.0,217.0,0.08030477309895205,2485.320747977799,1100.0,,275.0,275.0,275.0,275.0,1385.3207479777986,46.0,5.0,11.0,60.99999999999999,1262.3207479777986,100.0,18.0,25.0,80.0,1379.3207479777986,1243.0,990.5,972.7952569778774,17.70474302212254,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.763553609604262,15.763553609604262,15.763553609604262,15.763553609604262,,0.9212868459422854,0.9212868459422854,0.9212868459422854,0.9212868459422854,39.167060143574545,39.167060143574545,39.167060143574545,39.167060143574545,0.7976997992581375,0.7976997992581375,0.7976997992581375,0.7976997992581375,0.970011805577015,0.970011805577015,0.970011805577015,0.970011805577015,37.992512541352816,37.992512541352816,37.992512541352816,37.992512541352816,151.97005016541127,0.056240442594486004,3.8376275294295775e-05,2742.499149867776,2680.67299096166,0.0809498214559,0.0791249105803596,15.815806816194929,15.666571260214702,972.892239327267,972.7430037712868,152.57683163901234,150.8637100177777,25530.968427789092,7,0.844278056474507,1965-04-01
1964,28,2679.3881857209735,0.11042857142857143,17.94291764693253,0.0067485335357141425,54.0,13.0,14.0,19.0,117.0,217.0,0.08099782050663785,2462.3881857209735,1100.0,,275.0,275.0,275.0,275.0,1362.3881857209738,46.0,5.0,11.0,60.99999999999999,1239.3881857209738,100.0,18.0,25.0,80.0,1356.3881857209738,1243.0,990.5,972.7399025172575,17.760097482742463,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.818908070224186,15.818908070224186,15.818908070224186,15.818908070224186,,0.9218763709478877,0.9218763709478877,0.9218763709478877,0.9218763709478877,39.329829318771445,39.329829318771445,39.329829318771445,39.329829318771445,0.8010148537427992,0.8010148537427992,0.8010148537427992,0.8010148537427992,0.9702055991920305,0.9702055991920305,0.9702055991920305,0.9702055991920305,38.15808793342309,38.15808793342309,38.15808793342309,38.15808793342309,152.63235173369236,0.05697517185892128,3.854352316507384e-05,2704.817472781681,2616.898726339248,0.082922582297848,0.0802272250100608,15.969744696317996,15.757527032491446,972.8012835549904,972.5890658911636,154.48276387888953,151.89930724295832,25642.23509126032,7,0.8479575096316244,1965-04-08
1964,29,2545.4560513684487,0.12085714285714286,21.350747021332932,0.0084650478091816,54.0,13.0,14.0,19.0,117.0,217.0,0.085279006377465,2328.4560513684487,1100.0,,275.0,275.0,275.0,275.0,1228.4560513684487,46.0,5.0,11.0,61.0,1105.4560513684487,100.0,18.0,25.0,80.0,1222.4560513684487,1243.0,990.5,972.4166180550274,18.083381944972725,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.142192532454448,16.142192532454448,16.142192532454448,16.142192532454448,,0.9244886120156407,0.9244886120156407,0.9244886120156407,0.9244886120156407,40.24736575604492,40.24736575604492,40.24736575604492,40.24736575604492,0.8197019502249475,0.8197019502249475,0.8197019502249475,0.8197019502249475,0.9719701950224948,0.9719701950224948,0.9719701950224948,0.9719701950224948,39.11943352747216,39.11943352747216,39.11943352747216,39.11943352747216,156.47773410988864,0.061503762894374314,3.951457932067894e-05,2616.898726339248,2467.4434971899177,0.0879452762533908,0.082922582297848,16.330498697712976,15.969744696317996,972.5890658911636,972.2283118897687,158.63629571801525,154.48276387888953,26288.259330461293,7,0.869320745054937,1965-04-15
1964,30,2365.750553366929,0.13599999999999998,24.782899505512887,0.010474916429999299,54.0,13.0,14.0,19.0,117.0,217.0,0.09177055631848638,2148.750553366929,1100.0,,275.0,275.0,275.0,275.0,1048.7505533669294,46.0,5.000000000000003,10.999999999999998,61.0,925.7505533669292,100.0,18.0,25.0,80.0,1042.7505533669294,1243.0,990.5,971.9828461632995,18.51715383670051,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.575964424182228,16.575964424182228,16.575964424182228,16.575964424182228,,0.9266733028324275,0.9266733028324275,0.9266733028324275,0.9266733028324275,41.42658218498892,41.42658218498892,41.42658218498892,41.42658218498892,0.8437185781056806,0.8437185781056806,0.8437185781056806,0.8437185781056806,0.974371857810568,0.974371857810568,0.974371857810568,0.974371857810568,40.365137293616485,40.365137293616485,40.365137293616485,40.365137293616485,161.46054917446594,0.06829622110568515,4.077286595314796e-05,2450.1297002835204,2293.9632006513275,0.0945961120642157,0.0885667399464157,16.749244241082003,16.372290621280165,972.1865199662016,971.8095663463996,163.45955627831722,159.11582577273882,27125.372261310276,7,0.8970030509692551,1965-04-22
1964,31,2203.6648247531143,0.15457142857142858,19.822034769600446,0.008984800528269199,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11783458913479475,1944.5219676102568,1100.0,,275.0,275.0,275.0,275.0,844.5219676102569,45.28571428571429,5.000000000000002,11.714285714285714,52.831490251815765,729.6904773584411,100.0,18.0,25.0,70.40291882324433,890.2619059298696,1243.0,990.5,971.591604749404,18.908395250595927,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.96720583807765,16.96720583807765,16.96720583807765,16.96720583807765,,0.9286256535946206,0.9286256535946206,0.9286256535946206,0.9286256535946206,42.4936249496194,42.4936249496194,42.4936249496194,42.4936249496194,0.8654506099718818,0.8654506099718818,0.8654506099718818,0.8654506099718818,0.9765450609971882,0.9765450609971882,0.9765450609971882,0.9765450609971882,41.497091433199145,41.497091433199145,41.497091433199145,41.497091433199145,165.98836573279658,0.07536004974208341,4.191625397292843e-05,2261.108087620956,2155.2089572641244,0.1280618285617935,0.0959706442995913,17.08416827684413,16.828549686327726,971.730260901154,971.4746423106376,167.34954744149888,164.37765935838596,27886.045443109826,7,0.9221575874044254,1965-04-29
1964,32,2035.020126180523,0.173,28.953498514965595,0.014216492914438428,55.0,13.0,13.0,17.0,178.0,276.0,0.13573061156127897,1759.020126180523,1100.0,,275.0,275.0,275.0,275.0,659.020126180523,45.0,4.999999999999999,12.0,40.591819366191636,556.4283068143313,100.0,18.0,25.0,57.591819366191636,734.4283068143313,1243.0,990.5,971.1757058042929,19.324294195707157,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.38310478318888,17.38310478318888,17.38310478318888,17.38310478318888,,0.9307522430616749,0.9307522430616749,0.9307522430616749,0.9307522430616749,43.63509030821463,43.63509030821463,43.63509030821463,43.63509030821463,0.8886983769493815,0.8886983769493815,0.8886983769493815,0.8886983769493815,0.9788478344352401,0.9788478344352401,0.9788478344352401,0.9788478344352401,42.71244051835239,42.71244051835239,42.71244051835239,42.71244051835239,170.84976207340955,0.0840439725285729,4.314387931146706e-05,2112.7014560687376,1952.5344676593647,0.1413547389669693,0.1306384293943612,17.6121607688899,17.186772590074376,971.3720379974072,970.9466498185918,173.52125079804134,168.54892355463505,28702.760028332807,7,0.9491653448522753,1965-05-06
1964,33,1813.8153121717864,0.19485714285714287,32.337806922800546,0.017767950102763143,55.0,13.0,13.0,17.0,178.0,276.0,0.15235475144444136,1537.8153121717864,1100.0,,275.0,275.0,275.0,275.0,437.8153121717865,45.00000000000001,5.000000000000001,12.0,26.966885170001344,348.8484270017852,100.0,18.0,25.0,43.966885170001355,526.8484270017851,1243.0,990.5,970.4984802393243,20.00151976067577,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.060330348157493,18.060330348157493,18.060330348157493,18.060330348157493,,0.933985542799075,0.933985542799075,0.933985542799075,0.933985542799075,45.49269152019186,45.49269152019186,45.49269152019186,45.49269152019186,0.9265313955232559,0.9265313955232559,0.9265313955232559,0.9265313955232559,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.58283768978803,44.58283768978803,44.58283768978803,44.58283768978803,178.33135075915212,0.09848340188324123,4.503316938362427e-05,1916.5413979392097,1726.1698191997614,0.1598915685641818,0.1440094121091113,18.343492710067142,17.728446071062756,970.830364516419,970.2153178774146,181.3226395679631,174.77885112985746,29959.666927537553,7,0.9907297264397339,1965-05-13
1964,34,1584.0754509220194,0.22,33.32093897202026,0.020995911563535603,55.0,13.0,13.0,17.0,178.0,276.0,0.17457337140367116,1308.0754509220194,1100.0,,275.0,275.0,275.0,275.0,208.0754509220194,36.97751469616968,5.000000000000001,9.181571252260117,12.816241542298297,144.1001234312913,91.97751469616968,18.0,22.181571252260117,29.816241542298297,322.1001234312913,1232.1590859484297,990.5,969.7562437645173,20.743756235482692,0.9013353636701684,0.48,989.1186646363298,0.5349,0.5349,0.5349,0.5349,18.82752087181251,18.82752087181251,18.82752087181251,18.82752087181251,,0.9365256275969731,0.9365256275969731,0.9365256275969731,0.9365256275969731,47.55421449990609,47.55421449990609,47.55421449990609,47.55421449990609,0.9685176069227309,0.9685176069227309,0.9685176069227309,0.9685176069227309,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60313020990797,46.60313020990797,46.60313020990797,46.60313020990797,186.41252083963187,0.11798084104820997,4.707386889889693e-05,1707.8301963432584,1492.9232463956196,0.1848721966560235,0.1616085724394385,19.156626204915703,18.40274379929576,970.156066788186,969.4617520268166,189.87812804283004,181.94463931572008,31317.303501058155,7,1.0356251157757326,1965-05-20
1964,35,1355.3511474765908,0.25085714285714283,37.27633130891916,0.027879795650522073,52.142857142857146,12.142857142857142,11.857142857142858,14.714285714285714,152.28571428571428,243.14285714285714,0.17815875371694392,1112.2082903337337,1087.5204023774745,,271.8801005943686,271.8801005943686,271.8801005943686,271.8801005943686,24.687887956258983,5.265962606478097,1.2276221983141529,1.2008138275445286,1.496056440042347,15.497432883879858,57.40881974933524,13.370479341171295,13.057956684687385,16.21034215432806,167.78314716959417,1171.3576581526686,990.5,969.0197886646505,21.480211335349427,0.8030483345242843,0.4637765230907169,989.233175142385,0.5229874581909705,0.5229874581909705,0.5229874581909705,0.5229874581909705,19.690399019543435,19.690399019543435,19.690399019543435,19.690399019543435,,0.9392132200835556,0.9392132200835556,0.9392132200835556,0.9392132200835556,49.30205024968003,49.30205024968003,49.30205024968003,49.30205024968003,1.0041150763682287,1.0041150763682287,1.0041150763682287,1.0041150763682287,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.01102539797356,48.01102539797356,48.01102539797356,48.01102539797356,192.04410159189425,0.1421012604389886,4.906199044879034e-05,1446.688358904274,1231.9889272331854,0.2078769855343635,0.1246889519996781,20.17177030551131,19.32514179705344,969.3123777749216,968.6291080570186,192.8,189.2214478596145,32263.409067438235,7,1.0669116755105237,1965-05-27
1964,36,1141.0727802086574,0.28985714285714287,21.706892490337527,0.019018334462132042,45.0,10.0,9.0,9.0,88.0,161.0,0.14128434335864704,980.0727802086575,980.0727802086575,,245.01819505216437,245.01819505216437,245.01819505216437,245.01819505216437,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1044.0727802086574,990.5,968.3433715949415,22.15662840505851,0.6235027690937437,0.33905158333305047,989.5374456475731,0.4254391067055292,0.4254391067055292,0.4254391067055292,0.4254391067055292,20.7686349459262,20.7686349459262,20.7686349459262,20.7686349459262,,0.9399700049120214,0.9399700049120214,0.9399700049120214,0.9399700049120214,46.88562733239967,46.88562733239967,46.88562733239967,46.88562733239967,0.9549007603340055,0.9549007603340055,0.9549007603340055,0.9549007603340055,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.94791478575168,45.94791478575168,45.94791478575168,45.94791478575168,183.79165914300668,0.16110209723646576,5.211702595049319e-05,1199.561484005937,1080.0406798008228,0.1490684591896029,0.1342157131140459,21.134993457109584,20.39356262973519,968.5271932354472,968.1515564222312,191.50698323821177,175.1852463141757,30876.998736025125,7,1.021064773016704,1965-06-03
1964,37,987.7386390432166,0.335,24.80278597134944,0.025415602051405885,45.0,10.0,9.0,9.0,88.0,161.0,0.16348322389307654,826.7386390432166,826.7386390432166,,244.0448451927146,244.0448451927146,244.0448451927146,94.60410346507274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,890.7386390432166,990.5,967.8348017116396,22.66519828836046,0.4703322083390273,0.21471325560868468,989.8149545360523,0.424551335081527,0.424551335081527,0.424551335081527,0.147797031290124,21.55560148933122,21.55560148933122,21.55560148933122,9.14519152907987,,0.9404185171746133,0.9404185171746133,0.9404185171746133,0.40151161338130414,48.556790126438365,48.556790126438365,48.556790126438365,18.546328678310747,0.9889366624529198,0.9889366624529198,0.9889366624529198,0.3777256349961456,0.979201134928186,0.979201134928186,0.979201134928186,0.9677725634996145,45.684126994330875,45.684126994330875,45.684126994330875,18.14126985147373,155.19365083446635,0.15695951351494927,5.2116901793163277e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.97892103122496,21.212532629933364,968.1085226757692,967.5256847120056,173.10579012243517,144.60000000000002,26072.533340190348,7,0.8621869490803686,1965-06-10
1964,38,805.160797140584,0.39514285714285713,24.652841312253113,0.030712180662062685,45.0,10.0,9.0,9.0,88.0,161.0,0.20071532340720424,644.160797140584,644.160797140584,,214.72026571352802,214.72026571352802,214.72026571352802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,708.160797140584,990.5,967.1206431885623,23.379356811437706,0.3289620281610212,0.12318244915341035,990.0478555226856,0.32808458986409217,0.32808458986409217,0.32808458986409217,0.0,22.59912774425922,22.59912774425922,22.59912774425922,0.0,,0.9364436133903599,0.9364436133903599,0.9364436133903599,0.0,44.53139953947817,44.53139953947817,44.53139953947817,0.0,0.9069531474435472,0.9069531474435472,0.9069531474435472,0.0,0.9776136867424805,0.9776136867424805,0.9776136867424805,0.96,43.54307269256594,43.54307269256594,43.54307269256594,0.0,130.62921807769783,0.16214665360762393,5.6356472363863506e-05,876.9389119074414,733.8512888156049,0.2193904983935437,0.1835931760056202,23.019031623873047,22.17167049114425,967.4077556476298,966.8354051552624,143.6097595793862,116.94508591277314,21945.708637053234,7,0.7257178782094323,1965-06-17
1964,39,674.601659863209,0.4494285714285714,13.846500064794734,0.020461160756161046,45.0,10.0,9.0,9.0,88.0,161.0,0.23907397835334435,513.601659863209,513.601659863209,,243.48336035382312,243.48336035382312,26.634939155562893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,577.601659863209,990.5,966.5984066394528,23.9015933605472,0.2547665561493045,0.07654018468196079,990.1686932591687,0.42400478817017956,0.42400478817017956,0.03513465243951157,0.0,23.146281831545746,23.146281831545746,3.2997476311557574,0.0,,0.942108659882665,0.942108659882665,0.1327605307590973,0.0,52.09004490993615,52.09004490993615,5.607072792951677,0.0,1.0608970450088828,1.0608970450088828,0.11419700189310952,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.753146323448846,46.753146323448846,5.438860609163127,0.0,98.94515325606082,0.14668069808689405,5.3557175575126536e-05,720.3337222668207,636.9257883620418,0.2527767016845678,0.2235075146743769,23.353200635036465,22.891068249153243,966.7813348890672,966.4477031534482,114.21607279242566,96.4,16622.785747018217,7,0.5496952958670045,1965-06-24
1964,40,591.0397854683454,0.4881428571428571,10.428320626309187,0.017559671247153644,50.0,10.0,9.0,9.0,108.0,186.0,0.3150040845287913,405.0397854683455,405.0397854683455,,202.51989273417274,202.51989273417274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,474.0397854683455,990.5,966.2575916391932,24.24240836080685,0.2028351110739643,0.05100795709366903,990.2461569318323,0.29079304062625305,0.29079304062625305,0.0,0.0,23.697772252012932,23.697772252012932,0.0,0.0,,0.9345776940645042,0.9345776940645042,0.0,0.0,43.98247273913611,43.98247273913611,0.0,0.0,0.8957733755424869,0.8957733755424869,0.0,0.0,0.9780746062354421,0.9780746062354421,0.96,0.96,43.02213053935133,43.02213053935133,0.0,0.0,86.04426107870266,0.1455169135792405,5.900969056701731e-05,618.6506296297572,563.9275439778775,0.3298296066334661,0.3006543452664311,23.870830549968133,23.525205551269803,966.3746025185188,966.1376739479005,91.7724926972434,80.19314692985903,14455.435861222046,7,0.47802367265945916,1965-07-01
1964,41,540.8366340054113,0.523,6.736363036280587,0.012579722685789187,50.0,10.0,9.0,9.0,108.0,186.0,0.34415066638899194,354.8366340054112,354.8366340054112,,177.41831700270563,177.41831700270563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.83663400541127,990.5,966.0337648530242,24.466235146975674,0.18511686127821103,0.040967326801082206,990.2739158119208,0.22308104923413602,0.22308104923413602,0.0,0.0,24.01706990966223,24.01706990966223,0.0,0.0,,0.9268969399338032,0.9268969399338032,0.0,0.0,38.73158552138959,38.73158552138959,0.0,0.0,0.7888306623500935,0.7888306623500935,0.0,0.0,0.9707409674514589,0.9707409674514589,0.96,0.96,37.59976201473614,37.59976201473614,0.0,0.0,75.19952402947229,0.13899270401602498,5.8868948781074396e-05,562.8280752081156,516.7730027239134,0.3599259230253767,0.330473919466834,24.168222954775302,23.877848383291788,966.1327263384364,965.9254785122577,79.95014608929169,70.17106465393755,12633.520036951344,7,0.41777513349706824,1965-07-08
1964,42,492.3344542673835,0.5551428571428572,6.325756334815253,0.012930365714322671,50.0,10.0,9.0,9.0,108.0,186.0,0.3781003436739468,306.3344542673835,306.3344542673835,,153.16722713369174,153.16722713369174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.3344542673835,990.5,965.8155050442031,24.684494955796822,0.16799893717993228,0.03126689085347664,990.3007341719666,0.16637827936707889,0.16637827936707889,0.0,0.0,24.318850848396323,24.318850848396323,0.0,0.0,,0.9179146917852661,0.9179146917852661,0.0,0.0,33.530096833310814,33.530096833310814,0.0,0.0,0.6828940291916662,0.6828940291916662,0.0,0.0,0.97,0.97,0.96,0.96,32.52419392831149,32.52419392831149,0.0,0.0,65.04838785662298,0.13205884918701774,5.898595116895243e-05,512.1178199937132,472.4927083802066,0.3936568685634172,0.3631976719776776,24.44023046571915,24.19712965227696,965.9045301899716,965.7262171877107,69.19846124267949,60.87494909134199,10928.12915991266,7,0.3613799325367943,1965-07-15
1964,43,461.02140291919017,0.5842857142857143,2.774299208942864,0.006017835101514558,50.0,10.0,9.0,9.0,108.0,186.0,0.40351202540670067,275.02140291919017,275.02140291919017,,214.88560542198834,60.13579749720183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.02140291919017,990.5,965.6745963131364,24.825403686863655,0.156947589814535,0.02500428058383797,990.3180481296016,0.3561941660654028,0.05973679627435543,0.0,0.0,24.287257650399873,10.489588842439803,0.0,0.0,,0.9321738906407049,0.3911088081130115,0.0,0.0,47.8702457081685,13.172893564787993,0.0,0.0,0.9749540877427391,0.2682870379793888,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.320563900701494,12.777706757844351,0.0,0.0,53.09827065854584,0.1150594201610492,5.354927154915721e-05,470.1789493868897,453.0726139176065,0.410530220292293,0.3955940610325978,24.500283671848884,24.124164517309385,965.715805272241,965.6388267626292,60.38306540410984,48.2,8920.509470635703,7,0.29499039254747694,1965-07-22
1964,44,435.4420179007192,0.6107142857142858,3.7771047038088454,0.00863836713710583,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38605991324958167,267.1563036150048,267.1563036150048,,227.40953813060267,39.74676548440217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,331.58487504357623,990.5,965.5594890805532,24.9405109194468,0.15255835326123485,0.023431260723000943,990.3240103860159,0.38817871816547406,0.03914013581184707,0.0,0.0,24.376342587297103,7.037881519275808,0.0,0.0,,0.9366063562466735,0.26063098307109017,0.0,0.0,51.03759234624504,8.758797009042164,0.0,0.0,1.0394621659113041,0.17838690446114386,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.92460452734233,8.496033098770898,0.0,0.0,51.420637626113226,0.11815410289002372,5.3394660843538173e-05,445.541354005931,426.6328809909446,0.4226954637730415,0.3559152896300331,24.646264458113244,24.24515008025412,965.6049360930268,965.5198479644592,59.957735637996414,48.2,8638.667121187022,7,0.28567020903396234,1965-07-29
1964,45,415.07782242105543,0.6357142857142858,3.3900719352510498,0.0082192319858347,47.0,8.0,6.0,5.0,89.0,155.0,0.37352316706180727,260.0778224210555,260.0778224210555,,260.0778224210555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.07782242105543,990.5,965.4678502008948,25.032149799105273,0.14885008839024566,0.022015564484211055,990.3291343471255,0.47878700110710026,0.0,0.0,0.0,24.3824971451237,0.0,0.0,0.0,,0.9463301810252467,0.0,0.0,0.0,58.84951994238979,0.0,0.0,0.0,1.1985645609448021,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1161536558218007,5.15154139232476e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,24.48804750886521,24.31789698180585,965.501114185368,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1965-08-05
1964,46,392.78313214173096,0.6602857142857143,2.3387543162625013,0.0059611538673843565,47.0,8.0,6.0,5.0,89.0,155.0,0.39469166643945947,237.7831321417309,237.7831321417309,,237.7831321417309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.78313214173096,990.5,965.363708348034,25.136291651965962,0.1409816004571788,0.017556626428346146,990.3414617731145,0.40016191764057035,0.0,0.0,0.0,24.57759150743988,0.0,0.0,0.0,,0.9435312464105937,0.0,0.0,0.0,54.076035311582764,0.0,0.0,0.0,1.1013449146961867,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12273637627343185,5.633494498611686e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3847085762641637,24.63304123213063,24.48804750886521,965.4130606984988,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1965-08-12
1964,47,371.83758827470666,0.6867142857142857,3.7403280553698437,0.010109101056759258,47.0,8.0,6.0,5.0,89.0,155.0,0.4170474600606237,216.83758827470663,216.83758827470663,,216.83758827470663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.83758827470666,990.5,965.2591879413734,25.240812058626506,0.13358926815274477,0.013367517654941258,990.3530432141923,0.3330974412111029,0.0,0.0,0.0,24.760757831607712,0.0,0.0,0.0,,0.9393136231543242,0.0,0.0,0.0,49.45768263136803,0.0,0.0,0.0,1.0072847786429335,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.54898118753045,0.0,0.0,0.0,47.54898118753045,0.12788222398237525,6.0953226651724174e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.859326242532536,24.683087525904963,965.304184711796,965.2017440042138,48.2,45.94718721994123,7988.228839505116,7,0.2641610065973914,1965-08-19
1964,48,352.45456817740876,0.7078571428571429,2.821927850740605,0.0081189195725339,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,152.57142857142858,0.4328572638516094,199.88313960598015,199.88313960598015,,199.88313960598015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.857142857142854,7.857142857142857,6.0,4.857142857142857,87.0,260.59742532026587,990.5,965.1622728408871,25.337727159112983,0.1275046797385731,0.010254624080824516,990.3622406961806,0.28294427807308825,0.0,0.0,0.0,24.917023577220483,0.0,0.0,0.0,,0.9349871155102998,0.0,0.0,0.0,45.66836843888394,0.0,0.0,0.0,0.9301093368408134,0.0,0.0,0.0,0.9796443483712775,0.96,0.96,0.96,44.739542595117165,0.0,0.0,0.0,44.739542595117165,0.12694441608335985,6.217345362401689e-05,360.34880084276085,340.5953058875766,0.4497714618979951,0.4051729357818892,24.989569813952563,24.859326242532536,965.2017440042138,965.102976529438,45.94718721994123,42.371850088237096,7516.243155979684,7,0.24855301441731759,1965-08-26
1964,49,335.1833816092846,0.7312857142857142,1.2833912342771896,0.0038366115820367428,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.5,965.0759169080465,25.42408309195363,0.12594682675919824,0.009727510781014114,990.3643256624599,0.2751507076838167,0.0,0.0,0.0,25.013258046729586,0.0,0.0,0.0,,0.9342818246044874,0.0,0.0,0.0,45.19147782973763,0.0,0.0,0.0,0.9203966971433325,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.28764827314287,0.0,0.0,0.0,44.28764827314287,0.13212431246368683,6.238930596174272e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,25.0426713214746,24.987358199515946,965.0916052085148,965.0580578362382,44.98877100934159,43.489051675465625,7440.324909888004,7,0.24604249040634935,1965-09-02
1964,50,323.9899247241609,0.75,2.155591881464131,0.006703350098042214,46.0,7.0,6.0,4.0,75.0,138.0,0.42599122908203235,185.98992472416094,185.98992472416094,,185.98992472416094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.98992472416094,990.5,965.0199496236208,25.480050376379204,0.12199630852699037,0.008598992472416028,990.3694046990006,0.24483445117310199,0.0,0.0,0.0,25.104620624206696,0.0,0.0,0.0,,0.930998839419355,0.0,0.0,0.0,42.63157188327431,0.0,0.0,0.0,0.8682601198222873,0.0,0.0,0.0,0.9768260119822286,0.96,0.96,0.96,41.645005478782984,0.0,0.0,0.0,41.645005478782984,0.12852372563356432,6.219502983437413e-05,329.2057950036568,316.52242407738737,0.4359880675192227,0.419190676757276,25.16466878115609,25.0623335320908,965.0460289750184,964.9826121203868,42.91823936221832,39.81125687082352,6996.360920435541,7,0.23136114154879434,1965-09-09
1964,51,309.82473955988473,0.7688571428571428,1.0705738179276116,0.0034448726326034573,46.0,7.0,6.0,4.0,75.0,138.0,0.44542043557753946,171.8247395598847,171.8247395598847,,171.8247395598847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.8247395598847,990.5,964.9491236977993,25.55087630220063,0.11699693045324787,0.007182473955988457,990.3758205955908,0.20895236452611865,0.0,0.0,0.0,25.217744533265233,0.0,0.0,0.0,,0.9259355604070284,0.0,0.0,0.0,39.34700179938392,0.0,0.0,0.0,0.8013645987654565,0.0,0.0,0.0,0.970308080609528,0.96,0.96,0.96,38.17885626087275,0.0,0.0,0.0,38.17885626087275,0.12322533517807395,6.172097650368275e-05,311.8155700798613,309.0284073518941,0.4465608879861257,0.4425693045560741,25.22402993748556,25.202031022714408,964.9590778503992,964.9451420367594,38.65807923579597,37.98716707090346,6414.047851826621,7,0.21210475700484857,1965-09-16
1964,52,294.5730540730071,0.7918571428571429,2.6437803712321397,0.008896612855135414,46.0,7.0,6.0,4.0,75.0,138.0,0.4686393759532006,156.57305407300709,156.57305407300709,,156.57305407300709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.57305407300709,990.5,964.8791522337032,25.620847766296915,0.11161396452089307,0.005657305407300686,990.3827287300718,0.1737168042748547,0.0,0.0,0.0,25.329859692093816,0.0,0.0,0.0,,0.9201315368585196,0.0,0.0,0.0,35.78896611539911,0.0,0.0,0.0,0.7288995135519167,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.71529713193714,0.0,0.0,0.0,34.71529713193714,0.11781120146723353,6.158700091264807e-05,306.020121877383,290.5219447532691,0.4750071465933457,0.450950738642259,25.35782846942411,25.24765536866331,964.9301006093868,964.8620877790132,37.30952729124749,33.79571083094997,5832.169918165439,7,0.19286276184409523,1965-09-23
1964,53,287.1870699602335,0.8029999999999999,3.3348747930356235,0.0116122038276214,46.0,7.0,6.0,4.0,75.0,138.0,0.4805230263991645,149.1870699602335,149.1870699602335,,149.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.1870699602335,990.5,964.848748279841,25.651251720159053,0.1090071378268741,0.0049187069960233,990.3860741551772,0.1575091055172856,0.0,0.0,0.0,25.37981676981885,0.0,0.0,0.0,,0.917256925604766,0.0,0.0,0.0,34.06037034712124,0.0,0.0,0.0,0.6936938970900457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.038559236707606,0.0,0.0,0.0,33.038559236707606,0.1150419454513826,6.151590461692414e-05,287.1870699602335,287.1870699602335,0.4805230263991645,0.4805230263991645,25.37981676981885,25.37981676981885,964.848748279841,964.848748279841,33.038559236707606,33.038559236707606,792.9254216809825,1,0.18354755131504225,1965-09-30
1965,1,276.55863904204955,0.8232857142857144,1.9175189290517258,0.006885361217028528,41.0,6.0,4.0,3.0,56.0,110.0,0.3978219772396639,166.55863904204958,166.55863904204958,,166.55863904204958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.55863904204958,990.5,964.8062345561683,25.69376544383179,0.1123147615740022,0.006655863904204915,990.3810293745217,0.19640830300160847,0.0,0.0,0.0,25.37838651535198,0.0,0.0,0.0,,0.9240446070350762,0.0,0.0,0.0,38.306022891481675,0.0,0.0,0.0,0.7801633990118465,0.0,0.0,0.0,0.9702408090383291,0.96,0.96,0.96,37.16644280613638,0.0,0.0,0.0,37.16644280613638,0.13437024557188068,6.198292677764352e-05,283.6079686159883,273.7644374568714,0.4018052929805,0.3878593416708348,25.397479030815276,25.330101116632356,964.834431874464,964.7950577498276,38.81905437455026,36.51983828463563,6243.962391430912,7,0.20648023781186878,1965-10-01
1965,2,268.0101984390202,0.8425714285714285,2.2594727083978876,0.008435739605834214,41.0,6.0,4.0,3.0,56.0,110.0,0.41049453462776286,158.01019843902017,158.01019843902017,,158.01019843902017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.01019843902014,990.5,964.7720407937561,25.727959206243895,0.1092976547381408,0.005801019843901957,990.3849013254179,0.17674699651696343,0.0,0.0,0.0,25.39963986154504,0.0,0.0,0.0,,0.92074714144365,0.0,0.0,0.0,36.24135374186788,0.0,0.0,0.0,0.7381131108323397,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.15411312961184,0.0,0.0,0.0,35.15411312961184,0.13115092957562216,6.179820431831111e-05,273.7644374568714,264.1051871975735,0.4165007176391068,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.7564207487904,36.51983828463563,34.22751508578599,5905.891005774789,7,0.19530062849784355,1965-10-08
1965,3,271.2725109404546,0.835,0.14432357762767975,0.0005320243364406286,41.0,6.0,4.0,3.0,56.0,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.5,964.7850900437618,25.714909956238216,0.1104490630248529,0.006127251094045401,990.3834236858812,0.1840267751630455,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9220329965616332,0.0,0.0,0.0,37.04070356141938,0.0,0.0,0.0,0.754393147890415,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.92948245457679,0.0,0.0,0.0,35.92948245457679,0.1324479296852288,6.188538725377066e-05,271.2725109404546,271.2725109404546,0.4054963019240288,0.4054963019240288,25.4,25.4,964.7850900437618,964.7850900437618,35.92948245457679,35.92948245457679,6036.153052368901,7,0.19960823585875995,1965-10-15
