WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1965,4,264.7479353319264,0.85,1.7821227045299597,0.0067674051109217,41.0,6.0,4.0,3.0,56.0,110.0,0.41557279814150033,154.74793533192636,154.74793533192636,,154.74793533192636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.74793533192636,990.5,964.7589917413277,25.74100825867226,0.1081462641751277,0.005474793533192586,990.3863789422918,0.1695682066736158,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9194616613143121,0.0,0.0,0.0,35.44441554184636,0.0,0.0,0.0,0.7218821902616367,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.38108307559097,0.0,0.0,0.0,34.38108307559097,0.12984200626115758,6.171280332441764e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,25.4,25.4,964.7850900437618,964.735190608035,35.92948245457679,32.97348182754441,5776.021956699283,7,0.1910060170866165,1965-10-22
1965,5,259.93487138045094,0.8587142857142858,4.0951700266442925,0.015889362000549,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4147158064749474,152.2205856661652,152.2205856661652,,152.2205856661652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,202.64915709473664,990.5,964.7396821083864,25.76031789161365,0.10705259361971438,0.005222058566616485,990.3877253478138,0.16435083333504835,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9184230603846757,0.0,0.0,0.0,34.830092441950896,0.0,0.0,0.0,0.709370518166006,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.785189668692375,0.0,0.0,0.0,33.785189668692375,0.12989466315179626,6.164309408302134e-05,266.78604271350054,249.7991800258312,0.4403537272965633,0.3973221347033981,25.4,25.4,964.767144170854,964.698795080155,35.813655230268765,30.849567779102628,5675.911864340318,7,0.18769549815940206,1965-10-29
1965,6,253.966266394109,0.868,5.117075215509975,0.0202058996688315,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.410600522373947,149.82340925125186,149.82340925125186,,149.82340925125186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.966266394109,990.5,964.7146059124397,25.785394087560444,0.10575276637775262,0.004982340925125157,990.389264892697,0.15956276582920959,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9174274928086924,0.0,0.0,0.0,34.24884909847588,0.0,0.0,0.0,0.6975325681970647,0.0,0.0,0.0,0.9700514621950667,0.96,0.96,0.96,33.22341416294862,0.0,0.0,0.0,33.22341416294862,0.1306857858136,6.157956961294745e-05,264.1051871975735,246.1954239432886,0.4305522755143378,0.352132424913063,25.4,25.4,964.7564207487904,964.6771725436598,38.287383059499966,30.943066175570547,5581.533579375369,7,0.18457452312749237,1965-11-05
1965,7,271.1992423350954,0.8348571428571429,1.3798928941854132,0.005105380235927443,36.0,5.0,3.0,2.0,47.0,93.0,0.3429437803746541,178.19924233509542,178.19924233509542,,178.19924233509542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.19924233509542,990.5,964.7847969693404,25.715203030659627,0.11395262707113249,0.007819924233509485,990.3782274486954,0.22472598404206554,0.0,0.0,0.0,25.368704495312908,0.0,0.0,0.0,,0.9283250621726545,0.0,0.0,0.0,41.157035209567475,0.0,0.0,0.0,0.8382288230054475,0.0,0.0,0.0,0.9738228823005447,0.96,0.96,0.96,40.08020515135361,0.0,0.0,0.0,40.08020515135361,0.14778213392101863,6.247617560016778e-05,273.7644374568714,266.78604271350054,0.3485939483718493,0.3397081113380591,25.399344258690245,25.350835564686207,964.7950577498276,964.767144170854,40.72030253257259,38.98135094162237,6733.474465427406,7,0.22266780639640893,1965-11-12
1965,8,310.9479566249477,0.7692857142857142,9.813614730641689,0.03160073438210213,36.0,5.0,3.0,2.0,47.0,93.0,0.2999935691726309,217.9479566249477,217.9479566249477,,217.9479566249477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,261.9479566249477,990.5,964.9582965414498,25.541703458550256,0.12798131142876426,0.013833555884251671,990.3581851326869,0.3379870223900095,0.0,0.0,0.0,25.061901568847226,0.0,0.0,0.0,,0.9394287557527612,0.0,0.0,0.0,50.31936154111839,0.0,0.0,0.0,1.024834247273287,0.0,0.0,0.0,0.9794417251470598,0.96,0.96,0.96,46.9975281900269,0.0,0.0,0.0,46.9975281900269,0.15118201507595969,6.003493293362888e-05,325.6607962357874,275.9224808516464,0.3370511881197631,0.2855732132174283,25.33565816987164,24.9390625061904,965.028303981179,964.8036899234066,48.2,41.26059247162775,7895.58473592452,7,0.2610973788334828,1965-11-19
1965,9,345.3371415833718,0.718,4.955429229567634,0.014282632347055759,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.2893988628803293,245.19428444051468,245.19428444051468,,245.19428444051468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,292.05142729765754,990.5,965.1266857079169,25.37331429208317,0.13860577295426527,0.019038856888102886,990.3423553701576,0.42553776774387175,0.0,0.0,0.0,24.790131894496916,0.0,0.0,0.0,,0.9448434047995095,0.0,0.0,0.0,56.32234703877607,0.0,0.0,0.0,1.147094644374258,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13971614716061712,5.4636861919265754e-05,360.34880084276085,329.2057950036568,0.3274605041671544,0.2655479729423174,24.90765331298331,24.71759647661846,965.2017440042138,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1965-11-26
1965,10,388.70268059005735,0.6671428571428571,7.887608429531682,0.020306688536428728,42.0,7.0,5.0,3.0,61.0,118.0,0.30385883346904724,270.70268059005735,270.70268059005735,,210.3315460116539,60.37113457840345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.70268059005735,990.5,965.3433060902756,25.156693909724336,0.1501294133059329,0.0241405361180114,990.325730050576,0.33888346048876755,0.0601925489912321,0.0,0.0,24.64354049981163,10.62043125462713,0.0,0.0,,0.9322237476502949,0.39136943974494687,0.0,0.0,47.55493706999408,13.398324153608835,0.0,0.0,0.9685323232178018,0.2728782923341921,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.53923157185771,12.996374429000568,0.0,0.0,53.53560600085829,0.13746410110309376,5.481565799863641e-05,402.90237744418727,370.3647452958713,0.318604838875077,0.2928749161236859,24.79092614224673,24.43459025391685,965.4130606984988,965.2518237264792,61.33089789088751,48.2,8993.981808144192,7,0.2974200333381016,1965-12-03
1965,11,422.81262049290586,0.6265714285714286,5.30439053175285,0.012508108721372372,42.0,7.0,5.0,3.0,61.0,118.0,0.2792397634483024,304.81262049290586,304.81262049290586,,152.40631024645293,152.40631024645293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.81262049290586,990.5,965.502656792218,24.99734320778196,0.16216786942084466,0.03096252409858114,990.3068696064807,0.16455581080450488,0.16455581080450488,0.0,0.0,24.639657003458037,24.639657003458037,0.0,0.0,,0.9179377346393641,0.9179377346393641,0.0,0.0,33.805079699448775,33.805079699448775,0.0,0.0,0.6884944948971238,0.6884944948971238,0.0,0.0,0.97,0.97,0.96,0.96,32.790927308465314,32.790927308465314,0.0,0.0,65.58185461693063,0.1550762765098332,5.976590567988523e-05,440.0331111664572,408.00454625357366,0.2892124636441265,0.2681616383076285,24.730232263930287,24.53376078479957,965.580149000249,965.436020458141,69.24299448754908,62.42960880444308,11017.751575644344,7,0.3643436367607257,1965-12-10
1965,12,455.84268222304644,0.5901428571428572,4.306548317204642,0.009404898030888129,42.0,7.0,5.0,3.0,61.0,118.0,0.2589877738766701,337.84268222304644,337.84268222304644,,168.92134111152322,168.92134111152322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.84268222304644,990.5,965.6512920700037,24.848707929996312,0.17382520302341484,0.03756853644460926,990.288606260532,0.20209854700113658,0.20209854700113658,0.0,0.0,24.435215643527165,24.435215643527165,0.0,0.0,,0.9242209057525582,0.9242209057525582,0.0,0.0,37.41150546225225,37.41150546225225,0.0,0.0,0.7619451214307993,0.7619451214307993,0.0,0.0,0.97,0.97,0.96,0.96,36.28916029838468,36.28916029838468,0.0,0.0,72.57832059676936,0.15919284655825486,5.96757238636682e-05,470.1789493868897,440.0331111664572,0.2681616383076285,0.2509682752787449,24.53376078479957,24.34545033463352,965.715805272241,965.580149000249,75.59075558279143,69.24299448754908,12193.157860257252,7,0.4032128922042742,1965-12-17
1965,13,488.13282690683656,0.5575714285714286,5.991267229546208,0.01206890441819863,42.0,7.0,5.0,3.0,61.0,118.0,0.24187248667966776,370.13282690683656,370.13282690683656,,185.06641345341828,185.06641345341828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,424.13282690683656,990.5,965.7965977210807,24.703402278919288,0.18522139694304982,0.04402656538136724,990.2707520376755,0.24256284602292316,0.24256284602292316,0.0,0.0,24.23159147057194,24.23159147057194,0.0,0.0,,0.9297913153836274,0.9297913153836274,0.0,0.0,40.88987382796672,40.88987382796672,0.0,0.0,0.8327876543374076,0.8327876543374076,0.0,0.0,0.9732979721633841,0.9732979721633841,0.96,0.96,39.801127141691666,39.801127141691666,0.0,0.0,79.60225428338333,0.16304032313883926,5.973730060189876e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,24.33086687128606,24.0781948528568,965.9045301899716,965.7262171877107,84.99653703252649,76.07513375221832,13373.1787196084,7,0.4422347460187963,1965-12-24
1965,14,531.0005571331642,0.5305714285714286,7.254596836845232,0.013524403857225214,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.22554232396260215,411.28627141887847,411.28627141887847,,205.64313570943924,205.64313570943924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,462.71484284744986,990.5,965.9895025070992,24.510497492900804,0.19883818744601736,0.05225725428377563,990.2489045582703,0.2994331929146181,0.2994331929146181,0.0,0.0,23.959968858256385,23.959968858256385,0.0,0.0,,0.9357872529257208,0.9357872529257208,0.0,0.0,45.21644624286306,45.21644624286306,0.0,0.0,0.9209052187955816,0.9209052187955816,0.0,0.0,0.979779775801408,0.979779775801408,0.96,0.96,44.302476345993576,44.302476345993576,0.0,0.0,88.60495269198715,0.16684877664291206,5.98447031253995e-05,548.1781559247493,516.7730027239134,0.2322102729195978,0.2189069350958831,24.05311993491559,23.84864683183125,966.0668017016612,965.9254785122577,92.05314903147544,85.56232016092194,14885.63205225384,7,0.49224973717770637,1965-12-31
1965,15,562.7700673412348,0.5048571428571429,6.544633945009699,0.011598077323119443,41.0,6.0,4.0,3.0,66.0,120.0,0.21327565581859828,442.7700673412348,442.7700673412348,,221.38503367061745,221.38503367061745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.7700673412348,990.5,966.1324653030355,24.367534696964476,0.20979853971494475,0.0585540134682469,990.2316474468169,0.34684778686226914,0.34684778686226914,0.0,0.0,23.752334356919047,23.752334356919047,0.0,0.0,,0.9396787577111867,0.9396787577111867,0.0,0.0,48.45757272684243,48.45757272684243,0.0,0.0,0.9869159414835523,0.9869159414835523,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.43190700925868,47.43190700925868,0.0,0.0,94.86381401851736,0.16856252379404554,5.951690109330531e-05,571.8920920403683,550.9983234585969,0.217786506584565,0.2098297942394516,23.830126535559494,23.691942913966678,966.1735144141816,966.0794924555636,96.4,92.62097307201596,15937.120755110918,7,0.5270211889917632,1966-01-07
1965,16,601.7892120243539,0.48171428571428576,9.21772760892642,0.0150498153703474,41.0,6.0,4.0,3.0,66.0,120.0,0.19969985749109312,481.78921202435384,481.78921202435384,,240.89460601217692,240.89460601217692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.7892120243539,990.5,966.30237227804,24.197627721959943,0.22950240928005747,0.0668644316281465,990.2036331590917,0.41142239614543874,0.41142239614543874,0.0,0.0,23.489838484906322,23.489838484906322,0.0,0.0,,0.9429889200011542,0.9429889200011542,0.0,0.0,52.31750832045645,52.31750832045645,0.0,0.0,1.0655297010276261,1.0655297010276261,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1604255521845115,5.570823384539142e-05,630.1125986840717,571.8920920403683,0.2098297942394516,0.1904421531177256,23.691942913966678,23.30000252513831,966.4204503947362,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1966-01-14
1965,17,698.5899433928902,0.4387142857142857,21.664627774385735,0.0309896911071668,41.0,6.0,4.0,3.0,66.0,120.0,0.17201441087549976,578.5899433928902,578.5899433928902,,205.7190763837255,205.7190763837255,167.1517906254392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.5899433928902,990.5,966.6943597735715,23.80564022642846,0.28431098571587526,0.1011505307039825,990.1145384835801,0.3046065087169885,0.3046065087169885,0.2309650256935233,0.0,23.115572201291595,23.115572201291595,19.816084047620535,0.0,,0.9338939169444513,0.9338939169444513,0.7988026879048652,0.0,43.57423342969797,43.57423342969797,35.313329311195545,0.0,0.8874589293217509,0.8874589293217509,0.7192124095966506,0.0,0.9748179286820874,0.9748179286820874,0.9719607858249445,0.96,41.282823894998664,41.282823894998664,34.39710960928438,0.0,116.9627573992817,0.16720340461591304,5.608175751611523e-05,739.6475434553279,659.9420006160087,0.1818341610141324,0.1622394356093032,23.305732074544707,22.916017355046154,966.8585901738212,966.539768002464,127.4241950778579,96.4,19649.743243079327,7,0.6497930966626762,1966-01-21
1965,18,802.3315686124705,0.39685714285714285,27.3367866501381,0.03273722620867483,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1588421274996352,675.0458543267562,675.0458543267562,,225.0152847755854,225.0152847755854,225.0152847755854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,727.760140041042,990.5,967.1093262744498,23.390673725550155,0.34176112412483867,0.1356444998886772,990.0225943759864,0.36062600602353895,0.36062600602353895,0.36062600602353895,0.0,22.552642095513082,22.552642095513082,22.552642095513082,0.0,,0.93862829151238,0.93862829151238,0.93862829151238,0.0,46.66159504337543,46.66159504337543,46.66159504337543,0.0,0.9503379845901306,0.9503379845901306,0.9503379845901306,0.0,0.9792712091002035,0.9792712091002035,0.9792712091002035,0.96,45.255884199566445,45.255884199566445,45.255884199566445,0.0,135.76765259869936,0.1694843307956524,5.5972976915913e-05,885.1094475277025,728.4970702319307,0.1647226940278507,0.1539712263289979,22.98105514633184,22.065462823039127,967.4404377901108,966.8139882809276,144.60000000000002,125.17287914834722,22808.96563658149,7,0.7542647366594408,1966-01-28
1965,19,864.0927386966126,0.3727142857142857,15.370893006946746,0.01754304848317933,43.0,7.0,5.0,4.0,78.0,137.0,0.15864526775152027,727.0927386966126,727.0927386966126,,242.36424623220424,242.36424623220424,242.36424623220424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,782.0927386966126,990.5,967.3563709547864,23.14362904521358,0.3743215558451876,0.15354636934830632,989.9721320748065,0.41588716489899175,0.41588716489899175,0.41588716489899175,0.0,22.199873955121095,22.199873955121095,22.199873955121095,0.0,,0.9418300293653947,0.9418300293653947,0.9418300293653947,0.0,49.68869540330608,49.68869540330608,49.68869540330608,0.0,1.0119897230815902,1.0119897230815902,1.0119897230815902,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.9500643656221,47.9500643656221,47.9500643656221,0.0,143.8501930968663,0.1665608684358244,5.499731981973086e-05,906.4211780013768,847.0875422650073,0.1617306277857409,0.1511438648223992,22.308995075651183,21.92466003128604,967.5256847120056,967.28835016906,144.60000000000002,143.287837919516,24166.832440273538,7,0.799167739427035,1966-02-04
1965,20,967.9021762798587,0.33971428571428575,28.51857652248108,0.028977815200315154,43.0,7.0,5.0,4.0,78.0,137.0,0.14174334106663955,830.9021762798587,830.9021762798587,,246.16074751842345,246.16074751842345,246.16074751842345,92.41993372458845,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,885.9021762798587,990.5,967.7654190275672,22.734580972432646,0.4659067792059717,0.21524956986426774,989.8188436509297,0.4338882348709629,0.4338882348709629,0.4338882348709629,0.14125009548370807,21.61953638849144,21.61953638849144,21.61953638849144,9.236377732119971,,0.9401848691725638,0.9401848691725638,0.9401848691725638,0.4011028303683671,49.09761049893475,49.09761049893475,49.09761049893475,18.275112612105147,0.9999513339905245,0.9999513339905245,0.9999513339905245,0.3722018861935874,0.9785120867246466,0.9785120867246466,0.9785120867246466,0.9670835152960752,45.390527697387576,45.390527697387576,45.390527697387576,17.84767055453043,154.01925364669316,0.15895068646166213,5.1437778526365203e-05,1050.5490333418047,924.6839937244496,0.1481587233365966,0.1304080015800899,21.803383547608775,21.249755634787302,968.0588683905028,967.5987359748976,175.066205151532,144.60000000000002,25875.234612644454,7,0.8556625202594066,1966-02-11
1965,21,1088.9606189902795,0.30557142857142855,27.951066230716346,0.025982070999033855,43.0,7.0,5.0,4.0,78.0,137.0,0.1259755137921605,951.9606189902796,951.9606189902796,,237.9901547475699,237.9901547475699,237.9901547475699,237.9901547475699,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1006.9606189902796,990.5,968.1795905168266,22.32040948317342,0.580206101806659,0.31190613727685007,989.6078877609165,0.4013580681563314,0.4013580681563314,0.4013580681563314,0.4013580681563314,21.02693917593359,21.02693917593359,21.02693917593359,21.02693917593359,,0.9394941295389491,0.9394941295389491,0.9394941295389491,0.9394941295389491,46.08790559214561,46.08790559214561,46.08790559214561,46.08790559214561,0.93865388171376,0.93865388171376,0.93865388171376,0.93865388171376,0.979876904204498,0.979876904204498,0.979876904204498,0.979876904204498,45.16075995649929,45.16075995649929,45.16075995649929,45.16075995649929,180.64303982599716,0.16591107939482694,5.2731594155673785e-05,1141.726989184771,1027.8009259147989,0.1332942951749751,0.1199936598659389,21.37839124497396,20.71266190817754,968.345427680295,967.9873743385892,188.17346331012837,171.4154747568744,30348.030690767526,7,1.0035724434777622,1966-02-18
1965,22,1276.9941332924504,0.264,55.18285636888358,0.04018391585746076,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.12240284858479633,1120.279847578165,1065.370418129275,,266.3426045323188,266.3426045323188,266.3426045323188,266.3426045323188,54.90942944888976,12.616387272746563,2.2648174874140916,2.700463743388021,2.700463743388021,34.62729720195307,58.187815844175134,10.12196034455695,9.414749457673736,8.843320886245163,125.0558686305245,1143.094943775681,990.5,968.7735941579743,21.726405842025493,0.7636031569915208,0.4349815435680576,989.3014152994405,0.5022452602832692,0.5022452602832692,0.5022452602832692,0.5022452602832692,20.025575881182654,20.025575881182654,20.025575881182654,20.025575881182654,,0.9398775037990917,0.9398775037990917,0.9398775037990917,0.9398775037990917,49.12458114031153,49.12458114031153,49.12458114031153,49.12458114031153,1.0005006342222307,1.0005006342222307,1.0005006342222307,1.0005006342222307,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.87469494728549,47.87469494728549,47.87469494728549,47.87469494728549,191.49877978914196,0.1515222964262754,4.997572208903203e-05,1528.006983766956,1151.4124173518942,0.1417271938878329,0.1146157375023449,20.646817317596167,18.99394415554104,969.5750994860164,968.3758675973916,192.8,188.16368530870812,32171.79500457585,7,1.0638821099396776,1966-02-25
1965,23,1695.628322280784,0.20785714285714288,60.34371177806247,0.034865897747095816,49.0,9.0,9.0,9.0,107.0,183.0,0.1086388431892241,1512.628322280784,1100.0,,275.0,275.0,275.0,275.0,412.62832228078423,51.0,9.0,14.914942802269618,20.293196177743486,317.4201833007711,100.0,18.0,23.914942802269618,29.293196177743486,424.4201833007711,1241.9149428022697,990.5,970.116645348907,20.383354651092855,0.9234787516272016,0.48,989.0965212483727,0.5349,0.5349,0.5349,0.5349,18.444975899465664,18.444975899465664,18.444975899465664,18.444975899465664,,0.9352414420769923,0.9352414420769923,0.9352414420769923,0.9352414420769923,46.525465866216265,46.525465866216265,46.525465866216265,46.525465866216265,0.9475654962569503,0.9475654962569503,0.9475654962569503,0.9475654962569503,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.594956548891936,45.594956548891936,45.594956548891936,45.594956548891936,182.37982619556774,0.10849807284087389,4.6055511665547414e-05,1916.5413979392097,1511.0711996298642,0.1211061398330043,0.0954845015071281,19.050817274491003,17.728446071062756,970.830364516419,969.5203838757272,188.762874186582,174.77885112985746,30639.810800855383,7,1.013221256642043,1966-03-04
1965,24,2204.4169753466795,0.15414285714285714,70.64379689605441,0.03223130861568101,49.0,9.0,9.0,9.0,107.0,183.0,0.0833090651020093,2021.4169753466795,1100.0,,275.0,275.0,275.0,275.0,921.4169753466795,51.0,8.999999999999998,15.999999999999998,45.31558895147604,800.1013863952033,100.0,18.0,25.0,54.31558895147604,907.1013863952033,1243.0,990.5,971.5934202853196,18.906579714680415,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.965390302162138,16.965390302162138,16.965390302162138,16.965390302162138,,0.9286304982015008,0.9286304982015008,0.9286304982015008,0.9286304982015008,42.49052358433588,42.49052358433588,42.49052358433588,42.49052358433588,0.8653874457094882,0.8653874457094882,0.8653874457094882,0.8653874457094882,0.9765387445709488,0.9765387445709488,0.9765387445709488,0.9765387445709488,41.495163474153365,41.495163474153365,41.495163474153365,41.495163474153365,165.98065389661346,0.07566058390690951,4.191430653954886e-05,2411.0479762115906,2004.1930578689712,0.091308568943244,0.0759006049674476,17.448689413315257,16.466625817315837,972.092184770166,971.1101211741664,171.62206447009706,160.19975047660793,27884.749854631063,7,0.9221147438700749,1966-03-11
1965,25,3038.921736704938,0.08742857142857142,198.8666630767052,0.06274767121271917,49.0,9.0,9.0,9.0,107.0,183.0,0.061497821972071445,2855.921736704938,1100.0,,275.0,275.0,275.0,275.0,1755.9217367049382,51.0,9.0,16.0,68.40583127921575,1611.5159054257226,100.0,18.0,25.0,77.40583127921575,1718.5159054257226,1243.0,990.5,973.5647048163077,16.93529518369238,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.994105771174102,14.994105771174102,14.994105771174102,14.994105771174102,,0.9121206843760596,0.9121206843760596,0.9121206843760596,0.9121206843760596,36.91708838199278,36.91708838199278,36.91708838199278,36.91708838199278,0.7518755271281625,0.7518755271281625,0.7518755271281625,0.7518755271281625,0.9705180755378043,0.9705180755378043,0.9705180755378043,0.9705180755378043,35.83047842934176,35.83047842934176,35.83047842934176,35.83047842934176,143.32191371736704,0.04871725687367199,3.6192402453880567e-05,3803.114617748527,2496.800686844093,0.0732937959222161,0.0481184551067612,16.259636515789104,13.296020087967,975.2627904995148,972.2991740716926,157.82413910667714,123.90933398947097,24078.081504517664,7,0.7962328539853725,1966-03-18
1965,26,4883.318448548996,0.02014285714285714,220.2477872306537,0.047025915098920186,49.0,9.0,9.0,9.0,107.0,183.0,0.03784762355204076,4700.318448548996,1100.0,,275.0,275.0,275.0,275.0,3600.318448548995,50.999999999999986,9.0,16.0,71.0,3453.318448548995,100.0,18.0,25.0,80.0,3560.318448548995,1243.0,990.5152782121656,977.2552987085382,13.25997950362744,0.9205822095903391,0.48,989.1146960025752,0.5349,0.5349,0.5349,0.5349,11.324497294037114,11.324497294037114,11.324497294037114,11.324497294037114,,0.8086948354655316,0.8086948354655316,0.8086948354655316,0.8086948354655316,24.799394101781477,24.799394101781477,24.799394101781477,24.799394101781477,0.505079309608584,0.505079309608584,0.505079309608584,0.505079309608584,0.9673143182117635,0.9673143182117635,0.9673143182117635,0.9673143182117635,23.9962779642716,23.9962779642716,23.9962779642716,23.9962779642716,95.9851118570864,0.020121589390624216,2.423866461037535e-05,5344.849128363103,4037.026493458881,0.0453303936192917,0.034238571679954,12.811052104452068,10.56523162470932,978.0410676576792,975.7477584830297,118.18701832489336,83.56408245949993,16125.498791990514,7,0.5332506214282577,1966-03-25
1965,27,5301.837514207333,0.013428571428571429,47.55807497888145,0.009068255092034799,70.0,14.0,18.0,25.0,168.0,295.0,0.05565915812218939,5006.837514207333,1100.0,,275.0,275.0,275.0,275.0,3906.837514207332,30.0,4.0,6.999999999999992,55.0,3810.837514207332,100.0,18.0,25.0,80.0,3978.837514207332,1243.0,990.5310765027677,977.9748297718794,12.556246730888413,0.9146807304510405,0.48,989.1363957723167,0.5349,0.5349,0.5349,0.5349,10.626666000437348,10.626666000437348,10.626666000437348,10.626666000437348,,0.764876424268979,0.764876424268979,0.764876424268979,0.764876424268979,21.924524383068903,21.924524383068903,21.924524383068903,21.924524383068903,0.44652799150853156,0.44652799150853156,0.44652799150853156,0.44652799150853156,0.9646527991508531,0.9646527991508531,0.9646527991508531,0.9646527991508531,21.150196185917274,21.150196185917274,21.150196185917274,21.150196185917274,84.6007847436691,0.0159698402069916,2.1363834531229567e-05,5396.328800163887,5114.9019471125,0.0576746148900342,0.0546667949497519,10.893669926963632,10.49170214757077,978.1203463522525,977.6869489985532,89.09705772239559,82.35267078558628,14212.931836936408,7,0.4700043596870505,1966-04-01
1965,28,4513.493187609219,0.025714285714285714,136.32892846255305,0.02996851382921157,70.0,14.0,18.0,25.0,168.0,295.0,0.06560384727727782,4218.493187609219,1100.0,,275.0,275.0,275.0,275.0,3118.493187609219,30.0,4.0,7.0,55.0,3022.4931876092196,100.0,18.0,25.0,80.0,3190.493187609219,1243.0,990.5,976.6196925333248,13.880307466675147,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.939118054156868,11.939118054156868,11.939118054156868,11.939118054156868,,0.8499682984980422,0.8499682984980422,0.8499682984980422,0.8499682984980422,27.405075397754093,27.405075397754093,27.405075397754093,27.405075397754093,0.5581481751070079,0.5581481751070079,0.5581481751070079,0.5581481751070079,0.9698263196658846,0.9698263196658846,0.9698263196658846,0.9698263196658846,26.57876296023746,26.57876296023746,26.57876296023746,26.57876296023746,106.31505184094983,0.023747958525099002,2.684723531337117e-05,4967.490886366779,4160.599447874629,0.0709032445194155,0.0593861180117358,12.584913597871145,11.108302265430543,977.4505083220512,975.9738969896106,115.44370071975298,92.8213905672335,17860.92870927957,7,0.5906391768941657,1966-04-08
1965,29,3798.545844173433,0.044571428571428574,90.06496450640894,0.023814576500072328,70.0,14.0,18.0,25.0,168.0,295.0,0.07781759886747519,3503.545844173433,1100.0,,275.0,275.0,275.0,275.0,2403.545844173433,30.0,3.999999999999996,7.0,55.0,2307.545844173433,100.0,18.0,25.0,80.0,2475.545844173433,1243.0,990.5,975.2515801336376,15.248419866362449,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.307230453844172,13.307230453844172,13.307230453844172,13.307230453844172,,0.8906018763135185,0.8906018763135185,0.8906018763135185,0.8906018763135185,31.96841579284628,31.96841579284628,31.96841579284628,31.96841579284628,0.6510878980213092,0.6510878980213092,0.6510878980213092,0.6510878980213092,0.97,0.97,0.97,0.97,31.009363319060892,31.009363319060892,31.009363319060892,31.009363319060892,124.03745327624357,0.03276919830333096,3.132258921117262e-05,4037.026493458881,3530.1446963297662,0.083565979691061,0.073073585342574,13.874456350021084,12.811052104452068,975.7477584830297,974.6843542374606,130.6625150031913,118.18701832489336,20838.292150408917,7,0.6890969626457976,1966-04-15
1965,30,3275.8838974372875,0.06957142857142858,64.28557227541958,0.019693772243583003,70.0,14.0,18.0,25.0,168.0,295.0,0.09022046779481555,2980.8838974372875,1100.0,,275.0,275.0,275.0,275.0,1880.8838974372873,29.999999999999993,4.0,6.999999999999998,55.0,1784.8838974372873,100.0,18.0,25.0,80.0,1952.8838974372877,1243.0,990.5,974.1406240370569,16.359375962943073,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.418186550424798,14.418186550424798,14.418186550424798,14.418186550424798,,0.9066735981717323,0.9066735981717323,0.9066735981717323,0.9066735981717323,35.25881531494141,35.25881531494141,35.25881531494141,35.25881531494141,0.7181021449071571,0.7181021449071571,0.7181021449071571,0.7181021449071571,0.97,0.97,0.97,0.97,34.20105085549317,34.20105085549317,34.20105085549317,34.20105085549317,136.8042034219727,0.04188434812844129,3.454651601564967e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.851562369270477,14.00811299345957,974.5506975940222,973.7072482182112,141.6552270808858,132.23305372290494,22983.10617489141,7,0.7600233523442926,1966-04-22
1965,31,2873.853697265543,0.09571428571428572,52.01749167747467,0.018149021185382058,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10935403291876147,2560.2822686941145,1100.0,,275.0,275.0,275.0,275.0,1460.2822686941145,33.57142857142857,3.999999999999999,7.714285714285714,56.42857142857143,1358.5679829798287,100.0,18.0,25.0,80.0,1550.8536972655431,1243.0,990.5,973.2093020278824,17.29069797211766,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.349508559599382,15.349508559599382,15.349508559599382,15.349508559599382,,0.9168768959271986,0.9168768959271986,0.9168768959271986,0.9168768959271986,37.957414255157936,37.957414255157936,37.957414255157936,37.957414255157936,0.773063426785294,0.773063426785294,0.773063426785294,0.773063426785294,0.97,0.97,0.97,0.97,36.818691827503194,36.818691827503194,36.818691827503194,36.818691827503194,147.2747673100128,0.05134502659876309,3.7190597805558786e-05,3020.841272673107,2716.0232486595064,0.1181875008464782,0.0976549157576087,15.730478607958837,14.99471096378806,973.5640996236936,972.8283319795228,151.59114873503154,143.2708033464851,24742.16090808215,7,0.8181931517222933,1966-04-29
1965,32,2552.726354566887,0.12028571428571429,41.808236787140494,0.016440449237410802,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12064169605551348,2244.58349742403,1100.0,,275.0,275.0,275.0,275.0,1144.58349742403,37.857142857142854,4.2857142857142865,9.142857142857144,58.714285714285715,1034.58349742403,100.0,18.0,25.0,80.0,1229.726354566887,1243.0,990.5,972.4341670627476,18.065832937252335,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.124643524734058,16.124643524734058,16.124643524734058,16.124643524734058,,0.9241638212302864,0.9241638212302864,0.9241638212302864,0.9241638212302864,40.190141303440036,40.190141303440036,40.190141303440036,40.190141303440036,0.8185364827584529,0.8185364827584529,0.8185364827584529,0.8185364827584529,0.9718756776795949,0.9718756776795949,0.9718756776795949,0.9718756776795949,39.06052677325655,39.06052677325655,39.06052677325655,39.06052677325655,156.2421070930262,0.06131402074214154,3.945507754874399e-05,2697.0639055583683,2423.365591149523,0.1275293462489844,0.111856664727815,16.436893643327714,15.776242539582192,972.7825680478996,972.121916944154,159.8578989455486,152.11262556453264,26248.673991628406,7,0.8680117060723679,1966-05-06
1965,33,2279.683925393734,0.14585714285714285,33.648868330622136,0.014739409448533013,55.0,13.0,13.0,17.0,178.0,276.0,0.1211625446391277,2003.6839253937342,1100.0,,275.0,275.0,275.0,275.0,903.6839253937342,45.0,5.0,12.0,55.661691056860434,786.0222343368736,100.0,18.0,25.0,72.66169105686045,964.0222343368736,1243.0,990.5,971.7750991302609,18.72490086973926,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.78371145722098,16.78371145722098,16.78371145722098,16.78371145722098,,0.9277080035913272,0.9277080035913272,0.9277080035913272,0.9277080035913272,41.992714508897414,41.992714508897414,41.992714508897414,41.992714508897414,0.855248768001984,0.855248768001984,0.855248768001984,0.855248768001984,0.9755248768001984,0.9755248768001984,0.9755248768001984,0.9755248768001984,40.96529174370953,40.96529174370953,40.96529174370953,40.96529174370953,163.8611669748381,0.07195567621404729,4.137908256940356e-05,2384.832211470341,2187.823512835168,0.1261527716384836,0.1157314123285157,17.005443487534755,16.52990524944982,972.028905338032,971.553367099947,166.43102374009254,160.92800717972517,27528.676051772803,7,0.9103398165268785,1966-05-13
1965,34,2052.567861224737,0.17114285714285712,33.6127207394004,0.0164020144596193,55.0,13.0,13.0,17.0,178.0,276.0,0.13460659840905448,1776.567861224737,1100.0,,275.0,275.0,275.0,275.0,676.5678612247369,45.0,5.0,12.0,41.67265811891497,572.8952031058221,100.0,18.0,25.0,58.67265811891497,750.8952031058221,1243.0,990.5,971.2194158947892,19.280584105210842,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.339394692692565,17.339394692692565,17.339394692692565,17.339394692692565,,0.9305277917469763,0.9305277917469763,0.9305277917469763,0.9305277917469763,43.514971557678386,43.514971557678386,43.514971557678386,43.514971557678386,0.8862519665514946,0.8862519665514946,0.8862519665514946,0.8862519665514946,0.9786031933954514,0.9786031933954514,0.9786031933954514,0.9786031933954514,42.58432267727239,42.58432267727239,42.58432267727239,42.58432267727239,170.33729070908956,0.08310592266221763,4.3014467350780185e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.6121607688899,17.08416827684413,971.4746423106376,970.9466498185918,173.52125079804134,167.34954744149888,28616.664839127043,7,0.9463182817171641,1966-05-20
1965,35,1800.9364571463561,0.1962857142857143,36.95930865288545,0.02052252704501843,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1424979653424356,1543.793600003499,1100.0,,275.0,275.0,275.0,275.0,443.79360000349914,45.57142857142857,5.285714285714286,12.285714285714286,27.370605019128078,353.28013784151386,100.0,18.0,25.0,43.22774787627094,514.7087092700853,1243.0,990.5,970.4568716307805,20.043128369219467,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.10193895670119,18.10193895670119,18.10193895670119,18.10193895670119,,0.9341166099159876,0.9341166099159876,0.9341166099159876,0.9341166099159876,45.604060483661705,45.604060483661705,45.604060483661705,45.604060483661705,0.9287996025185683,0.9287996025185683,0.9287996025185683,0.9287996025185683,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.691979273988466,44.691979273988466,44.691979273988466,44.691979273988466,178.76791709595386,0.09950167077429864,4.514341340806916e-05,1916.5413979392097,1693.8193070891668,0.1575776500331563,0.1216566282553557,18.448009749193595,17.728446071062756,970.830364516419,970.110800838288,182.4199849165107,174.77885112985746,30033.01007212025,7,0.9931550949775215,1966-05-27
1965,36,1533.3977521602721,0.22642857142857142,37.43199337584175,0.024306264118523886,53.0,12.0,12.0,13.0,120.0,210.0,0.13726608979726335,1323.3977521602721,1100.0,,275.0,275.0,275.0,275.0,223.39775216027218,43.05989309517001,5.999999999999999,11.026419675616513,13.82938465754066,149.482054731945,96.05989309517001,18.0,23.026419675616516,26.82938465754066,269.48205473194497,1237.0863127707867,990.5,969.5925158146717,20.90748418532834,0.9119472873445932,0.48,989.1080527126553,0.5349,0.5349,0.5349,0.5349,18.980636897983743,18.980636897983743,18.980636897983743,18.980636897983743,,0.9370059576333816,0.9370059576333816,0.9370059576333816,0.9370059576333816,47.96555802472456,47.96555802472456,47.96555802472456,47.96555802472456,0.9768952754526387,0.9768952754526387,0.9768952754526387,0.9768952754526387,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.00624686423008,47.00624686423008,47.00624686423008,47.00624686423008,188.0249874569203,0.12298618482260801,4.7481057438616236e-05,1645.7136786211431,1431.7953534582748,0.146669005101028,0.1276042137390192,19.345482744535268,18.603427933474897,969.9553826540068,969.2642619111728,191.8705610445059,184.05309694233503,31588.197892762608,7,1.0445832636495571,1966-06-03
1965,37,1295.173207619245,0.2595714285714286,33.78528860214491,0.026179693050013615,53.0,12.0,12.0,13.0,120.0,210.0,0.16266557748715624,1085.173207619245,1058.4505316758857,,264.6126329189714,264.6126329189714,264.6126329189714,264.6126329189714,26.722675943359263,6.744294404752577,1.5270100539062437,1.5270100539062437,1.654260891731764,15.270100539062437,59.74429440475257,13.527010053906244,13.527010053906244,14.654260891731765,135.27010053906244,1145.2488461884507,990.5,968.8286378877559,21.671362112244033,0.7647869736097331,0.4270358102327041,989.3081772161576,0.49618004627872053,0.49618004627872053,0.49618004627872053,0.49618004627872053,19.983359282122887,19.983359282122887,19.983359282122887,19.983359282122887,,0.939623154184741,0.939623154184741,0.939623154184741,0.939623154184741,48.685273771296366,48.685273771296366,48.685273771296366,48.685273771296366,0.9915534372972783,0.9915534372972783,0.9915534372972783,0.9915534372972783,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.4929070075793,47.4929070075793,47.4929070075793,47.4929070075793,189.9716280303172,0.14700667212107138,4.990713128592193e-05,1392.1184694738974,1195.2983332432605,0.1756883567554193,0.1508492305826257,20.575504028896933,19.493582909136983,969.1360750552234,968.5137947616216,192.8,183.18099769404716,31915.23350909329,7,1.0553979335017623,1966-06-10
1965,38,1113.7760113447578,0.2978571428571429,18.42145844784256,0.01645439458348167,53.0,12.0,12.0,13.0,120.0,210.0,0.1887492679047173,903.7760113447576,903.7760113447576,,225.9440028361894,225.9440028361894,225.9440028361894,225.9440028361894,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.7760113447578,990.5,968.2575817499408,22.24241825005934,0.5531764203202392,0.27302080907580617,989.673802770604,0.36172911649016104,0.36172911649016104,0.36172911649016104,0.36172911649016104,21.0544919041731,21.0544919041731,21.0544919041731,21.0544919041731,,0.93743045780859,0.93743045780859,0.93743045780859,0.93743045780859,43.719039780706055,43.719039780706055,43.719039780706055,43.719039780706055,0.8904081421732393,0.8904081421732393,0.8904081421732393,0.8904081421732393,0.9781748089666735,0.9781748089666735,0.9781748089666735,0.9781748089666735,42.7672714447227,42.7672714447227,42.7672714447227,42.7672714447227,171.0690857788908,0.15358885397543057,5.259247814943694e-05,1172.2200796855432,1066.3481241083623,0.1969338110624929,0.1791472468688081,21.32281726582849,20.7202452644417,968.4412631075832,968.1085226757692,180.03858886652029,163.36403745391033,28739.606410853652,7,0.9503838098827266,1966-06-17
1965,39,962.9377567286244,0.34228571428571425,25.89123951152286,0.027014293229052046,53.0,12.0,12.0,13.0,120.0,210.0,0.21872333242018455,752.9377567286244,752.9377567286244,,241.06451892532937,241.06451892532937,241.06451892532937,29.744199952636304,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,829.9377567286244,990.5,967.743722442476,22.756277557523926,0.4162514827550123,0.16913289870267817,989.9146156185424,0.413648917408782,0.413648917408782,0.413648917408782,0.0438193764321793,21.757244258657447,21.757244258657447,21.757244258657447,3.064936259599365,,0.9404715767766733,0.9404715767766733,0.9404715767766733,0.1334581885568304,48.36836318879902,48.36836318879902,48.36836318879902,5.846604875083052,0.9850990466150513,0.9850990466150513,0.9850990466150513,0.11907545570433915,0.979050402713291,0.979050402713291,0.979050402713291,0.9619075455704339,46.3571452208081,46.3571452208081,46.3571452208081,5.690809336700524,144.76224499912482,0.15045219439677307,5.351643822842856e-05,1042.8375986738165,885.1094475277025,0.2372587939113906,0.2013736369565677,22.214874288566843,21.339862041145068,968.0346324529748,967.4404377901108,159.34266142761467,135.32595572743597,24320.05715985297,7,0.8042346944395824,1966-06-24
1965,40,793.0888243779298,0.39885714285714285,21.60830838744252,0.027200014938769272,58.0,11.0,11.0,11.0,136.0,227.0,0.2872131253559783,566.0888243779297,566.0888243779297,,225.673109163839,225.673109163839,114.74260605025165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,646.0888243779298,990.5,967.0723552975116,23.4276447024883,0.29368713730417373,0.09569816962970577,990.1106146930662,0.36650443818599265,0.36650443818599265,0.1633032070419234,0.0,22.671754957368428,22.671754957368428,12.898647940822432,0.0,,0.9379520052123237,0.9379520052123237,0.5331595911615382,0.0,47.12557387790741,47.12557387790741,23.695256622650415,0.0,0.9597876553545296,0.9597876553545296,0.4825917845753649,0.0,0.9768337365753579,0.9768337365753579,0.9682623080039292,0.96,43.75005695915922,43.75005695915922,23.092914102016355,0.0,110.59302802033478,0.13899404799191878,5.4126142117073504e-05,858.5276662376176,733.8512888156049,0.309326975995866,0.2644061559422972,22.877536005924004,22.40202798222755,967.3341106649503,966.8354051552624,126.97887447135231,96.4,18579.628707416243,7,0.614405711224082,1966-07-01
1965,41,667.683183727036,0.4518571428571429,15.720325250044963,0.023515811344585216,58.0,11.0,11.0,11.0,136.0,227.0,0.3406066860647358,440.683183727036,440.683183727036,,220.341591863518,220.341591863518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,520.683183727036,990.5,966.5707327349081,23.92926726509188,0.22382404991699742,0.05813663674540716,990.2180393133376,0.3449138526438627,0.3449138526438627,0.0,0.0,23.30239272578558,23.30239272578558,0.0,0.0,,0.9386156356747295,0.9386156356747295,0.0,0.0,47.248816307559174,47.248816307559174,0.0,0.0,0.9622976844716736,0.9622976844716736,0.0,0.0,0.9795938977615911,0.9795938977615911,0.96,0.96,45.8726870414583,45.8726870414583,0.0,0.0,91.7453740829166,0.13737069073834926,5.7888486012105444e-05,712.0837013457431,623.8090120652902,0.3638934282921859,0.3187827492343952,23.573057075374,23.020851764436717,966.7483348053828,966.3952360482612,96.4,83.6715262949635,15413.222845929991,7,0.5096965226828701,1966-07-08
1965,42,587.6858879423563,0.4904285714285714,8.711562408167797,0.014837202580546457,58.0,11.0,11.0,11.0,136.0,227.0,0.38672544421256394,360.68588794235626,360.68588794235626,,180.34294397117813,180.34294397117813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,440.68588794235626,990.5,966.2424991003262,24.2575008996738,0.19106348577144203,0.04213717758847121,990.2667993366401,0.23087730140117038,0.23087730140117038,0.0,0.0,23.793422934912694,23.793422934912694,0.0,0.0,,0.92763766672028,0.92763766672028,0.0,0.0,39.032229487993895,39.032229487993895,0.0,0.0,0.7949537573929509,0.7949537573929509,0.0,0.0,0.9718043797728962,0.9718043797728962,0.96,0.96,37.93632325932201,37.93632325932201,0.0,0.0,75.87264651864402,0.12900384874358856,5.8430587192428796e-05,618.6506296297572,562.8280752081156,0.4033203210697383,0.3669276149219347,23.948282244625744,23.603764570222783,966.3746025185188,966.1327263384364,82.53130818149386,70.64984718010528,12746.604615132193,7,0.4215147028813556,1966-07-15
1965,43,542.4691847358621,0.5221428571428571,5.686977491033027,0.010557533352759028,58.0,11.0,11.0,11.0,136.0,227.0,0.4186640395952636,315.46918473586214,315.46918473586214,,157.73459236793107,157.73459236793107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.46918473586214,990.5,966.0411113313113,24.45888866868865,0.17510510827905273,0.03309383694717237,990.2918010547737,0.1763259925152485,0.1763259925152485,0.0,0.0,24.074363730947148,24.074363730947148,0.0,0.0,,0.9195292710866738,0.9195292710866738,0.0,0.0,34.24315048275283,34.24315048275283,0.0,0.0,0.6974165067770434,0.6974165067770434,0.0,0.0,0.97,0.97,0.96,0.96,33.21585596827025,33.21585596827025,0.0,0.0,66.4317119365405,0.12241957201259782,5.849582507808479e-05,562.8280752081156,523.0192327708844,0.4340184562571151,0.4033203210697383,24.19390898713487,23.948282244625744,966.1327263384364,965.953586547469,70.64984718010528,62.38689579270929,11160.527605338804,7,0.3690650663141139,1966-07-22
1965,44,489.6065852859413,0.557,7.218074912953974,0.01463463538734804,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41268263378991193,287.1780138573699,287.1780138573699,,162.7090842994502,124.46892955791967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,362.0351567145127,990.5,965.8032296337867,24.69677036621332,0.16330520243852284,0.027435602771473926,990.30925919479,0.20043050611603788,0.12802557833590963,0.0,0.0,24.305599054887317,20.879124024885584,0.0,0.0,,0.9192115959925014,0.7839788960662467,0.0,0.0,35.71355332588226,27.198571788205268,0.0,0.0,0.7273636115250969,0.5539423989451174,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.2683289202734,26.382614634559108,0.0,0.0,59.6509435548325,0.12203451825491525,5.760836383334898e-05,512.1178199937132,472.4927083802066,0.4588815051019143,0.378581328138971,24.436398741611896,23.985325210012117,965.9045301899716,965.7262171877107,64.17015908049963,48.2,10021.358517211862,7,0.3313941308601806,1966-07-29
1965,45,462.48062231035226,0.5824285714285714,2.774299208942864,0.0060242780562835855,54.0,9.0,8.0,6.0,107.0,184.0,0.3979025394424326,278.4806223103522,278.4806223103522,,158.45978357786228,120.02083873248992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.48062231035226,990.5,965.6811628003965,24.818837199603422,0.1588743177199304,0.025696124462070372,990.315429557818,0.19213584492917896,0.11897949055652861,0.0,0.0,24.44213091249227,20.989315156160647,0.0,0.0,,0.917374003576775,0.7821119408016975,0.0,0.0,34.926922191105284,26.300004623003073,0.0,0.0,0.7113426108168083,0.5356416420163559,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.39671877002727,25.511004484312984,0.0,0.0,57.90772325434025,0.12514323737502078,5.771676275356453e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.51643547288475,24.169710294321348,965.715805272241,965.6388267626292,60.82948866676631,48.2,9728.497506729162,7,0.3217095736352236,1966-08-05
1965,46,436.0598679967169,0.61,3.7771047038088454,0.00863836713710583,54.0,9.0,8.0,6.0,107.0,184.0,0.4220530353767689,252.05986799671683,252.05986799671683,,252.05986799671683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.0598679967169,990.5,965.5622694059851,24.93773059401482,0.1495496137704813,0.020411973599343342,990.3300384126302,0.4497400062534439,0.0,0.0,0.0,24.318029000391515,0.0,0.0,0.0,,0.9454402728473873,0.0,0.0,0.0,56.83118600239084,0.0,0.0,0.0,1.1574579633888153,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11055954513674052,5.315279048287011e-05,445.541354005931,426.6328809909446,0.4312841513120631,0.4129807443139175,24.39894581116705,24.235956701986623,965.6049360930268,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-08-12
1965,47,419.9635144305688,0.6292857142857143,2.6611906767672786,0.0064301527723019435,54.0,9.0,8.0,6.0,107.0,184.0,0.43822203461350023,235.96351443056875,235.96351443056875,,235.96351443056875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.9635144305688,990.5,965.4898358149376,25.01016418506247,0.14386871117821393,0.017192702886113714,990.3389385859356,0.3941121252400059,0.0,0.0,0.0,24.454990645758127,0.0,0.0,0.0,,0.9431620511056613,0.0,0.0,0.0,53.37359557579152,0.0,0.0,0.0,1.0870386064315993,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11479511993679735,5.6778102919266064e-05,426.6328809909446,408.00454625357366,0.4509753670382989,0.4312841513120631,24.554556337112256,24.39894581116705,965.5198479644592,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-08-19
