WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1965,48,396.75503074542684,0.6558571428571429,2.695801411747433,0.006808253099690714,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447004237482691,219.32645931685542,219.32645931685542,,219.32645931685542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.6121736025697,990.5,965.3829960877487,25.117003912251317,0.13739195361614015,0.013865291863371057,990.3487427545205,0.3417552036833178,0.0,0.0,0.0,24.62399146308846,0.0,0.0,0.0,,0.9395350416203055,0.0,0.0,0.0,49.76512421738862,0.0,0.0,0.0,1.013546318073088,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.372188192726284,0.0,0.0,0.0,47.372188192726284,0.11940726297549065,6.0177892427665495e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.3546336803385602,24.712621761400136,24.542979065937867,965.436020458141,965.3456696818566,48.2,45.620198206430565,7958.5276163780145,7,0.26317882329292375,1966-08-26
1965,49,378.3512506278649,0.6795714285714286,2.3034015698417534,0.006079968102327756,46.0,7.0,6.0,4.0,75.0,138.0,0.36479092207660624,240.35125062786486,240.35125062786486,,240.35125062786486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,299.3512506278649,990.5,965.2917562531393,25.208243746860717,0.14118210709784937,0.0180702501255729,990.3407476427765,0.4087728113081575,0.0,0.0,0.0,24.64021857832912,0.0,0.0,0.0,,0.9440150711171184,0.0,0.0,0.0,54.827825525637685,0.0,0.0,0.0,1.1166563243510728,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12741248147893058,5.5724568531126525e-05,386.53109723034976,373.01012538244936,0.3699631474038615,0.3570217273301561,24.688016268445686,24.56661042533748,965.3326554861516,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-09-02
1965,50,356.6911093373362,0.7030000000000001,4.055808807602408,0.011407647319140814,46.0,7.0,6.0,4.0,75.0,138.0,0.38718131945719275,218.69110933733623,218.69110933733623,,218.69110933733623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.69110933733623,990.5,965.1834555466866,25.31654445331336,0.13353757119097015,0.0137382218674672,990.3527242069415,0.3390444989911388,0.0,0.0,0.0,24.830224161263754,0.0,0.0,0.0,,0.9396875153029879,0.0,0.0,0.0,50.03905009083475,0.0,0.0,0.0,1.0191252564324795,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.67361223351113,0.0,0.0,0.0,47.67361223351113,0.13371286085231124,6.0643272874577855e-05,370.3647452958713,344.6194637292325,0.4004416886575698,0.3726056590233951,24.934240452333007,24.71138353832076,965.2518237264792,965.1230973186462,48.2,46.38933535903041,8009.166855229871,7,0.2648534012972841,1966-09-09
1965,51,334.104516071916,0.7327142857142857,2.9989871271995248,0.009046984851557442,46.0,7.0,6.0,4.0,75.0,138.0,0.41320854462973955,196.10451607191604,196.10451607191604,,196.10451607191604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.10451607191604,990.5,965.0705225803596,25.42947741964044,0.12556606163728673,0.009693775824065174,990.3647401625386,0.2724070460471664,0.0,0.0,0.0,25.02181053613189,0.0,0.0,0.0,,0.9339658887766472,0.0,0.0,0.0,44.94402372956188,0.0,0.0,0.0,0.9153568987690809,0.0,0.0,0.0,0.9791822168667942,0.96,0.96,0.96,44.01018615350755,0.0,0.0,0.0,44.01018615350755,0.13168621879950226,6.233722648722472e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,25.107669878543323,24.968224971794218,965.102976529438,965.0181327691942,45.49575765344873,41.55915397142597,7393.711273789268,7,0.24450103418615302,1966-09-16
1965,52,317.3367107874073,0.7601428571428571,2.0854494981345346,0.006633448027416957,46.0,7.0,6.0,4.0,75.0,138.0,0.43498593690830456,179.3367107874073,179.3367107874073,,179.3367107874073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.3367107874073,990.5,964.9866835539369,25.51331644606301,0.11964817205563882,0.007933671078740686,990.3724181568656,0.22775421439170876,0.0,0.0,0.0,25.15798038853692,0.0,0.0,0.0,,0.9286866629263918,0.0,0.0,0.0,41.09191634219904,0.0,0.0,0.0,0.8369025731608765,0.0,0.0,0.0,0.9737245814626841,0.96,0.96,0.96,40.01509689345922,0.0,0.0,0.0,40.01509689345922,0.1260647637450249,6.197496386087642e-05,323.62655383883583,309.0284073518941,0.4465608879861257,0.4264174195938298,25.22402993748556,25.107669878543323,965.0181327691942,964.9451420367594,41.55915397142597,37.98716707090346,6722.53627810115,7,0.22230609385255126,1966-09-23
1965,53,306.020121877383,0.775,3.008285474511069,0.0098303518607068,46.0,7.0,6.0,4.0,75.0,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.5,964.9301006093868,25.56989939061316,0.1156541196938625,0.0068020121877383,990.3775438681184,0.1997878900681715,0.0,0.0,0.0,25.24765536866331,0.0,0.0,0.0,,0.9245426790596188,0.0,0.0,0.0,38.46343019716236,0.0,0.0,0.0,0.7833692504513718,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.30952729124749,0.0,0.0,0.0,37.30952729124749,0.1219185426839244,6.168164541902486e-05,306.020121877383,306.020121877383,0.450950738642259,0.450950738642259,25.24765536866331,25.24765536866331,964.9301006093868,964.9301006093868,37.30952729124749,37.30952729124749,895.4286549899398,1,0.2072751516180416,1966-09-30
1966,1,299.1764769795272,0.7857142857142857,2.214025303444844,0.0074739405099641,41.0,6.0,4.0,3.0,56.0,110.0,0.3677712790341253,189.1764769795272,189.1764769795272,,189.1764769795272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.1764769795272,990.5,964.8982244372909,25.601775562709122,0.12029748821131228,0.008917647697952672,990.3707848640908,0.25336653950364457,0.0,0.0,0.0,25.21919388729618,0.0,0.0,0.0,,0.9319506610212338,0.0,0.0,0.0,43.60444598902063,0.0,0.0,0.0,0.8880742563955322,0.0,0.0,0.0,0.9784366780314127,0.96,0.96,0.96,42.66619535885859,0.0,0.0,0.0,42.66619535885859,0.14258609139016193,6.264583836858627e-05,306.020121877383,290.5219447532691,0.3786288849657104,0.3594534873235398,25.28207040534565,25.165728209075745,964.9301006093868,964.8620877790132,44.28004108057468,40.536219007881705,7167.920820288243,7,0.23703441866032549,1966-10-01
1966,2,284.63869646962917,0.809142857142857,1.3142386791489327,0.004622417152744899,41.0,6.0,4.0,3.0,56.0,110.0,0.3865101889314742,174.63869646962917,174.63869646962917,,174.63869646962917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,225.63869646962914,990.5,964.8385547858785,25.661445214121468,0.11516655614461238,0.007463869646962871,990.3773695742084,0.21590920805170735,0.0,0.0,0.0,25.322905580278213,0.0,0.0,0.0,,0.9270074479937523,0.0,0.0,0.0,40.204891092043155,0.0,0.0,0.0,0.8188368857849929,0.0,0.0,0.0,0.9718836885784992,0.96,0.96,0.96,39.07579110702117,0.0,0.0,0.0,39.07579110702117,0.1372662285522467,6.215084039780337e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,25.34585627788752,25.28207040534565,964.8620877790132,964.8252890959968,40.536219007881705,38.2541806800388,6564.732905979556,7,0.2170877283723398,1966-10-08
1966,3,270.91430780501867,0.8355714285714286,2.076604469389435,0.0076515947787396,41.0,6.0,4.0,3.0,56.0,110.0,0.4060793015341079,160.9143078050187,160.9143078050187,,160.9143078050187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.91430780501864,990.5,964.7836572312201,25.716342768779914,0.11032263796340157,0.0060914307805018135,990.3835859312561,0.1832763698323772,0.0,0.0,0.0,25.398919584635117,0.0,0.0,0.0,,0.9218912954224544,0.0,0.0,0.0,36.951977943182854,0.0,0.0,0.0,0.7525861088224614,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.84341860488737,0.0,0.0,0.0,35.84341860488737,0.1322932429484573,6.187324133944806e-05,273.7644374568714,266.78604271350054,0.4123154228054132,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.767144170854,36.51983828463563,34.862971200190245,6021.694325621078,7,0.1991301033604854,1966-10-15
1966,4,266.78604271350054,0.8470000000000001,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.5,964.7671441708541,25.732855829145933,0.1088655983223408,0.00567860427135,990.3854557974064,0.17396501482397117,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9202648794333904,0.0,0.0,0.0,35.941207422876545,0.0,0.0,0.0,0.7320001511787483,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.862971200190245,0.0,0.0,0.0,34.862971200190245,0.1306776428241762,6.176671404619633e-05,266.78604271350054,266.78604271350054,0.4123154228054132,0.4123154228054132,25.4,25.4,964.767144170854,964.767144170854,34.862971200190245,34.862971200190245,5856.979161631961,7,0.19368317333439022,1966-10-22
1966,5,271.4841768651722,0.8341428571428571,1.352903037112526,0.004982145056114157,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3967788321557461,163.76989115088645,163.76989115088645,,163.76989115088645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,214.19846257945787,990.5,964.7859367074607,25.71406329253934,0.11112881294947845,0.006376989115088586,990.3824941979354,0.18981168645021865,0.0,0.0,0.0,25.39808557838949,0.0,0.0,0.0,,0.9230019655107478,0.0,0.0,0.0,37.65156637481238,0.0,0.0,0.0,0.7668343457191931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.52201938356801,0.0,0.0,0.0,36.52201938356801,0.13452292417864756,6.194574602892293e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.3871941914175728,25.4,25.38659904872644,964.7950577498276,964.7810489835882,37.45634809096446,35.688990525347386,6135.699256439425,7,0.20290010768648892,1966-10-29
1966,6,273.0524584521809,0.8300000000000001,0.3559895023452587,0.0013003496935256142,40.0,6.0,4.0,3.0,53.0,106.0,0.3882104172565703,167.05245845218087,167.05245845218087,,167.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.05245845218087,990.5,964.7922098338088,25.70779016619128,0.1121361089999489,0.0067052458452180426,990.3811586451548,0.19748485111619046,0.0,0.0,0.0,25.390427891947457,0.0,0.0,0.0,,0.9242489027041747,0.0,0.0,0.0,38.44599340616044,0.0,0.0,0.0,0.7830141223250598,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.292613603975624,0.0,0.0,0.0,37.292613603975624,0.1365751425447773,6.201073095462324e-05,273.7644374568714,271.2725109404546,0.3907509818540642,0.3871941914175728,25.4,25.38659904872644,964.7950577498276,964.7850900437618,37.45634809096446,36.883277386503536,6265.159085467905,7,0.2071811866887535,1966-11-05
1966,7,279.0445487136884,0.8194285714285715,1.406218737016697,0.005010696019143472,40.0,6.0,4.0,3.0,53.0,106.0,0.3799498729243604,173.04454871368844,173.04454871368844,,173.04454871368844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.04454871368839,990.5,964.8161781948547,25.68382180514524,0.11425097150278782,0.007304454871368799,990.3784445736259,0.21201791997110006,0.0,0.0,0.0,25.350248458800024,0.0,0.0,0.0,,0.9264314231684476,0.0,0.0,0.0,39.85625257724814,0.0,0.0,0.0,0.8117363050356037,0.0,0.0,0.0,0.9716066975459748,0.96,0.96,0.96,38.7259783533138,0.0,0.0,0.0,38.7259783533138,0.13875822862975631,6.216153550275725e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,25.38659904872644,25.318725811423,964.834431874464,964.7950577498276,39.839048698578345,37.45634809096446,6505.964363356718,7,0.21514432418507667,1966-11-12
1966,8,297.94727694806517,0.7874285714285714,3.6314912479865433,0.012163077416337915,40.0,6.0,4.0,3.0,53.0,106.0,0.35602688720240533,191.94727694806514,191.94727694806514,,191.94727694806514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,241.94727694806514,990.5,964.894268153663,25.605731846336994,0.12092245211719159,0.009238278112367573,990.3698392697705,0.26113593641983435,0.0,0.0,0.0,25.2144351796876,0.0,0.0,0.0,,0.9327151540917639,0.0,0.0,0.0,44.271060863273306,0.0,0.0,0.0,0.9016509340788861,0.0,0.0,0.0,0.9784018119939636,0.96,0.96,0.96,43.31854362099695,0.0,0.0,0.0,43.31854362099695,0.14532288238874916,6.26829276719488e-05,309.0284073518941,287.1870699602335,0.3690973970892133,0.3430105371487632,25.29374556046425,25.12775769828893,964.9451420367594,964.848748279841,45.89265792702179,40.73079630564778,7277.515328327488,7,0.24065857567220528,1966-11-19
1966,9,324.9470286279208,0.7468571428571428,4.509556933668932,0.013725924674528087,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3250175011238529,219.51845719934946,219.51845719934946,,219.51845719934946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,268.6613143422066,990.5,965.0247351431397,25.47526485686043,0.1303506763713038,0.013903691439869843,990.3557456321888,0.3421543903623397,0.0,0.0,0.0,24.988856098686938,0.0,0.0,0.0,,0.9398403393623039,0.0,0.0,0.0,50.55581060335566,0.0,0.0,0.0,1.0296499104553087,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.44998007809182,0.0,0.0,0.0,47.44998007809182,0.14613636477397582,6.019511511014717e-05,340.5953058875766,309.0284073518941,0.3430105371487632,0.3053477197196846,25.12775769828893,24.8481228362602,965.102976529438,964.9451420367594,48.2,45.89265792702179,7971.596653119426,7,0.26361100043384345,1966-11-26
1966,10,350.5326254915781,0.7107142857142856,5.040956348023152,0.014180363610203557,38.0,5.0,4.0,3.0,54.0,104.0,0.29683917997854614,246.53262549157805,246.53262549157805,,246.53262549157805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.5326254915781,990.5,965.1526631274579,25.34733687254212,0.1391285337537796,0.01930652509831559,990.3415649411479,0.4303647092713699,0.0,0.0,0.0,24.75853710441867,0.0,0.0,0.0,,0.9449429175680942,0.0,0.0,0.0,56.560902465846844,0.0,0.0,0.0,1.1519532070437237,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13757354302851849,5.4363095943827625e-05,364.6825175805071,344.6194637292325,0.3017821421767193,0.2851795602651586,24.81220623787827,24.629603123835253,965.2234125879024,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-12-03
1966,11,360.4505225791076,0.6987142857142857,4.6270270491731775,0.013006457004696886,38.0,5.0,4.0,3.0,54.0,104.0,0.28875300704255075,256.4505225791076,256.4505225791076,,256.4505225791076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.4505225791076,990.5,965.2022526128954,25.2977473871045,0.1426288673568436,0.021290104515821473,990.3360810281274,0.46593491186996194,0.0,0.0,0.0,24.667893503361853,0.0,0.0,0.0,,0.9460979078877002,0.0,0.0,0.0,58.69000766300825,0.0,0.0,0.0,1.1953158383504736,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13382591287933598,5.228924789646551e-05,370.3647452958713,346.9384943839358,0.2997649487834276,0.2808042647712543,24.791351355151512,24.576916683082597,965.2518237264792,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1966-12-10
1966,12,365.6057894683769,0.6937142857142858,4.3739624654790115,0.011855058885402557,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.25373512908343804,273.1772180398055,273.1772180398055,,209.37637425141105,63.80084378839443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,316.74864661123405,990.5,965.2280289473418,25.27197105265816,0.14732218792637178,0.02463544360796103,990.3280423684656,0.32960595485740324,0.06724196617905584,0.0,0.0,24.770407466266402,10.665210632566868,0.0,0.0,,0.9334705211334041,0.39289932909532616,0.0,0.0,47.612114996601825,14.274711798790209,0.0,0.0,0.9696968431079801,0.29072732787760097,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.389327587683646,13.846470444826505,0.0,0.0,55.235798032510154,0.15067471045299816,5.5871847616820625e-05,380.8369423592014,353.9823107128336,0.293799991843009,0.2021862677580643,24.91437039568361,24.66955665793316,965.304184711796,965.169911553564,65.91872662415092,48.2,9279.614069461706,7,0.30686554462505644,1966-12-17
1966,13,411.418828377784,0.64,6.542276947391891,0.016050247874475114,31.0,5.0,3.0,2.0,36.0,77.0,0.18736461396496468,334.418828377784,334.418828377784,,167.209414188892,167.209414188892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,373.418828377784,990.5,965.4502902884541,25.049709711545933,0.1673228533677,0.036883765675556776,990.2957933809568,0.19817029023050686,0.19817029023050686,0.0,0.0,24.64733280227216,24.64733280227216,0.0,0.0,,0.9237463480467986,0.9237463480467986,0.0,0.0,37.33401191497885,37.33401191497885,0.0,0.0,0.7603668414455977,0.7603668414455977,0.0,0.0,0.97,0.97,0.96,0.96,36.21399155752948,36.21399155752948,0.0,0.0,72.42798311505896,0.1760038393753913,6.016258104224724e-05,426.6328809909446,386.53109723034976,0.1992077753943625,0.1804830415816786,24.80740550853503,24.551280979954896,965.5198479644592,965.3326554861516,75.657800992409,67.13252461018942,12167.901163329905,7,0.40237768397254975,1966-12-24
1966,14,453.3989200131488,0.5931428571428572,5.789181047764544,0.0128371637414223,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1962266721109191,364.3989200131488,364.3989200131488,,182.1994600065744,182.1994600065744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,406.82749144172027,990.5,965.6402951400593,24.859704859940866,0.17911380712776462,0.04287978400262974,990.2780064088695,0.2349409827845012,0.2349409827845012,0.0,0.0,24.402770286025966,24.402770286025966,0.0,0.0,,0.9290410562133168,0.9290410562133168,0.0,0.0,40.509304301326985,40.509304301326985,0.0,0.0,0.8250367474812011,0.8250367474812011,0.0,0.0,0.97250367474812,0.97250367474812,0.96,0.96,39.396330850429585,39.396330850429585,0.0,0.0,78.79266170085917,0.1737969915275473,6.006208275325922e-05,467.1571483252964,440.0331111664572,0.2042459115900353,0.1749868317770118,24.46670994253881,24.318807070006383,965.7022071674638,965.580149000249,81.43082567122063,76.51176935889153,13237.16716574434,7,0.4377370094492176,1966-12-31
1966,15,498.54193460937,0.551,10.693086032140814,0.020911412146245915,34.0,5.0,4.0,3.0,45.0,91.0,0.18298168083799835,407.54193460937,407.54193460937,,203.770967304685,203.770967304685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,450.54193460937,990.5,965.8434387057421,24.656561294257877,0.19454199044208378,0.05150838692187397,990.253949622636,0.2948907342847509,0.2948907342847509,0.0,0.0,24.115620182609174,24.115620182609174,0.0,0.0,,0.9352439582729332,0.9352439582729332,0.0,0.0,45.061621290948715,45.061621290948715,0.0,0.0,0.9177519611191184,0.9177519611191184,0.0,0.0,0.978616297660703,0.978616297660703,0.96,0.96,44.04510627218948,44.04510627218948,0.0,0.0,88.09021254437894,0.17663471585040416,6.005656759726931e-05,542.0087505502821,472.4927083802066,0.1925955647272632,0.1678939683309742,24.284705776935027,23.83115200560271,966.0390393774762,965.7262171877107,96.4,82.63590092691487,14799.155707455664,7,0.4893900696909942,1967-01-07
1966,16,550.192561306069,0.5161428571428571,1.2842247011878303,0.0023389524488911426,34.0,5.0,4.0,3.0,45.0,91.0,0.1653975270040807,459.19256130606897,459.19256130606897,,229.5962806530345,229.5962806530345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.19256130606897,990.5,966.0758665258772,24.42413347412269,0.21277109915839595,0.06183851226121373,990.2253903885803,0.37290002370277114,0.37290002370277114,0.0,0.0,23.77662383900036,23.77662383900036,0.0,0.0,,0.9415028742535687,0.9415028742535687,0.0,0.0,50.40516892645269,50.40516892645269,0.0,0.0,1.0265818518625802,1.0265818518625802,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1752123253098173,5.831537073673277e-05,550.9983234585969,548.1781559247493,0.1660044257810447,0.1651547674932951,23.79004568311617,23.771255101354036,966.0794924555636,966.0668017016612,96.4,96.4,16195.200000000003,7,0.5355555555555557,1967-01-14
1966,17,599.0595686317329,0.484,9.66461516730861,0.01625230358140516,34.0,5.0,4.0,3.0,45.0,91.0,0.15196708915605947,508.05956863173293,508.05956863173293,,254.02978431586646,254.02978431586646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,551.059568631733,990.5,966.2931794332959,24.206820566704096,0.23968294708015445,0.07355333712194932,990.1867637157978,0.45675475153992856,0.45675475153992856,0.0,0.0,23.43682953096207,23.43682953096207,0.0,0.0,,0.9448736082985615,0.9448736082985615,0.0,0.0,55.16487626039863,55.16487626039863,0.0,0.0,1.1235209014337806,1.1235209014337806,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16098491642466087,5.2736026764605416e-05,618.6506296297572,583.0034913422678,0.1560882590779821,0.1470943302109958,23.549419044370996,23.301167210695077,966.3746025185188,966.22351571104,96.4,96.4,16195.200000000003,7,0.5355555555555557,1967-01-21
1966,18,664.5458674534684,0.454,18.333551409187503,0.02644329477521934,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1459727556225023,567.5458674534684,567.5458674534684,,202.10216975206677,202.10216975206677,163.3415279493348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,612.2601531677541,990.5,966.5581834698139,23.941816530186152,0.27446263658894804,0.09660618571259295,990.1289311776984,0.2950606541260793,0.2950606541260793,0.22067314819610528,0.0,23.275687053758563,23.275687053758563,19.9699700550557,0.0,,0.9328417539902972,0.9328417539902972,0.7977372013920672,0.0,43.045410242322944,43.045410242322944,34.72659663184188,0.0,0.8766885996399785,0.8766885996399785,0.7072626605263111,0.0,0.9735834089097739,0.9735834089097739,0.9707262660526311,0.96,40.66242885577385,40.66242885577385,33.77671457005956,0.0,115.10157228160723,0.17312420571549153,5.62875263905707e-05,733.8512888156049,647.6489852382476,0.1621248583619322,0.1390977721369749,23.405886530662013,22.92446434230033,966.8354051552624,966.490595940953,129.65153501596353,96.4,19337.064143310017,7,0.6394531793422624,1967-01-28
1966,19,708.1116178214804,0.4344285714285715,15.975004254248802,0.02283804416684951,36.0,6.0,5.0,4.0,54.0,105.0,0.14833235628246236,603.1116178214804,603.1116178214804,,201.0372059404935,201.0372059404935,201.0372059404935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.1116178214804,990.5,966.7324464712858,23.767553528714124,0.2959732512030101,0.11057636223280894,990.0934503865643,0.286091705774767,0.286091705774767,0.286091705774767,0.0,23.07491220950356,23.07491220950356,23.07491220950356,0.0,,0.9337391541602491,0.9337391541602491,0.9337391541602491,0.0,42.47760367920291,42.47760367920291,42.47760367920291,0.0,0.8651243111853952,0.8651243111853952,0.8651243111853952,0.0,0.9765124311185396,0.9765124311185396,0.9765124311185396,0.96,41.481327631789654,41.481327631789654,41.481327631789654,0.0,124.44398289536896,0.17573104151377722,5.731604361191901e-05,728.4970702319307,684.6893499137433,0.1533542182498206,0.1441323572743693,23.21251924278544,22.955777366116735,966.8139882809276,966.6387573996548,128.5807976707937,119.66079242888144,20906.589126421986,7,0.6913554605298275,1967-02-04
1966,20,766.9261188531344,0.40857142857142853,12.746801761093154,0.01631654585799027,36.0,6.0,5.0,4.0,54.0,105.0,0.13707932008836873,661.9261188531344,661.9261188531344,,220.64203961771145,220.64203961771145,220.64203961771145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,708.9261188531344,990.5,966.9677044754125,23.53229552458749,0.32939695295362953,0.1289413980147855,990.0416616490317,0.3449995310725581,0.3449995310725581,0.3449995310725581,0.0,22.728957642546554,22.728957642546554,22.728957642546554,0.0,,0.9382069808699603,0.9382069808699603,0.9382069808699603,0.0,46.13234950712691,46.13234950712691,46.13234950712691,0.0,0.9395590530983077,0.9395590530983077,0.9395590530983077,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.20893785940848,45.20893785940848,45.20893785940848,0.0,135.62681357822544,0.1768432507830316,5.692823125079329e-05,817.7246825595828,739.6475434553279,0.1419595061581403,0.1284050759863779,22.89047321250135,22.425222007554577,967.1708987302384,966.8585901738212,144.60000000000002,130.733521062801,22785.304681141875,7,0.7534822976568081,1967-02-11
1966,21,854.1535464414794,0.37528571428571433,9.626394995445676,0.011145827393278114,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.14424032675513665,730.8678321557652,730.8678321557652,,243.62261071858842,243.62261071858842,243.62261071858842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,782.4392607271938,990.5,967.3166141857658,23.183385814234125,0.3732215213405144,0.15543391607788257,989.9713445625815,0.42003551028608516,0.42003551028608516,0.42003551028608516,0.0,22.234694866529658,22.234694866529658,22.234694866529658,0.0,,0.9421667673964135,0.9421667673964135,0.9421667673964135,0.0,50.049439588037025,50.049439588037025,50.049439588037025,0.0,1.0193368551535036,1.0193368551535036,1.0193368551535036,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.07503218281105,48.07503218281105,48.07503218281105,0.0,144.22509654843316,0.16888745521015408,5.483493825674204e-05,885.1094475277025,847.0875422650073,0.1617306277857409,0.1239541307846919,22.308995075651183,22.065462823039127,967.4404377901108,967.28835016906,144.60000000000002,143.287837919516,24229.81622013677,7,0.8012505363801842,1967-02-18
1966,22,912.1692462270332,0.3567142857142857,8.841925807506366,0.009566912034872229,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.14658320654110188,778.5978176556047,778.5978176556047,,259.5326058852016,259.5326058852016,259.5326058852016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,834.0263890841761,990.5,967.5486769849082,22.951323015091898,0.4184397291760901,0.18007046289267,989.9014898079312,0.4768789105663123,0.4768789105663123,0.4768789105663123,0.0,21.87593391245685,21.87593391245685,21.87593391245685,0.0,,0.9431977596492374,0.9431977596492374,0.9431977596492374,0.0,52.50712032964797,52.50712032964797,52.50712032964797,0.0,1.069391452742321,1.069391452742321,1.069391452742321,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15859760537328388,5.163451614922875e-05,947.0029281802472,885.1094475277025,0.1547831179326691,0.1362192197735706,22.065462823039127,21.626670038269136,967.6880117127208,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1967-02-25
1966,23,986.9975747641845,0.3352857142857143,10.818035151372978,0.010893925248338944,41.0,8.0,7.0,6.0,67.0,129.0,0.13080227464686736,857.9975747641845,857.9975747641845,,224.23752378843,224.23752378843,224.23752378843,185.28500339889442,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,913.9975747641845,990.5,967.8424239706713,22.657576029328556,0.491614450502301,0.2363980598113475,989.7719874896864,0.35871319102999216,0.35871319102999216,0.35871319102999216,0.28358503375495625,21.57085032798493,21.57085032798493,21.57085032798493,18.481326036803626,,0.9371384335225191,0.9371384335225191,0.9371384335225191,0.802372604627077,44.46358812964079,44.46358812964079,44.46358812964079,36.66992295393993,0.9055720596668185,0.9055720596668185,0.9055720596668185,0.7468416080232164,0.9775413036594645,0.9775413036594645,0.9775413036594645,0.9746841608023216,42.71864456128782,42.71864456128782,42.71864456128782,35.83293027557353,163.98886395943697,0.16605884786683922,5.306549466104483e-05,1022.729174239858,947.0029281802472,0.1362192197735706,0.1261330988195179,21.786233312956096,21.38609536177335,967.971434547611,967.6880117127208,172.1327421744172,144.60000000000002,27550.129145185416,7,0.9110492442190944,1967-03-04
1966,24,1063.81668563484,0.314,9.53241074932927,0.008971797282131228,41.0,8.0,7.0,6.0,67.0,129.0,0.1213116865873941,934.8166856348399,934.8166856348399,,233.70417140870998,233.70417140870998,233.70417140870998,233.70417140870998,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,990.8166856348399,990.5,968.1005667262809,22.399433273719087,0.561904980556212,0.29785334850787193,989.6402416709359,0.3865559081629305,0.3865559081629305,0.3865559081629305,0.3865559081629305,21.153119036492065,21.153119036492065,21.153119036492065,21.153119036492065,,0.9391174593458386,0.9391174593458386,0.9391174593458386,0.9391174593458386,45.52481012511617,45.52481012511617,45.52481012511617,45.52481012511617,0.9271855422630584,0.9271855422630584,0.9271855422630584,0.9271855422630584,0.9799538687921787,0.9799538687921787,0.9799538687921787,0.9799538687921787,44.612282698779836,44.612282698779836,44.612282698779836,44.612282698779836,178.44913079511932,0.16775105879520005,5.303149301850846e-05,1089.4560494851628,1025.1570830002852,0.1258343742038644,0.1184077137035135,21.372394986498666,21.007330026961704,968.1811475840964,967.9790651180008,182.29094328342885,172.54639812442332,29979.45397358005,7,0.9913840599728853,1967-03-11
1966,25,1158.28321519696,0.2845714285714286,18.15799176578639,0.015611118075897672,41.0,8.0,7.0,6.0,67.0,129.0,0.11147232439154053,1029.28321519696,1029.28321519696,,257.32080379924,257.32080379924,257.32080379924,257.32080379924,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1085.28321519696,990.5,968.3974615334762,22.102538466523843,0.6769098747597874,0.38910463088087976,989.4339854943593,0.46891980805041017,0.46891980805041017,0.46891980805041017,0.46891980805041017,20.567604152832747,20.567604152832747,20.567604152832747,20.567604152832747,,0.9408659577107905,0.9408659577107905,0.9408659577107905,0.9408659577107905,48.815108865242465,48.815108865242465,48.815108865242465,48.815108865242465,0.9941977365629829,0.9941977365629829,0.9941977365629829,0.9941977365629829,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.51718858174661,47.51718858174661,47.51718858174661,47.51718858174661,190.06875432698644,0.16417936824413623,5.133086347955831e-05,1216.5619918456675,1117.0362502238706,0.1154841662248172,0.1060365200167825,20.84364687573332,20.170333725691155,968.5806234029436,968.2678282149892,192.8,186.20241017081904,31931.550726933725,7,1.0559375240388136,1967-03-18
1966,26,1465.613866362369,0.23614285714285715,65.87861592443922,0.04479491162795608,41.0,8.0,7.0,6.0,67.0,129.0,0.08873085719734264,1336.613866362369,1100.0,,275.0,275.0,275.0,275.0,236.61386636236898,48.33056285900309,8.566242230328127,11.712100570434009,11.005296109877625,156.99966459272613,89.33056285900308,16.566242230328125,18.71210057043401,17.005296109877627,223.99966459272613,1224.6089056597652,990.5,969.374529605984,21.125470394016038,0.8903130685621837,0.48,989.1296869314377,0.5349,0.5349,0.5349,0.5349,19.220257325453847,19.220257325453847,19.220257325453847,19.220257325453847,,0.9377540816316913,0.9377540816316913,0.9377540816316913,0.9377540816316913,48.61112115455195,48.61112115455195,48.61112115455195,48.61112115455195,0.9900432007037058,0.9900432007037058,0.9900432007037058,0.9900432007037058,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.36167355421526,47.36167355421526,47.36167355421526,47.36167355421526,189.44669421686103,0.13051721570934474,4.7840074297187126e-05,1677.712303316742,1269.7472452468237,0.1015950225392487,0.0768904178296686,19.930858526629315,18.50004776138143,970.0587628261004,968.74777705649,192.8,182.96661374339104,31827.044628432654,7,1.052481634538117,1967-03-25
1966,27,1976.0016328950096,0.17871428571428574,65.92922329331087,0.03398352417841728,45.0,11.0,10.0,10.0,72.0,148.0,0.07524447022690652,1828.0016328950096,1100.0,,275.0,275.0,275.0,275.0,728.0016328950096,55.0,6.999999999999998,15.0,49.18929951993308,601.8123333750765,100.0,18.0,25.0,59.18929951993308,673.8123333750765,1243.0,990.5,970.9864332449226,19.513566755077314,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.572377342559037,17.572377342559037,17.572377342559037,17.572377342559037,,0.9316499752431131,0.9316499752431131,0.9316499752431131,0.9316499752431131,44.15440171564578,44.15440171564578,44.15440171564578,44.15440171564578,0.8992749840253722,0.8992749840253722,0.8992749840253722,0.8992749840253722,0.979043034333431,0.979043034333431,0.979043034333431,0.979043034333431,43.22999559387127,43.22999559387127,43.22999559387127,43.22999559387127,172.9199823754851,0.0880662247872963,4.3666662216031595e-05,2139.216866369918,1751.5174261192883,0.084498160162707,0.0691841964817453,18.261600441557896,17.122769875554347,971.4360407119274,970.2972101459238,180.46334459055123,167.8004771452279,29050.557039081497,7,0.9606665687526951,1967-04-01
1966,28,2374.985068292129,0.13685714285714284,68.2402657099043,0.028352481289132,45.0,11.0,10.0,10.0,72.0,148.0,0.06254413981077775,2226.985068292129,1100.0,,275.0,275.0,275.0,275.0,1126.9850682921294,55.0,7.0,15.000000000000002,68.47267730093081,981.5123909911987,100.0,18.0,25.0,78.47267730093081,1053.5123909911986,1243.0,990.5,972.0051363717396,18.494863628260354,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.553674215742074,16.553674215742074,16.553674215742074,16.553674215742074,,0.92653791133278,0.92653791133278,0.92653791133278,0.92653791133278,41.3662884502761,41.3662884502761,41.3662884502761,41.3662884502761,0.8424905998019573,0.8424905998019573,0.8424905998019573,0.8424905998019573,0.9742490599801956,0.9742490599801956,0.9742490599801956,0.9742490599801956,40.30290767981609,40.30290767981609,40.30290767981609,40.30290767981609,161.21163071926435,0.06822913783411536,4.0710007757389994e-05,2616.898726339248,2187.823512835168,0.067647138414839,0.0565554939174263,17.005443487534755,15.969744696317996,972.5890658911636,971.553367099947,166.43102374009254,154.48276387888953,27083.553960836412,7,0.8956201706625798,1967-04-08
1966,29,3056.3125147985184,0.08442857142857142,112.60039811802484,0.03689178734692751,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.051621559930565185,2898.4553719413752,1100.0,,275.0,275.0,275.0,275.0,1798.4553719413757,53.71428571428573,6.714285714285716,14.428571428571429,68.71428571428571,1654.883943369947,100.0,18.0,25.0,80.0,1733.3125147985186,1243.0,990.5,973.6325741149393,16.867425885060698,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.926236472542422,14.926236472542422,14.926236472542422,14.926236472542422,,0.9122290583894511,0.9122290583894511,0.9122290583894511,0.9122290583894511,36.73110260145644,36.73110260145644,36.73110260145644,36.73110260145644,0.748087629357565,0.748087629357565,0.748087629357565,0.748087629357565,0.97,0.97,0.97,0.97,35.62916952341275,35.62916952341275,35.62916952341275,35.62916952341275,142.516678093651,0.047084922923387514,3.598906012465934e-05,3405.1015131654217,2704.817472781681,0.0637279091859655,0.0446719542719412,15.757527032491446,14.139428809583585,974.419381777898,972.8012835549904,151.89930724295832,133.68908175256925,23942.801919733367,7,0.7917593227425055,1967-04-15
1966,30,3430.272298264507,0.06157142857142857,20.49682849375774,0.006026527367546857,54.0,13.0,14.0,19.0,117.0,217.0,0.06326603742380502,3213.272298264507,1100.0,,275.0,275.0,275.0,275.0,2113.272298264507,46.00000000000001,5.0,11.0,61.0,1990.2722982645068,100.0,18.0,25.0,80.0,2107.272298264507,1243.0,990.5,974.4727198701319,16.0272801298681,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.08609071734982,14.08609071734982,14.08609071734982,14.08609071734982,,0.902974050591277,0.902974050591277,0.902974050591277,0.902974050591277,34.30354034967373,34.30354034967373,34.30354034967373,34.30354034967373,0.6986464429668785,0.6986464429668785,0.6986464429668785,0.6986464429668785,0.97,0.97,0.97,0.97,33.27443413918352,33.27443413918352,33.27443413918352,33.27443413918352,133.0977365567341,0.03880659327865786,3.361053953452881e-05,3452.248381930785,3355.917451239844,0.0646619004051572,0.0628575861272865,14.243652178902032,14.0395223495808,974.5192882379008,974.3151584085796,134.84757074141726,132.58095444985,22360.419741531325,7,0.7394318697596337,1967-04-22
1966,31,3096.797568024607,0.08014285714285714,59.00701562851925,0.018963131724659844,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09464637883930647,2805.5118537388926,1100.0,,275.0,275.0,275.0,275.0,1705.5118537388928,38.142857142857146,4.285714285714287,8.857142857142856,58.142857142857146,1596.0832823103212,100.0,18.0,25.0,80.0,1773.797568024607,1243.0,990.5,973.7399245093818,16.760075490618274,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.818886078099995,14.818886078099995,14.818886078099995,14.818886078099995,,0.9111152769541243,0.9111152769541243,0.9111152769541243,0.9111152769541243,36.41556292467156,36.41556292467156,36.41556292467156,36.41556292467156,0.7416611593619463,0.7416611593619463,0.7416611593619463,0.7416611593619463,0.97,0.97,0.97,0.97,35.32309603693142,35.32309603693142,35.32309603693142,35.32309603693142,141.29238414772567,0.04572897009487762,3.567989498679941e-05,3278.6645629042023,2942.868341840209,0.1090772548116356,0.0661854837043116,15.182921486488103,14.407354727994282,974.1514558594874,973.3758891009936,145.38797856102843,136.67230999766772,23737.12053681791,7,0.784957689709587,1967-04-29
1966,32,2681.9587462749178,0.11028571428571429,57.127704137235206,0.02112144191158896,65.0,14.0,17.0,23.0,202.0,321.0,0.1199022894285399,2360.9587462749178,1100.0,,275.0,275.0,275.0,275.0,1260.9587462749173,34.99999999999999,3.999999999999999,8.0,57.0,1156.9587462749173,100.0,18.0,25.0,80.0,1358.9587462749173,1243.0,990.5,972.7461073185947,17.753892681405382,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.812703268887105,15.812703268887105,15.812703268887105,15.812703268887105,,0.9216095490594168,0.9216095490594168,0.9216095490594168,0.9216095490594168,39.30490657758505,39.30490657758505,39.30490657758505,39.30490657758505,0.8005072622726079,0.8005072622726079,0.8005072622726079,0.8005072622726079,0.9707352112515472,0.9707352112515472,0.9707352112515472,0.9707352112515472,38.15522543531721,38.15522543531721,38.15522543531721,38.15522543531721,152.62090174126885,0.057058423886895644,3.854063175284567e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,16.148182694324184,15.351442722311385,973.2073678651705,972.4106278931577,156.5491289287735,147.2900050066749,25640.31149253317,7,0.8478938985626048,1967-05-06
1966,33,2356.1761722159986,0.13742857142857143,40.26661789408659,0.016952768227967017,65.0,14.0,17.0,23.0,202.0,321.0,0.136348831579409,2035.176172215999,1100.0,,275.0,275.0,275.0,275.0,935.176172215999,35.0,4.0,8.000000000000002,57.0,831.176172215999,100.0,18.0,25.0,80.0,1033.176172215999,1243.0,990.5,971.9597355881076,18.540264411892412,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.599074999374132,16.599074999374132,16.599074999374132,16.599074999374132,,0.9267883934968832,0.9267883934968832,0.9267883934968832,0.9267883934968832,41.4896335749785,41.4896335749785,41.4896335749785,41.4896335749785,0.8450027204679937,0.8450027204679937,0.8450027204679937,0.8450027204679937,0.9745002720467993,0.9745002720467993,0.9745002720467993,0.9745002720467993,40.43205978790156,40.43205978790156,40.43205978790156,40.43205978790156,161.72823915160623,0.06871882551339616,4.0840464432223794e-05,2467.4434971899177,2261.108087620956,0.141965791798013,0.1300941644116979,16.828549686327726,16.330498697712976,972.2283118897687,971.730260901154,164.37765935838596,158.63629571801525,27170.344177469848,7,0.8984902175089235,1967-05-13
1966,34,2159.9811593983914,0.15985714285714286,23.767153831782384,0.010989309201553915,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13073201314002778,1877.5525879698198,1100.0,,275.0,275.0,275.0,275.0,777.5525879698198,43.57142857142857,4.857142857142857,11.428571428571429,48.98792879099745,668.7075163216795,100.0,18.0,25.0,66.8450716481403,850.1360877502509,1243.0,990.5,971.4861614192375,19.013838580762485,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.072649168244205,17.072649168244205,17.072649168244205,17.072649168244205,,0.9291612155414395,0.9291612155414395,0.9291612155414395,0.9291612155414395,42.78240184097671,42.78240184097671,42.78240184097671,42.78240184097671,0.8713320130545156,0.8713320130545156,0.8713320130545156,0.8713320130545156,0.9771332013054516,0.9771332013054516,0.9771332013054516,0.9771332013054516,41.80430030155397,41.80430030155397,41.80430030155397,41.80430030155397,167.2172012062159,0.07746554169967233,4.2226565961165633e-05,2221.9458555412634,2094.7380107984795,0.1444679667596152,0.1244716349438265,17.230132630381938,16.92307921203723,971.6357313754444,971.3286779570998,169.056535546063,165.4739425177722,28092.48980264427,7,0.9289844511456439,1967-05-20
1966,35,2011.7640493228002,0.17542857142857143,20.314791877016336,0.010128063678465943,57.0,12.714285714285714,13.285714285714286,16.714285714285715,170.85714285714286,270.57142857142856,0.1344804382154807,1741.1926207513716,1100.0,,275.0,275.0,275.0,275.0,641.1926207513716,43.0,5.285714285714286,11.714285714285714,39.60782922832622,541.5847915230454,100.0,18.0,25.0,56.322114942611925,712.4419343801882,1243.0,990.5,971.1189644494549,19.381035550545107,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.43984613802683,17.43984613802683,17.43984613802683,17.43984613802683,,0.9310436099187678,0.9310436099187678,0.9310436099187678,0.9310436099187678,43.79109406425732,43.79109406425732,43.79109406425732,43.79109406425732,0.8918756428565645,0.8918756428565645,0.8918756428565645,0.8918756428565645,0.9791655610259584,0.9791655610259584,0.9791655610259584,0.9791655610259584,42.87891507364283,42.87891507364283,42.87891507364283,42.87891507364283,171.51566029457132,0.08530557215014031,4.331203542792205e-05,2067.468969295266,1952.5344676593647,0.1377112843078434,0.1306787775830805,17.6121607688899,17.295954454699988,971.2628561327816,970.9466498185918,173.52125079804134,169.8279717434692,28814.630929487983,7,0.9528647794142852,1967-05-27
1966,36,1848.650742759935,0.19128571428571428,26.415569078607177,0.0143349346843231,62.0,12.0,14.0,16.0,153.0,257.0,0.13911353595319403,1591.650742759935,1100.0,,275.0,275.0,275.0,275.0,491.650742759935,38.0,6.000000000000001,11.0,30.608606553147702,406.0421362067873,100.0,18.0,25.0,46.6086065531477,559.0421362067873,1243.0,990.5,970.611025476609,19.88897452339097,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.947785110872694,17.947785110872694,17.947785110872694,17.947785110872694,,0.9335640581721794,0.9335640581721794,0.9335640581721794,0.9335640581721794,45.18861338002403,45.18861338002403,45.18861338002403,45.18861338002403,0.920338358045296,0.920338358045296,0.920338358045296,0.920338358045296,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.28484111242354,44.28484111242354,44.28484111242354,44.28484111242354,177.13936444969417,0.09590829766048337,4.4732162739821766e-05,1916.5413979392097,1767.625484109115,0.1453927895419137,0.1340957206958029,18.20955902343689,17.728446071062756,970.830364516419,970.3492515640448,179.91750648599867,174.77885112985746,29759.413227548626,7,0.9841075802760789,1967-06-03
1966,37,1662.4170201097475,0.2112857142857143,28.187270186652572,0.017062584589060088,62.0,12.0,14.0,16.0,153.0,257.0,0.15478906046611357,1405.4170201097475,1100.0,,275.0,275.0,275.0,275.0,305.4170201097473,38.0,6.0,11.0,19.014289189711896,231.40273092003545,100.0,18.0,25.0,35.014289189711896,384.4027309200355,1243.0,990.5,970.0093472957391,20.49065270426081,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.549463291742533,18.549463291742533,18.549463291742533,18.549463291742533,,0.9356508093689889,0.9356508093689889,0.9356508093689889,0.9356508093689889,46.807925412747345,46.807925412747345,46.807925412747345,46.807925412747345,0.953318236512166,0.953318236512166,0.953318236512166,0.953318236512166,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.871766904492404,45.871766904492404,45.871766904492404,45.871766904492404,183.48706761796961,0.11055560805496926,4.633511808534586e-05,1745.9668486656192,1570.314592802547,0.1636614734257363,0.1471963801583151,18.847024979965788,18.279533076408136,970.2792775110736,969.711785607516,186.6160167274354,180.6514734014937,30825.827359818893,7,1.019372597877609,1967-06-10
1966,38,1466.4183899580255,0.23514285714285713,26.676636631664163,0.01828752454169216,62.0,12.0,14.0,16.0,153.0,257.0,0.1755686981850358,1209.4183899580255,1100.0,,275.0,275.0,275.0,275.0,109.41838995802557,24.640294106429035,4.211422982705188,5.960534861526684,6.812039841744783,67.79409816561987,86.64029410642904,16.211422982705187,19.96053486152669,22.812039841744784,220.79409816561989,1222.812251950661,990.5,969.3761209521721,21.12387904782791,0.8853913313511776,0.48,989.1346086686489,0.5349,0.5349,0.5349,0.5349,19.223587716476725,19.223587716476725,19.223587716476725,19.223587716476725,,0.9377671449077415,0.9377671449077415,0.9377671449077415,0.9377671449077415,48.6188779241338,48.6188779241338,48.6188779241338,48.6188779241338,0.9902011797175925,0.9902011797175925,0.9902011797175925,0.9902011797175925,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.581299967279456,47.581299967279456,47.581299967279456,47.581299967279456,190.32519986911782,0.13008100548469678,4.806191915886814e-05,1551.1556592265113,1383.5781363808978,0.1857502610385628,0.1656829206477922,19.535843137598583,18.910019890865662,969.649887514424,969.108483209846,192.8,187.27943848561384,31974.633578011795,7,1.057362221495099,1967-06-17
1966,39,1242.5195195985782,0.2684285714285714,33.166531289857666,0.026701760538324043,62.0,12.0,14.0,16.0,153.0,257.0,0.2075124540352504,985.5195195985782,985.5195195985782,,246.37987989964455,246.37987989964455,246.37987989964455,246.37987989964455,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1073.5195195985782,990.5,968.6622743986143,21.837725601385696,0.6662730835426414,0.3517642345575059,989.4819626818999,0.4316450977183038,0.4316450977183038,0.4316450977183038,0.4316450977183038,20.38804318556723,20.38804318556723,20.38804318556723,20.38804318556723,,0.9388233056299767,0.9388233056299767,0.9388233056299767,0.9388233056299767,46.17601046982173,46.17601046982173,46.17601046982173,46.17601046982173,0.9404482784077747,0.9404482784077747,0.9404482784077747,0.9404482784077747,0.9795657885267686,0.9795657885267686,0.9795657885267686,0.9795657885267686,45.162817774007586,45.162817774007586,45.162817774007586,45.162817774007586,180.65127109603034,0.14546284028306306,5.100421978514227e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.95067376020231,19.6448684605493,969.0180574480818,968.3758675973916,192.8,168.353013841959,30349.413544133102,7,1.0036181727557243,1967-06-24
