WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1966,40,1060.621642789126,0.3138571428571429,24.947924620307,0.02384160650310247,58.0,11.0,11.0,11.0,136.0,227.0,0.21444667971358222,833.621642789126,833.621642789126,,236.51664543446506,236.51664543446506,236.51664543446506,124.0717064857308,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,913.621642789126,990.5,968.087681523665,22.41231847633505,0.49127046763799054,0.2192327662634606,989.7894967660985,0.399617568773996,0.399617568773996,0.399617568773996,0.19067905843867686,21.302197673659588,21.302197673659588,21.302197673659588,12.113242686725641,,0.9388397086224375,0.9388397086224375,0.9388397086224375,0.5348085779009712,46.42229040714687,46.42229040714687,46.42229040714687,24.13816211892338,0.9454641630783476,0.9454641630783476,0.9454641630783476,0.49161226311452905,0.9777326548828815,0.9777326548828815,0.9777326548828815,0.9691612263114529,44.21744334177622,44.21744334177622,44.21744334177622,23.56030048463336,156.21263050996203,0.14717743871705172,5.204095197023804e-05,1125.7884692412713,976.7769450097452,0.2323969675571481,0.201636458537355,21.671612548159956,21.027586088058907,968.295335189044,967.8071077800388,170.00018478924136,144.60000000000002,26243.72192567362,7,0.8678479472775669,1967-07-01
1966,41,857.4765391013201,0.3758571428571429,28.201506771044365,0.032825146353028745,58.0,11.0,11.0,11.0,136.0,227.0,0.2659046960550285,630.4765391013201,630.4765391013201,,210.15884636710672,210.15884636710672,210.15884636710672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,710.4765391013201,990.5,967.3299061564052,23.170093843594746,0.33115701200286674,0.11859061160967356,990.0502523763874,0.3150435317396289,0.3150435317396289,0.3150435317396289,0.0,22.405302688242582,22.405302688242582,22.405302688242582,0.0,,0.9349212470309334,0.9349212470309334,0.9349212470309334,0.0,43.12913720184992,43.12913720184992,43.12913720184992,0.0,0.8783938330315666,0.8783938330315666,0.8783938330315666,0.0,0.9758703820933684,0.9758703820933684,0.9758703820933684,0.96,42.101902588392186,42.101902588392186,42.101902588392186,0.0,126.30570776517656,0.14712764240774806,5.568077280446579e-05,947.0029281802472,779.3663976124346,0.2912622364723545,0.239703588283725,22.86586393125141,21.86727566531066,967.6880117127208,967.0174655904495,142.4205426217478,111.52567128808684,21219.35890454966,7,0.701698376473203,1967-07-08
1966,42,679.6209575193594,0.44657142857142856,22.222483649592068,0.0323895000186386,58.0,11.0,11.0,11.0,136.0,227.0,0.33497430058639444,452.6209575193594,452.6209575193594,,226.3104787596797,226.3104787596797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.6209575193594,990.5,966.6184838300773,23.881516169922584,0.23027826373224652,0.06088554988830979,990.2088361863795,0.3646885478429465,0.3646885478429465,0.0,0.0,23.225663808459064,23.225663808459064,0.0,0.0,,0.9395972825291662,0.9395972825291662,0.0,0.0,48.408138468132094,48.408138468132094,0.0,0.0,0.9859091337705109,0.9859091337705109,0.0,0.0,0.9795991115344604,0.9795991115344604,0.96,0.96,46.30426822666068,46.30426822666068,0.0,0.0,92.60853645332136,0.13632332880136097,5.699294293998965e-05,739.6475434553279,623.8090120652902,0.3638934282921859,0.3069029323609319,23.573057075374,22.838288820645403,966.8585901738212,966.3952360482612,96.4,83.6715262949635,15558.234124157992,7,0.5144918691851188,1967-07-15
1966,43,577.6032045997844,0.49657142857142855,10.401526943813321,0.017928722196492643,58.0,11.0,11.0,11.0,136.0,227.0,0.39345830249851493,350.6032045997844,350.6032045997844,,175.3016022998922,175.3016022998922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.6032045997844,990.5,966.1984592131154,24.30154078688466,0.18750499398617898,0.040120640919956825,990.2723743650939,0.21814939891485371,0.21814939891485371,0.0,0.0,23.85576575306365,23.85576575306365,0.0,0.0,,0.9259383691439238,0.9259383691439238,0.0,0.0,37.971214955700525,37.971214955700525,0.0,0.0,0.7733445001161002,0.7733445001161002,0.0,0.0,0.9709326967410968,0.9709326967410968,0.96,0.96,36.870287913303,36.870287913303,0.0,0.0,73.740575826606,0.1275713839014328,5.842404299120376e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,24.02189450180074,23.662105875129797,966.3351802560522,966.0794924555636,80.35437573174517,68.20732812155445,12388.41673886981,7,0.4096698657033667,1967-07-22
1966,44,521.7657878354523,0.5362857142857143,8.04532003826904,0.015549497196108986,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38725312018621433,319.33721640688094,319.33721640688094,,159.66860820344047,159.66860820344047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.1943592640238,990.5,965.9479460452594,24.552053954740504,0.1746551828162519,0.03386744328137614,990.2914773739024,0.18062487659767376,0.18062487659767376,0.0,0.0,24.162906452045185,24.162906452045185,0.0,0.0,,0.9203864348719316,0.9203864348719316,0.0,0.0,34.82598752944595,34.82598752944595,0.0,0.0,0.7092869150599991,0.7092869150599991,0.0,0.0,0.97,0.97,0.96,0.96,33.78120790356258,33.78120790356258,0.0,0.0,67.56241580712515,0.1296545702262242,5.876606573828392e-05,548.1781559247493,494.6810831907137,0.4304642811450824,0.3518035063934325,24.30080404721924,24.03938780649731,966.0668017016612,965.8260648743582,71.9048723319815,63.28684684375054,11350.485855597026,7,0.37534675448402866,1967-07-29
1966,45,473.7724450091764,0.5701428571428572,5.06009148485126,0.010674051162333371,54.0,9.0,8.0,6.0,107.0,184.0,0.3885713615403437,289.7724450091764,289.7724450091764,,144.8862225045882,144.8862225045882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.7724450091764,990.5,965.7319760025413,24.768023997458727,0.16285955229977228,0.027954489001835215,990.3091859586984,0.14878869489866037,0.14878869489866037,0.0,0.0,24.428421261258503,24.428421261258503,0.0,0.0,,0.9145298828334986,0.9145298828334986,0.0,0.0,31.743376463365898,31.743376463365898,0.0,0.0,0.6465046122885111,0.6465046122885111,0.0,0.0,0.97,0.97,0.96,0.96,30.79107516946492,30.79107516946492,0.0,0.0,61.58215033892984,0.12994077174977503,5.903347556665525e-05,489.3436243127323,459.2604427967548,0.4006441288073857,0.3760138905629397,24.51643547288475,24.333558746872143,965.8020463094072,965.6666719925854,64.86706932988409,58.50714238229382,10345.801256940213,7,0.3421230574384991,1967-08-05
1966,46,441.8975286649515,0.6038571428571429,4.043230161975162,0.009148556033332615,54.0,9.0,8.0,6.0,107.0,184.0,0.4164976540802651,257.89752866495144,257.89752866495144,,257.89752866495144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.8975286649515,990.5,965.5885388789923,24.911461121007765,0.15160990534438756,0.02157950573299027,990.3268105889226,0.4708663468815475,0.0,0.0,0.0,24.267405363048812,0.0,0.0,0.0,,0.9459747780069211,0.0,0.0,0.0,58.05822210327745,0.0,0.0,0.0,1.1824485153416995,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10910427677537378,5.195622584987496e-05,455.65515596238953,430.9578316629287,0.4269559258036981,0.4038141511015573,24.362096833515714,24.146766466088867,965.6504482018308,965.5393102424832,48.2,48.2,8097.600000000001,7,0.26777777777777784,1967-08-12
1966,47,417.23768815100766,0.6324285714285713,4.007922031248776,0.00967572048772053,54.0,9.0,8.0,6.0,107.0,184.0,0.4411842921479227,233.23768815100766,233.23768815100766,,233.23768815100766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,304.23768815100766,990.5,965.4775695966795,25.022430403320477,0.14290668251041702,0.0166475376302015,990.3404457798594,0.3853479266948959,0.0,0.0,0.0,24.477528256484934,0.0,0.0,0.0,,0.942622061565687,0.0,0.0,0.0,52.77414328848187,0.0,0.0,0.0,1.074829802209407,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11557110261701019,5.748375596918942e-05,426.6328809909446,402.90237744418727,0.4566863098877814,0.4312841513120631,24.59629219690145,24.39894581116705,965.5198479644592,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1967-08-19
1966,48,386.0763073901358,0.6702857142857143,4.270321723105416,0.0111068479660711,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4593747737958197,208.64773596156436,208.64773596156436,,208.64773596156436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,277.93345024727864,990.5,965.330174224276,25.169825775723943,0.13362310081715825,0.011984877389124958,990.3543920217937,0.3095083980744207,0.0,0.0,0.0,24.714709399443233,0.0,0.0,0.0,,0.9369623761185552,0.0,0.0,0.0,47.38763418718361,0.0,0.0,0.0,0.9651249325291976,0.0,0.0,0.0,0.9795267711444795,0.96,0.96,0.96,45.73103453977725,0.0,0.0,0.0,45.73103453977725,0.11844778868822892,6.097199564670402e-05,402.90237744418727,373.01012538244936,0.4932841965384821,0.3699631474038615,24.84598402366378,24.59629219690145,965.4130606984988,965.2650506269122,48.2,41.94300600004139,7682.813802682578,7,0.2540613029987625,1967-08-26
1966,49,359.0885869279594,0.7000000000000001,3.724518714073367,0.01043407139070397,46.0,7.0,6.0,4.0,75.0,138.0,0.3845664268181375,221.08858692795937,221.08858692795937,,221.08858692795937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,280.0885869279594,990.5,965.1954429346397,25.30455706536025,0.13438371541882296,0.014217717385591829,990.3513985671955,0.3464270763384982,0.0,0.0,0.0,24.809528556217323,0.0,0.0,0.0,,0.940257928721447,0.0,0.0,0.0,50.576467186967776,0.0,0.0,0.0,1.030070614805861,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.828914901954406,0.0,0.0,0.0,47.828914901954406,0.13324997897208674,6.017411059345119e-05,370.3647452958713,346.9384943839358,0.3977650281933943,0.3726056590233951,24.9145450849336,24.71138353832076,965.2518237264792,965.1346924719196,48.2,46.9012021568404,8035.25770352834,7,0.2657161938997467,1967-09-02
1966,50,335.01987665434456,0.7314285714285714,2.5332427686112817,0.007541130837073358,46.0,7.0,6.0,4.0,75.0,138.0,0.41197365384465334,197.0198766543446,197.0198766543446,,197.0198766543446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.0198766543446,990.5,965.0750993832717,25.424900616728305,0.12588912078756,0.009748236083914072,990.3643626431285,0.2747585016318363,0.0,0.0,0.0,25.01450475822497,0.0,0.0,0.0,,0.9342317818992425,0.0,0.0,0.0,45.153740505785215,0.0,0.0,0.0,0.9196281162074381,0.0,0.0,0.0,0.9798944339211229,0.96,0.96,0.96,44.246039033249055,0.0,0.0,0.0,44.246039033249055,0.13205682286301143,6.238229420264498e-05,340.5953058875766,329.2057950036568,0.419190676757276,0.4051729357818892,25.0623335320908,24.968224971794218,965.102976529438,965.0460289750184,45.49575765344873,42.91823936221832,7433.334557585842,7,0.24581132796249477,1967-09-09
1966,51,318.6421925243216,0.7577142857142857,2.8824839502518182,0.009086494708091341,46.0,7.0,6.0,4.0,75.0,138.0,0.43323818444243267,180.6421925243216,180.6421925243216,,180.6421925243216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.6421925243216,990.5,964.9932109626216,25.50678903737842,0.12010891706555159,0.008064219252432114,990.371826863682,0.2311358797908125,0.0,0.0,0.0,25.147480021269626,0.0,0.0,0.0,,0.9291377292915085,0.0,0.0,0.0,41.39391695898392,0.0,0.0,0.0,0.8430532985536441,0.0,0.0,0.0,0.9743396540019609,0.96,0.96,0.96,40.335494497924515,0.0,0.0,0.0,40.335494497924515,0.1265443976589403,6.201828914527642e-05,325.6607962357874,309.0284073518941,0.4465608879861257,0.4237538002581194,25.22402993748556,25.09116621028501,965.028303981179,964.9451420367594,42.05404010208057,37.98716707090346,6776.3630756513185,7,0.22408608054402507,1967-09-16
1966,52,294.792196384798,0.7927142857142856,3.631491247986543,0.012340004168234543,46.0,7.0,6.0,4.0,75.0,138.0,0.4684367602503613,156.792196384798,156.792196384798,,156.792196384798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.792196384798,990.5,964.8803580589312,25.6196419410689,0.11169130912649242,0.005679219638479757,990.3826294712351,0.1743785899219172,0.0,0.0,0.0,25.32743584629397,0.0,0.0,0.0,,0.9202185819123246,0.0,0.0,0.0,35.839928239616206,0.0,0.0,0.0,0.7299374386887211,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.76473039242772,0.0,0.0,0.0,34.76473039242772,0.11785725468925677,6.158675532439194e-05,306.020121877383,283.6079686159883,0.4865871740961382,0.450950738642259,25.4,25.24765536866331,964.9301006093868,964.834431874464,37.30952729124749,32.222423081946175,5840.474705927857,7,0.1931373910690429,1967-09-23
1966,53,281.3222739992266,0.8160000000000001,2.2856946167617025,0.008124826322028,46.0,7.0,6.0,4.0,75.0,138.0,0.4905406103761958,143.32227399922658,143.32227399922658,,143.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,202.32227399922655,990.5,964.8252890959968,25.674710904003064,0.1069372028753912,0.0043322273999226,990.3887305697248,0.1454109934784377,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9148626744832508,0.0,0.0,0.0,32.661942918361255,0.0,0.0,0.0,0.6652126867283351,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.68208463081041,0.0,0.0,0.0,31.68208463081041,0.1126184719767248,6.140412664790329e-05,281.3222739992266,281.3222739992266,0.4905406103761958,0.4905406103761958,25.4,25.4,964.8252890959968,964.8252890959968,31.68208463081041,31.68208463081041,760.37003113945,1,0.1760115812822801,1967-09-30
1967,1,272.49431181961376,0.8327142857142859,2.076604469389435,0.007658552931393228,41.0,6.0,4.0,3.0,56.0,110.0,0.40379337970509166,162.49431181961378,162.49431181961378,,162.49431181961378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.49431181961378,990.5,964.7899772472784,25.710022752721525,0.11088028831561132,0.0062494311819613286,990.3828702805024,0.18699396740307334,0.0,0.0,0.0,25.391184767190477,0.0,0.0,0.0,,0.9224857216909051,0.0,0.0,0.0,37.328049408888354,0.0,0.0,0.0,0.7602454054763411,0.0,0.0,0.0,0.9700422676745447,0.96,0.96,0.96,36.209874341271856,0.0,0.0,0.0,36.209874341271856,0.1328542051883494,6.189691789929376e-05,281.3222739992266,266.78604271350054,0.4123154228054132,0.3910106314592865,25.4,25.34585627788752,964.8252890959968,964.767144170854,38.2541806800388,34.862971200190245,6083.2588893336715,7,0.20116596856262142,1967-10-01
1967,2,261.1395113072311,0.8571428571428571,1.443321960747174,0.005542045231259014,41.0,6.0,4.0,3.0,56.0,110.0,0.421281451869898,151.1395113072311,151.1395113072311,,151.1395113072311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.1395113072311,990.5,964.7445580452289,25.75544195477104,0.10687270208439703,0.005113951130723057,990.388013346785,0.16172673764641043,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9180395814061797,0.0,0.0,0.0,34.56383546016381,0.0,0.0,0.0,0.703947769046106,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.52692039635889,0.0,0.0,0.0,33.52692039635889,0.12837404368838382,6.16173555843164e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.4,25.4,964.7564207487904,964.7267311559532,34.22751508578599,32.4752891870023,5632.522626588293,7,0.1862606688686605,1967-10-08
1967,3,269.43977076947755,0.8402857142857142,5.4343539655879045,0.0194123422093001,41.0,6.0,4.0,3.0,56.0,110.0,0.40923994777475725,159.43977076947752,159.43977076947752,,159.43977076947752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.43977076947752,990.5,964.777759083078,25.722240916922065,0.10980221677234059,0.0059439770769477,990.3842538061508,0.18117675794761778,0.0,0.0,0.0,25.37083686705973,0.0,0.0,0.0,,0.9212006084037433,0.0,0.0,0.0,36.55577854436181,0.0,0.0,0.0,0.7445168746305866,0.0,0.0,0.0,0.971001569561157,0.96,0.96,0.96,35.50161591478413,0.0,0.0,0.0,35.50161591478413,0.13150374502765436,6.182202570537025e-05,294.72326674738565,256.6827889882703,0.4285445098737286,0.3732314764761468,25.4,25.252522760715337,964.8788930669896,964.7267311559532,41.58571715147949,32.4752891870023,5964.271473683734,7,0.19723119952657853,1967-10-15
1967,4,302.3676324264261,0.7809999999999999,3.227672894284962,0.010725167684951643,41.0,6.0,4.0,3.0,56.0,110.0,0.3638579523234559,192.36763242642613,192.36763242642613,,192.36763242642613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.36763242642613,990.5,964.9127090939006,25.587290906099433,0.12142375124053766,0.009236763242642571,990.3693394855167,0.26193035437895695,0.0,0.0,0.0,25.19470003723725,0.0,0.0,0.0,,0.9329184262416131,0.0,0.0,0.0,44.342786738463644,0.0,0.0,0.0,0.9031117462008889,0.0,0.0,0.0,0.9793621812229805,0.96,0.96,0.96,43.428600308321556,0.0,0.0,0.0,43.428600308321556,0.14361238805284948,6.270927236978105e-05,306.020121877383,294.72326674738565,0.3732314764761468,0.3594534873235398,25.252522760715337,25.165728209075745,964.9301006093868,964.8788930669896,44.28004108057468,41.58571715147949,7296.004851798021,7,0.24127000171289753,1967-10-22
1967,5,296.3781053882438,0.7889999999999999,3.642135331529817,0.012031138926338029,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3638190898946217,188.66381967395805,188.66381967395805,,188.66381967395805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,239.0923911025295,990.5,964.8880603775469,25.61193962245313,0.11991486974664696,0.008949748995356414,990.371135381258,0.2524665262865558,0.0,0.0,0.0,25.230608477424575,0.0,0.0,0.0,,0.9316940523167717,0.0,0.0,0.0,43.49448619198493,0.0,0.0,0.0,0.8858347493275953,0.0,0.0,0.0,0.9770629942009649,0.96,0.96,0.96,42.501619267918066,0.0,0.0,0.0,42.501619267918066,0.14330730640084435,6.256865587179606e-05,311.8155700798613,290.5219447532691,0.3786288849657104,0.3399445382822018,25.28207040534565,25.10424424489157,964.9590778503992,964.8620877790132,46.51727165971491,40.536219007881705,7140.272037010236,7,0.23612010704398928,1967-10-29
1967,6,334.37330849232046,0.7337142857142858,6.0238200904246195,0.017937251177822158,40.0,6.0,4.0,3.0,53.0,106.0,0.3174473357940843,228.3733084923204,228.3733084923204,,228.3733084923204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.3733084923204,990.5,965.0718665424616,25.428133457538415,0.13377834043923906,0.015674661698464043,990.3505469978624,0.37003616535714884,0.0,0.0,0.0,24.908644290043572,0.0,0.0,0.0,,0.9417521302174381,0.0,0.0,0.0,52.53202855290385,0.0,0.0,0.0,1.0698987485316467,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.10922067037131,0.0,0.0,0.0,48.10922067037131,0.14406189199421712,5.8680886931044586e-05,353.9823107128336,316.52242407738737,0.3348893851959246,0.2994499916861438,25.064237913092583,24.7347549310704,965.169911553564,964.9826121203868,48.2,47.56454469259915,8082.349072622381,7,0.2672734481687295,1967-11-05
1967,7,382.4912262758668,0.674,7.667955835544343,0.0199722529939943,40.0,6.0,4.0,3.0,53.0,106.0,0.27758441813739754,276.4912262758668,276.4912262758668,,193.96285912405605,82.52836715181073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,326.4912262758668,990.5,965.3122488187047,25.18775118129528,0.1507606465713522,0.0252982452551733,990.3239411081735,0.28944008639146773,0.08440322649281874,0.0,0.0,24.722252203077296,14.168867816981523,0.0,0.0,,0.9283755917499479,0.5227366924424337,0.0,0.0,43.828397021031314,18.358338768771613,0.0,0.0,0.8926353772104136,0.37389691993424873,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.464731462851326,17.807588605708467,0.0,0.0,56.27232006855979,0.14664122747168967,5.632757357689651e-05,402.90237744418727,360.34880084276085,0.2941594359467658,0.2630910263483958,24.849815443824053,24.55983460216806,965.4130606984988,965.2017440042138,64.04673123563958,48.2,9453.749771518045,7,0.3126240003808877,1967-11-12
1967,8,423.98595116976793,0.6244285714285714,6.632605529073909,0.0156002905614737,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,111.71428571428571,0.2634927380717967,312.27166545548215,312.27166545548215,,156.13583272774113,156.13583272774113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,5.428571428571429,3.0,55.142857142857146,365.8430940269108,990.5,965.5079367802639,24.992063219736078,0.1646491416642795,0.0324543330910964,990.3028965252446,0.1726349517871831,0.1726349517871831,0.0,0.0,24.622324793193506,24.622324793193506,0.0,0.0,,0.9194196036367686,0.9194196036367686,0.0,0.0,34.663667644662816,34.663667644662816,0.0,0.0,0.705981011092929,0.705981011092929,0.0,0.0,0.97,0.97,0.96,0.96,33.62375761532293,33.62375761532293,0.0,0.0,67.24751523064586,0.1586096571265781,5.982034405909417e-05,435.49688511870175,402.90237744418727,0.2712419763642074,0.25220745170707,24.74361597835844,24.55473402696172,965.559735983034,965.4130606984988,69.18011260188808,64.04673123563958,11297.582558748505,7,0.37359730683692144,1967-11-19
1967,9,436.0598679967169,0.61,3.9674967346776464,0.009119794721476901,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2692085017435502,318.63129656814544,318.63129656814544,,159.31564828407272,159.31564828407272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,374.4884394252883,990.5,965.5622694059851,24.93773059401482,0.16770035229300095,0.033726259313629055,990.2985733883934,0.17962376774084232,0.17962376774084232,0.0,0.0,24.55668021466734,24.55668021466734,0.0,0.0,,0.9206355794992896,0.9206355794992896,0.0,0.0,35.32269273270934,35.32269273270934,0.0,0.0,0.7194031106458113,0.7194031106458113,0.0,0.0,0.97,0.97,0.96,0.96,34.26301195072806,34.26301195072806,0.0,0.0,68.52602390145611,0.15716880948121248,5.97399726272265e-05,445.541354005931,426.6328809909446,0.2845533715993118,0.2590714132802513,24.609422148427317,24.51178691265481,965.6049360930268,965.5198479644592,70.14341176294042,67.29575132087874,11512.372015444627,7,0.3807001327858673,1967-11-26
1967,10,479.29670435009376,0.5661428571428572,8.496645787678094,0.01772111686010296,44.0,8.0,6.0,4.0,64.0,126.0,0.26316300048334407,353.29670435009376,353.29670435009376,,176.64835217504688,176.64835217504688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,411.29670435009376,990.5,965.7568351695754,24.743164830424607,0.18069113102862436,0.040659340870018705,990.2786495281014,0.22122870547483497,0.22122870547483497,0.0,0.0,24.300585653051122,24.300585653051122,0.0,0.0,,0.9268905214403274,0.9268905214403274,0.0,0.0,39.018073359922106,39.018073359922106,0.0,0.0,0.7946654452122629,0.7946654452122629,0.0,0.0,0.9712676407401585,0.9712676407401585,0.96,0.96,37.89976294287357,37.89976294287357,0.0,0.0,75.79952588574714,0.15808503983016878,5.959561522905662e-05,505.01787451967766,459.2604427967548,0.2743541316833184,0.2494961195578247,24.42657627926229,24.137753286618626,965.8725804353384,965.6666719925854,81.46262098176037,71.50722512019826,12734.32034880552,7,0.42110847714303973,1967-12-03
1967,11,543.0865465844296,0.5207142857142857,8.415667065457114,0.015612111138182044,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.21968484867528598,423.9436894415724,423.9436894415724,,211.97184472078624,211.97184472078624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,478.515118013001,990.5,966.0438894596299,24.456110540370087,0.20441459478434082,0.05478873788831445,990.2407966673272,0.3184798081891986,0.3184798081891986,0.0,0.0,23.87842739950822,23.87842739950822,0.0,0.0,,0.9373616245489939,0.9373616245489939,0.0,0.0,46.52494693588527,46.52494693588527,0.0,0.0,0.9475549274111051,0.9475549274111051,0.0,0.0,0.9796574522558765,0.9796574522558765,0.96,0.96,45.57971410634997,45.57971410634997,0.0,0.0,91.15942821269992,0.16779687199127033,5.973349442676176e-05,563.9275439778775,516.7730027239134,0.2438207865655777,0.2092467396921989,24.062367003888845,23.739462594991718,966.1376739479005,965.9254785122577,95.64593448038583,84.09854579931098,15314.783939733588,7,0.506441267848333,1967-12-10
1967,12,593.8186016974023,0.4865714285714286,7.385747098438466,0.012375616649100142,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.20450317844500093,472.3900302688309,472.3900302688309,,236.19501513441546,236.19501513441546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,528.1043159831166,990.5,966.2696840116489,24.230315988351094,0.22663770305564876,0.06447800605376612,990.2088842908906,0.39501788185048053,0.39501788185048053,0.0,0.0,23.544182397391236,23.544182397391236,0.0,0.0,,0.942483365414344,0.942483365414344,0.0,0.0,51.39462455999278,51.39462455999278,0.0,0.0,1.046733697759527,1.046733697759527,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1624848798017192,5.6740039250468824e-05,615.6277736669467,571.8920920403683,0.2069661983943044,0.1960856511047445,23.68618960399317,23.407870888094852,966.3625110946678,966.1735144141816,96.4,96.4,16195.200000000003,7,0.5355555555555557,1967-12-17
1967,13,662.8399779794875,0.454,12.432606056992865,0.018689147227621255,44.0,8.0,6.0,4.0,64.0,126.0,0.19036167175342186,536.8399779794875,536.8399779794875,,241.44463472216927,241.44463472216927,53.950708535148934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,594.8399779794875,990.5,966.5513599119179,23.948640088082065,0.26456292257755487,0.0847985908470724,990.1506384865753,0.42064653013784653,0.42064653013784653,0.07209933046368444,0.0,23.178632044519567,23.178632044519567,6.628491762124272,0.0,,0.9408815626183252,0.9408815626183252,0.26575358274682864,0.0,51.6789490839637,51.6789490839637,11.417022197986666,0.0,1.05252442126199,1.05252442126199,0.23252591034596057,0.0,0.9775383053203103,0.9775383053203103,0.963252591034596,0.96,45.51913640326594,45.51913640326594,11.090564974694514,0.0,102.1288377812264,0.15390388400638733,5.27936583931503e-05,702.6560160658968,623.8090120652902,0.2019848985234159,0.1793196060648023,23.354554369198954,23.018664984586337,966.7106240642636,966.3952360482612,118.52727075763252,96.4,17157.644747246035,7,0.5673824321179244,1967-12-24
1967,14,744.4672664971632,0.41814285714285715,10.958625935219695,0.0146709950210666,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.1842924555187318,607.3244093543061,607.3244093543061,,202.4414697847687,202.4414697847687,202.4414697847687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,666.181552211449,990.5,966.8778690659885,23.622130934011402,0.3051056366654534,0.11149298339713584,990.0834013799374,0.2903631526391778,0.2903631526391778,0.2903631526391778,0.0,22.91516916130962,22.91516916130962,22.91516916130962,0.0,,0.93389397339068,0.93389397339068,0.93389397339068,0.0,42.48037510034674,42.48037510034674,42.48037510034674,0.0,0.8651807556078764,0.8651807556078764,0.8651807556078764,0.0,0.9764175344773659,0.9764175344773659,0.9764175344773659,0.96,41.482370428585305,41.482370428585305,41.482370428585305,0.0,124.44711128575592,0.16715466796943385,5.692223321085993e-05,779.3663976124346,705.8654488603318,0.1929661151536546,0.1783500038310893,23.12123347740268,22.71409383514071,967.0174655904495,966.7234617954412,130.93454552893843,119.17917551091344,20907.114696006996,7,0.6913728404764219,1967-12-31
1967,15,894.4375130423339,0.36428571428571427,35.11295505540722,0.038291508201888085,46.0,7.0,6.0,4.0,76.0,139.0,0.15645583995307158,755.4375130423339,755.4375130423339,,241.26301526410788,241.26301526410788,241.26301526410788,31.648467250010185,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,814.4375130423339,990.5,967.4746695930264,23.02533040697355,0.40619773178417257,0.1740646691970151,989.9197375990188,0.4143070444114255,0.4143070444114255,0.4143070444114255,0.0496047585936034,22.030760961580935,22.030760961580935,22.030760961580935,3.056378583085046,,0.9407399912828723,0.9407399912828723,0.9407399912828723,0.13387583032409447,49.013371521852676,49.013371521852676,49.013371521852676,6.2229568059286695,0.9982356725428243,0.9982356725428243,0.9982356725428243,0.12674046447919898,0.979816903590777,0.979816903590777,0.979816903590777,0.9626740464479199,46.5704168437295,46.5704168437295,46.5704168437295,6.09052186248869,145.80177239367717,0.16325742969113693,5.378883918826559e-05,1025.1570830002852,794.2548359930772,0.1750068034854389,0.1355889768553268,22.626450696514755,21.394650081595323,967.9790651180008,967.0770193439724,170.5346121496833,133.61466141766667,24494.697762137766,7,0.8100098466315399,1968-01-07
1967,16,1417.211976938145,0.251,132.48248352272572,0.087122528557341,46.0,7.0,6.0,4.0,76.0,139.0,0.10272243615804368,1278.211976938145,1047.636901498211,,261.90922537455276,261.90922537455276,261.90922537455276,261.90922537455276,230.57507543993415,27.982176551326926,5.450703885139812,8.036990728465753,6.635253969494508,182.46995030550715,73.98217655132693,12.450703885139813,14.036990728465753,10.635253969494508,258.46995030550715,1148.1067726631434,990.5,969.2260403218977,21.27395967810235,0.780612707755921,0.4198058513409582,989.2995814409031,0.4873111275266059,0.4873111275266059,0.4873111275266059,0.4873111275266059,19.586229991478866,19.586229991478866,19.586229991478866,19.586229991478866,,0.9375332638086998,0.9375332638086998,0.9375332638086998,0.9375332638086998,47.0010760591275,47.0010760591275,47.0010760591275,47.0010760591275,0.9572520582307025,0.9572520582307025,0.9572520582307025,0.9572520582307025,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.97095563401826,45.97095563401826,45.97095563401826,45.97095563401826,183.88382253607304,0.13613310645436572,4.894056044620796e-05,1952.5344676593647,1059.9978690640885,0.1311323390892552,0.0711895243348142,21.19761310435435,17.6121607688899,970.9466498185918,968.0885647313444,192.8,173.52125079804134,30892.482186060275,7,1.0215767918670726,1968-01-14
1967,17,2651.3956851278244,0.114,165.726977243707,0.06422881025686406,49.0,8.0,7.0,5.0,81.0,150.0,0.05732004505199554,2501.3956851278244,1100.0,,275.0,275.0,275.0,275.0,1401.3956851278247,50.99999999999999,10.0,18.0,46.71318950426082,1275.6824956235637,100.0,18.0,25.0,51.71318950426082,1356.6824956235637,1243.0,990.5,972.6723344123775,17.827665587622487,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.88647617510421,15.88647617510421,15.88647617510421,15.88647617510421,,0.9210995515803705,0.9210995515803705,0.9210995515803705,0.9210995515803705,39.476172258926006,39.476172258926006,39.476172258926006,39.476172258926006,0.8039953616889207,0.8039953616889207,0.8039953616889207,0.8039953616889207,0.9720379130224307,0.9720379130224307,0.9720379130224307,0.9720379130224307,38.376907864320046,38.376907864320046,38.376907864320046,38.376907864320046,153.50763145728018,0.059027196594043284,3.876455339830308e-05,3112.6233083653137,2195.2181702718217,0.0683303382011576,0.0481908618999505,16.9875943144118,14.773168119013796,973.785642468468,971.57121627307,166.2233497856458,140.7724934581731,25789.28208482307,7,0.8528201747626677,1968-01-21
1967,18,3627.5886589720803,0.05357142857142857,162.92638076425334,0.04342158005295551,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.04679073975376909,3457.4458018292235,1100.0,,275.0,275.0,275.0,275.0,2357.4458018292235,48.42857142857143,9.142857142857142,16.714285714285715,71.12107996980338,2212.0390075737055,100.0,18.0,25.0,77.40679425551765,2307.181864716563,1243.0,990.5,974.8803911691792,15.61960883082075,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.678419418302472,13.678419418302472,13.678419418302472,13.678419418302472,,0.8955982265766783,0.8955982265766783,0.8955982265766783,0.8955982265766783,33.06113350097324,33.06113350097324,33.06113350097324,33.06113350097324,0.6733428411603511,0.6733428411603511,0.6733428411603511,0.6733428411603511,0.97,0.97,0.97,0.97,32.069299495944044,32.069299495944044,32.069299495944044,32.069299495944044,128.27719798377618,0.03588541905226867,3.2393231814084895e-05,4253.107973715088,3185.838009938993,0.0527547763007599,0.0429016817215952,14.604058614039552,12.415622995583128,976.1431875918986,973.9547519734422,138.8731685268787,113.40546933722068,21550.5692612744,7,0.7126510999098676,1968-01-28
1967,19,5006.488733120866,0.017285714285714286,146.41458671461064,0.030187764984457213,55.0,10.0,10.0,8.0,114.0,197.0,0.039461094356787275,4809.488733120866,1100.0,,275.0,275.0,275.0,275.0,3709.488733120865,45.000000000000014,8.0,15.0,72.0,3569.488733120865,100.0,18.0,25.0,80.0,3683.488733120865,1243.0,990.5132654874024,977.4878791722252,13.025386315177084,0.9213340664527429,0.48,989.1119314209496,0.5349,0.5349,0.5349,0.5349,11.08915224872436,11.08915224872436,11.08915224872436,11.08915224872436,,0.7981648355024541,0.7981648355024541,0.7981648355024541,0.7981648355024541,23.907442964318594,23.907442964318594,23.907442964318594,23.907442964318594,0.4869132986622931,0.4869132986622931,0.4869132986622931,0.4869132986622931,0.9674769467736916,0.9674769467736916,0.9674769467736916,0.9674769467736916,23.13340619556198,23.13340619556198,23.13340619556198,23.13340619556198,92.53362478224793,0.0186180559789687,2.336707696521412e-05,5278.010080717362,4515.173590483621,0.04363065916562,0.0373246729330279,11.936042916896774,10.660699215195557,977.9381355243048,976.622767670585,107.30454228357584,85.15177548870491,15545.648963417652,7,0.5140756932347107,1968-02-04
1967,20,5099.230417515109,0.016142857142857143,60.281047837460655,0.012024145217950172,55.0,10.0,10.0,8.0,114.0,197.0,0.038659523184480585,4902.230417515109,1100.0,,275.0,275.0,275.0,275.0,3802.23041751511,44.999999999999986,8.0,15.0,72.0,3662.23041751511,100.0,18.0,25.0,80.0,3776.23041751511,1243.0,990.5153416607658,977.6568508995872,12.858490761178635,0.9205585082545192,0.48,989.1147831525113,0.5349,0.5349,0.5349,0.5349,10.923032252924122,10.923032252924122,10.923032252924122,10.923032252924122,,0.7862080027214072,0.7862080027214072,0.7862080027214072,0.7862080027214072,23.168629261915466,23.168629261915466,23.168629261915466,23.168629261915466,0.47186617641375694,0.47186617641375694,0.47186617641375694,0.47186617641375694,0.9671020384352537,0.9671020384352537,0.9671020384352537,0.9671020384352537,22.40779557912761,22.40779557912761,22.40779557912761,22.40779557912761,89.63118231651045,0.017607218989256927,2.2634136948613745e-05,5278.010080717362,4856.042745855138,0.0405680119204364,0.0373246729330279,11.312252362566817,10.660699215195557,977.9381355243048,977.2465582249148,96.38191107799308,85.15177548870491,15058.038629173754,7,0.49795101286950244,1968-02-11
1967,21,4531.172446862028,0.02428571428571429,70.4275066352541,0.015384564871670784,55.0,10.0,10.0,8.0,114.0,197.0,0.043495884967903596,4334.172446862028,1100.0,,275.0,275.0,275.0,275.0,3234.1724468620273,45.0,8.0,15.0,72.0,3094.1724468620273,100.0,18.0,25.0,80.0,3208.1724468620273,1243.0,990.5,976.6520455777575,13.847954422242521,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.906765009724243,11.906765009724243,11.906765009724243,11.906765009724243,,0.8557614031629647,0.8557614031629647,0.8557614031629647,0.8557614031629647,27.485494655443667,27.485494655443667,27.485494655443667,27.485494655443667,0.5597860418623964,0.5597860418623964,0.5597860418623964,0.5597860418623964,0.97,0.97,0.97,0.97,26.660929815780356,26.660929815780356,26.660929815780356,26.660929815780356,106.64371926312143,0.023559692607444716,2.693023213715188e-05,4729.203013262547,4432.218100140775,0.0444472712192892,0.0416560675123344,12.087851464224164,11.54436907321132,977.0144415142704,976.4709591232576,109.49677069977808,100.37782207000728,17916.144836204403,7,0.5924651070173413,1968-02-18
1967,22,4482.766586795076,0.025714285714285714,16.598765863150224,0.003720988258057557,58.714285714285715,11.142857142857142,12.0,11.714285714285714,137.14285714285714,230.71428571428572,0.051513927439275006,4252.05230108079,1100.0,,275.0,275.0,275.0,275.0,3152.0523010807906,41.285714285714285,6.857142857142857,13.0,68.28571428571429,3022.623729652219,100.0,18.0,25.0,80.0,3159.766586795076,1243.0,990.5,976.563462853835,13.936537146165035,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.995347733646756,11.995347733646756,11.995347733646756,11.995347733646756,,0.862738088215974,0.862738088215974,0.862738088215974,0.862738088215974,27.91039637742387,27.91039637742387,27.91039637742387,27.91039637742387,0.5684398447540503,0.5684398447540503,0.5684398447540503,0.5684398447540503,0.97,0.97,0.97,0.97,27.073084486101155,27.073084486101155,27.073084486101155,27.073084486101155,108.29233794440462,0.02415876294243074,2.734654998596076e-05,4501.386000873192,4432.218100140775,0.0710705098176452,0.0437642983653891,12.087851464224164,11.96127420588379,976.597536381598,976.4709591232576,109.49677069977808,107.75867830161958,18193.112774659978,7,0.6016240996911368,1968-02-25
1967,23,4256.1325191885235,0.031,52.60913355281615,0.012342529220742086,68.0,14.0,17.0,21.0,195.0,315.0,0.07404931621618498,3941.132519188523,1100.0,,275.0,275.0,275.0,275.0,2841.132519188523,32.0,4.000000000000002,8.0,59.0,2738.132519188523,100.0,18.0,25.0,80.0,2933.132519188523,1243.0,990.5,976.1487225101149,14.351277489885026,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.41008807736675,12.41008807736675,12.41008807736675,12.41008807736675,,0.8727735934270974,0.8727735934270974,0.8727735934270974,0.8727735934270974,29.21297695216782,29.21297695216782,29.21297695216782,29.21297695216782,0.5949689806958822,0.5949689806958822,0.5949689806958822,0.5949689806958822,0.97,0.97,0.97,0.97,28.33658764360278,28.33658764360278,28.33658764360278,28.33658764360278,113.34635057441112,0.026656547639307228,2.862281580161897e-05,4415.415344009801,4110.977625580697,0.0766241095645721,0.071340966921118,12.675721532669051,12.118600507943816,976.440210079538,975.8830890548128,116.54246693791168,109.86134645155792,19042.18689650107,7,0.6297019476356174,1968-03-03
1967,24,3963.6515884714945,0.038571428571428576,34.89843196540129,0.008796346047207543,60.285714285714285,11.428571428571429,12.714285714285714,14.142857142857142,151.28571428571428,249.85714285714286,0.06299006566684347,3713.794445614352,1100.0,,275.0,275.0,275.0,275.0,2613.794445614352,39.714285714285715,6.571428571428569,12.285714285714283,65.85714285714286,2489.3658741857803,100.0,18.0,25.0,80.0,2640.6515884714945,1243.0,990.5,975.5992153202899,14.900784679710146,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.959595267191869,12.959595267191869,12.959595267191869,12.959595267191869,,0.8846767659400034,0.8846767659400034,0.8846767659400034,0.8846767659400034,30.921486261284088,30.921486261284088,30.921486261284088,30.921486261284088,0.6297655043031382,0.6297655043031382,0.6297655043031382,0.6297655043031382,0.97,0.97,0.97,0.97,29.99384167344556,29.99384167344556,29.99384167344556,29.99384167344556,119.97536669378225,0.030283134385502602,3.0296809771157134e-05,4056.5448687282815,3866.688601822888,0.0776522903588027,0.0593490662361981,13.1613037883809,12.77533347770906,975.7834771097728,975.3975067991008,122.35284708109606,117.75214029335432,20155.861604555415,7,0.6665298149654568,1968-03-10
1967,25,3819.4850315558297,0.04442857142857143,32.24517987468452,0.008400040801415685,59.0,11.0,12.0,13.0,144.0,239.0,0.06258027950201729,3580.4850315558297,1100.0,,275.0,275.0,275.0,275.0,2480.4850315558297,41.0,6.999999999999998,13.0,67.0,2352.4850315558297,100.0,18.0,25.0,80.0,2496.4850315558297,1243.0,990.5,975.297480185916,15.20251981408413,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.261330401565855,13.261330401565855,13.261330401565855,13.261330401565855,,0.890030085765406,0.890030085765406,0.890030085765406,0.890030085765406,31.832241820388507,31.832241820388507,31.832241820388507,31.832241820388507,0.6483144973602547,0.6483144973602547,0.6483144973602547,0.6483144973602547,0.97,0.97,0.97,0.97,30.877274565776855,30.877274565776855,30.877274565776855,30.877274565776855,123.5090982631074,0.0323423931254038,3.1189166228057424e-05,3905.3241765826656,3773.148259641381,0.063342329416633,0.0611985047062433,13.359520227765522,13.079433165675702,975.479377421806,975.1992903597162,124.64513970680513,121.4099397973858,20749.528508202045,7,0.6861616570172634,1968-03-17
1967,26,4556.3238782038525,0.02542857142857143,183.03289587887068,0.0396177260144665,59.0,11.0,12.0,13.0,144.0,239.0,0.052925203029049926,4317.3238782038525,1100.0,,275.0,275.0,275.0,275.0,3217.323878203853,41.0,7.0,13.0,67.0,3089.323878203853,100.0,18.0,25.0,80.0,3233.323878203853,1243.0,990.5041350111849,976.6879796770298,13.816155334155074,0.924744771844035,0.48,989.0993902393408,0.5349,0.5349,0.5349,0.5349,11.876510562311063,11.876510562311063,11.876510562311063,11.876510562311063,,0.8408813174470113,0.8408813174470113,0.8408813174470113,0.8408813174470113,27.014290430692693,27.014290430692693,27.014290430692693,27.014290430692693,0.550189214474393,0.550189214474393,0.550189214474393,0.550189214474393,0.969181840039019,0.969181840039019,0.969181840039019,0.969181840039019,26.185094926180756,26.185094926180756,26.185094926180756,26.185094926180756,104.74037970472303,0.02343689363354286,2.6449590834526012e-05,5186.55444773476,3951.464588094282,0.0604839027838195,0.046080688520369,12.981659436520085,10.791327182300954,977.7972938495116,975.5771511509616,120.27230803953668,87.35150444230526,17596.38379039347,7,0.5818909983595724,1968-03-24
1967,27,5364.193007714114,0.012142857142857144,40.650743337010944,0.007607991393353026,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.053481494778225044,5077.193007714114,1100.0,,275.0,275.0,275.0,275.0,3977.1930077141146,31.571428571428573,4.428571428571429,7.857142857142845,56.714285714285715,3876.621579142686,100.0,18.0,25.0,80.0,4041.1930077141146,1243.0,990.5361464408782,978.0708572318798,12.465289208998538,0.9127868461852867,0.48,989.1433595946929,0.5349,0.5349,0.5349,0.5349,10.537602362813207,10.537602362813207,10.537602362813207,10.537602362813207,,0.7584658834017365,0.7584658834017365,0.7584658834017365,0.7584658834017365,21.555660967360232,21.555660967360232,21.555660967360232,21.555660967360232,0.439015498316909,0.439015498316909,0.439015498316909,0.439015498316909,0.9639015498316909,0.9639015498316909,0.9639015498316909,0.9639015498316909,20.777641149035194,20.777641149035194,20.777641149035194,20.777641149035194,83.11056459614078,0.0154956640371509,2.0987516312156756e-05,5396.855655881256,5278.010080717362,0.0550455106689984,0.0452822174162115,10.660699215195557,10.49094962868184,978.1211577100572,977.9381355243048,85.15177548870491,82.34032421546576,13962.57485215165,7,0.46172535886744875,1968-03-31
1967,28,5359.074250844077,0.012285714285714285,65.96567422705526,0.012336713814406286,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.060717484676800756,5034.502822272649,1100.0,,275.0,275.0,275.0,275.0,3934.5028222726496,23.999999999999982,4.0,6.142857142857139,54.142857142857146,3846.2171079869354,100.0,18.0,25.0,80.0,4036.074250844078,1243.0,990.5357302501134,978.0629743462998,12.47275590381355,0.9129423149748268,0.48,989.1427879351386,0.5349,0.5349,0.5349,0.5349,10.544913588838696,10.544913588838696,10.544913588838696,10.544913588838696,,0.7589921241266419,0.7589921241266419,0.7589921241266419,0.7589921241266419,21.590217979267766,21.590217979267766,21.590217979267766,21.590217979267766,0.43971930711339635,0.43971930711339635,0.43971930711339635,0.43971930711339635,0.9639719307113397,0.9639719307113397,0.9639719307113397,0.9639719307113397,20.813289967375688,20.813289967375688,20.813289967375688,20.813289967375688,83.25315986950275,0.015553183277038788,2.1023525219571406e-05,5513.419393582916,5168.2234116951895,0.0704303918395445,0.0535058153463441,10.817509779202844,10.32445923768443,978.3006658661176,977.7690640540104,87.79621805672346,79.63419400954373,13986.530858076465,7,0.46251755483057094,1968-04-07
1967,29,4669.326496798354,0.022,111.86889795187874,0.023780845908361714,84.0,14.0,20.0,27.0,219.0,364.0,0.07810798313405376,4305.326496798354,1100.0,,275.0,275.0,275.0,275.0,3205.3264967983537,16.0,4.000000000000002,5.0,53.0,3127.3264967983537,100.0,18.0,25.0,80.0,3346.3264967983537,1243.0,990.5012434857192,976.9037621089855,13.597481376733688,0.9258249062488044,0.48,989.0954185794704,0.5349,0.5349,0.5349,0.5349,11.656756470484904,11.656756470484904,11.656756470484904,11.656756470484904,,0.8377786434956661,0.8377786434956661,0.8377786434956661,0.8377786434956661,26.36334379866076,26.36334379866076,26.36334379866076,26.36334379866076,0.5369316455939055,0.5369316455939055,0.5369316455939055,0.5369316455939055,0.9697155588919454,0.9697155588919454,0.9697155588919454,0.9697155588919454,25.56573853197716,25.56573853197716,25.56573853197716,25.56573853197716,102.26295412790864,0.02200387618707813,2.5823978315128442e-05,5026.681589958155,4385.141126032038,0.0830075907566904,0.0724135781202385,12.174002326843144,11.019676882867309,977.5510896485356,976.3848082606386,110.5193196268094,91.2730798608067,17180.17629348865,7,0.5681275229328258,1968-04-14
1967,30,4004.080467492857,0.03785714285714286,83.14664404050161,0.020568181253496045,84.0,14.0,20.0,27.0,219.0,364.0,0.09104817219477075,3640.080467492857,1100.0,,275.0,275.0,275.0,275.0,2540.080467492857,16.0,4.0,5.0,53.0,2462.080467492857,100.0,18.0,25.0,80.0,2681.080467492857,1243.0,990.5,975.6683946207107,14.831605379289256,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.890415966770977,12.890415966770977,12.890415966770977,12.890415966770977,,0.882879899458227,0.882879899458227,0.882879899458227,0.882879899458227,30.698298259653093,30.698298259653093,30.698298259653093,30.698298259653093,0.6252199238218551,0.6252199238218551,0.6252199238218551,0.6252199238218551,0.97,0.97,0.97,0.97,29.7773493118635,29.7773493118635,29.7773493118635,29.7773493118635,119.10939724745398,0.029829332269048544,3.0078130618043937e-05,4273.309782167689,3803.114617748527,0.0957110254582573,0.0851798766190445,13.296020087967,12.378653686114935,976.1801569013668,975.2627904995148,123.90933398947097,112.96212546006058,20010.378737572268,7,0.6617188735969666,1968-04-21
1967,31,3455.5011474184066,0.05971428571428571,84.61311590107003,0.024566961655764368,73.14285714285714,14.0,18.285714285714285,24.714285714285715,209.28571428571428,339.42857142857144,0.09819359253117413,3116.072575989835,1100.0,,275.0,275.0,275.0,275.0,2016.0725759898348,26.857142857142865,4.0,6.714285714285713,55.285714285714285,1923.2154331326922,100.0,18.0,25.0,80.0,2132.5011474184066,1243.0,990.5,974.5261810028627,15.973818997137235,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.03262958461896,14.03262958461896,14.03262958461896,14.03262958461896,,0.90187503932067,0.90187503932067,0.90187503932067,0.90187503932067,34.13464745124191,34.13464745124191,34.13464745124191,34.13464745124191,0.6952066690680633,0.6952066690680633,0.6952066690680633,0.6952066690680633,0.97,0.97,0.97,0.97,33.11060802770465,33.11060802770465,33.11060802770465,33.11060802770465,132.44243211081863,0.038427793979582334,3.3445058613843084e-05,3670.338943913297,3210.822806441037,0.1041145168329019,0.0932866938146033,14.55111464049957,13.57737806347506,974.9814325240068,974.0076959469822,138.27990765007382,127.17996686560002,22250.328594617527,7,0.7357912895045479,1968-04-28
