WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1967,32,2976.0050731098827,0.08828571428571429,55.856457824505796,0.018727832464829484,65.0,14.0,17.0,23.0,202.0,321.0,0.10800604451063124,2655.0050731098827,1100.0,,275.0,275.0,275.0,275.0,1555.005073109883,35.0,4.0,8.0,57.0,1451.005073109883,100.0,18.0,25.0,80.0,1653.005073109883,1243.0,990.5,973.4558743144032,17.044125685596846,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.102936273078571,15.102936273078571,15.102936273078571,15.102936273078571,,0.9142166413160993,0.9142166413160993,0.9142166413160993,0.9142166413160993,37.23962675750294,37.23962675750294,37.23962675750294,37.23962675750294,0.758444536812687,0.758444536812687,0.758444536812687,0.758444536812687,0.97,0.97,0.97,0.97,36.122437954777844,36.122437954777844,36.122437954777844,36.122437954777844,144.48975181911138,0.04865225220173156,3.6487311065432166e-05,3148.286826213541,2819.8276016694963,0.1138367465478917,0.101960214465614,15.47991637655536,14.68708376558697,973.8717268218948,973.0788942109264,148.74428390632835,139.80481838901753,24274.27830561071,7,0.8027208434395077,1968-05-05
1967,33,2605.6822184343705,0.11614285714285713,46.14670211791476,0.017563130351440474,65.0,14.0,17.0,23.0,202.0,321.0,0.12331532611417671,2284.682218434371,1100.0,,275.0,275.0,275.0,275.0,1184.682218434371,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1080.6822184343707,100.0,18.0,25.0,80.0,1282.6822184343707,1243.0,990.5,972.5619915617382,17.938008438261836,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.996819025743557,15.996819025743557,15.996819025743557,15.996819025743557,,0.9232942152559233,0.9232942152559233,0.9232942152559233,0.9232942152559233,39.83407133870738,39.83407133870738,39.83407133870738,39.83407133870738,0.8112845486498449,0.8112845486498449,0.8112845486498449,0.8112845486498449,0.9712579634764074,0.9712579634764074,0.9712579634764074,0.9712579634764074,38.689684145918655,38.689684145918655,38.689684145918655,38.689684145918655,154.75873658367462,0.059480476157651965,3.9080489036281467e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,16.259636515789104,15.6503603016614,972.9084502858204,972.2991740716926,157.82413910667714,150.67933014185377,25999.467746057337,7,0.8597707587981923,1968-05-12
1967,34,2340.588690659461,0.13942857142857143,39.264975900404224,0.01682012097942776,65.0,14.0,17.0,23.0,202.0,321.0,0.1373040314680714,2019.588690659461,1100.0,,275.0,275.0,275.0,275.0,919.5886906594611,35.0,4.0,8.000000000000002,57.0,815.5886906594609,100.0,18.0,25.0,80.0,1017.5886906594609,1243.0,990.5,971.9221106326264,18.5778893673737,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.636699954855423,16.636699954855423,16.636699954855423,16.636699954855423,,0.9269757657751799,0.9269757657751799,0.9269757657751799,0.9269757657751799,41.592224792649496,41.592224792649496,41.592224792649496,41.592224792649496,0.8470921546364458,0.8470921546364458,0.8470921546364458,0.8470921546364458,0.9747092154636446,0.9747092154636446,0.9747092154636446,0.9747092154636446,40.54088417138691,40.54088417138691,40.54088417138691,40.54088417138691,162.16353668554763,0.06939587782634357,4.095038805190597e-05,2467.4434971899177,2221.9458555412634,0.1444679667596152,0.1300941644116979,16.92307921203723,16.330498697712976,972.2283118897687,971.6357313754444,165.4739425177722,158.63629571801525,27243.474163172006,7,0.9009085371419314,1968-05-19
1967,35,2109.455828424801,0.16485714285714284,31.107542524613173,0.014863146282555242,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1477634732859589,1797.598685567658,1100.0,,275.0,275.0,275.0,275.0,697.5986855676581,35.42857142857143,4.2857142857142865,8.428571428571429,49.115147378319435,600.3406810464813,100.0,18.0,25.0,71.11514737831943,795.3406810464813,1243.0,990.5,971.364203723784,19.135796276215974,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.194606863697693,17.194606863697693,17.194606863697693,17.194606863697693,,0.9297843062450877,0.9297843062450877,0.9297843062450877,0.9297843062450877,43.11709273313359,43.11709273313359,43.11709273313359,43.11709273313359,0.8781485281697269,0.8781485281697269,0.8781485281697269,0.8781485281697269,0.9778148528169727,0.9778148528169727,0.9778148528169727,0.9778148528169727,42.1609316787664,42.1609316787664,42.1609316787664,42.1609316787664,168.6437267150656,0.08005562974356172,4.258679967552162e-05,2187.823512835168,2004.1930578689712,0.157225143667993,0.1282311596634629,17.448689413315257,17.005443487534755,971.553367099947,971.1101211741664,171.62206447009706,166.43102374009254,28332.14608813102,7,0.9369095928614755,1968-05-26
1967,36,1817.1094088377117,0.1945714285714286,44.33910725425773,0.024364245837795784,62.0,12.0,14.0,16.0,153.0,257.0,0.14175218343376106,1560.1094088377117,1100.0,,275.0,275.0,275.0,275.0,460.1094088377117,38.0,6.0,11.0,28.644943740869216,376.4644650968425,100.0,18.0,25.0,44.644943740869216,529.4644650968424,1243.0,990.5,970.5091227054756,19.990877294524303,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.049687882006026,18.049687882006026,18.049687882006026,18.049687882006026,,0.9338867875640827,0.9338867875640827,0.9338867875640827,0.9338867875640827,45.46149247438717,45.46149247438717,45.46149247438717,45.46149247438717,0.9258959770750952,0.9258959770750952,0.9258959770750952,0.9258959770750952,0.9799854152034202,0.9799854152034202,0.9799854152034202,0.9799854152034202,44.55161885384445,44.55161885384445,44.55161885384445,44.55161885384445,178.2064754153778,0.09837010912985725,4.5001635205903486e-05,1966.6544541756928,1693.8193070891668,0.1517281087329528,0.1306787775830805,18.448009749193595,17.566542350914112,970.9922682365676,970.110800838288,182.4199849165107,173.0102728627496,29938.687869783476,7,0.9900359745298769,1968-06-02
1967,37,1538.5513072975486,0.22571428571428573,42.02811128897552,0.027716830403888774,62.0,12.0,14.0,16.0,153.0,257.0,0.1675290820782556,1281.5513072975486,1100.0,,275.0,275.0,275.0,275.0,181.5513072975486,31.702765420888255,5.168277178236437,8.585675052527579,11.30280512358279,124.79178452231353,93.70276542088826,17.168277178236437,22.58567505252758,27.302805123582793,277.79178452231355,1233.4567176516523,990.5,969.6091657620382,20.890834237961744,0.906750478165731,0.48,989.1132495218342,0.5349,0.5349,0.5349,0.5349,18.969183759796017,18.969183759796017,18.969183759796017,18.969183759796017,,0.9369696021137364,0.9369696021137364,0.9369696021137364,0.9369696021137364,47.9349296633881,47.9349296633881,47.9349296633881,47.9349296633881,0.9762714799060711,0.9762714799060711,0.9762714799060711,0.9762714799060711,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.96021568379592,46.96021568379592,46.96021568379592,46.96021568379592,187.8408627351837,0.12255285379842548,4.743456129676356e-05,1645.7136786211431,1399.6225280663384,0.1836209369643833,0.1561632520520378,19.47595647956222,18.603427933474897,969.9553826540068,969.1603189368298,192.8,184.05309694233503,31557.26493951086,7,1.0435603485287983,1968-06-09
1967,38,1211.873056170964,0.27285714285714285,35.4585872449206,0.028916920428119185,62.0,12.0,14.0,16.0,153.0,257.0,0.21257245630020477,954.8730561709641,954.8730561709641,,238.71826404274103,238.71826404274103,238.71826404274103,238.71826404274103,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1042.873056170964,990.5,968.5659569421275,21.934043057872486,0.6226991724064138,0.32094053137395445,989.5563602962195,0.40477211611407593,0.40477211611407593,0.40477211611407593,0.40477211611407593,20.585631237978017,20.585631237978017,20.585631237978017,20.585631237978017,,0.9383827272344629,0.9383827272344629,0.9383827272344629,0.9383827272344629,45.16873389323525,45.16873389323525,45.16873389323525,45.16873389323525,0.9199334805139562,0.9199334805139562,0.9199334805139562,0.9199334805139562,0.9796680987162922,0.9796680987162922,0.9796680987162922,0.9796680987162922,44.18017183986042,44.18017183986042,44.18017183986042,44.18017183986042,176.72068735944168,0.14589576390956807,5.148118866093723e-05,1355.589210120566,1151.4124173518942,0.2232041240193224,0.1895854570700975,20.95067376020231,19.6448684605493,969.0180574480818,968.3758675973916,192.8,168.353013841959,29689.075476386206,7,0.9817815964413428,1968-06-16
1967,39,1108.711922622421,0.29871428571428565,11.159489233058236,0.010105735343582915,62.0,12.0,14.0,16.0,153.0,257.0,0.23188879212919503,851.7119226224212,851.7119226224212,,222.64579009275394,222.64579009275394,222.64579009275394,183.77455234415933,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,939.7119226224212,990.5,968.2416660425276,22.25833395747239,0.5151434281285775,0.23136953809793687,989.7534870337735,0.35369541090282086,0.35369541090282086,0.35369541090282086,0.2788810046218172,21.15812558034307,21.15812558034307,21.15812558034307,18.135244700849004,,0.9363324270030275,0.9363324270030275,0.9363324270030275,0.8016604873458697,43.265683882273926,43.265683882273926,43.265683882273926,35.66134788132548,0.8811748244862306,0.8811748244862306,0.8811748244862306,0.7263003641817817,0.975487179275321,0.975487179275321,0.975487179275321,0.9726300364181781,41.64690146016949,41.64690146016949,41.64690146016949,34.7611871744552,159.70189155496365,0.14398863656338617,5.2067459192028824e-05,1132.2744617454025,1073.2959927204863,0.2394493240849445,0.2269767699289394,21.315863416857592,21.05859588661632,968.3157197369142,968.1303588342644,165.18589661251127,144.60000000000002,26829.917781233897,7,0.8872327308609093,1968-06-23
1967,40,986.1926654749468,0.3345714285714286,18.04186636289135,0.01811513801765991,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.23458134386188087,754.9069511892325,754.9069511892325,,251.6356503964108,251.6356503964108,251.6356503964108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,836.0498083320897,990.5,967.8343435249122,22.665656475087726,0.4202911852765988,0.16758195569736287,989.9121268590261,0.4487064755216849,0.4487064755216849,0.4487064755216849,0.0,21.62907685859208,21.62907685859208,21.62907685859208,0.0,,0.9421213573070529,0.9421213573070529,0.9421213573070529,0.0,50.265801141809284,50.265801141809284,50.265801141809284,0.0,1.0237434041101687,1.0237434041101687,1.0237434041101687,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.97309687381742,47.97309687381742,47.97309687381742,0.0,143.91929062145226,0.1461357498033044,5.304085581061935e-05,1059.9978690640885,947.0029281802472,0.2424533175966805,0.2214294801881955,21.86727566531066,21.241690251053985,968.0885647313444,967.6880117127208,144.60000000000002,142.4205426217478,24178.44082440398,7,0.7995516145636237,1968-06-30
1967,41,864.6322236730239,0.3732857142857143,20.47337590557077,0.0237536784027679,58.0,11.0,11.0,11.0,136.0,227.0,0.26317203548714146,637.6322236730239,637.6322236730239,,212.54407455767463,212.54407455767463,212.54407455767463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,717.6322236730239,990.5,967.3585288946921,23.141471105307932,0.33434454658794444,0.1208462847815714,990.0448091686305,0.3210236065058876,0.3210236065058876,0.3210236065058876,0.0,22.365256667432543,22.365256667432543,22.365256667432543,0.0,,0.9357488058943308,0.9357488058943308,0.9357488058943308,0.0,43.59964203253116,43.59964203253116,43.59964203253116,0.0,0.8879764161411641,0.8879764161411641,0.8879764161411641,0.0,0.977032033439764,0.977032033439764,0.977032033439764,0.96,42.60619695902448,42.60619695902448,42.60619695902448,0.0,127.81859087707343,0.14773584129089085,5.5699450108093595e-05,924.6839937244496,803.6892968412517,0.2824474593504983,0.2454892715139229,22.72339085001397,22.010886284374628,967.5987359748976,967.114757187365,138.74096877155444,116.14760626515124,21473.523267348337,7,0.710103282650408,1968-07-07
1967,42,739.9712495386106,0.4198571428571429,14.433325825050701,0.0194145559581356,58.0,11.0,11.0,11.0,136.0,227.0,0.30711536896096325,512.9712495386106,512.9712495386106,,243.33404387377115,243.33404387377115,26.303161791068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.9712495386106,990.5,966.8598849981544,23.64011500184558,0.26350094260722146,0.07631022217511162,990.1601888352177,0.4236173044784457,0.4236173044784457,0.03426215742095626,0.0,22.876686532584795,22.876686532584795,3.266551990178773,0.0,,0.9417113313751768,0.9417113313751768,0.13260243720602397,0.0,51.4319951182861,51.4319951182861,5.47499613589037,0.0,1.0474948089263971,1.0474948089263971,0.11150704961080182,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.62503196609937,46.62503196609937,5.310746251813659,0.0,98.56081018401241,0.1331950835886544,5.3411057148454535e-05,779.3663976124346,702.6560160658968,0.323059925211985,0.2912622364723545,23.081847562639872,22.695924289252574,967.0174655904495,966.7106240642636,111.52567128808684,96.4,16558.216110914087,7,0.5475600565778468,1968-07-14
1967,43,668.5080511092375,0.4517142857142858,9.390032529122143,0.014227735196661229,58.0,11.0,11.0,11.0,136.0,227.0,0.33990327106979895,441.5080511092375,441.5080511092375,,220.75402555461875,220.75402555461875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,521.5080511092375,990.5,966.5740322044369,23.92596779556308,0.22355936310233965,0.058301610221847475,990.2181390266758,0.3455459281073882,0.3455459281073882,0.0,0.0,23.298560894131494,23.298560894131494,0.0,0.0,,0.9388254141134343,0.9388254141134343,0.0,0.0,47.34621651970924,47.34621651970924,0.0,0.0,0.9642813955134264,0.9642813955134264,0.0,0.0,0.9799947862271308,0.9799947862271308,0.96,0.96,46.113750004905334,46.113750004905334,0.0,0.0,92.22750000981067,0.1379416990263998,5.8058860126304266e-05,702.6560160658968,636.9257883620418,0.3563994489589869,0.323059925211985,23.49467603713422,23.081847562639872,966.7106240642636,966.4477031534482,96.4,86.57405307008004,15494.220001648193,7,0.5123750000545038,1968-07-21
1967,44,608.4205874966946,0.479,6.813421892165624,0.011235488559512116,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.3424150208183799,399.84915892526607,399.84915892526607,,199.92457946263303,199.92457946263303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,475.9920160681232,990.5,966.3326066997231,24.167393300277013,0.2035241138241465,0.04996983178505315,990.2465060543908,0.2831763211549557,0.2831763211549557,0.0,0.0,23.630723033512847,23.630723033512847,0.0,0.0,,0.933831135306751,0.933831135306751,0.0,0.0,43.26896388928271,43.26896388928271,0.0,0.0,0.8812416270729676,0.8812416270729676,0.0,0.0,0.9774399923167054,0.9774399923167054,0.96,0.96,42.296602566709915,42.296602566709915,0.0,0.0,84.59320513341981,0.1391304186733353,5.875885535418995e-05,623.8090120652902,589.2318351168824,0.372867674884977,0.3022363532107302,23.703320097326383,23.573057075374,966.3952360482612,966.251543258026,90.22893806149614,80.35437573174517,14211.65846241453,7,0.4699622507412213,1968-07-28
1967,45,563.7822749562769,0.505,5.461930236897923,0.009665554945616614,54.0,9.0,8.0,6.0,107.0,184.0,0.32647837028829146,379.7822749562769,379.7822749562769,,189.8911374781385,189.8911374781385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,450.7822749562769,990.5,966.1370202373031,24.362979762696796,0.19462681400750556,0.04595645499125533,990.2594167310011,0.2553114458744886,0.2553114458744886,0.0,0.0,23.867085047823544,23.867085047823544,0.0,0.0,,0.9309976487640789,0.9309976487640789,0.0,0.0,41.378618897686884,41.378618897686884,0.0,0.0,0.842741729077126,0.842741729077126,0.0,0.0,0.9742741729077126,0.9742741729077126,0.96,0.96,40.3165462873808,40.3165462873808,0.0,0.0,80.6330925747616,0.14299496892778674,5.897421796019045e-05,583.0034913422678,550.9983234585969,0.333939310096333,0.3156070293444913,23.948765081604463,23.743668125168742,966.22351571104,966.0794924555636,84.88764503073824,77.80151983160769,13546.359552559952,7,0.44796162541534235,1968-08-04
1967,46,527.1712363745406,0.533,6.568635562702752,0.012539358681286786,58.0,10.0,10.0,7.0,117.0,202.0,0.38345882750008636,325.17123637454057,325.17123637454057,,162.58561818727028,162.58561818727028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.17123637454057,990.5,965.9722705636852,24.527729436314612,0.17782340127256432,0.03503424727490807,990.2871423514525,0.18740947731010724,0.18740947731010724,0.0,0.0,24.127462310457002,24.127462310457002,0.0,0.0,,0.9214828654488418,0.9214828654488418,0.0,0.0,35.44876588217424,35.44876588217424,0.0,0.0,0.7219707918976423,0.7219707918976423,0.0,0.0,0.97,0.97,0.96,0.96,34.38530290570902,34.38530290570902,0.0,0.0,68.77060581141804,0.13039514189343868,5.874922897270016e-05,548.1781559247493,505.01787451967766,0.3999858424657189,0.3684933407447366,24.264351892750906,23.996687921965567,966.0668017016612,965.8725804353384,73.1248762420048,64.15214655048526,11553.461776318229,7,0.3820589211745446,1968-08-11
1967,47,482.0796749078271,0.5618571428571429,4.976989304683992,0.010313225575005127,58.0,10.0,10.0,7.0,117.0,202.0,0.4191741966268605,280.0796749078271,280.0796749078271,,197.83729217872087,82.2423827291062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,358.0796749078271,990.5,965.7693585370852,24.730641462914814,0.16190919018289468,0.02601593498156537,990.3120748748355,0.3043296945232744,0.08379824632646897,0.0,0.0,24.23838664322711,13.918179931464097,0.0,0.0,,0.92811994359477,0.5223591995626141,0.0,0.0,43.80388333155748,17.95815720611944,0.0,0.0,0.8921361167323315,0.3657465826093573,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.07655534707872,17.41941248993586,0.0,0.0,55.495967837014575,0.11491088611596624,5.489447909517557e-05,494.6810831907137,470.1789493868897,0.4296236576805633,0.4083438944078709,24.38001547217259,24.07365676402337,965.8260648743582,965.715805272241,61.98740578751417,48.2,9323.32259661845,7,0.3083109324278588,1968-08-18
1967,48,458.016787412534,0.587,3.519656482994102,0.007736077779256271,58.0,10.0,10.0,7.0,117.0,202.0,0.4411194863649572,256.016787412534,256.016787412534,,256.016787412534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,334.016787412534,990.5,965.6610755433564,24.838924456643603,0.1534166505907638,0.021203357482506728,990.3253799919266,0.46394359924643364,0.0,0.0,0.0,24.20036084932389,0.0,0.0,0.0,,0.9457860334316966,0.0,0.0,0.0,57.46505116232261,0.0,0.0,0.0,1.1703676407805013,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10525722397421253,5.2330445393082356e-05,467.1571483252964,445.541354005931,0.4533810345185399,0.4324026737558149,24.30775969532323,24.120824814648262,965.7022071674638,965.6049360930268,48.2,48.2,8097.600000000001,7,0.26777777777777784,1968-08-25
1967,49,432.8478296790026,0.6147142857142857,3.2959335764664877,0.007646547316634728,48.0,8.0,7.0,4.0,79.0,146.0,0.33742063903409797,286.8478296790026,286.8478296790026,,143.4239148395013,143.4239148395013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,349.8478296790026,990.5,965.5478152335554,24.952184766444525,0.1590039165936066,0.027369565935800484,990.3136265174707,0.14572036177485084,0.14572036177485084,0.0,0.0,24.620090922140275,24.620090922140275,0.0,0.0,,0.9141382190092092,0.9141382190092092,0.0,0.0,31.656236511867338,31.656236511867338,0.0,0.0,0.6447298678588052,0.6447298678588052,0.0,0.0,0.97,0.97,0.96,0.96,30.706549416511315,30.706549416511315,0.0,0.0,61.41309883302263,0.14185606022328298,5.94713458391574e-05,442.799181369126,422.4698189706656,0.345586816960616,0.3297205734404724,24.68297493181836,24.559656641577455,965.592596316161,965.501114185368,63.533928671767285,59.19480008482181,10317.400603947803,7,0.3411838824056813,1968-09-01
1967,50,411.8457842875373,0.639,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.35458150721267145,265.8457842875373,265.8457842875373,,265.8457842875373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,328.8457842875373,990.5,965.4533060292939,25.046693970706137,0.15159164314813428,0.023169156857507416,990.3252391999944,0.500201490536958,0.0,0.0,0.0,24.37173168016355,0.0,0.0,0.0,,0.9467230668099689,0.0,0.0,0.0,60.153154514892435,0.0,0.0,0.0,1.2251151632360984,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11706047018938878,5.0390595865104034e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,24.450260887178963,24.297115268530977,965.4913001847146,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1968-09-08
1967,51,390.40111433658376,0.663,3.152205012140842,0.00811149237933107,48.0,8.0,7.0,4.0,79.0,146.0,0.3741156120608496,244.4011143365838,244.4011143365838,,244.4011143365838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,307.40111433658376,990.5,965.3517982590083,25.1482017409917,0.1440231537623831,0.018880222867316714,990.3370966233704,0.4229365942620524,0.0,0.0,0.0,24.56236177009995,0.0,0.0,0.0,,0.9445363492326013,0.0,0.0,0.0,55.60410685688016,0.0,0.0,0.0,1.1324665347633434,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12350940069406126,5.483516656323628e-05,402.90237744418727,380.8369423592014,0.3833661700347713,0.3623706589326961,24.64813506806835,24.450260887178963,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1968-09-15
1967,52,368.6203147163322,0.6900000000000001,3.836375949481107,0.010515709500341487,48.0,8.0,7.0,4.0,79.0,146.0,0.3962988083274266,222.62031471633213,222.62031471633213,,222.62031471633213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,285.6203147163322,990.5,965.2431015735816,25.25689842641837,0.13633603378729953,0.014524062943266372,990.3491399032694,0.3511518000897399,0.0,0.0,0.0,24.754886529598043,0.0,0.0,0.0,,0.9405928277135135,0.0,0.0,0.0,50.833024597763405,0.0,0.0,0.0,1.0352958166550592,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.94624718903212,0.0,0.0,0.0,47.94624718903212,0.13011737848828545,5.989961175842778e-05,380.8369423592014,353.9823107128336,0.4124499885488396,0.3833661700347713,24.88125416279388,24.64813506806835,965.304184711796,965.169911553564,48.2,46.61109065303224,8054.9695277573965,7,0.2663680399390673,1968-09-22
1967,53,352.10075790684095,0.7065000000000001,1.8815528059926687,0.00537250036145465,48.0,8.0,7.0,4.0,79.0,146.0,0.41466587626140017,206.10075790684095,206.10075790684095,,206.10075790684095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,269.10075790684095,990.5,965.1605037895341,25.339496210465825,0.1305057696398026,0.01122015158136815,990.3582740787788,0.30056746004207846,0.0,0.0,0.0,24.89720282920258,0.0,0.0,0.0,,0.9367121306303713,0.0,0.0,0.0,47.13834337594367,0.0,0.0,0.0,0.9600477265976306,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.19557650842479,0.0,0.0,0.0,46.19557650842479,0.1311973183532814,6.226139334406911e-05,353.9823107128336,350.2192051008483,0.4168817639739608,0.4124499885488396,24.91315149561128,24.88125416279388,965.169911553564,965.1510960255042,46.61109065303224,45.78006236381735,2217.38767240439,2,0.256642091713471,1968-09-29
1968,1,336.87099983934365,0.7287142857142858,3.5083441235801245,0.010458444546098514,44.0,7.0,6.0,3.0,60.0,120.0,0.35636348567131154,216.8709998393436,216.8709998393436,,216.8709998393436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,273.87099983934365,990.5,965.0843549991968,25.41564500080332,0.13218933602325292,0.013374199967868672,990.354436464009,0.333066553817276,0.0,0.0,0.0,24.93701491099492,0.0,0.0,0.0,,0.9394270130223622,0.0,0.0,0.0,49.82389821845248,0.0,0.0,0.0,1.0147433445713336,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.85929419444786,0.0,0.0,0.0,47.85929419444786,0.14209733050903506,6.133969137079514e-05,346.9384943839358,325.6607962357874,0.368481565441843,0.3458826332116472,25.03308821128621,24.84983541007689,965.1346924719196,965.028303981179,48.2,46.34803081336359,8040.361424667241,7,0.2658849677469326,1968-10-01
1968,2,313.27777470433136,0.7652857142857142,3.336572052809369,0.010709223188515957,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,114.28571428571429,0.36468102843193667,198.99206041861703,198.99206041861703,,198.99206041861703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,6.428571428571429,4.857142857142857,3.0,57.714285714285715,252.5634889900456,990.5,964.9663888735215,25.533611126478394,0.1246692543400876,0.010028758581254986,990.3653019870787,0.2802863030744365,0.0,0.0,0.0,25.118626810482645,0.0,0.0,0.0,,0.9348190145182158,0.0,0.0,0.0,45.823862603359714,0.0,0.0,0.0,0.9332762241010125,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.907385351292525,0.0,0.0,0.0,44.907385351292525,0.14337866399567448,6.268804774327948e-05,323.62655383883583,302.30479186612183,0.3791200587123675,0.3527726340664359,25.19617495474992,25.050255015962545,965.0181327691942,964.9115239593306,45.893747015413176,43.44366662901023,7544.440739017144,7,0.24948547417384734,1968-10-08
1968,3,295.87937665912006,0.7907142857142857,1.6832638732646745,0.005718224277668257,41.0,6.0,4.0,3.0,56.0,110.0,0.3718478073966443,185.87937665912003,185.87937665912003,,185.87937665912003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.87937665912003,990.5,964.8838467626174,25.616153237382655,0.1191338339490926,0.008587937665911958,990.372278228385,0.2445675781520968,0.0,0.0,0.0,25.24386388761551,0.0,0.0,0.0,,0.9309490170020049,0.0,0.0,0.0,42.84037204287945,0.0,0.0,0.0,0.8725126688977485,0.0,0.0,0.0,0.9772104545329465,0.96,0.96,0.96,41.8659422802552,0.0,0.0,0.0,41.8659422802552,0.14147540149843557,6.256126077243124e-05,302.30479186612183,290.5219447532691,0.3786288849657104,0.3638711755806848,25.28207040534565,25.19617495474992,964.9115239593306,964.8620877790132,43.44366662901023,40.536219007881705,7033.478303082874,7,0.23258856822364002,1968-10-15
1968,4,285.6182798768128,0.8078571428571429,0.9877108767544038,0.003461727678169472,41.0,6.0,4.0,3.0,56.0,110.0,0.3851596361649949,175.61827987681275,175.61827987681275,,175.61827987681275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.61827987681275,990.5,964.8424731195073,25.65752688049276,0.11551229262818374,0.007561827987681243,990.3769258793842,0.21829939156523534,0.0,0.0,0.0,25.316153368311713,0.0,0.0,0.0,,0.9273647485619859,0.0,0.0,0.0,40.4350822362933,0.0,0.0,0.0,0.8235250964621852,0.0,0.0,0.0,0.9723525096462184,0.96,0.96,0.96,39.31787983324036,0.0,0.0,0.0,39.31787983324036,0.13765015659252383,6.218821653374748e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,25.330101116632356,25.28207040534565,964.8620877790132,964.834431874464,40.536219007881705,38.81905437455026,6605.403811984382,7,0.21843266574022427,1968-10-22
1968,5,281.6488018016211,0.8155714285714286,0.32652780239452894,0.0011606894745754286,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.38243555096567833,173.9345160873354,173.9345160873354,,173.9345160873354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,224.36308751590678,990.5,964.8265952072064,25.673404792793495,0.11471633970480959,0.007393451608733485,990.3778902086866,0.21411126864735755,0.0,0.0,0.0,25.33718373283265,0.0,0.0,0.0,,0.9267518064160535,0.0,0.0,0.0,40.05423286281075,0.0,0.0,0.0,0.8157684900776119,0.0,0.0,0.0,0.9715768490077611,0.96,0.96,0.96,38.916130521539735,0.0,0.0,0.0,38.916130521539735,0.1381740458371519,6.214916232658553e-05,283.6079686159883,281.3222739992266,0.3910106314592865,0.3767920630425851,25.34585627788752,25.330101116632356,964.834431874464,964.8252890959968,39.271374479037576,38.2541806800388,6537.909927618676,7,0.2162007251196652,1968-10-29
1968,6,307.94238641671893,0.7735714285714286,8.12891804665014,0.02602946012250374,40.0,6.0,4.0,3.0,53.0,106.0,0.344769127268867,201.94238641671896,201.94238641671896,,201.94238641671896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.94238641671896,990.5,964.9421707635851,25.557829236414914,0.12445003637141057,0.0108057890049267,990.3647441746236,0.2895691357524092,0.0,0.0,0.0,25.133004275286176,0.0,0.0,0.0,,0.9354761191185731,0.0,0.0,0.0,46.562557956903525,0.0,0.0,0.0,0.9483209359858151,0.0,0.0,0.0,0.979051334270694,0.96,0.96,0.96,45.45793480362007,0.0,0.0,0.0,45.45793480362007,0.1475047592614024,6.253480938122552e-05,323.62655383883583,283.6079686159883,0.3737553656100772,0.3275380179488837,25.318725811423,25.00326665693009,965.0181327691942,964.834431874464,48.2,39.839048698578345,7636.933047008173,7,0.25254408224233377,1968-11-05
1968,7,338.0653850684853,0.7281428571428571,7.331484784409538,0.02164228879053106,40.0,6.0,4.0,3.0,53.0,106.0,0.31416186781033095,232.06538506848528,232.06538506848528,,232.06538506848528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.0653850684853,990.5,965.0903269253423,25.409673074657608,0.13508138881638795,0.016413077013697,990.3485055341699,0.38251795902589775,0.0,0.0,0.0,24.875660649801627,0.0,0.0,0.0,,0.942355878597712,0.0,0.0,0.0,53.34208729145559,0.0,0.0,0.0,1.086396889846346,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.95961023710213,0.0,0.0,0.0,47.95961023710213,0.14208380039152704,5.7612073265237176e-05,360.34880084276085,311.8155700798613,0.3399445382822018,0.2941594359467658,25.10424424489157,24.676858606990667,965.2017440042138,964.9590778503992,48.2,46.51727165971491,8057.214519833159,7,0.2664422790950119,1968-11-12
1968,8,399.0381081995273,0.6544285714285715,8.562875584833487,0.02160855393409186,40.0,6.0,4.0,3.0,53.0,106.0,0.2664469884798716,293.0381081995273,293.0381081995273,,184.06852859711768,108.96957960240961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,343.0381081995273,990.5,965.3904448139931,25.10955518600687,0.15660055459945105,0.028607621639905413,990.3147918237607,0.25749857504100265,0.11783053385667197,0.0,0.0,24.66684843472651,17.638729563915117,0.0,0.0,,0.9262256421192235,0.6557224572010844,0.0,0.0,41.37761173301708,24.22573529058403,0.0,0.0,0.8427212165583926,0.49339583076545884,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,37.27039180329508,23.498963231866508,0.0,0.0,60.76935503516159,0.15162657039298816,5.734518829863025e-05,420.28892993659525,364.6825175805071,0.2906637825779501,0.25220745170707,24.83273319006779,24.55983460216806,965.4913001847146,965.2234125879024,67.75443239314833,48.2,10209.251645907147,7,0.33760752797311994,1968-11-19
1968,9,455.8152037367055,0.5892857142857143,8.40186104962577,0.018499335757984885,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,111.71428571428571,0.2449793136317883,344.10091802241976,344.10091802241976,,172.05045901120988,172.05045901120988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.571428571428571,4.571428571428571,3.2857142857142856,56.142857142857146,396.3866323081341,990.5,965.6511684168152,24.848831583184847,0.17542890399279437,0.0388201836044839,990.2857509124027,0.20973546603227508,0.20973546603227508,0.0,0.0,24.424847029555277,24.424847029555277,0.0,0.0,,0.9253565554702962,0.9253565554702962,0.0,0.0,38.134769978882666,38.134769978882666,0.0,0.0,0.776675559651378,0.776675559651378,0.0,0.0,0.970145399715817,0.970145399715817,0.96,0.96,36.99647451129493,36.99647451129493,0.0,0.0,73.99294902258984,0.16236229475415506,5.973250859410029e-05,472.4927083802066,426.6328809909446,0.2697165192734291,0.2291569500275786,24.59785804010716,24.34377337664476,965.7262171877107,965.5198479644592,76.72818008101629,69.10527111133186,12430.815435795093,7,0.411071939014388,1968-11-26
1968,10,493.1592932916423,0.554,4.646452305638726,0.0094377198998588,44.0,8.0,6.0,4.0,64.0,126.0,0.2555861625755024,367.1592932916423,367.1592932916423,,183.57964664582116,183.57964664582116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,425.1592932916423,990.5,965.8192168198123,24.680783180187664,0.18558366877824253,0.043431858658328416,990.2709844725634,0.23858798698691958,0.23858798698691958,0.0,0.0,24.21317966576417,24.21317966576417,0.0,0.0,,0.9292829042155951,0.9292829042155951,0.0,0.0,40.509098306535925,40.509098306535925,0.0,0.0,0.8250325520679416,0.8250325520679416,0.0,0.0,0.9726390312491987,0.9726390312491987,0.96,0.96,39.40249820701159,39.40249820701159,0.0,0.0,78.80499641402318,0.15977365227743018,5.961908399140785e-05,505.01787451967766,477.3484869166725,0.2639581007449489,0.2494961195578247,24.3132729581965,24.137753286618626,965.8725804353384,965.748068191125,81.46262098176037,75.29787521997619,13239.239397555892,7,0.43780553563346203,1968-12-03
1968,11,530.1347651049049,0.5308571428571429,6.568635562702752,0.01234539970428217,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22496562694152686,410.9919079620478,410.9919079620478,,205.4959539810239,205.4959539810239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,465.5633365334764,990.5,965.9856064429721,24.514393557027965,0.19984350924753622,0.052198381592409505,990.2479581091601,0.29919539183850885,0.29919539183850885,0.0,0.0,23.96315627434952,23.96315627434952,0.0,0.0,,0.9357167582844678,0.9357167582844678,0.0,0.0,45.185620014010276,45.185620014010276,0.0,0.0,0.920277393360698,0.920277393360698,0.0,0.0,0.979437350891412,0.979437350891412,0.96,0.96,44.2578742542085,44.2578742542085,0.0,0.0,88.515748508417,0.1669241833958002,5.982699776416927e-05,550.9983234585969,512.1178199937132,0.2460371326300396,0.2141567314748222,24.092251289763844,23.82488188042534,966.0794924555636,965.9045301899716,93.054961941934,83.05407448110493,14870.645749414058,7,0.4917541583800945,1968-12-10
1968,12,574.9095666701988,0.49714285714285716,6.387248247375136,0.011056610953818016,42.0,7.0,5.0,3.0,61.0,118.0,0.20534345460185288,456.9095666701988,456.9095666701988,,228.4547833350994,228.4547833350994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,510.9095666701988,990.5,966.187093050016,24.312906949984153,0.21751085507283946,0.061381913334039716,990.2211072315931,0.36948190447698187,0.36948190447698187,0.0,0.0,23.66453227710031,23.66453227710031,0.0,0.0,,0.9410877556275172,0.9410877556275172,0.0,0.0,49.89271977264254,49.89271977264254,0.0,0.0,1.0161450055528012,1.0161450055528012,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.007032946204895,48.007032946204895,0.0,0.0,96.01406589240979,0.16706982923074176,5.840774974823295e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.74674430082011,23.521529945347897,966.280690775356,966.1327263384364,96.4,95.42626338324132,16130.363069924846,7,0.5334114771800544,1968-12-17
1968,13,627.4676469371003,0.4705714285714286,7.419989149717821,0.011835119194833486,42.0,7.0,5.0,3.0,61.0,118.0,0.18817270996337893,509.4676469371003,509.4676469371003,,254.73382346855016,254.73382346855016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,563.4676469371003,990.5,966.4098705877484,24.090129412251617,0.24673433579046122,0.07431305511695098,990.1789526090926,0.4594309034781347,0.4594309034781347,0.0,0.0,23.309651117866075,23.309651117866075,0.0,0.0,,0.9447996544211934,0.9447996544211934,0.0,0.0,55.01085139283378,55.01085139283378,0.0,0.0,1.1203839387542518,1.1203839387542518,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15372753593618413,5.260913661919971e-05,647.6489852382476,608.7950640130589,0.1938254873851422,0.1821974598734095,23.434546478326173,23.17329065065313,966.490595940953,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1968-12-24
1968,14,679.6797845177534,0.4465714285714286,7.858147261092735,0.011513959596863129,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.20005185507561002,543.6797845177534,543.6797845177534,,244.9991295890721,244.9991295890721,53.68152533960921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,601.9654988034678,990.5,966.618719138071,23.881280861929003,0.26861228589206065,0.08747191380710133,990.1439158003008,0.4338934304878955,0.4338934304878955,0.07136428597478908,0.0,23.091303231741914,23.091303231741914,6.618219435799803,0.0,,0.9410243886581533,0.9410243886581533,0.26566266103598263,0.0,52.250862417876185,52.250862417876185,11.338910229528867,0.0,1.064172350669576,1.064172350669576,0.2309350352246205,0.0,0.9773792178081763,0.9773792178081763,0.9630935035224619,0.96,45.436694604494896,45.436694604494896,11.008123175923462,0.0,101.88151238491325,0.1497223882353694,5.19862478872139e-05,702.6560160658968,654.21608557748,0.2084563313841065,0.1803685396940993,23.163768025299312,22.99264747963825,966.7106240642636,966.51686434231,115.58529334719636,96.4,17116.094080665425,7,0.566008402138407,1968-12-31
1968,15,721.9673762582888,0.4282857142857143,5.284503912775871,0.0072603030226823856,46.0,7.0,6.0,4.0,76.0,139.0,0.19260462579643584,582.9673762582887,582.9673762582887,,194.32245875276294,194.32245875276294,194.32245875276294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.9673762582888,990.5,966.7878695050331,23.712130494966864,0.29134495892443385,0.10316844926173466,990.1054865918138,0.2673333904674265,0.2673333904674265,0.2673333904674265,0.0,23.05028369631325,23.05028369631325,23.05028369631325,0.0,,0.9316896598678365,0.9316896598678365,0.9316896598678365,0.0,40.924564024277814,40.924564024277814,40.924564024277814,0.0,0.833494175647206,0.833494175647206,0.833494175647206,0.0,0.9733494175647205,0.9733494175647205,0.9733494175647205,0.96,39.83559338259171,39.83559338259171,39.83559338259171,0.0,119.50678014777516,0.16551473392214283,5.6944057211302836e-05,739.6475434553279,702.6560160658968,0.1978208352619644,0.1879273462474429,23.163768025299312,22.94620581454725,966.8585901738212,966.7106240642636,123.0916420688422,115.58529334719636,20077.139064826228,7,0.6639265563765286,1969-01-07
1968,16,787.9345683407009,0.4004285714285714,13.578003464486937,0.017078151226177615,46.0,7.0,6.0,4.0,76.0,139.0,0.17661268451407075,648.9345683407009,648.9345683407009,,216.31152278023364,216.31152278023364,216.31152278023364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,707.9345683407009,990.5,967.0517382733627,23.448261726637238,0.32883346456187373,0.12468037050221027,990.0464861649359,0.331609990546875,0.331609990546875,0.331609990546875,0.0,22.66313790102628,22.66313790102628,22.66313790102628,0.0,,0.9371920990692433,0.9371920990692433,0.9371920990692433,0.0,45.04746601349466,45.04746601349466,45.04746601349466,0.0,0.9174636662626205,0.9174636662626205,0.9174636662626205,0.0,0.9794290407188876,0.9794290407188876,0.9794290407188876,0.96,44.12170609180778,44.12170609180778,44.12170609180778,0.0,132.36511827542336,0.1679744991232272,5.666965675225619e-05,834.6935677067364,760.52821131929,0.182767710561159,0.1665281791758537,22.824472342478785,22.3866865480672,967.2387742708268,966.9421128452772,140.74941197483196,127.29842370529752,22237.339870271124,7,0.7353617681967964,1969-01-14
1968,17,866.8412069849655,0.37228571428571433,8.166917426917864,0.009353441190696971,46.0,7.0,6.0,4.0,76.0,139.0,0.1604509382412825,727.8412069849655,727.8412069849655,,242.6137356616552,242.6137356616552,242.6137356616552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,786.8412069849655,990.5,967.3673648279398,23.132635172060173,0.3781327190916156,0.15404364441514742,989.9678236364932,0.41674115208493717,0.41674115208493717,0.41674115208493717,0.0,22.183717656468474,22.183717656468474,22.183717656468474,0.0,,0.9418579910393591,0.9418579910393591,0.9418579910393591,0.0,49.70560162165719,49.70560162165719,49.70560162165719,0.0,1.0123340452476006,1.0123340452476006,1.0123340452476006,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.852738004068,47.852738004068,47.852738004068,0.0,143.55821401220402,0.1656756617836724,5.48217224061289e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,22.3866865480672,22.022465815974023,967.4674479587808,967.2387742708268,144.60000000000002,140.74941197483196,24117.779954050275,7,0.7975456334011334,1969-01-21
1968,18,963.0055968739773,0.3417142857142857,19.042156186446245,0.019649513729209814,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15445897188342284,814.1484540168345,814.1484540168345,,241.34630899879994,241.34630899879994,241.34630899879994,90.10952702043461,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,875.2913111596916,990.5,967.7489419283529,22.751058071646998,0.45619769346970324,0.203328541568075,989.8404737649622,0.4173761424405626,0.4173761424405626,0.4173761424405626,0.13409493771222206,21.674155694168633,21.674155694168633,21.674155694168633,9.260649651592558,,0.939651028842082,0.939651028842082,0.939651028842082,0.4006369362531092,48.23699915115435,48.23699915115435,48.23699915115435,17.84921444675742,0.9824236079664838,0.9824236079664838,0.9824236079664838,0.36352778913966227,0.9777813503425377,0.9777813503425377,0.9777813503425377,0.9663527789139662,44.94300719021738,44.94300719021738,44.94300719021738,17.400150047360235,152.22917161801237,0.15802287293887596,5.191299755307695e-05,1025.1570830002852,906.4211780013768,0.1667640888170038,0.1430877058368119,21.9262700041155,21.44732268237499,967.9790651180008,967.5256847120056,165.92463050203503,144.60000000000002,25574.50083182608,7,0.8457176201000688,1969-01-28
1968,19,1082.6488853398916,0.3077142857142857,15.302482677873902,0.0140827636802056,49.0,8.0,7.0,5.0,93.0,162.0,0.14975210221725835,920.6488853398916,920.6488853398916,,230.16222133497294,230.16222133497294,230.16222133497294,230.16222133497294,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,984.6488853398916,990.5,968.1597536396397,22.340246360360343,0.5563312545610507,0.2865191082719134,989.6571496371671,0.3751674201637268,0.3751674201637268,0.3751674201637268,0.3751674201637268,21.122228577363646,21.122228577363646,21.122228577363646,21.122228577363646,,0.938389481869744,0.938389481869744,0.938389481869744,0.938389481869744,44.72904504041468,44.72904504041468,44.72904504041468,44.72904504041468,0.9109785140613988,0.9109785140613988,0.9109785140613988,0.9109785140613988,0.9794849952621191,0.9794849952621191,0.9794849952621191,0.9794849952621191,43.8121401892974,43.8121401892974,43.8121401892974,43.8121401892974,175.24856075718958,0.1618769320347457,5.2887207646162536e-05,1132.2744617454025,1042.8375986738165,0.1553453770807808,0.1430748510836116,21.34780646177792,20.839665955045003,968.3157197369142,968.0346324529748,182.7042920908386,168.9451231162573,29441.75820720785,7,0.9736031153177199,1969-02-04
1968,20,1247.4103285990848,0.26771428571428574,40.26736096750047,0.031107593614913213,49.0,8.0,7.0,5.0,93.0,162.0,0.1305135128280935,1085.4103285990848,1053.1815374241824,,263.29538435604564,263.29538435604564,263.29538435604564,263.29538435604564,32.22879117490246,9.748214614630992,1.5915452432050596,1.392602087804427,0.9947157770031623,18.50171345225882,58.74821461463099,9.59154524320506,8.392602087804427,5.9947157770031625,111.50171345225883,1129.913899369823,990.5,968.6783809195659,21.82161908043406,0.7423142569025506,0.4205840708525249,989.3371016722449,0.4912958995032562,0.4912958995032562,0.4912958995032562,0.4912958995032562,20.16742485317572,20.16742485317572,20.16742485317572,20.16742485317572,,0.9400457111383828,0.9400457111383828,0.9400457111383828,0.9400457111383828,48.90692333863044,48.90692333863044,48.90692333863044,48.90692333863044,0.9960676851044895,0.9960676851044895,0.9960676851044895,0.9960676851044895,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.606037084867445,47.606037084867445,47.606037084867445,47.606037084867445,190.42414833946978,0.1532811663862033,5.02869588629447e-05,1414.1459885179058,1141.726989184771,0.1418903131261468,0.114556772296037,20.78041453649343,19.397508763706234,969.2072408859808,968.345427680295,192.8,184.0160761482694,31991.256921030923,7,1.0579119352192765,1969-02-11
1968,21,2063.9505300569067,0.1712857142857143,198.38048179654993,0.0926889586438887,49.0,8.0,7.0,5.0,93.0,162.0,0.08240766825784458,1901.9505300569067,1100.0,,275.0,275.0,275.0,275.0,801.9505300569068,50.999999999999986,9.93071206384393,16.191698526803783,24.751559569657616,700.0765598966015,100.0,17.930712063843934,23.191698526803783,29.751559569657616,793.0765598966015,1241.1224105906476,990.5,971.1220001312612,19.377999868738794,0.921425828245089,0.48,989.0985741717549,0.5349,0.5349,0.5349,0.5349,17.44167404049372,17.44167404049372,17.44167404049372,17.44167404049372,,0.9301295063546898,0.9301295063546898,0.9301295063546898,0.9301295063546898,43.77355697619873,43.77355697619873,43.77355697619873,43.77355697619873,0.8915184720203407,0.8915184720203407,0.8915184720203407,0.8915184720203407,0.976772659261079,0.976772659261079,0.976772659261079,0.976772659261079,42.769215772096985,42.769215772096985,42.769215772096985,42.769215772096985,171.07686308838794,0.08857440987608964,4.320122805262322e-05,2802.809361093756,1454.6784350498776,0.1113648185720477,0.0577991504697921,19.24693497360044,15.520994888289913,973.0378156991918,969.3381918670842,190.83059032842823,149.21005514782198,28740.912998849177,7,0.9504270171577108,1969-02-18
1968,22,4502.6259246206055,0.031142857142857142,412.7119830167853,0.09591737628042461,57.142857142857146,10.571428571428571,11.285714285714286,11.857142857142858,136.71428571428572,227.57142857142858,0.04962497857278086,4275.054496049177,1100.0,,275.0,275.0,275.0,275.0,3175.0544960491775,42.857142857142854,7.428571428571429,13.714285714285714,65.78955003606306,3045.264946013114,100.0,18.0,25.0,77.64669289320591,3181.9792317273996,1243.0,990.5157623444957,976.5060995775284,14.009662766967365,0.9204013611100275,0.48,989.1153609833856,0.5349,0.5349,0.5349,0.5349,12.074361405857346,12.074361405857346,12.074361405857346,12.074361405857346,,0.8311594048613097,0.8311594048613097,0.8311594048613097,0.8311594048613097,27.3362031185105,27.3362031185105,27.3362031185105,27.3362031185105,0.556745481028727,0.556745481028727,0.556745481028727,0.556745481028727,0.9673734163619672,0.9673734163619672,0.9673734163619672,0.9673734163619672,26.461900119581014,26.461900119581014,26.461900119581014,26.461900119581014,105.84760047832405,0.025425761830949,2.6729192039980825e-05,5691.793242211253,3210.822806441037,0.0628906437756102,0.0358790192123373,14.55111464049957,10.069684190252126,978.5753615930053,974.0076959469822,138.27990765007382,75.59071122401272,17782.396880358443,7,0.5880422248795781,1969-02-25
1968,23,6437.566334772915,0.004714285714285714,142.10702811214418,0.02260396989852873,68.0,14.0,17.0,21.0,195.0,315.0,0.04898758388198036,6122.566334772915,0.0,,275.0,275.0,275.0,275.0,6122.566334772915,1132.0,4.0,8.0,59.0,4919.566334772915,1200.0,18.0,25.0,80.0,5114.566334772915,1243.0,990.6234192059813,979.5925822551183,11.030836950863009,0.8801859518443826,0.48,989.263233254137,0.5349,0.5349,0.5349,0.5349,9.13575099901861,9.13575099901861,9.13575099901861,9.13575099901861,1.0,0.6575647109689458,0.6575647109689458,0.6575647109689458,0.6575647109689458,16.212887293452976,16.212887293452976,16.212887293452976,16.212887293452976,0.33020137053875714,0.33020137053875714,0.33020137053875714,0.33020137053875714,0.96,0.96,0.96,0.96,15.564371801714858,15.564371801714858,15.564371801714858,15.564371801714858,62.25748720685943,0.00969982048614997,inf,6686.542438996262,6023.131598073686,0.0522983758317256,0.0471095491988361,9.603366261258309,8.85482612482712,979.9013126243552,979.0786831816114,68.74543227020158,58.446288467682926,10459.257850752385,7,0.34587492892699684,1969-03-04
