WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1968,24,6742.514442910296,0.004,79.27989539893679,0.011557039436028942,68.0,14.0,17.0,21.0,195.0,315.0,0.04673634082611757,6427.514442910296,0.0,,275.0,275.0,275.0,275.0,6427.514442910296,1132.0,4.0,8.0,59.0,5224.514442910296,1200.0,18.0,25.0,80.0,5419.514442910296,1243.0,990.6482136218099,979.9707179092086,10.677495712601026,0.8709239543620242,0.48,989.2972896674477,0.5349,0.5349,0.5349,0.5349,8.791671758239017,8.791671758239017,8.791671758239017,8.791671758239017,1.0,0.6327988907820831,0.6327988907820831,0.6327988907820831,0.6327988907820831,15.008416656355328,15.008416656355328,15.008416656355328,15.008416656355328,0.3056704003331024,0.3056704003331024,0.3056704003331024,0.3056704003331024,0.96,0.96,0.96,0.96,14.408079990101115,14.408079990101115,14.408079990101115,14.408079990101115,57.63231996040446,0.008556484296809871,inf,6995.244070625638,6625.504515920135,0.0475435492109469,0.0450305946182414,8.923696472503927,8.506511706064877,980.2841026475758,979.8256255997408,59.35898164767781,53.93862481805648,9682.22975334795,7,0.32017955533558035,1969-03-11
1968,25,7170.628871682163,0.003428571428571429,92.63876429690286,0.012740164926899642,68.0,14.0,17.0,21.0,195.0,315.0,0.0439747604324135,6855.628871682163,0.0,,275.0,275.0,275.0,275.0,6855.628871682163,1132.0,3.999999999999992,8.0,59.0,5652.628871682163,1200.0,18.0,25.0,80.0,5847.628871682163,1243.0,990.6820648003064,980.4408973177113,10.241167482595058,0.858278787313863,0.48,989.3437860129925,0.5349,0.5349,0.5349,0.5349,8.367988695281165,8.367988695281165,8.367988695281165,8.367988695281165,1.0,0.6023034196526437,0.6023034196526437,0.6023034196526437,0.6023034196526437,13.600841536461855,13.600841536461855,13.600841536461855,13.600841536461855,0.277002882616331,0.277002882616331,0.277002882616331,0.277002882616331,0.96,0.96,0.96,0.96,13.056807875003377,13.056807875003377,13.056807875003377,13.056807875003377,52.227231500013524,0.007302448831760428,inf,7519.533630693032,6891.694429252207,0.0457071919298922,0.0418908958281988,8.62334890241413,8.061598633750343,980.7783616128514,980.1557010922728,55.43049769319554,48.44391190669829,8774.174892002271,7,0.29015128611118624,1969-03-18
1968,26,7873.413420627895,0.0025714285714285717,100.84879966798806,0.012720180230304258,68.0,14.0,17.0,21.0,195.0,315.0,0.04003751816520408,7558.413420627895,0.0,,275.0,275.0,275.0,275.0,7558.413420627895,1132.0,4.0,8.0,59.0,6355.413420627895,1200.0,18.0,25.0,80.0,6550.413420627895,1243.0,990.7896192209507,981.0971253749734,9.692493845977149,0.8280595390390953,0.48,989.4815596819117,0.5349,0.5349,0.5349,0.5349,7.8495343069380485,7.8495343069380485,7.8495343069380485,7.8495343069380485,1.0,0.5649865849383389,0.5649865849383389,0.5649865849383389,0.5649865849383389,11.963433482696209,11.963433482696209,11.963433482696209,11.963433482696209,0.24365444974941358,0.24365444974941358,0.24365444974941358,0.24365444974941358,0.96,0.96,0.96,0.96,11.48489614338836,11.48489614338836,11.48489614338836,11.48489614338836,45.93958457355344,0.005843901058124758,inf,8225.475228368949,7584.196557556274,0.0415337336802221,0.0382956596736918,8.02213177286091,7.672768870699535,981.3729842911608,980.8391447641028,47.97074296352621,43.88348339536768,7717.850208356978,7,0.2552199142975191,1969-03-25
1968,27,8475.32887157157,0.002,57.81124319931769,0.006841989117004329,84.0,14.0,20.0,27.0,219.0,364.0,0.042949440244555034,8111.328871571569,0.0,,275.0,275.0,275.0,275.0,8111.328871571569,1116.0,4.0,5.0,53.0,6933.328871571569,1200.0,18.0,25.0,80.0,7152.328871571569,1243.0,990.9340789291772,981.5314280648992,9.402650864278096,0.8040683062072854,0.48,989.6500106229698,0.5349,0.5349,0.5349,0.5349,7.583682558070784,7.583682558070784,7.583682558070784,7.583682558070784,1.0,0.5458513514558073,0.5458513514558073,0.5458513514558073,0.5458513514558073,11.164208611822435,11.164208611822435,11.164208611822435,11.164208611822435,0.22737695747092537,0.22737695747092537,0.22737695747092537,0.22737695747092537,0.96,0.96,0.96,0.96,10.717640267349537,10.717640267349537,10.717640267349537,10.717640267349537,42.87056106939815,0.005058542460574786,inf,8539.833006270135,8404.50282254185,0.0433101169320462,0.0426237842979766,7.6089358682296435,7.560683351671621,981.5723331259276,981.4865139850266,43.156350255264464,42.61072871187461,7202.25425965889,7,0.23816978371887865,1969-04-01
1968,28,8158.918899525869,0.002142857142857143,83.20451295616567,0.010261713888933129,84.0,14.0,20.0,27.0,219.0,364.0,0.044637710165764864,7794.918899525869,0.0,,275.0,275.0,275.0,275.0,7794.918899525869,1116.0,4.000000000000004,5.0,52.99999999999998,6616.918899525871,1200.0,18.0,25.0,80.0,6835.918899525871,1243.0,990.8581405358863,981.3232212049414,9.534919330944717,0.8159629020595005,0.48,989.5621776338266,0.5349,0.5349,0.5349,0.5349,7.704056428885201,7.704056428885201,7.704056428885201,7.704056428885201,1.0,0.5545155115865724,0.5545155115865724,0.5545155115865724,0.5545155115865724,11.522581176015155,11.522581176015155,11.522581176015155,11.522581176015155,0.23467578769888298,0.23467578769888298,0.23467578769888298,0.23467578769888298,0.96,0.96,0.96,0.96,11.061677928974548,11.061677928974548,11.061677928974548,11.061677928974548,44.24671171589819,0.005428584296609157,inf,8426.994856245345,7867.080491082938,0.0462687524822685,0.0431945202541847,7.841209861260943,7.600916243938961,981.5007772259116,981.105055661618,45.83138869999393,43.06542681164139,7433.447568270897,7,0.24581506508832332,1969-04-08
1968,29,7320.436221738086,0.0031428571428571426,139.34086597581882,0.0191212823955552,84.0,14.0,20.0,27.0,219.0,364.0,0.04978056047054314,6956.436221738086,0.0,,275.0,275.0,275.0,275.0,6956.436221738086,1116.0,4.0,5.0,53.0,5778.436221738086,1200.0,18.0,25.0,80.0,5997.436221738086,1243.0,990.6976965775854,980.5865683811161,10.111128196469313,0.8524395095182185,0.48,989.3652570680671,0.5349,0.5349,0.5349,0.5349,8.243788686951065,8.243788686951065,8.243788686951065,8.243788686951065,1.0,0.5933638653030674,0.5933638653030674,0.5933638653030674,0.5933638653030674,13.200567909227399,13.200567909227399,13.200567909227399,13.200567909227399,0.2688506702490305,0.2688506702490305,0.2688506702490305,0.2688506702490305,0.96,0.96,0.96,0.96,12.6725451928583,12.6725451928583,12.6725451928583,12.6725451928583,50.69018077143321,0.006944225192894871,inf,7692.483726121502,6891.694429252207,0.052817199563431,0.0473189171351716,8.62334890241413,7.956038961644474,980.9409347025542,980.1557010922728,55.43049769319554,47.18355554539173,8515.95036960078,7,0.28161211539685116,1969-04-15
1968,30,6254.153978322726,0.005571428571428558,160.56895514390285,0.0257745368396082,84.0,14.0,20.0,27.0,219.0,364.0,0.05834513130753083,5890.153978322726,0.0,,275.0,275.0,275.0,275.0,5890.153978322726,1116.0,4.0,4.999999999999996,53.0,4712.153978322725,1200.0,18.0,25.0,80.0,4931.153978322725,1243.0,990.6085064975156,979.3536186468707,11.254887850644796,0.8857566202248156,0.48,989.2427498772906,0.5349,0.5349,0.5349,0.5349,9.35423123041995,9.35423123041995,9.35423123041995,9.35423123041995,1.0,0.673290280791206,0.673290280791206,0.673290280791206,0.673290280791206,17.01181822695304,17.01181822695304,17.01181822695304,17.01181822695304,0.34647287631268914,0.34647287631268914,0.34647287631268914,0.34647287631268914,0.96,0.96,0.96,0.96,16.331345497874917,16.331345497874917,16.331345497874917,16.331345497874917,65.32538199149967,0.0105119077706256,inf,6727.364712185816,5767.711743244887,0.0631099500467087,0.0541073682746317,9.961248229204209,8.808765511919084,979.9519322431104,978.6922760845972,73.96468075027092,57.83982367988519,10974.664174571944,7,0.36291878884166484,1969-04-22
1968,31,5272.980469535427,0.013857142857142858,116.87256605901673,0.02213067936348603,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06583846647294174,4926.123326678285,1100.0,,275.0,275.0,275.0,275.0,3826.123326678284,25.285714285714285,4.0,6.428571428571429,55.142857142857146,3735.266183821141,100.0,18.0,25.0,80.0,3949.9804695354264,1243.0,990.5283820180924,977.9283020797191,12.600079938373531,0.9156872599232543,0.48,989.1326947581692,0.5349,0.5349,0.5349,0.5349,10.669492678450272,10.669492678450272,10.669492678450272,10.669492678450272,,0.7679589636412052,0.7679589636412052,0.7679589636412052,0.7679589636412052,22.121898425025186,22.121898425025186,22.121898425025186,22.121898425025186,0.4505478294302482,0.4505478294302482,0.4505478294302482,0.4505478294302482,0.9650547829430247,0.9650547829430247,0.9650547829430247,0.9650547829430247,21.35309545420755,21.35309545420755,21.35309545420755,21.35309545420755,85.4123818168302,0.016282913217994226,2.156878328707833e-05,5668.636824632636,4949.60378083177,0.0686923671176895,0.0634422834829134,11.141035668559644,10.102758979142545,978.5397007099342,977.417774918922,93.39699005097944,76.1090005662975,14349.280145227473,7,0.4745132323157233,1969-04-29
1968,32,4311.60487150865,0.029714285714285714,139.82747826937515,0.03204566758397563,71.0,14.0,18.0,24.0,213.0,340.0,0.07912852392542265,3971.6048715086504,1100.0,,275.0,275.0,275.0,275.0,2871.604871508651,29.0,3.999999999999998,7.0,56.0,2775.6048715086504,100.0,18.0,25.0,80.0,2988.6048715086504,1243.0,990.5,976.2490316454595,14.250968354540678,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.309778942022403,12.309778942022403,12.309778942022403,12.309778942022403,,0.8668435257839907,0.8668435257839907,0.8668435257839907,0.8668435257839907,28.797947266289174,28.797947266289174,28.797947266289174,28.797947266289174,0.5865162376026307,0.5865162376026307,0.5865162376026307,0.5865162376026307,0.97,0.97,0.97,0.97,27.934008848300497,27.934008848300497,27.934008848300497,27.934008848300497,111.73603539320199,0.02608872385263867,2.8216170553838887e-05,4720.128111260116,3970.811432946144,0.0856248164239159,0.0720319431985144,12.94066255100062,11.560976143875784,976.997834443606,975.6181480364812,119.76998674194664,100.66682540764828,18771.653946057933,7,0.6207557521844554,1969-05-06
1968,33,3616.7643009666217,0.052714285714285714,80.81570282581735,0.022228721979869717,71.0,14.0,18.0,24.0,213.0,340.0,0.09422553981079303,3276.7643009666217,1100.0,,275.0,275.0,275.0,275.0,2176.7643009666217,28.999999999999993,4.0,6.999999999999998,56.0,2080.7643009666217,100.0,18.0,25.0,80.0,2293.7643009666217,1243.0,990.5,974.8679053044291,15.632094695570784,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.690905283052507,13.690905283052507,13.690905283052507,13.690905283052507,,0.8968526359642972,0.8968526359642972,0.8968526359642972,0.8968526359642972,33.120892493303934,33.120892493303934,33.120892493303934,33.120892493303934,0.6745599285805282,0.6745599285805282,0.6745599285805282,0.6745599285805282,0.97,0.97,0.97,0.97,32.12726571850481,32.12726571850481,32.12726571850481,32.12726571850481,128.50906287401924,0.0356715511025466,3.245178355404527e-05,3901.198240068088,3405.1015131654217,0.0998501802913746,0.0871527102898687,14.139428809583585,13.08817622162325,975.4706343658584,974.419381777898,133.68908175256925,121.5105253769012,21589.522562835235,7,0.7139392381889959,1969-05-13
1968,34,3056.54404852752,0.08299999999999999,76.00701598293881,0.024596993472300186,71.0,14.0,18.0,24.0,213.0,340.0,0.11147374846195617,2716.54404852752,1100.0,,275.0,275.0,275.0,275.0,1616.5440485275196,29.0,3.999999999999998,7.0,56.0,1520.5440485275196,100.0,18.0,25.0,80.0,1733.5440485275196,1243.0,990.5,973.6431422182853,16.856857781714602,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.915668369196325,14.915668369196325,14.915668369196325,14.915668369196325,,0.91216407101321,0.91216407101321,0.91216407101321,0.91216407101321,36.69658488201157,36.69658488201157,36.69658488201157,36.69658488201157,0.7473846208148995,0.7473846208148995,0.7473846208148995,0.7473846208148995,0.97,0.97,0.97,0.97,35.595687335551226,35.595687335551226,35.595687335551226,35.595687335551226,142.3827493422049,0.04673834713073111,3.595523973288003e-05,3278.6645629042023,2873.0524012848505,0.1183410368178281,0.1037007578777232,15.351442722311385,14.407354727994282,974.1514558594874,973.2073678651705,147.2900050066749,136.67230999766772,23920.301889490423,7,0.7910152741233606,1969-05-20
1968,35,2603.9336715053564,0.11614285714285713,64.24097287647535,0.024655596660036628,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12535742142619336,2277.3622429339275,1100.0,,275.0,275.0,275.0,275.0,1177.3622429339277,30.142857142857146,4.285714285714286,7.857142857142856,57.540329131907306,1077.5361995163062,100.0,18.0,25.0,79.54032913190731,1281.393342373449,1243.0,990.5,972.5577709312199,17.94222906878016,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.001039656261884,16.001039656261884,16.001039656261884,16.001039656261884,,0.9231386073268729,0.9231386073268729,0.9231386073268729,0.9231386073268729,39.83858037131165,39.83858037131165,39.83858037131165,39.83858037131165,0.811376382307773,0.811376382307773,0.811376382307773,0.811376382307773,0.9713692926987508,0.9713692926987508,0.9713692926987508,0.9713692926987508,38.69897312413411,38.69897312413411,38.69897312413411,38.69897312413411,154.79589249653645,0.059618308619150226,3.9089871842559706e-05,2769.1490746977324,2423.365591149523,0.1324105371926348,0.1177688316671856,16.436893643327714,15.602243855452675,972.956566732029,972.121916944154,159.8578989455486,150.1324092080378,26005.709939418124,7,0.8599771805363137,1969-05-27
1968,36,2247.256798789035,0.14942857142857144,44.38059072582649,0.01980969871428906,67.0,13.0,15.0,17.0,181.0,293.0,0.13059996630998788,1954.2567987890354,1100.0,,275.0,275.0,275.0,275.0,854.2567987890354,33.00000000000001,5.0,10.0,49.56438764304984,756.6924111459856,100.0,18.0,25.0,66.56438764304984,937.6924111459856,1243.0,990.5,971.6968267556977,18.80317324430231,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.861983831784034,16.861983831784034,16.861983831784034,16.861983831784034,,0.9281037994215617,0.9281037994215617,0.9281037994215617,0.9281037994215617,42.20690085664556,42.20690085664556,42.20690085664556,42.20690085664556,0.8596110154102964,0.8596110154102964,0.8596110154102964,0.8596110154102964,0.9759611015410296,0.9759611015410296,0.9759611015410296,0.9759611015410296,41.193041254926605,41.193041254926605,41.193041254926605,41.193041254926605,164.77216501970642,0.07349149618601382,4.160913258073395e-05,2384.832211470341,2112.7014560687376,0.1386849993208255,0.1228597964212141,17.186772590074376,16.52990524944982,972.028905338032,971.3720379974072,168.54892355463505,160.92800717972517,27681.72372331068,7,0.9154009167761468,1969-06-03
1968,37,1947.0246827160338,0.1817142857142857,44.43022645024852,0.02304919072321657,67.0,13.0,15.0,17.0,181.0,293.0,0.15085138749660762,1654.0246827160338,1100.0,,275.0,275.0,275.0,275.0,554.0246827160339,33.00000000000001,5.0,10.0,32.14477681287569,473.87990590315815,100.0,18.0,25.0,49.14477681287569,654.8799059031581,1243.0,990.5,970.9145363281417,19.58546367185826,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.644274259339984,17.644274259339984,17.644274259339984,17.644274259339984,,0.9320651315890557,0.9320651315890557,0.9320651315890557,0.9320651315890557,44.35397869345699,44.35397869345699,44.35397869345699,44.35397869345699,0.9033396882577797,0.9033396882577797,0.9033396882577797,0.9033396882577797,0.97946030407589,0.97946030407589,0.97946030407589,0.97946030407589,43.44341745182037,43.44341745182037,43.44341745182037,43.44341745182037,173.7736698072815,0.0895501073166589,4.388223985032361e-05,2076.782126371957,1801.689870916998,0.1626251025382482,0.1410836487272054,18.09950485067292,17.273474420376935,971.2853361671048,970.4593057368088,178.7637938008927,169.56438674809726,29193.97652762329,7,0.9654092767071194,1969-06-10
1968,38,1664.9629275846844,0.21071428571428572,35.79060167006953,0.021653609783880944,67.0,13.0,15.0,17.0,181.0,293.0,0.17631004411975768,1371.9629275846844,1100.0,,275.0,275.0,275.0,275.0,271.96292758468456,32.99999999999999,5.0,9.72810087196376,15.779419006619923,208.45540770610089,100.0,18.0,24.728100871963758,32.779419006619925,389.45540770610086,1242.7281008719638,990.5,970.0175725352736,20.48242746472639,0.9255851028772187,0.48,989.0944148971228,0.5349,0.5349,0.5349,0.5349,18.5419423618492,18.5419423618492,18.5419423618492,18.5419423618492,,0.935627118439825,0.935627118439825,0.935627118439825,0.935627118439825,46.78791377958146,46.78791377958146,46.78791377958146,46.78791377958146,0.9529106676085838,0.9529106676085838,0.9529106676085838,0.9529106676085838,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.852155503989835,45.852155503989835,45.852155503989835,45.852155503989835,183.4086220159593,0.11042847254195158,4.631530858988872e-05,1751.5174261192883,1551.1556592265113,0.1888914231509849,0.1672835197815754,18.91385324054521,18.261600441557896,970.2972101459238,969.649887514424,187.31981738234728,180.46334459055123,30812.64849868117,7,1.018936788977552,1969-06-17
1968,39,1422.8829156909342,0.2412857142857143,31.921050680989115,0.022489735493920728,67.0,13.0,15.0,17.0,181.0,293.0,0.20629325959773956,1129.8829156909342,1086.681765554719,,271.67044138867976,271.67044138867976,271.67044138867976,271.67044138867976,43.20115013621502,9.87876129394678,1.882681163923614,2.2116629762567417,2.506551373090974,26.72149332899691,76.87876129394678,14.882681163923616,17.21166297625674,19.50655137309098,207.72149332899693,1195.6548709888464,990.5,969.2357478399628,21.264252160037262,0.8396624128457674,0.46268629522113486,989.1976512919331,0.5222772856285939,0.5222772856285939,0.5222772856285939,0.5222772856285939,19.439626166341764,19.439626166341764,19.439626166341764,19.439626166341764,,0.9384102467190234,0.9384102467190234,0.9384102467190234,0.9384102467190234,48.58924694854175,48.58924694854175,48.58924694854175,48.58924694854175,0.9895976975263086,0.9895976975263086,0.9895976975263086,0.9895976975263086,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59236094880155,47.59236094880155,47.59236094880155,47.59236094880155,190.36944379520622,0.13402061578326416,4.867682373506561e-05,1511.0711996298642,1327.7083044595877,0.2206810027593062,0.1939021801697829,19.959567753930312,19.06421655430858,969.5203838757272,968.9299403854444,192.8,186.5229071535811,31982.066557594644,7,1.057608021084479,1969-06-24
1968,40,1202.8185436254512,0.274,25.18512672967047,0.020635648814756245,63.0,12.0,13.0,13.0,155.0,256.0,0.21302464904166815,946.818543625451,946.818543625451,,236.70463590636277,236.70463590636277,236.70463590636277,236.70463590636277,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1034.8185436254512,990.5,968.5374297085372,21.96257029146287,0.6104803150201121,0.3084367809894197,989.5810829039905,0.3969245070926891,0.3969245070926891,0.3969245070926891,0.3969245070926891,20.646728688360692,20.646728688360692,20.646728688360692,20.646728688360692,,0.9386379151125553,0.9386379151125553,0.9386379151125553,0.9386379151125553,44.9706030188565,44.9706030188565,44.9706030188565,44.9706030188565,0.9158982284899491,0.9158982284899491,0.9158982284899491,0.9158982284899491,0.9795918851690535,0.9795918851690535,0.9795918851690535,0.9795918851690535,44.053532967099876,44.053532967099876,44.053532967099876,44.053532967099876,176.2141318683995,0.1465061171049024,5.171590106866605e-05,1269.7472452468237,1151.4124173518942,0.2223356254822822,0.2016149284499819,20.9481737466172,20.22897926117748,968.74777705649,968.3758675973916,185.25993375403192,168.54611230325872,29603.974153891115,7,0.9789673992688861,1969-07-01
1968,41,1089.3807012110312,0.3057142857142857,15.51068838258256,0.01428652968660817,63.0,12.0,13.0,13.0,155.0,256.0,0.235155872403595,833.3807012110312,833.3807012110312,,237.16929914303165,237.16929914303165,237.16929914303165,121.87280378193635,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,921.3807012110312,990.5,968.1809107752348,22.319089224765353,0.49837011150282634,0.2172686638828043,989.7843612246144,0.40346420691627544,0.40346420691627544,0.40346420691627544,0.18398611652662902,21.19998624246345,21.19998624246345,21.19998624246345,12.106399017052675,,0.9383475617624646,0.9383475617624646,0.9383475617624646,0.5343154417358791,46.29176692315168,46.29176692315168,46.29176692315168,23.675397864208986,0.9428058436487105,0.9428058436487105,0.9428058436487105,0.48218732920995905,0.9767901614924244,0.9767901614924244,0.9767901614924244,0.9682187329209959,43.726641345496695,43.726641345496695,43.726641345496695,23.069498488353833,154.24942252484394,0.1415033110800286,5.138475326614635e-05,1127.726717014242,1042.8375986738165,0.2454840526708635,0.2270053516846555,21.33953316894261,21.08170499248253,968.301426824902,968.0346324529748,164.6216475604142,144.60000000000002,25913.90298417378,7,0.8569412362491329,1969-07-08
1968,42,982.334814704405,0.3361428571428572,14.530506094216419,0.014820251399890943,63.0,12.0,13.0,13.0,155.0,256.0,0.2608664383541788,726.334814704405,726.334814704405,,242.1116049014683,242.1116049014683,242.1116049014683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.334814704405,990.5,967.823151899615,22.676848100385023,0.40103526254050526,0.15384949351807248,989.9451152439414,0.415414125048055,0.415414125048055,0.415414125048055,0.0,21.70654921927836,21.70654921927836,21.70654921927836,0.0,,0.9410378186353211,0.9410378186353211,0.9410378186353211,0.0,48.48447745193755,48.48447745193755,48.48447745193755,0.0,0.9874638992247974,0.9874638992247974,0.9874638992247974,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.05743393265841,47.05743393265841,47.05743393265841,0.0,141.17230179797525,0.14375391608724206,5.403716136953076e-05,1027.8009259147989,941.1240560143012,0.2720151486555029,0.249075471275866,21.965120063907477,21.426504288307388,967.9873743385892,967.6644962240572,144.60000000000002,135.84206860829696,23716.946702059842,7,0.784290565544307,1969-07-15
1968,43,875.5392465093115,0.36885714285714283,15.204355472509278,0.0173368060298119,63.0,12.0,13.0,13.0,155.0,256.0,0.29276693724732256,619.5392465093115,619.5392465093115,,206.51308216977048,206.51308216977048,206.51308216977048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.5392465093115,990.5,967.4021569860372,23.097843013962784,0.32860880705809314,0.11530275469903271,990.056088438243,0.30252609902279703,0.30252609902279703,0.30252609902279703,0.0,22.3514053531829,22.3514053531829,22.3514053531829,0.0,,0.9342909179860769,0.9342909179860769,0.9342909179860769,0.0,42.28089409880346,42.28089409880346,42.28089409880346,0.0,0.8611180060856102,0.8611180060856102,0.8611180060856102,0.0,0.9758039561356223,0.9758039561356223,0.9758039561356223,0.96,41.26443433134999,41.26443433134999,41.26443433134999,0.0,123.79330299404994,0.1413254565565271,5.550949617467218e-05,924.6839937244496,834.6935677067364,0.3066993803526515,0.2768513370377281,22.59106952400708,22.06263229728073,967.5987359748976,967.2387742708268,133.02930067326133,115.85104138148724,20797.27490300039,7,0.6877405721891664,1969-07-22
1968,44,780.1302773793246,0.40399999999999997,13.578003464486935,0.01745899669611537,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.2878673780695265,554.9874202364674,554.9874202364674,,223.69980597416492,223.69980597416492,107.58780828813762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,637.2731345221817,990.5,967.0205211095173,23.479478890482728,0.2886772675731376,0.09199496809458695,990.1193277643323,0.365877485796556,0.365877485796556,0.14334747403962447,0.0,22.732929169018433,22.732929169018433,13.018962007232442,0.0,,0.9360959053512542,0.9360959053512542,0.5310954051595401,0.0,46.73325214120773,46.73325214120773,22.342557827717183,0.0,0.9517973959512774,0.9517973959512774,0.4550419109514702,0.0,0.9745218103241948,0.9745218103241948,0.9659503817527663,0.96,42.33888938540351,42.33888938540351,21.681746528260653,0.0,106.35952529906767,0.1363151035678343,5.3169140374062335e-05,817.7246825595828,739.6475434553279,0.3223146884336141,0.2591848976538132,22.930993587772623,22.542961404580016,967.1708987302384,966.8585901738212,116.86492880806443,96.4,17868.40025024337,7,0.590886251661487,1969-07-29
1968,45,701.7162217524084,0.437,8.191240040442429,0.011636909905882844,58.0,10.0,10.0,7.0,117.0,202.0,0.28806734048858124,499.71622175240844,499.71622175240844,,249.85811087620422,249.85811087620422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,577.7162217524085,990.5,966.7068648870096,23.7931351129904,0.2548316605427691,0.07150628652215747,990.1736620529351,0.4422122894775106,0.4422122894775106,0.0,0.0,23.024584876447967,23.024584876447967,0.0,0.0,,0.9438365634790858,0.9438365634790858,0.0,0.0,53.240940632295064,53.240940632295064,0.0,0.0,1.0843368764214882,1.0843368764214882,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.13747372090643184,5.3659733193641246e-05,733.8512888156049,682.3088631722309,0.2960536069557262,0.2752601284192288,23.152968880241435,22.808561690650645,966.8354051552624,966.6292354526888,96.4,96.4,16195.200000000003,7,0.5355555555555557,1969-08-05
1968,46,637.2868550297313,0.466,10.50197130845314,0.016510328480387314,58.0,10.0,10.0,7.0,117.0,202.0,0.31725223942652525,435.2868550297312,435.2868550297312,,217.64342751486564,217.64342751486564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.2868550297312,990.5,966.4491474201188,24.050852579881102,0.21942574677607501,0.05705737100594621,990.223516882218,0.3357708538103343,0.3357708538103343,0.0,0.0,23.438598608288732,23.438598608288732,0.0,0.0,,0.9382944883929248,0.9382944883929248,0.0,0.0,46.93505571780451,46.93505571780451,0.0,0.0,0.9559074484277904,0.9559074484277904,0.0,0.0,0.9799562803612218,0.9799562803612218,0.96,0.96,45.89540643493571,45.89540643493571,0.0,0.0,91.79081286987142,0.1439992576908757,5.859117807510286e-05,666.8063237852695,608.7950640130589,0.3318029529813451,0.3029365391337376,23.61411280703187,23.252738359784896,966.567225295141,966.3351802560522,96.4,86.29092616032443,15420.856562138399,7,0.5099489603881746,1969-08-12
1968,47,582.1981661269705,0.49314285714285716,6.566712686420471,0.011306997243033029,58.0,10.0,10.0,7.0,117.0,202.0,0.34721611793249574,380.1981661269705,380.1981661269705,,190.09908306348524,190.09908306348524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,458.1981661269705,990.5,966.2192635287132,24.280736471286755,0.197244112093214,0.04603963322539405,990.2567162546814,0.2561178883816338,0.2561178883816338,0.0,0.0,23.781334837586517,23.781334837586517,0.0,0.0,,0.9309463923853297,0.9309463923853297,0.0,0.0,41.27105052242287,41.27105052242287,0.0,0.0,0.8405509271369219,0.8405509271369219,0.0,0.0,0.9740651570199936,0.9740651570199936,0.96,0.96,40.20622591926537,40.20622591926537,0.0,0.0,80.41245183853074,0.13805787660449606,5.8745947704440986e-05,608.7950640130589,562.8280752081156,0.3589017835069918,0.3318029529813451,23.90443202348792,23.61411280703187,966.3351802560522,966.1327263384364,86.29092616032443,76.13609341972946,13509.291908873165,7,0.44673584354739304,1969-08-19
1968,48,546.4661976912496,0.5191428571428572,4.329836034826355,0.00796271203229493,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.3547310503722376,352.46619769124965,352.46619769124965,,176.23309884562482,176.23309884562482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,428.3233405483925,990.5,966.0590978896106,24.440902110389402,0.1867003592254958,0.04049323953824987,990.2728064012363,0.22020857268494626,0.22020857268494626,0.0,0.0,23.993499938940676,23.993499938940676,0.0,0.0,,0.9264117621079644,0.9264117621079644,0.0,0.0,38.42046711426316,38.42046711426316,0.0,0.0,0.7824942385796978,0.7824942385796978,0.0,0.0,0.9709071921691892,0.9709071921691892,0.96,0.96,37.30631625210164,37.30631625210164,0.0,0.0,74.61263250420328,0.13660397418781028,5.879130653049601e-05,562.8280752081156,532.5192229643311,0.375651439844527,0.2741685064198692,24.06208457462667,23.90443202348792,966.1327263384364,965.9963365033394,82.79064191960512,70.97193917485971,12534.922260706153,7,0.4145146250233516,1969-08-26
1968,49,509.75574791568295,0.5438571428571429,6.167942664514117,0.012160246498572929,48.0,8.0,7.0,4.0,79.0,146.0,0.28660303438542345,363.75574791568295,363.75574791568295,,181.87787395784147,181.87787395784147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,426.75574791568295,990.5,965.8939008656205,24.60609913437947,0.18614710714798752,0.04275114958313654,990.2711017432688,0.23435961149217868,0.23435961149217868,0.0,0.0,24.14284126615616,24.14284126615616,0.0,0.0,,0.9285842305057714,0.9285842305057714,0.0,0.0,39.985988908591196,39.985988908591196,0.0,0.0,0.814378592842998,0.814378592842998,0.0,0.0,0.9721303879953374,0.9721303879953374,0.96,0.96,38.874227304623616,38.874227304623616,0.0,0.0,77.74845460924723,0.1524767191337301,5.936984827698374e-05,527.3375978981461,489.3436243127323,0.2983588479466804,0.2768624891946345,24.27176270866362,24.0311418692214,965.9730191905415,965.8020463094072,81.63420931178344,73.33808683951582,13061.740374353536,7,0.43193585894026243,1969-09-02
1968,50,475.0368750556967,0.5682857142857143,3.169496569633696,0.006658357376085043,48.0,8.0,7.0,4.0,79.0,146.0,0.3073919615456697,329.0368750556967,329.0368750556967,,164.51843752784836,164.51843752784836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,392.0368750556967,990.5,965.7376659377505,24.7623340622494,0.17389373969924446,0.0358073750111393,990.2902988852896,0.19157786563239837,0.19157786563239837,0.0,0.0,24.36105508190663,24.36105508190663,0.0,0.0,,0.9225162826419796,0.9225162826419796,0.0,0.0,36.25935945993097,36.25935945993097,0.0,0.0,0.7384798260678405,0.7384798260678405,0.0,0.0,0.97,0.97,0.96,0.96,35.17157867613304,35.17157867613304,0.0,0.0,70.34315735226608,0.14806982052919926,5.9385071462277835e-05,486.0250263913084,467.1571483252964,0.3125286651898464,0.3003960538494009,24.41001794264388,24.292580044530496,965.7871126187608,965.7022071674638,72.64569713217435,68.68477330413303,11817.6504351807,7,0.39079531862370037,1969-09-09
1968,51,453.6531022932027,0.5915714285714285,3.4797095651672083,0.007696695472046014,48.0,8.0,7.0,4.0,79.0,146.0,0.32190517184797623,307.6531022932027,307.6531022932027,,153.82655114660136,153.82655114660136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.6531022932027,990.5,965.6414389603194,24.858561039680612,0.1663467428207471,0.03153062045864052,990.3021226367207,0.16754234435812493,0.16754234435812493,0.0,0.0,24.493141332043116,24.493141332043116,0.0,0.0,,0.9183639717137682,0.9183639717137682,0.0,0.0,33.93327533485596,33.93327533485596,0.0,0.0,0.6911054039685532,0.6911054039685532,0.0,0.0,0.97,0.97,0.96,0.96,32.915277074810284,32.915277074810284,0.0,0.0,65.83055414962057,0.1450969596937688,5.943827237343376e-05,462.56506724863937,442.799181369126,0.3297205734404724,0.3156312707927026,24.559656641577455,24.438364907521848,965.6815428026188,965.592596316161,67.71496686011454,63.533928671767285,11059.533097136256,7,0.3657253008312254,1969-09-16
1968,52,434.87782327641077,0.6125714285714287,2.3094714825973353,0.005338877260034228,48.0,8.0,7.0,4.0,79.0,146.0,0.3357719957607997,288.87782327641077,288.87782327641077,,144.43891163820538,144.43891163820538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,351.87782327641077,990.5,965.5569502047438,24.94304979525621,0.15972036431839168,0.027775564655282112,990.3125040710263,0.1477184557956007,0.1477184557956007,0.0,0.0,24.607835410486924,24.607835410486924,0.0,0.0,,0.9146084500163564,0.9146084500163564,0.0,0.0,31.880891130204905,31.880891130204905,0.0,0.0,0.6493053183341121,0.6493053183341121,0.0,0.0,0.97,0.97,0.96,0.96,30.924464396298756,30.924464396298756,0.0,0.0,61.84892879259751,0.14221173944590335,5.947246112711067e-05,440.0331111664572,426.6328809909446,0.3422145983237023,0.3317932134992692,24.6578757811703,24.57651011653761,965.580149000249,965.5198479644592,62.94792709177104,60.08682364815522,10390.620037156383,7,0.3436051599588751,1969-09-23
1968,53,426.6328809909446,0.62,0.0,0.0,48.0,8.0,7.0,4.0,79.0,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.5,965.5198479644592,24.980152035540755,0.1568104683714546,0.0261265761981889,990.3170629554304,0.139339209800854,0.139339209800854,0.0,0.0,24.6578757811703,24.6578757811703,0.0,0.0,,0.9127978273535252,0.9127978273535252,0.0,0.0,30.97258950935836,30.97258950935836,0.0,0.0,0.6308063036529198,0.6308063036529198,0.0,0.0,0.97,0.97,0.96,0.96,30.04341182407761,30.04341182407761,0.0,0.0,60.08682364815522,0.1408396453376751,5.947551223425012e-05,426.6328809909446,426.6328809909446,0.3422145983237023,0.3422145983237023,24.6578757811703,24.6578757811703,965.5198479644592,965.5198479644592,60.08682364815522,60.08682364815522,1442.0837675557252,1,0.33381568693419567,1969-09-30
1969,1,418.86394408362924,0.6315714285714286,1.2535870079022808,0.002980182222242986,44.0,7.0,6.0,3.0,60.0,120.0,0.28649387188265363,298.86394408362924,298.86394408362924,,149.43197204181462,149.43197204181462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.86394408362924,990.5,965.4848877483764,25.01511225162371,0.1611271900279388,0.0297727888167258,990.3091000211554,0.15803426612644444,0.15803426612644444,0.0,0.0,24.66617800665262,24.66617800665262,0.0,0.0,,0.9167664280330178,0.9167664280330178,0.0,0.0,33.13924241160338,33.13924241160338,0.0,0.0,0.6749336540041421,0.6749336540041421,0.0,0.0,0.97,0.97,0.96,0.96,32.14506513925527,32.14506513925527,0.0,0.0,64.29013027851055,0.1534859391135163,5.975419909306154e-05,422.4698189706656,417.8577719356288,0.2871790548351606,0.2840439591457118,24.672324308430987,24.644124631195083,965.501114185368,965.4803599737104,65.0574476906347,64.07599174101942,10800.741886789772,7,0.35716739043616974,1969-10-01
1969,2,423.0308930529886,0.6258571428571429,1.871437103900007,0.0043914782734938715,44.0,7.0,6.0,3.0,60.0,120.0,0.28369103257103945,303.0308930529886,303.0308930529886,,151.5154465264943,151.5154465264943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,360.0308930529886,990.5,965.5036390187385,24.996360981261578,0.16259783560642954,0.03060617861059767,990.3067959857829,0.16247746949006872,0.16247746949006872,0.0,0.0,24.640679497554512,24.640679497554512,0.0,0.0,,0.9175782085920321,0.9175782085920321,0.0,0.0,33.59620580892668,33.59620580892668,0.0,0.0,0.6842404441736596,0.6842404441736596,0.0,0.0,0.97,0.97,0.96,0.96,32.58831963465888,32.58831963465888,0.0,0.0,65.17663926931776,0.15406572070624844,5.9745246228446064e-05,430.9578316629287,420.28892993659525,0.2855178698570604,0.2784495168284988,24.657499873218324,24.59203949984887,965.5393102424832,965.4913001847146,66.86219005237257,64.59350555384205,10949.675397245384,7,0.3620924403850987,1969-10-08
1969,3,440.9656904183029,0.6052857142857143,1.691621386599609,0.003854044515488929,44.0,7.0,6.0,3.0,60.0,120.0,0.2721390952620551,320.96569041830287,320.96569041830287,,160.48284520915146,160.48284520915146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,377.9656904183029,990.5,965.5843456068823,24.915654393117702,0.1689275820565,0.034193138083660556,990.2968792798598,0.1822362760660843,0.1822362760660843,0.0,0.0,24.53029739691147,24.53029739691147,0.0,0.0,,0.9210813053553359,0.9210813053553359,0.0,0.0,35.56047912371048,35.56047912371048,0.0,0.0,0.7242460106662012,0.7242460106662012,0.0,0.0,0.97,0.97,0.96,0.96,34.49366474999916,34.49366474999916,0.0,0.0,68.98732949999832,0.15644416307047315,5.970470604167742e-05,442.799181369126,435.49688511870175,0.2755473210038966,0.2710032110469637,24.56406562647375,24.51895011109024,965.592596316161,965.559735983034,69.37642500285214,67.8263988931736,11589.871355999718,7,0.3832629416666573,1969-10-15
1969,4,453.98749893215245,0.5918571428571429,2.351608775375553,0.0051850411855520135,44.0,7.0,6.0,3.0,60.0,120.0,0.2643446422474429,333.9874989321525,333.9874989321525,,166.99374946607622,166.99374946607622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,390.98749893215245,990.5,965.6429437451947,24.857056254805343,0.17352338230643446,0.03679749978643045,990.2896791179071,0.19737060170637036,0.19737060170637036,0.0,0.0,24.449364771006053,24.449364771006053,0.0,0.0,,0.9235478737895948,0.9235478737895948,0.0,0.0,36.979789834421766,36.979789834421766,0.0,0.0,0.7531525424525818,0.7531525424525818,0.0,0.0,0.97,0.97,0.96,0.96,35.870396139389115,35.870396139389115,0.0,0.0,71.74079227877823,0.15801968264828245,5.966705219853497e-05,459.2604427967548,445.541354005931,0.2693352680308157,0.261289649222208,24.501940603360392,24.41647162412811,965.6666719925854,965.6049360930268,72.8501767127987,69.95802248163929,12052.453102834741,7,0.39855995710432346,1969-10-22
1969,5,471.23687013634856,0.5721428571428572,2.900379258934574,0.0061393131665162,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.24752106310228542,354.66544156492,354.66544156492,,177.33272078246,177.33272078246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,410.52258442206283,990.5,965.7205659156135,24.77943408438643,0.18041792008753732,0.04093308831298394,990.2786489915995,0.2226955746275994,0.2226955746275994,0.0,0.0,24.33538750135829,24.33538750135829,0.0,0.0,,0.9272196637464872,0.9272196637464872,0.0,0.0,39.24140321613437,39.24140321613437,0.0,0.0,0.7992139147888875,0.7992139147888875,0.0,0.0,0.9709825553825493,0.9709825553825493,0.96,0.96,38.103786009705786,38.103786009705786,0.0,0.0,76.20757201941157,0.16168444406347512,5.9685202305357886e-05,479.5630976092969,459.2604427967548,0.261289649222208,0.2377163726072945,24.41647162412811,24.27851551660372,965.7580339392418,965.6666719925854,78.63782855871393,72.8501767127987,12802.872099261143,7,0.423375400107842,1969-10-29
1969,6,487.73569135142685,0.5568571428571428,2.159712225916686,0.004409556443456343,42.0,7.0,6.0,3.0,56.0,114.0,0.23374224956530962,373.73569135142685,373.73569135142685,,186.86784567571343,186.86784567571343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.73569135142685,990.5,965.7948106110814,24.70518938891863,0.18684589061782358,0.0447471382702853,990.2684069711119,0.24707138842535795,0.24707138842535795,0.0,0.0,24.22652497160515,24.22652497160515,0.0,0.0,,0.9304562637559429,0.9304562637559429,0.0,0.0,41.310363942616014,41.310363942616014,0.0,0.0,0.8413516077925871,0.8413516077925871,0.0,0.0,0.9741351607792588,0.9741351607792588,0.96,0.96,40.24209198514804,40.24209198514804,0.0,0.0,80.48418397029609,0.16501366383055033,5.98194260539227e-05,494.6810831907137,486.0250263913084,0.2345558228687103,0.230451504764838,24.23744694698356,24.182175500972924,965.8260648743582,965.7871126187608,82.04397666261723,80.10006988410663,13521.342907009743,7,0.4471343553905338,1969-11-05
1969,7,500.79044064658905,0.5494285714285715,3.1559885047428144,0.0061736212360447,42.0,7.0,6.0,3.0,56.0,114.0,0.2276964210080932,386.79044064658905,386.79044064658905,,193.39522032329452,193.39522032329452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,441.79044064658905,990.5,965.8535569829095,24.646443017090405,0.19145331669153118,0.04735808812931778,990.2611885951791,0.2647315050153966,0.2647315050153966,0.0,0.0,24.14290010725415,24.14290010725415,0.0,0.0,,0.9323522222621461,0.9323522222621461,0.0,0.0,42.69184928981701,42.69184928981701,0.0,0.0,0.8694877655767211,0.8694877655767211,0.0,0.0,0.976893974150778,0.976893974150778,0.96,0.96,41.706746702531746,41.706746702531746,0.0,0.0,83.41349340506349,0.16654951916186447,5.99033783394315e-05,516.7730027239134,494.6810831907137,0.230451504764838,0.2205997592736179,24.182175500972924,24.03990743456578,965.9254785122577,965.8260648743582,86.98157751008969,82.04397666261723,14013.466892050667,7,0.46340829669479716,1969-11-12
1969,8,546.6142103412407,0.5182857142857143,6.736363036280587,0.012367651622882786,42.0,7.0,6.0,3.0,56.0,114.0,0.20869531802163307,432.61421034124066,432.61421034124066,,216.30710517062033,216.30710517062033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,487.61421034124066,990.5,966.0597639465356,24.440236053464446,0.20762594678293805,0.05652284206824809,990.2358512111489,0.3313621492599775,0.3313621492599775,0.0,0.0,23.844725115353288,23.844725115353288,0.0,0.0,,0.9385040112863976,0.9385040112863976,0.0,0.0,47.46854411216645,47.46854411216645,0.0,0.0,0.9667727925084816,0.9667727925084816,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.510710103232896,46.510710103232896,0.0,0.0,93.02142020646578,0.17015755043858524,5.973264165451667e-05,563.9275439778775,523.0192327708844,0.2179652159176701,0.2021536298721244,23.9994135559934,23.730617939857662,966.1376739479005,965.953586547469,96.4,88.26898765212484,15627.598594686253,7,0.5167856678136988,1969-11-19
1969,9,631.0759777004095,0.46871428571428575,11.960205894338596,0.019385902462411113,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.1860859469520524,513.6474062718381,513.6474062718381,,256.82370313591906,256.82370313591906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,569.5045491289809,990.5,966.4239974151723,24.07600258482767,0.2501650478566995,0.07598156076044307,990.1738533913829,0.4669982349505225,0.4669982349505225,0.0,0.0,23.28285774126001,23.28285774126001,0.0,0.0,,0.9448861607763083,0.9448861607763083,0.0,0.0,55.40335731124609,55.40335731124609,0.0,0.0,1.1283779493125474,1.1283779493125474,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15288031522895995,5.218040517885927e-05,647.6489852382476,595.7090611902229,0.1945498300343186,0.1760212747929549,23.511100132138555,23.16130324048184,966.490595940953,966.280690775356,96.4,96.4,16195.200000000003,7,0.5355555555555557,1969-11-26
1969,10,678.7125531459657,0.4471428571428572,7.858147261092735,0.011538075996427685,44.0,8.0,6.0,4.0,64.0,126.0,0.185765648721335,552.7125531459657,552.7125531459657,,235.59433890523192,235.59433890523192,81.52387533550176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.7125531459657,990.5,966.6148502125837,23.88514978741617,0.27358315073681655,0.09108502125838623,990.1353318280047,0.40362391974251277,0.40362391974251277,0.10974868562709693,0.0,23.116857695678465,23.116857695678465,9.93222763489624,0.0,,0.9391405010686517,0.9391405010686517,0.3988046725493401,0.0,50.20663998309836,50.20663998309836,17.241500769408283,0.0,1.0225384925274617,1.0225384925274617,0.351150728501187,0.0,0.9765436442786901,0.9765436442786901,0.9651150728501187,0.96,44.30073934884901,44.30073934884901,16.757882205991862,0.0,105.35936090368988,0.15497466052238965,5.2851741004517145e-05,702.6560160658968,654.21608557748,0.1925969152665806,0.1793196060648023,23.24541593130706,23.018664984586337,966.7106240642636,966.51686434231,118.52727075763252,96.4,17700.3726318199,7,0.5853297827982772,1969-12-03
1969,11,750.8674156381878,0.4138571428571428,9.39857940122842,0.012568464140632743,44.0,8.0,6.0,4.0,64.0,126.0,0.16793146520427976,624.8674156381878,624.8674156381878,,208.28913854606262,208.28913854606262,208.28913854606262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.8674156381878,990.5,966.9034696625528,23.596530337447266,0.3145880485340287,0.11717258824660395,990.0682393632194,0.30727346412558604,0.30727346412558604,0.30727346412558604,0.0,22.85749623654109,22.85749623654109,22.85749623654109,0.0,,0.9354253115198395,0.9354253115198395,0.9354253115198395,0.0,43.67097885234311,43.67097885234311,43.67097885234311,0.0,0.889429304528373,0.889429304528373,0.889429304528373,0.0,0.9786690264074822,0.9786690264074822,0.9786690264074822,0.96,42.742465689852985,42.742465689852985,42.742465689852985,0.0,128.22739706955895,0.1707504111124185,5.7003588172816525e-05,768.4460718744957,705.8654488603318,0.1785042747218123,0.1639672640822329,23.12123347740268,22.754457993301,966.973784287498,966.7234617954412,131.62102334786016,119.18118696260052,21542.202707685905,7,0.7123744281642165,1969-12-10
1969,12,810.6847166996769,0.39271428571428574,9.463927976034386,0.011683978278369,44.0,8.0,6.0,4.0,64.0,126.0,0.1555608187128472,684.6847166996769,684.6847166996769,,228.22823889989232,228.22823889989232,228.22823889989232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,742.6847166996769,990.5,967.1427388667986,23.357261133201355,0.3485816316663618,0.13615057795619476,990.0152677903774,0.36893072931381876,0.36893072931381876,0.36893072931381876,0.0,22.503598194264953,22.503598194264953,22.503598194264953,0.0,,0.9396243839881518,0.9396243839881518,0.9396243839881518,0.0,47.31925127649707,47.31925127649707,47.31925127649707,0.0,0.963732205223973,0.963732205223973,0.963732205223973,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.372866250967135,46.372866250967135,46.372866250967135,0.0,139.1185987529014,0.17160252998430486,5.645001998452087e-05,834.6935677067364,779.3663976124346,0.1616697876454478,0.1509536012673206,22.690151249376257,22.359916524225746,967.2387742708268,967.0174655904495,143.3286950019772,133.59214959003418,23371.924590487433,7,0.7728811041827854,1969-12-17
1969,13,879.8468313045729,0.36771428571428577,10.103946432729831,0.011492809057666128,44.0,8.0,6.0,4.0,64.0,126.0,0.1433039678894099,753.8468313045729,753.8468313045729,,251.28227710152433,251.28227710152433,251.28227710152433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,811.8468313045729,990.5,967.4193873252183,23.080612674781737,0.3984591499139144,0.16692341565228644,989.9346174344338,0.4470510696896686,0.4470510696896686,0.4470510696896686,0.0,22.068179039525855,22.068179039525855,22.068179039525855,0.0,,0.9427429303712588,0.9427429303712588,0.9427429303712588,0.0,51.25991980789654,51.25991980789654,51.25991980789654,0.0,1.0439902201200921,1.0439902201200921,1.0439902201200921,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16445836314927523,5.333165120938602e-05,905.4211927358452,847.0875422650073,0.1487449569416303,0.1391617525753677,22.283190012391515,21.899564756914263,967.5216847709434,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1969-12-24
1969,14,920.8295395329995,0.3538571428571428,6.716270163867729,0.0071575962129032,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.15918158316821082,774.258110961571,774.258110961571,,258.0860369871903,258.0860369871903,258.0860369871903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,837.4009681044281,990.5,967.5833181581319,22.91668184186803,0.4215275148241395,0.17723341621862485,989.9012390689571,0.4714428098315369,0.4714428098315369,0.4714428098315369,0.0,21.846478100993714,21.846478100993714,21.846478100993714,0.0,,0.9431043063094254,0.9431043063094254,0.9431043063094254,0.0,52.14231166907957,52.14231166907957,52.14231166907957,0.0,1.0619615411217835,1.0619615411217835,1.0619615411217835,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15710143881313904,5.1907119368388854e-05,952.4350838829192,905.4211927358452,0.1656687530659139,0.1391617525753677,21.956995707873467,21.644149266472148,967.7097403355316,967.5216847709434,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1969-12-31
