WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1969,15,1024.424004423295,0.3251428571428572,18.634901632631777,0.018099238954250984,49.0,8.0,7.0,5.0,81.0,150.0,0.14670318676866384,874.424004423295,874.424004423295,,238.1639098186077,238.1639098186077,238.1639098186077,159.93227496747187,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,938.424004423295,990.5,967.9684764840457,22.53152351595431,0.5139649654796791,0.24953920353863596,989.7364958309817,0.4052345898759616,0.4052345898759616,0.4052345898759616,0.25371762220772015,21.36278475706003,21.36278475706003,21.36278475706003,15.216687756115192,,0.9390383011079787,0.9390383011079787,0.9390383011079787,0.6695578902007042,46.87747956412165,46.87747956412165,46.87747956412165,31.31123657990909,0.9547348180065509,0.9547348180065509,0.9547348180065509,0.6377033926661728,0.9788731128173034,0.9788731128173034,0.9788731128173034,0.9731588271030177,44.40897368164939,44.40897368164939,44.40897368164939,30.63754511022082,163.86446615516903,0.15973261832806435,5.198860618029972e-05,1082.8793953113418,971.4321659369264,0.1544111933490776,0.1385195808965162,21.62690354907933,21.09100483777212,968.16047809955,967.7857286637476,177.55647670974108,144.60000000000002,27529.230314068394,7,0.9103581453064945,1970-01-07
1969,16,1190.226244237611,0.27871428571428575,36.92610434819682,0.02985035684808886,49.0,8.0,7.0,5.0,81.0,150.0,0.12649234663967657,1040.226244237611,1027.1745119877937,,256.7936279969485,256.7936279969485,256.7936279969485,256.7936279969485,13.05173224981708,4.263565868273579,0.696092386656911,0.6090808383247971,0.4350577416605694,7.047935414901224,53.26356586827358,8.696092386656911,7.609080838324798,5.43505774166057,88.04793541490122,1096.743251081049,990.5,968.4978539104611,22.002146089538947,0.6955037727071979,0.3904144881489343,989.4140817391439,0.4675844969137493,0.4675844969137493,0.4675844969137493,0.4675844969137493,20.448643331769084,20.448643331769084,20.448643331769084,20.448643331769084,,0.9402996328099003,0.9402996328099003,0.9402996328099003,0.9402996328099003,48.376206729021014,48.376206729021014,48.376206729021014,48.376206729021014,0.9852587928517517,0.9852587928517517,0.9852587928517517,0.9852587928517517,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.17609393016031,47.17609393016031,47.17609393016031,47.17609393016031,188.70437572064125,0.15893476373594081,5.1095376580693635e-05,1341.3621257487196,1096.498822347363,0.1367990525323893,0.1118266254284414,21.01354551522362,19.662856344298795,968.9728523952102,968.2032820130916,192.8,179.58087410848532,31702.33512106773,7,1.0483576428924513,1970-01-14
1969,17,1445.7237409901231,0.23857142857142857,32.70749529340391,0.0221633239776566,49.0,8.0,7.0,5.0,81.0,150.0,0.10403751676103822,1295.7237409901231,1100.0,,275.0,275.0,275.0,275.0,195.7237409901232,46.53764634403402,8.376315972573467,9.133774579539082,6.524124699670773,125.15187939430587,95.537646344034,16.37631597257347,16.133774579539082,11.524124699670773,206.15187939430584,1228.0477368961467,990.5,969.309261317045,21.19073868295498,0.8922638789887157,0.48,989.1277361210113,0.5349,0.5349,0.5349,0.5349,19.283574803966246,19.283574803966246,19.283574803966246,19.283574803966246,,0.9379541176525786,0.9379541176525786,0.9379541176525786,0.9379541176525786,48.780455246819365,48.780455246819365,48.780455246819365,48.780455246819365,0.9934919602203536,0.9934919602203536,0.9934919602203536,0.9934919602203536,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.68790074842304,47.68790074842304,47.68790074842304,47.68790074842304,190.7516029936922,0.13238518342752195,4.816959671557884e-05,1570.314592802547,1355.589210120566,0.110652990507839,0.0955222607543208,19.608755636559856,18.85493064316824,969.711785607516,969.0180574480818,192.8,186.6992595681508,32046.269302940287,7,1.0597311277427344,1970-01-21
1969,18,1777.5126278644898,0.1987142857142857,50.190948512248724,0.028380357314552986,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09541893204506535,1607.3697707216327,1100.0,,275.0,275.0,275.0,275.0,507.36977072163256,48.42857142857143,9.142857142857142,16.685561811916795,18.678017910196623,414.43476242809066,100.0,18.0,24.971276097631083,24.96373219591091,509.5776195709478,1242.971276097631,990.5,970.3811946438699,20.118805356130093,0.9262150080083948,0.48,989.0937849919916,0.5349,0.5349,0.5349,0.5349,18.177690348121725,18.177690348121725,18.177690348121725,18.177690348121725,,0.9343725454342618,0.9343725454342618,0.9343725454342618,0.9343725454342618,45.80765116248313,45.80765116248313,45.80765116248313,45.80765116248313,0.9329460521890659,0.9329460521890659,0.9329460521890659,0.9329460521890659,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.89149813923348,44.89149813923348,44.89149813923348,44.89149813923348,179.56599255693388,0.1013639039574877,4.534494761538735e-05,1921.651232388288,1631.4057003589478,0.1089725923695347,0.0848596047910002,18.650174540968344,17.711937375150335,970.8468732123314,969.9091568780829,184.5446183196348,174.6002237417494,30167.086749564893,7,0.9975888475385216,1970-01-28
1969,19,2101.110272655996,0.1657142857142857,48.49383646180974,0.022920343217229255,55.0,10.0,10.0,8.0,114.0,197.0,0.09396495539375424,1904.1102726559964,1100.0,,275.0,275.0,275.0,275.0,804.1102726559964,45.000000000000014,8.0,15.0,32.654224270294264,703.456048385702,100.0,18.0,25.0,40.654224270294264,817.456048385702,1243.0,990.5,971.3382351887127,19.161764811287362,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.220575398769085,17.220575398769085,17.220575398769085,17.220575398769085,,0.9299214510724819,0.9299214510724819,0.9299214510724819,0.9299214510724819,43.18904834949284,43.18904834949284,43.18904834949284,43.18904834949284,0.8796140193379396,0.8796140193379396,0.8796140193379396,0.8796140193379396,0.977961401933794,0.977961401933794,0.977961401933794,0.977961401933794,42.23814331457117,42.23814331457117,42.23814331457117,42.23814331457117,168.95257325828464,0.08065073112073552,4.266479122683956e-05,2261.108087620956,1966.6544541756928,0.1001701135559022,0.0871254236268179,17.566542350914112,16.828549686327726,971.730260901154,970.9922682365676,173.0102728627496,164.37765935838596,28384.032307391823,7,0.9386254069904704,1970-02-04
1969,20,2711.163908541833,0.10871428571428572,129.70704890836063,0.04698423938140839,55.0,10.0,10.0,8.0,114.0,197.0,0.07346052175520842,2514.163908541833,1100.0,,275.0,275.0,275.0,275.0,1414.1639085418326,44.99999999999999,7.999999999999999,14.999999999999998,56.853313588474826,1289.310594953358,100.0,18.0,25.0,64.85331358847483,1403.310594953358,1243.0,990.5,972.8162211612043,17.68377883879566,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.742589426277382,15.742589426277382,15.742589426277382,15.742589426277382,,0.920014053467745,0.920014053467745,0.920014053467745,0.920014053467745,39.072046649421615,39.072046649421615,39.072046649421615,39.072046649421615,0.7957646975442285,0.7957646975442285,0.7957646975442285,0.7957646975442285,0.9715075944756284,0.9715075944756284,0.9715075944756284,0.9715075944756284,37.96212848650872,37.96212848650872,37.96212848650872,37.96212848650872,151.84851394603487,0.05692831692405208,3.834558432980678e-05,3169.057429979481,2310.3827547648234,0.0852672569485366,0.0621635941767314,16.7096108346011,14.639617462049038,973.9191931254328,971.8491997528806,163.00128255236567,139.2719881589962,25510.550342933857,7,0.8436028552557492,1970-02-11
1969,21,3846.320874208813,0.04357142857142857,144.4920551950598,0.03854036077091784,55.0,10.0,10.0,8.0,114.0,197.0,0.05143791459469306,3649.320874208813,1100.0,,275.0,275.0,275.0,275.0,2549.320874208813,45.0,8.0,15.0,72.0,2409.320874208813,100.0,18.0,25.0,80.0,2523.320874208813,1243.0,990.5,975.34455836012,15.15544163987998,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.214252227361701,13.214252227361701,13.214252227361701,13.214252227361701,,0.8885761201584398,0.8885761201584398,0.8885761201584398,0.8885761201584398,31.67953411310708,31.67953411310708,31.67953411310708,31.67953411310708,0.6452043607557449,0.6452043607557449,0.6452043607557449,0.6452043607557449,0.97,0.97,0.97,0.97,30.729148089713867,30.729148089713867,30.729148089713867,30.729148089713867,122.91659235885547,0.03219891810369939,3.10395435249635e-05,4180.501816344899,3441.005216005948,0.0572507124033547,0.0471235293403702,14.063347153564443,12.548492263570544,976.0103183239112,974.4954634339172,132.84499949390965,115.00407641908312,20649.987516287718,7,0.682869957549197,1970-02-18
1969,22,4491.907251125885,0.024999999999999998,66.7537785059693,0.015023711321227056,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054926777811051215,4244.335822554456,1100.0,,275.0,275.0,275.0,275.0,3144.3358225544557,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3020.192965411599,100.0,18.0,25.0,80.0,3168.9072511258846,1243.0,990.5,976.5801902695604,13.919809730439656,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.978620317921381,11.978620317921381,11.978620317921381,11.978620317921381,,0.8588671764739185,0.8588671764739185,0.8588671764739185,0.8588671764739185,27.749996380327588,27.749996380327588,27.749996380327588,27.749996380327588,0.5651730423691973,0.5651730423691973,0.5651730423691973,0.5651730423691973,0.97,0.97,0.97,0.97,26.91749648891776,26.91749648891776,26.91749648891776,26.91749648891776,107.66998595567102,0.023994369655540755,2.718939039284622e-05,4594.912800663202,4305.170852711009,0.0693519852913432,0.0435343459686187,12.320347927020627,11.79012016226806,976.7686904252135,976.2384626604612,112.26419292849484,104.69690072687716,18088.557640552735,7,0.598166588642617,1970-02-25
1969,23,4711.3937167924305,0.020857142857142855,38.63977654077059,0.00822590204415567,68.0,14.0,17.0,21.0,195.0,315.0,0.0668756463214217,4396.3937167924305,1100.0,,275.0,275.0,275.0,275.0,3296.3937167924305,32.0,4.0,8.0,59.0,3193.3937167924305,100.0,18.0,25.0,80.0,3388.3937167924305,1243.0,990.5,976.98185050173,13.518149498269882,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.576960085751605,11.576960085751605,11.576960085751605,11.576960085751605,,0.8332758208388171,0.8332758208388171,0.8332758208388171,0.8332758208388171,26.020384387526573,26.020384387526573,26.020384387526573,26.020384387526573,0.5299467288701949,0.5299467288701949,0.5299467288701949,0.5299467288701949,0.97,0.97,0.97,0.97,25.23977285590077,25.23977285590077,25.23977285590077,25.23977285590077,100.95909142360308,0.02144184636110857,2.5494720056465425e-05,4812.525771225113,4594.912800663202,0.0685540757061885,0.0654541949434197,11.79012016226806,11.39188842613975,977.166922161342,976.7686904252135,104.69690072687716,97.74370759428764,16961.12735916532,7,0.5608838412422393,1970-03-04
1969,24,4833.6973234012185,0.019571428571428573,17.468568741145127,0.0036125756311636567,68.0,14.0,17.0,21.0,195.0,315.0,0.06516949524768403,4518.6973234012185,1100.0,,275.0,275.0,275.0,275.0,3418.6973234012185,32.0,4.0,8.0,59.0,3315.6973234012185,100.0,18.0,25.0,80.0,3510.6973234012185,1243.0,990.5,977.2056661018242,13.294333898175783,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.353144485657506,11.353144485657506,11.353144485657506,11.353144485657506,,0.8171662267395441,0.8171662267395441,0.8171662267395441,0.8171662267395441,25.02107956389931,25.02107956389931,25.02107956389931,25.02107956389931,0.5095942884704543,0.5095942884704543,0.5095942884704543,0.5095942884704543,0.97,0.97,0.97,0.97,24.270447176982326,24.270447176982326,24.270447176982326,24.270447176982326,97.0817887079293,0.02008594171677164,2.451560320907306e-05,4873.665761819121,4812.525771225113,0.0654541949434197,0.0646330740338715,11.39188842613975,11.280002243352776,977.278808344129,977.166922161342,97.74370759428764,95.83314373194492,16309.740502932125,7,0.5393432705996073,1970-03-11
1969,25,4704.471355289204,0.020857142857142855,52.4950779967121,0.0112262953088303,68.0,14.0,17.0,21.0,195.0,315.0,0.0670006290073623,4389.4713552892035,1100.0,,275.0,275.0,275.0,275.0,3289.4713552892035,32.0,4.0,8.0,59.0,3186.4713552892035,100.0,18.0,25.0,80.0,3381.4713552892035,1243.0,990.5,976.9691825801792,13.530817419820778,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.589628007302503,11.589628007302503,11.589628007302503,11.589628007302503,,0.8341876208839462,0.8341876208839462,0.8341876208839462,0.8341876208839462,26.083048738041356,26.083048738041356,26.083048738041356,26.083048738041356,0.5312229885548138,0.5312229885548138,0.5312229885548138,0.5312229885548138,0.97,0.97,0.97,0.97,25.30055727590011,25.30055727590011,25.30055727590011,25.30055727590011,101.20222910360044,0.021546309710409373,2.5556118460505162e-05,4856.042745855138,4532.094174508177,0.0695042926891923,0.0648676332737942,11.905078248131751,11.312252362566817,977.2465582249148,976.65373233935,106.74852220268828,96.38191107799308,17001.974489404874,7,0.5622346061311135,1970-03-18
1969,26,4318.6083318273795,0.029571428571428575,60.159506989639986,0.014059823856893958,68.0,14.0,17.0,21.0,195.0,315.0,0.07301923080146347,4003.608331827379,1100.0,,275.0,275.0,275.0,275.0,2903.608331827379,32.0,3.999999999999998,8.0,59.0,2800.608331827379,100.0,18.0,25.0,80.0,2995.608331827379,1243.0,990.5,976.2630532472441,14.236946752755914,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.295757340237637,12.295757340237637,12.295757340237637,12.295757340237637,,0.8701950054981492,0.8701950054981492,0.8701950054981492,0.8701950054981492,28.8605159647972,28.8605159647972,28.8605159647972,28.8605159647972,0.5877905491812057,0.5877905491812057,0.5877905491812057,0.5877905491812057,0.97,0.97,0.97,0.97,27.994700485853286,27.994700485853286,27.994700485853286,27.994700485853286,111.97880194341315,0.025981262902303785,2.8277475238235643e-05,4484.506883904361,4110.977625580697,0.0766241095645721,0.0702418366511125,12.675721532669051,11.99216298993678,976.5666475975448,975.8830890548128,116.54246693791168,108.31594875439514,18812.43872649341,7,0.6221044552411842,1970-03-25
1969,27,3998.591459689193,0.037142857142857144,24.452678954167368,0.006100459039771543,70.0,14.0,18.0,25.0,168.0,295.0,0.07378401041064091,3703.591459689193,1100.0,,275.0,275.0,275.0,275.0,2603.591459689193,30.0,4.000000000000004,7.0,55.0,2507.591459689193,100.0,18.0,25.0,80.0,2675.591459689193,1243.0,990.5,975.6717275093688,14.828272490631223,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.887083078112946,12.887083078112946,12.887083078112946,12.887083078112946,,0.8832931833528539,0.8832931833528539,0.8832931833528539,0.8832931833528539,30.699878921837513,30.699878921837513,30.699878921837513,30.699878921837513,0.6252521165343689,0.6252521165343689,0.6252521165343689,0.6252521165343689,0.97,0.97,0.97,0.97,29.778882554182385,29.778882554182385,29.778882554182385,29.778882554182385,119.11553021672954,0.029795257604686144,3.0079679347658976e-05,4056.5448687282815,3939.808872901526,0.0748767286730696,0.0727219862090375,13.0063584520476,12.77533347770906,975.7834771097728,975.552452135434,120.57025770982024,117.75214029335432,20011.409076410564,7,0.6617529456484975,1970-04-01
1969,28,3745.2270526076054,0.046571428571428576,52.36296881273477,0.014069969982979871,70.0,14.0,18.0,25.0,168.0,295.0,0.07882105518104035,3450.2270526076054,1100.0,,275.0,275.0,275.0,275.0,2350.2270526076054,30.0,4.000000000000002,7.0,55.0,2254.2270526076054,100.0,18.0,25.0,80.0,2422.2270526076054,1243.0,990.5,975.1401239924304,15.359876007569644,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.418686595051367,13.418686595051367,13.418686595051367,13.418686595051367,,0.8925831900047084,0.8925831900047084,0.8925831900047084,0.8925831900047084,32.30391529275407,32.30391529275407,32.30391529275407,32.30391529275407,0.657920881726152,0.657920881726152,0.657920881726152,0.657920881726152,0.97,0.97,0.97,0.97,31.33479783397144,31.33479783397144,31.33479783397144,31.33479783397144,125.33919133588577,0.03350633177656747,3.16513109434055e-05,3866.688601822888,3573.2680912123824,0.0825574774883204,0.0762926706487114,13.783075822769767,13.1613037883809,975.3975067991008,974.775734764712,129.58810070624713,122.35284708109606,21056.98414442881,7,0.696328840754921,1970-04-08
1969,29,3402.7132046159104,0.06285714285714286,42.086218329740014,0.0123950560482165,70.0,14.0,18.0,25.0,168.0,295.0,0.08673848949811458,3107.7132046159104,1100.0,,275.0,275.0,275.0,275.0,2007.7132046159102,29.999999999999993,4.0,7.0,55.0,1911.7132046159106,100.0,18.0,25.0,80.0,2079.713204615911,1243.0,990.5,974.4143208383528,16.08567916164728,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.144489749129004,14.144489749129004,14.144489749129004,14.144489749129004,,0.9035854134286446,0.9035854134286446,0.9035854134286446,0.9035854134286446,34.46972328828495,34.46972328828495,34.46972328828495,34.46972328828495,0.7020310242013229,0.7020310242013229,0.7020310242013229,0.7020310242013229,0.97,0.97,0.97,0.97,33.43563158963641,33.43563158963641,33.43563158963641,33.43563158963641,133.74252635854563,0.03933586913231577,3.377336524205698e-05,3496.366435549196,3278.6645629042023,0.0899756575703775,0.0843733073858039,14.407354727994282,13.946034093103655,974.612776494378,974.1514558594874,136.67230999766772,131.5060767375433,22468.744428235666,7,0.7430140353252536,1970-04-15
1969,30,3002.123949172023,0.08685714285714284,65.54813731924371,0.021807098776168855,70.0,14.0,18.0,25.0,168.0,295.0,0.09847223070612973,2707.123949172023,1100.0,,275.0,275.0,275.0,275.0,1607.123949172023,30.0,4.0,6.999999999999998,55.0,1511.123949172023,100.0,18.0,25.0,80.0,1679.123949172023,1243.0,990.5,973.5163985302704,16.983601469729642,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.042412057211365,15.042412057211365,15.042412057211365,15.042412057211365,,0.9135417306615781,0.9135417306615781,0.9135417306615781,0.9135417306615781,37.06424331594588,37.06424331594588,37.06424331594588,37.06424331594588,0.754872572626189,0.754872572626189,0.754872572626189,0.754872572626189,0.97,0.97,0.97,0.97,35.952316016467506,35.952316016467506,35.952316016467506,35.952316016467506,143.80926406587002,0.04806120043241787,3.6315470723704557e-05,3210.822806441037,2819.8276016694963,0.1046163247091217,0.0918767611243505,15.47991637655536,14.55111464049957,974.0076959469822,973.0788942109264,148.74428390632835,138.27990765007382,24159.956363066165,7,0.7989403559215001,1970-04-22
1969,31,2608.0969412260965,0.11571428571428573,56.6374300742819,0.021920662782510057,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.1079966499851436,2326.6683697975254,1100.0,,275.0,275.0,275.0,275.0,1226.6683697975254,40.714285714285715,4.7142857142857135,10.571428571428571,60.714285714285715,1109.9540840832394,100.0,18.0,25.0,80.0,1285.0969412260965,1243.0,990.5,972.5678202029595,17.932179797040444,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.990990384522165,15.990990384522165,15.990990384522165,15.990990384522165,,0.9230885619536091,0.9230885619536091,0.9230885619536091,0.9230885619536091,39.81131725525966,39.81131725525966,39.81131725525966,39.81131725525966,0.8108211253617039,0.8108211253617039,0.8108211253617039,0.8108211253617039,0.971313767004144,0.971313767004144,0.971313767004144,0.971313767004144,38.67020809989226,38.67020809989226,38.67020809989226,38.67020809989226,154.68083239956903,0.0594675092595684,3.906081626251743e-05,2769.1490746977324,2423.365591149523,0.1138911937216536,0.1033164315438902,16.436893643327714,15.602243855452675,972.956566732029,972.121916944154,159.8578989455486,150.1324092080378,25986.3798431276,7,0.8593379577753836,1970-04-29
1969,32,2262.209827612259,0.14785714285714285,38.30809055505694,0.0168973599826533,55.0,13.0,13.0,17.0,178.0,276.0,0.12214152322617743,1986.2098276122586,1100.0,,275.0,275.0,275.0,275.0,886.2098276122588,45.0,5.0,12.0,54.58538793263913,769.6244396796195,100.0,18.0,25.0,71.58538793263912,947.6244396796195,1243.0,990.5,971.7329202735469,18.767079726453158,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.82589031393488,16.82589031393488,16.82589031393488,16.82589031393488,,0.9279199180238926,0.9279199180238926,0.9279199180238926,0.9279199180238926,42.10799971693649,42.10799971693649,42.10799971693649,42.10799971693649,0.8575967355791546,0.8575967355791546,0.8575967355791546,0.8575967355791546,0.9757596735579154,0.9757596735579154,0.9757596735579154,0.9757596735579154,41.08779752260468,41.08779752260468,41.08779752260468,41.08779752260468,164.35119009041873,0.07276364803360601,4.150282578040878e-05,2384.832211470341,2155.2089572641244,0.1280618285617935,0.1157314123285157,17.08416827684413,16.52990524944982,972.028905338032,971.4746423106376,167.34954744149888,160.92800717972517,27610.99993519035,7,0.913062167168993,1970-05-06
1969,33,1969.91055782052,0.17928571428571427,45.63361067683825,0.023188343451656386,55.0,13.0,13.0,17.0,178.0,276.0,0.14040900204687767,1693.91055782052,1100.0,,275.0,275.0,275.0,275.0,593.9105578205199,45.0,5.0,12.0,36.58144740198855,495.32911041853134,100.0,18.0,25.0,53.58144740198855,673.3291104185313,1243.0,990.5,970.9806875060349,19.519312493965067,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.57812308144679,17.57812308144679,17.57812308144679,17.57812308144679,,0.9317536620232293,0.9317536620232293,0.9317536620232293,0.9317536620232293,44.17278627322537,44.17278627322537,44.17278627322537,44.17278627322537,0.8996494149333069,0.8996494149333069,0.8996494149333069,0.8996494149333069,0.979316887542941,0.979316887542941,0.979316887542941,0.979316887542941,43.25970023679686,43.25970023679686,43.25970023679686,43.25970023679686,173.03880094718744,0.08810107894918952,4.369666690585542e-05,2102.056335477332,1835.7736825262568,0.150345329942953,0.1313000014994014,17.989387920858455,17.212467708743354,971.3463428787384,970.5694226666232,177.60622439303873,168.84967925425815,29070.518559127493,7,0.9613266719288193,1970-05-13
1969,34,1685.5348968834423,0.20857142857142857,37.922727103387096,0.022575854901412916,55.0,13.0,13.0,17.0,178.0,276.0,0.16407902743831218,1409.5348968834423,1100.0,,275.0,275.0,275.0,275.0,309.5348968834424,44.10315869779508,5.0,11.450229964332612,19.06555524282073,229.91595297849398,99.10315869779507,18.0,24.450229964332614,36.06555524282073,407.9159529784939,1241.5533886621276,990.5,970.0840358207004,20.415964179299635,0.9225422055318978,0.48,989.097457794468,0.5349,0.5349,0.5349,0.5349,18.478521973767744,18.478521973767744,18.478521973767744,18.478521973767744,,0.9354273442173684,0.9354273442173684,0.9354273442173684,0.9354273442173684,46.61800116523885,46.61800116523885,46.61800116523885,46.61800116523885,0.9494501255649459,0.9494501255649459,0.9494501255649459,0.9494501255649459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.68564114193407,45.68564114193407,45.68564114193407,45.68564114193407,182.74256456773628,0.1087090724625954,4.6147112264579866e-05,1801.689870916998,1570.314592802547,0.1757609597879503,0.1531895163841519,18.870662791268263,18.09950485067292,970.4593057368088,969.711785607516,186.86492392408505,178.7637938008927,30700.750847379695,7,1.0152364698207572,1970-05-20
1969,35,1454.8039663719233,0.2367142857142857,29.19557255042829,0.02014001186053166,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.17637073070667728,1197.6611092290661,1100.0,,275.0,275.0,275.0,275.0,97.66110922906611,20.50887765129982,4.120991528640967,4.798030851429309,6.02148346794337,62.211725729752644,74.93744907987126,16.83527724292668,17.51231656571502,21.878626325086227,223.64029715832407,1209.2850428885129,990.5,969.338597429817,21.161402570183018,0.8590118204308436,0.48,989.1609881795692,0.5349,0.5349,0.5349,0.5349,19.28749074975218,19.28749074975218,19.28749074975218,19.28749074975218,,0.937966734516727,0.937966734516727,0.937966734516727,0.937966734516727,48.790795066761135,48.790795066761135,48.790795066761135,48.790795066761135,0.9937025471845446,0.9937025471845446,0.9937025471845446,0.9937025471845446,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.73241906930025,47.73241906930025,47.73241906930025,47.73241906930025,190.929676277201,0.13151956378801316,4.8214564716464905e-05,1551.1556592265113,1365.945584949549,0.1927649781327797,0.1508492305826257,19.592205053205127,18.9447880833718,969.649887514424,969.0515165052216,192.8,187.6457078515891,32076.185614569767,7,1.0607204237622279,1970-05-27
1969,36,1244.7318000143673,0.26785714285714285,28.466019607710127,0.02290568582898563,53.0,12.0,12.0,13.0,120.0,210.0,0.16914492475601048,1034.731800014367,1030.0974362898253,,257.5243590724563,257.5243590724563,257.5243590724563,257.5243590724563,4.634363724541864,1.1696251304796133,0.2648207842595351,0.2648207842595351,0.2868891829478297,2.648207842595351,54.169625130479616,12.264820784259536,12.264820784259536,13.28688918294783,122.64820784259534,1108.7967029888239,990.5,968.6691570857594,21.83084291424057,0.7113678977444173,0.39463330801064833,989.3939987942449,0.4705457925830456,0.4705457925830456,0.4705457925830456,0.4705457925830456,20.254295915902464,20.254295915902464,20.254295915902464,20.254295915902464,,0.9398069910295302,0.9398069910295302,0.9398069910295302,0.9398069910295302,48.020846535837315,48.020846535837315,48.020846535837315,48.020846535837315,0.9780213143755052,0.9780213143755052,0.9780213143755052,0.9780213143755052,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.76253112164351,46.76253112164351,46.76253112164351,46.76253112164351,187.05012448657405,0.15044993894695596,5.0516163743530415e-05,1341.3621257487196,1166.683447695578,0.179997410964208,0.156557275599818,20.7548842861712,19.68407870420628,968.9728523952102,968.423862264186,192.8,179.26958771712285,31424.42091374444,7,1.0391673582587448,1970-06-03
1969,37,1094.6668213805435,0.3037142857142857,17.69226414596596,0.016216686370301114,53.0,12.0,12.0,13.0,120.0,210.0,0.1919866698077499,884.6668213805433,884.6668213805433,,221.16670534513585,221.16670534513585,221.16670534513585,221.16670534513585,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,961.6668213805433,990.5,968.1975242957675,22.30247570423257,0.5352324587551721,0.2577334571044347,989.7070340841403,0.3464550397468784,0.3464550397468784,0.3464550397468784,0.3464550397468784,21.163054748626074,21.163054748626074,21.163054748626074,21.163054748626074,,0.9366759784861609,0.9366759784861609,0.9366759784861609,0.9366759784861609,42.98565694777427,42.98565694777427,42.98565694777427,42.98565694777427,0.8754716282642416,0.8754716282642416,0.8754716282642416,0.8754716282642416,0.977445472102379,0.977445472102379,0.977445472102379,0.977445472102379,42.01886878979409,42.01886878979409,42.01886878979409,42.01886878979409,168.07547515917636,0.15353011180033357,5.27818519343939e-05,1132.2744617454025,1042.8375986738165,0.2013736369565677,0.1854673995528299,21.454553817195556,20.95075167445982,968.3157197369142,968.0346324529748,174.24657618433653,159.34266142761467,28236.679826741627,7,0.933752639773202,1970-06-10
1969,38,963.3136466621403,0.3418571428571428,19.630915133995863,0.02047818105713423,53.0,12.0,12.0,13.0,120.0,210.0,0.21845911514947464,753.3136466621403,753.3136466621403,,251.1045488873801,251.1045488873801,251.1045488873801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,830.3136466621403,990.5,967.7473909633129,22.752609036686977,0.41558934743256387,0.16798277170605216,989.9164278808614,0.4475645615249585,0.4475645615249585,0.4475645615249585,0.0,21.721472356023423,21.721472356023423,21.721472356023423,0.0,,0.9418813325488368,0.9418813325488368,0.9418813325488368,0.0,50.34569661097197,50.34569661097197,50.34569661097197,0.0,1.0253706030747856,1.0253706030747856,1.0253706030747856,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.71779464796555,47.71779464796555,47.71779464796555,0.0,143.15338394389667,0.14883343427336845,5.292971066307798e-05,1025.1570830002852,905.4211927358452,0.2319362542922795,0.2048466556807095,22.09408112234864,21.324943664975564,967.9790651180008,967.5216847709434,144.60000000000002,138.80658976845336,24049.76850257464,7,0.7952965774660926,1970-06-17
1969,39,831.3936798000705,0.38585714285714295,18.007827874772946,0.021714551379879488,53.0,12.0,12.0,13.0,120.0,210.0,0.2530885002673464,621.3936798000705,621.3936798000705,,207.1312266000235,207.1312266000235,207.1312266000235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,698.3936798000705,990.5,967.2255747192003,23.27442528079975,0.32341147155973454,0.11575555013438554,990.0608329783059,0.3046193840665263,0.3046193840665263,0.3046193840665263,0.0,22.5306388750391,22.5306388750391,22.5306388750391,0.0,,0.9346226782962833,0.9346226782962833,0.9346226782962833,0.0,42.757749132264664,42.757749132264664,42.757749132264664,0.0,0.8708299212273862,0.8708299212273862,0.8708299212273862,0.0,0.9761543084253359,0.9761543084253359,0.9761543084253359,0.96,41.7458694953681,41.7458694953681,41.7458694953681,0.0,125.23760848610429,0.15055460285647512,5.5993963816660045e-05,885.1094475277025,779.3663976124346,0.2694496460757464,0.2372587939113906,22.836104765182466,22.214874288566843,967.4404377901108,967.0174655904495,135.32595572743597,115.08727962185604,21039.918225665522,7,0.6957644915894683,1970-06-24
1969,40,715.5379113099677,0.43042857142857144,13.865362062886252,0.0192109320360056,50.0,10.0,9.0,9.0,108.0,186.0,0.2602261625405716,529.5379113099677,529.5379113099677,,238.1186429975718,238.1186429975718,53.300625314824025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,598.5379113099677,990.5,966.7621516452398,23.737848354760153,0.26666442167324766,0.08192062557620898,990.1514149527504,0.4089575234372966,0.4089575234372966,0.07035624412426876,0.0,22.980305784073362,22.980305784073362,6.569566771313009,0.0,,0.9402814226997744,0.9402814226997744,0.2654963562720269,0.0,50.50312790171682,50.50312790171682,11.168574371689598,0.0,1.0285769430084892,1.0285769430084892,0.2274658731505009,0.0,0.9771993648190804,0.9771993648190804,0.9629136505333662,0.96,45.26431916537714,45.26431916537714,10.83574773680571,0.0,101.36438606755999,0.14152454910589046,5.3130871798284375e-05,751.6655881559767,682.3088631722309,0.2726038163057677,0.2474504659130457,23.11808158328002,22.804564561360788,966.906662352624,966.6292354526888,114.91681365165525,96.4,17029.21685935008,7,0.563135478153111,1970-07-01
1969,41,648.0130861241208,0.46071428571428574,9.094033363210526,0.014118888827541214,50.0,10.0,9.0,9.0,108.0,186.0,0.28734731556794724,462.01308612412083,462.01308612412083,,231.00654306206044,231.00654306206044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,531.0130861241208,990.5,966.4920523444964,24.007947655503536,0.22843008577464427,0.06240261722482411,990.2091672970006,0.3783218073944212,0.3783218073944212,0.0,0.0,23.33879314510966,23.33879314510966,0.0,0.0,,0.9410845206020129,0.9410845206020129,0.0,0.0,49.74944467003081,49.74944467003081,0.0,0.0,1.0132269790230306,1.0132269790230306,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.540456959904354,47.540456959904354,0.0,0.0,95.08091391980871,0.14680758999834786,5.72452473257057e-05,682.3088631722309,618.6506296297572,0.3006543452664311,0.2726038163057677,23.525205551269803,23.11808158328002,966.6292354526888,966.3746025185188,96.4,91.7724926972434,15973.593538527863,7,0.5282272995544928,1970-07-08
1969,42,587.9748931182905,0.4892857142857143,6.679791084198412,0.01132199871431203,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3267339846516461,396.1177502611477,396.1177502611477,,198.05887513057385,198.05887513057385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,466.68917883257626,990.5,966.2451318114487,24.25486818855141,0.2002408539262026,0.04922355005222949,990.2505355960215,0.27855936539568,0.27855936539568,0.0,0.0,23.726844419177276,23.726844419177276,0.0,0.0,,0.9332357836861217,0.9332357836861217,0.0,0.0,43.00897813050587,43.00897813050587,0.0,0.0,0.8759466014359647,0.8759466014359647,0.0,0.0,0.9774120000658347,0.9774120000658347,0.96,0.96,42.045954790829136,42.045954790829136,0.0,0.0,84.09190958165827,0.14292217528780857,5.8957483884604076e-05,608.7950640130589,571.8920920403683,0.3969280274362959,0.3055215309630208,23.89154944995481,23.58496663536315,966.3351802560522,966.1735144141816,89.79914020667998,72.50869407051424,14127.440809718591,7,0.4671772754536571,1970-07-15
1969,43,559.2101081157525,0.5081428571428572,2.9848240831101975,0.0053637849342851275,58.0,11.0,11.0,11.0,136.0,227.0,0.40600586810462985,332.2101081157525,332.2101081157525,,166.10505405787626,166.10505405787626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,412.2101081157525,990.5,966.1164454865209,24.383554513479144,0.18101349955754573,0.036442021623150446,990.2825444788193,0.1953538806500568,0.1953538806500568,0.0,0.0,23.97074511164836,23.97074511164836,0.0,0.0,,0.9227492048952047,0.9227492048952047,0.0,0.0,36.031363067649906,36.031363067649906,0.0,0.0,0.7338363150234196,0.7338363150234196,0.0,0.0,0.97,0.97,0.96,0.96,34.9504221756204,34.9504221756204,0.0,0.0,69.9008443512408,0.12498404097625729,5.8448292751426196e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.3969280274362959,24.02189450180074,23.89154944995481,966.1735144141816,966.0794924555636,72.50869407051424,68.20732812155445,11743.341851008456,7,0.38833802417356006,1970-07-22
1969,44,532.5097850151974,0.5294285714285715,4.889331533526225,0.009205560654281086,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.379623373352797,330.08121358662595,330.08121358662595,,165.04060679331297,165.04060679331297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,404.93835644376884,990.5,965.9962940325684,24.503705967431642,0.17844707277312324,0.03601624271732514,990.2855366845096,0.19307511213421852,0.19307511213421852,0.0,0.0,24.09616753980696,24.09616753980696,0.0,0.0,,0.9223955033889276,0.9223955033889276,0.0,0.0,35.97904661038515,35.97904661038515,0.0,0.0,0.7327708067288217,0.7327708067288217,0.0,0.0,0.97,0.97,0.96,0.96,34.89967521207359,34.89967521207359,0.0,0.0,69.79935042414718,0.13119330198333268,5.8731814968202214e-05,548.1781559247493,516.7730027239134,0.4221429546767704,0.3455274327483283,24.164031230668044,24.03938780649731,966.0668017016612,965.9254785122577,73.86944416623251,65.4506071301362,11726.290871256728,7,0.38777416902303996,1970-07-29
1969,45,494.4899441725937,0.5532857142857143,5.3157007306595006,0.010750681641512357,54.0,9.0,8.0,6.0,107.0,184.0,0.3722610392527988,310.4899441725937,310.4899441725937,,155.24497208629685,155.24497208629685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.4899441725937,990.5,965.8252047487766,24.674795251223372,0.17017140055279992,0.032097988834518684,990.2977306106128,0.1707374025211166,0.1707374025211166,0.0,0.0,24.30178845931496,24.30178845931496,0.0,0.0,,0.9187535738259662,0.9187535738259662,0.0,0.0,33.99266272254712,33.99266272254712,0.0,0.0,0.6923149230661327,0.6923149230661327,0.0,0.0,0.97,0.97,0.96,0.96,32.9728828408707,32.9728828408707,0.0,0.0,65.9457656817414,0.13332823764145965,5.899873658280892e-05,512.1178199937132,479.5630976092969,0.3836825663135281,0.3592923206660897,24.3933645664548,24.193017928169706,965.9045301899716,965.7580339392418,69.6414031546574,62.81207751546506,11078.888634532557,7,0.3663653648985634,1970-08-05
1969,46,468.78507306209514,0.5747142857142856,2.900379258934574,0.006204115435636371,54.0,9.0,8.0,6.0,107.0,184.0,0.39256410421966076,284.78507306209514,284.78507306209514,,142.39253653104757,142.39253653104757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,355.78507306209514,990.5,965.7095328287794,24.790467171220598,0.16109935399732192,0.026957014612418985,990.3119436313902,0.14358255725067096,0.14358255725067096,0.0,0.0,24.458828245360227,24.458828245360227,0.0,0.0,,0.9135280523076813,0.9135280523076813,0.0,0.0,31.202001293169676,31.202001293169676,0.0,0.0,0.635478641408751,0.635478641408751,0.0,0.0,0.97,0.97,0.96,0.96,30.265941254374585,30.265941254374585,0.0,0.0,60.53188250874917,0.12911226168891707,5.904247904875463e-05,477.3484869166725,459.2604427967548,0.4006441288073857,0.3854626233100842,24.51643547288475,24.40685803665629,965.748068191125,965.6666719925854,62.34639171319065,58.50714238229382,10169.356261469862,7,0.33628823615971765,1970-08-12
1969,47,451.7819965552887,0.5942857142857143,2.351608775375553,0.005244115088883028,54.0,9.0,8.0,6.0,107.0,184.0,0.40733214738662965,267.7819965552887,267.7819965552887,,248.12053635552047,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.7819965552887,990.5,965.6330189844988,24.866981015501242,0.1550984407465605,0.023556399311057685,990.3213451599423,0.4500118552837541,0.019157518501836012,0.0,0.0,24.238314320159894,3.5023479246978217,0.0,0.0,,0.9416174917680448,0.13019649172662418,0.0,0.0,55.618136245373954,4.30833154508791,0.0,0.0,1.1327522656898972,0.08774605998142383,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.49336731302099,4.179081598735273,0.0,0.0,49.67244891175626,0.10990944301901909,5.1504803575672184e-05,459.2604427967548,442.799181369126,0.4155382569386776,0.4006441288073857,24.51643547288475,24.146766466088867,965.6666719925854,965.592596316161,58.50714238229382,48.2,8344.971417175053,7,0.27595804950975705,1970-08-19
1969,48,430.19662042357066,0.6174285714285714,3.215750204647244,0.007487895605048014,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.41218311911611066,252.76804899499925,252.76804899499925,,232.60455399952818,20.16349499547109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,322.05376328071355,990.5,965.535884791906,24.964115208093972,0.149194528199967,0.020553609798999815,990.3302518620011,0.3928169916172696,0.020144545605137315,0.0,0.0,24.401550078477715,3.5264638563918704,0.0,0.0,,0.9404018939541366,0.13045920509046982,0.0,0.0,52.402302433965595,4.457740224257727,0.0,0.0,1.0672566687162035,0.09078900660402703,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.638293731815715,4.324008017529995,0.0,0.0,49.96230174934571,0.1162629500394414,5.483969288199649e-05,440.0331111664572,420.28892993659525,0.4355340706900914,0.3283455503356195,24.685246994743093,24.28401129608624,965.580149000249,965.4913001847146,60.536112245419936,48.2,8393.66669389008,7,0.27756834305192063,1970-08-26
1969,49,408.09262238466033,0.6444285714285715,3.1631680871235353,0.007776556511247086,46.0,7.0,6.0,4.0,75.0,138.0,0.3382883943444693,270.09262238466033,270.09262238466033,,210.41777050313172,59.67485188152858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,329.09262238466033,990.5,965.4361520512062,25.063847948793814,0.15167875997121189,0.024018524476932028,990.324302715552,0.34016097260732153,0.05881206979302257,0.0,0.0,24.547989691738373,10.58925581184235,0.0,0.0,,0.9319866973571227,0.3910103181142075,0.0,0.0,47.3803403037766,13.192806592829994,0.0,0.0,0.9649763809323134,0.2686925986319754,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.339879537902235,12.797022395045092,0.0,0.0,53.13690193294733,0.13000784868054524,5.453836648947473e-05,417.8577719356288,398.1467533267305,0.3466058654175519,0.3302559130604347,24.72482818510506,24.37271340889764,965.4803599737104,965.3907337666336,60.01456106118628,48.2,8926.99952473515,7,0.29520501073859623,1970-09-02
1969,50,382.9695018549411,0.6731428571428572,3.004284640861296,0.007806656083468315,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.37542486079635534,239.25521614065542,239.25521614065542,,239.25521614065542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,301.11235899779825,990.5,965.3148475092747,25.185152490725322,0.14180365688320318,0.017851043228131015,990.3403452998888,0.40539004499024633,0.0,0.0,0.0,24.620107745623727,0.0,0.0,0.0,,0.9437239322052318,0.0,0.0,0.0,54.51539378950448,0.0,0.0,0.0,1.110293152535733,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12588069696432277,5.6025113053222545e-05,391.8169121240828,377.11676084070143,0.3871480007266824,0.3522053176619833,24.680995174828457,24.518529292956394,965.3590845606204,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1970-09-09
1969,51,364.783938766851,0.6941428571428572,3.304921446838258,0.009106452321058115,48.0,8.0,7.0,4.0,79.0,146.0,0.40045363954372204,218.783938766851,218.783938766851,,218.783938766851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,281.78393876685107,990.5,965.2239196938342,25.276080306165778,0.13498205768415564,0.013756787753370156,990.3512611545624,0.33915220331224705,0.0,0.0,0.0,24.788189257415976,0.0,0.0,0.0,,0.9397523047737749,0.0,0.0,0.0,49.979871979588914,0.0,0.0,0.0,1.0179199995842956,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.7192601394653,0.0,0.0,0.0,47.7192601394653,0.13084780354740097,6.064810556922767e-05,377.11676084070143,353.9823107128336,0.4124499885488396,0.3871480007266824,24.88125416279388,24.680995174828457,965.2855838042036,965.169911553564,48.2,46.61109065303224,8016.83570343017,7,0.2651070007748072,1970-09-16
1969,52,342.80140834216706,0.7192857142857143,2.237324144261988,0.006495386231391814,48.0,8.0,7.0,4.0,79.0,146.0,0.42596704583482553,196.801408342167,196.801408342167,,196.801408342167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,259.80140834216706,990.5,965.1140070417108,25.385992958289194,0.12722374064912118,0.009753822255427843,990.3630224370955,0.2741586356944384,0.0,0.0,0.0,24.974856759690244,0.0,0.0,0.0,,0.9341496811195203,0.0,0.0,0.0,45.02818026316873,0.0,0.0,0.0,0.9170708811235995,0.0,0.0,0.0,0.9798945433432049,0.96,0.96,0.96,44.122975639863036,0.0,0.0,0.0,44.122975639863036,0.12869850485262158,6.227793890222814e-05,350.2192051008483,338.3210417029997,0.431542771519864,0.4168817639739608,25.011806973632005,24.91315149561128,965.1510960255042,965.0916052085148,45.78006236381735,43.11235371744351,7412.659907496991,7,0.24512764244368357,1970-09-23
1969,53,335.4728177879068,0.731,2.848223915092888,0.0084901779341585,48.0,8.0,7.0,4.0,79.0,146.0,0.4352066464362676,189.4728177879068,189.4728177879068,,189.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,252.4728177879068,990.5,965.0773640889396,25.422635911060524,0.1246372536596131,0.0089472817787906,990.3664154645616,0.2539976953158321,0.0,0.0,0.0,25.03505368030636,0.0,0.0,0.0,,0.9320699108482284,0.0,0.0,0.0,43.35933657348415,0.0,0.0,0.0,0.8830822112725896,0.0,0.0,0.0,0.9783082211272588,0.96,0.96,0.96,42.41879543246338,0.0,0.0,0.0,42.41879543246338,0.1264448062056743,6.218833323326383e-05,335.4728177879068,335.4728177879068,0.4352066464362676,0.4352066464362676,25.03505368030636,25.03505368030636,965.0773640889396,965.0773640889396,42.41879543246338,42.41879543246338,1018.051090379121,1,0.23565997462479651,1970-09-30
1970,1,334.43281072941716,0.7327142857142857,1.7090672306336827,0.005122940270699985,44.0,7.0,6.0,3.0,60.0,120.0,0.35884169355444434,214.43281072941713,214.43281072941713,,214.43281072941713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,271.43281072941716,990.5,965.072164053647,25.427835946352957,0.1313288234370887,0.01288656214588337,990.3557846144171,0.32536480894941583,0.0,0.0,0.0,24.958255751820566,0.0,0.0,0.0,,0.9388516679900593,0.0,0.0,0.0,49.2764626845658,0.0,0.0,0.0,1.0035939446958413,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.97162707617025,0.0,0.0,0.0,47.97162707617025,0.14344271610099352,6.214725528802927e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,25.00298078126049,24.92480067391208,965.0916052085148,965.0460289750184,48.2,47.1343609854203,8059.2333487966025,7,0.26650903931205694,1970-10-01
1970,2,324.20776595225055,0.7495714285714286,0.7970344521172835,0.0024530466806743857,44.0,7.0,6.0,3.0,60.0,120.0,0.37013598738948916,204.20776595225058,204.20776595225058,,204.20776595225058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.20776595225055,990.5,965.0210388297612,25.478961170238758,0.12772008788453362,0.010841553190450043,990.361438358925,0.29504931453739747,0.0,0.0,0.0,25.04535021462645,0.0,0.0,0.0,,0.9363021501692693,0.0,0.0,0.0,46.962798353322604,0.0,0.0,0.0,0.9564724715544318,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.02354238625615,0.0,0.0,0.0,46.02354238625615,0.14195628806657248,6.260447355499064e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,25.050255015962545,25.03308821128621,965.028303981179,965.0181327691942,46.34803081336359,45.893747015413176,7731.955120891034,7,0.255686346590312,1970-10-08
1970,3,322.6518362413539,0.7527142857142856,0.9747175974818967,0.0030279030443884714,44.0,7.0,6.0,3.0,60.0,120.0,0.3719264448632054,202.65183624135395,202.65183624135395,,202.65183624135395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.6518362413539,990.5,965.0132591812068,25.486740818793255,0.12717095201399659,0.010530367248270727,990.3622986807378,0.2905842516502722,0.0,0.0,0.0,25.058455247880755,0.0,0.0,0.0,,0.9358637840247387,0.0,0.0,0.0,46.6075122898128,0.0,0.0,0.0,0.9492365028475113,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.675362044016545,0.0,0.0,0.0,45.675362044016545,0.14156049001041765,6.260789536369465e-05,323.62655383883583,320.2150422476492,0.3747481665998498,0.3707977561685476,25.078955827676285,25.050255015962545,965.0181327691942,965.0010752112382,45.893747015413176,45.12939961552498,7673.460823394782,7,0.25375201135564757,1970-10-15
1970,4,324.498372008958,0.7488571428571428,0.29060605670736905,0.0008923581225201001,44.0,7.0,6.0,3.0,60.0,120.0,0.36980510299995994,204.49837200895794,204.49837200895794,,204.49837200895794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.498372008958,990.5,965.0224918600449,25.477508139955212,0.12782265177852942,0.010899674401791515,990.3612776738198,0.29588799981656094,0.0,0.0,0.0,25.0428978139584,0.0,0.0,0.0,,0.9363817412721325,0.0,0.0,0.0,47.02902048130371,0.0,0.0,0.0,0.9578211910652488,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.088440071677645,0.0,0.0,0.0,46.088440071677645,0.14202902203534964,6.260366360429045e-05,325.6607962357874,323.62655383883583,0.3707977561685476,0.368481565441843,25.050255015962545,25.03308821128621,965.028303981179,965.0181327691942,46.34803081336359,45.893747015413176,7742.857932041844,7,0.256046889287098,1970-10-22
