WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1970,5,327.8909157193535,0.7431428571428571,1.9829294780032245,0.005998165454324771,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.35568872172550153,211.31948714792492,211.31948714792492,,211.31948714792492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,267.17663000506775,990.5,965.0394545785967,25.460545421403253,0.12982668520368376,0.012263897429584916,990.3579094173668,0.3163157318205772,0.0,0.0,0.0,25.00213910694947,0.0,0.0,0.0,,0.9380717900270874,0.0,0.0,0.0,48.60604332474234,0.0,0.0,0.0,0.9899397825813103,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.1455077468331,0.0,0.0,0.0,47.1455077468331,0.1437711186307494,6.199633993525042e-05,335.4728177879068,323.62655383883583,0.3707977561685476,0.3398188883132501,25.050255015962545,24.928209101345487,965.0773640889396,965.0181327691942,48.2,45.893747015413176,7920.445301467961,7,0.2619194874824061,1970-10-29
1970,6,342.2201334404839,0.7197142857142858,2.106626758991638,0.006108910736816272,42.0,7.0,6.0,3.0,56.0,114.0,0.333157205472507,228.22013344048383,228.22013344048383,,228.22013344048383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,283.22013344048383,990.5,965.1111006672025,25.388899332797582,0.13548893534504397,0.015644026688096745,990.3488670379668,0.36854914013573403,0.0,0.0,0.0,24.869217230628696,0.0,0.0,0.0,,0.9420028787051073,0.0,0.0,0.0,52.43270019276287,0.0,0.0,0.0,1.0678757676733783,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14086120441907754,5.868161866985738e-05,350.2192051008483,338.3210417029997,0.3369580544744144,0.3255104184454214,24.90344968730262,24.79865154841696,965.1510960255042,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1970-11-05
1970,7,382.0738381007886,0.6735714285714286,6.84679260369746,0.018058574418811313,42.0,7.0,6.0,3.0,56.0,114.0,0.2986464580133713,268.0738381007886,268.0738381007886,,208.28115225634892,59.79268584443964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.0738381007886,990.5,965.310369190504,25.189630809496084,0.1495545442536562,0.023614767620157656,990.3268306881262,0.332268431312742,0.05906436341436563,0.0,0.0,24.684193066309554,10.636196471791,0.0,0.0,,0.9319509826006244,0.3911206420014759,0.0,0.0,47.16199428997162,13.281178032316701,0.0,0.0,0.9605294152743709,0.27049242428343584,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.42559983420434,12.882742691347199,0.0,0.0,53.30834252555154,0.13925981208588492,5.512065833685498e-05,398.1467533267305,360.34880084276085,0.3163601480936916,0.2863265844753689,24.843277340603155,24.519686252244966,965.3907337666336,965.2017440042138,61.21545481983492,48.2,8955.801544292659,7,0.29615745847528635,1970-11-12
1970,8,406.77505223750535,0.6455714285714286,3.5852681969036473,0.008842958516675714,42.0,7.0,6.0,3.0,56.0,114.0,0.2803026656784803,292.77505223750535,292.77505223750535,,146.38752611875267,146.38752611875267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,347.77505223750535,990.5,965.4303553603064,25.069644639693625,0.15827236912279558,0.028555010447501045,990.3131726204296,0.1517205478632265,0.1517205478632265,0.0,0.0,24.7310967122601,24.7310967122601,0.0,0.0,,0.915576535028291,0.915576535028291,0.0,0.0,32.507157026696326,32.507157026696326,0.0,0.0,0.6620602245762999,0.6620602245762999,0.0,0.0,0.97,0.97,0.96,0.96,31.531942315895435,31.531942315895435,0.0,0.0,63.06388463179087,0.15502343265282564,5.983361827046451e-05,413.7323824701425,398.1467533267305,0.2863265844753689,0.2755404334545337,24.784321487112567,24.68860829779555,965.4617957211155,965.3907337666336,64.54948124215919,61.21545481983492,10594.732618140866,7,0.3503549146210604,1970-11-19
1970,9,428.3247794042396,0.6202857142857142,3.757246956616387,0.008748163313646,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2740462451889941,310.89620797566823,310.89620797566823,,155.44810398783412,155.44810398783412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,366.75335083281107,990.5,965.5274615073191,24.972538492680965,0.1649703995334619,0.0321792415951336,990.3028503588714,0.17104357719223645,0.17104357719223645,0.0,0.0,24.604345274360156,24.604345274360156,0.0,0.0,,0.9191242491621777,0.9191242491621777,0.0,0.0,34.47510986704334,34.47510986704334,0.0,0.0,0.702140730489681,0.702140730489681,0.0,0.0,0.97,0.97,0.96,0.96,33.44085657103203,33.44085657103203,0.0,0.0,66.88171314206406,0.15617436918864008,5.975762849906813e-05,440.0331111664572,417.8577719356288,0.286342088362383,0.2645270409870738,24.663318273446283,24.54573383335364,965.580149000249,965.4803599737104,68.21544917104318,65.42812325023056,11236.127807866762,7,0.371565073011467,1970-11-26
1970,10,462.9262381643253,0.5815714285714285,5.647140920405661,0.012174881751578515,44.0,8.0,6.0,4.0,64.0,126.0,0.27232932025521633,336.9262381643253,336.9262381643253,,168.46311908216265,168.46311908216265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,394.9262381643253,990.5,965.6831680717395,24.816831928260545,0.17491348558804817,0.037385247632865014,990.2877012667792,0.20103418456410393,0.20103418456410393,0.0,0.0,24.403499010475517,24.403499010475517,0.0,0.0,,0.9240156222948952,0.9240156222948952,0.0,0.0,37.25322886611444,37.25322886611444,0.0,0.0,0.7587215655013123,0.7587215655013123,0.0,0.0,0.97,0.97,0.96,0.96,36.135632000131004,36.135632000131004,0.0,0.0,72.27126400026201,0.15608884362434414,5.958498262209629e-05,479.5630976092969,442.799181369126,0.2845533715993118,0.2627391486712203,24.528686733479184,24.29931441974956,965.7580339392418,965.592596316161,75.76073921050349,68.02521992501207,12141.572352044017,7,0.4015070222236778,1970-12-03
1970,11,528.9839020279394,0.5312857142857144,11.98966942046317,0.022925483784153856,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,119.14285714285714,0.22550289380938976,409.8410448850823,409.8410448850823,,204.92052244254114,204.92052244254114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.285714285714285,7.142857142857143,5.142857142857143,3.142857142857143,61.42857142857143,464.41247345651084,990.5,965.9804275591257,24.5195724408743,0.1994373339600458,0.05196820897701641,990.2485944570628,0.29759194445370246,0.29759194445370246,0.0,0.0,23.970574953483517,23.970574953483517,0.0,0.0,,0.935553714273928,0.935553714273928,0.0,0.0,45.064863179482295,45.064863179482295,0.0,0.0,0.9178179873621649,0.9178179873621649,0.0,0.0,0.9792192832565496,0.9792192832565496,0.96,0.96,44.13078709096094,44.13078709096094,0.0,0.0,88.26157418192189,0.16679447759697427,5.9821635301972855e-05,550.9983234585969,505.01787451967766,0.2494961195578247,0.2141567314748222,24.137753286618626,23.82488188042534,966.0794924555636,965.8725804353384,93.054961941934,81.46262098176037,14827.944462562877,7,0.4903420787884549,1970-12-10
1970,12,572.1421396717202,0.49800000000000005,7.537518532119309,0.013010410411533958,42.0,7.0,5.0,3.0,61.0,118.0,0.20630712441944968,454.14213967172014,454.14213967172014,,227.07106983586007,227.07106983586007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.14213967172014,990.5,966.1746396285226,24.32536037147731,0.21581429296099716,0.06082842793434399,990.2233572791047,0.3649481661097104,0.3649481661097104,0.0,0.0,23.683769484472275,23.683769484472275,0.0,0.0,,0.9408686279520049,0.9408686279520049,0.0,0.0,49.62030622601596,49.62030622601596,0.0,0.0,1.0105968681469644,1.0105968681469644,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.064449908066344,48.064449908066344,0.0,0.0,96.12889981613269,0.16806143494655187,5.882359074072657e-05,595.7090611902229,562.8280752081156,0.2096554972961635,0.1980832719989801,23.74674430082011,23.521529945347897,966.280690775356,966.1327263384364,96.4,95.42626338324132,16149.655169110292,7,0.5340494434229593,1970-12-17
1970,13,649.717773503222,0.4598571428571429,10.156751799292367,0.015905616538799513,42.0,7.0,5.0,3.0,61.0,118.0,0.181771023789656,531.717773503222,531.717773503222,,265.858886751611,265.858886751611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,585.717773503222,990.5,966.4988710940128,24.001128905987148,0.25937886360613277,0.08275488729651888,990.1578662490973,0.5005717569511304,0.5005717569511304,0.0,0.0,23.15842339813338,23.15842339813338,0.0,0.0,,0.9453682554993676,0.9453682554993676,0.0,0.0,57.07189479201385,57.07189479201385,0.0,0.0,1.1623603827294062,1.1623603827294062,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14849768384171896,5.042485735812783e-05,666.8063237852695,615.6277736669467,0.1916742633249645,0.1769629288008962,23.390008894275475,23.04156585199026,966.567225295141,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1970-12-24
1970,14,713.3436116695915,0.432,13.388841076288648,0.018526539107338844,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.19067573127241064,577.3436116695915,577.3436116695915,,205.44047412590535,205.44047412590535,166.46266341778082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,635.6293259553058,990.5,966.7533744466782,23.746625553321678,0.28774310735226266,0.1006298987918467,990.1116269938558,0.3042411071519857,0.3042411071519857,0.22901532924719645,0.0,23.054011440025583,23.054011440025583,19.771693412683923,0.0,,0.9336337904152024,0.9336337904152024,0.7985520243088773,0.0,43.38231994091842,43.38231994091842,35.07751168407763,0.0,0.8835503042956907,0.8835503042956907,0.7144096066003589,0.0,0.9742981035171787,0.9742981035171787,0.9714409606600359,0.96,41.03122380557358,41.03122380557358,34.145509519859296,0.0,116.20795713100645,0.16277911367938563,5.585159333577866e-05,760.52821131929,673.1577568282033,0.2030117746354768,0.175293233722797,23.300366416934448,22.824472342478785,966.9421128452772,966.5926310273128,127.29842370529752,96.4,19522.936798009086,7,0.6455997618389249,1970-12-31
1970,15,798.0588377963779,0.39771428571428574,19.130434447798443,0.023778350636915056,46.0,7.0,6.0,4.0,76.0,139.0,0.1742775237819363,659.0588377963779,659.0588377963779,,219.6862792654593,219.6862792654593,219.6862792654593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.0588377963779,990.5,967.0922353511854,23.407764648814545,0.3345869871930924,0.12771765133891336,990.037695361468,0.3417405840973485,0.3417405840973485,0.3417405840973485,0.0,22.603719426185176,22.603719426185176,22.603719426185176,0.0,,0.9379564713161377,0.9379564713161377,0.9379564713161377,0.0,45.67256879744934,45.67256879744934,45.67256879744934,0.0,0.9301948838584385,0.9301948838584385,0.9301948838584385,0.0,0.9797621395264754,0.9797621395264754,0.9797621395264754,0.96,44.74880082440321,44.74880082440321,44.74880082440321,0.0,134.24640247320966,0.16820739155175662,5.658684632313963e-05,817.7246825595828,760.52821131929,0.182767710561159,0.1699838624962527,22.824472342478785,22.487623145937324,967.1708987302384,966.9421128452772,137.7918495608822,127.29842370529752,22553.395615499223,7,0.745813347073387,1971-01-07
1970,16,860.3920811249702,0.3745714285714286,13.114754356406968,0.0152412165509726,46.0,7.0,6.0,4.0,76.0,139.0,0.16165584895536853,721.3920811249702,721.3920811249702,,240.46402704165675,240.46402704165675,240.46402704165675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,780.3920811249702,990.5,967.3415683244999,23.158431675500164,0.3733358381813785,0.15081908148514978,989.9758450803336,0.4093905324857569,0.4093905324857569,0.4093905324857569,0.0,22.2248862233479,22.2248862233479,22.2248862233479,0.0,,0.9415642815168859,0.9415642815168859,0.9415642815168859,0.0,49.340988875982134,49.340988875982134,49.340988875982134,0.0,1.00490812374709,1.00490812374709,1.00490812374709,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.71286059887814,47.71286059887814,47.71286059887814,0.0,143.13858179663444,0.16643041681117726,5.51506669038353e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,22.3866865480672,22.022465815974023,967.4674479587808,967.2387742708268,144.60000000000002,140.74941197483196,24047.281741834584,7,0.7952143433146357,1971-01-14
1970,17,933.1543623123163,0.35000000000000003,11.367168034537842,0.012093754998956185,46.0,7.0,6.0,4.0,76.0,139.0,0.14904593779913866,794.1543623123163,794.1543623123163,,254.80821403342773,254.80821403342773,254.80821403342773,29.729720212033083,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,853.1543623123163,990.5,967.6326174492491,22.867382550750758,0.43594208453824507,0.18938590307044784,989.8746720123912,0.4620641927933088,0.4620641927933088,0.4620641927933088,0.04377680599480583,21.779990370348745,21.779990370348745,21.779990370348745,3.102988738095791,,0.9420200427370545,0.9420200427370545,0.9420200427370545,0.1334930628854803,51.28210638786533,51.28210638786533,51.28210638786533,5.917857436642795,1.0444420852925729,1.0444420852925729,1.0444420852925729,0.12052662803753146,0.9791955199466102,0.9791955199466102,0.9791955199466102,0.9620526628037531,47.08046041432958,47.08046041432958,47.08046041432958,5.766174700043857,147.0075559430326,0.157529023469912,5.1422892356134776e-05,971.4321659369264,905.4211927358452,0.1535197111744135,0.1430877058368119,21.932904919937418,21.61590758272367,967.7857286637476,967.5216847709434,161.452891601228,144.60000000000002,24697.269398429475,7,0.8167086441279588,1971-01-21
1970,18,992.7627055068953,0.334,7.674988151908403,0.007617085236974813,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1497917851466924,843.9055626497524,843.9055626497524,,210.9763906624381,210.9763906624381,210.9763906624381,210.9763906624381,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.0484197926096,990.5,967.8651871986921,22.634812801307962,0.4834258521267518,0.22512445011980195,989.7914496977535,0.3149981859215579,0.3149981859215579,0.3149981859215579,0.3149981859215579,21.61126431313982,21.61126431313982,21.61126431313982,21.61126431313982,,0.9349874215444904,0.9349874215444904,0.9349874215444904,0.9349874215444904,41.805112201063515,41.805112201063515,41.805112201063515,41.805112201063515,0.8514279470685032,0.8514279470685032,0.8514279470685032,0.8514279470685032,0.9751427947068504,0.9751427947068504,0.9751427947068504,0.9751427947068504,40.766396999899435,40.766396999899435,40.766396999899435,40.766396999899435,163.06558799959774,0.16429674589115503,5.367689041473488e-05,1025.1570830002852,971.4321659369264,0.1623769294858068,0.1404781805826358,21.720921166670536,21.44732268237499,967.9790651180008,967.7857286637476,165.92463050203503,161.19669229352738,27395.01878393242,7,0.9059199333310985,1971-01-28
1970,19,1081.9969344235099,0.30757142857142855,13.125595317655065,0.012167155247140729,49.0,8.0,7.0,5.0,93.0,162.0,0.14978988632677512,919.9969344235099,919.9969344235099,,229.99923360587744,229.99923360587744,229.99923360587744,229.99923360587744,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,983.9969344235099,990.5,968.1577046510454,22.342295348954703,0.5556648155497811,0.28599754753880785,989.6583376369115,0.37444328593402726,0.37444328593402726,0.37444328593402726,0.37444328593402726,21.126189699932127,21.126189699932127,21.126189699932127,21.126189699932127,,0.9384115802354821,0.9384115802354821,0.9384115802354821,0.9384115802354821,44.71164516156697,44.71164516156697,44.71164516156697,44.71164516156697,0.9106241377101215,0.9106241377101215,0.9106241377101215,0.9106241377101215,0.9796831107605154,0.9796831107605154,0.9796831107605154,0.9796831107605154,43.8035809752459,43.8035809752459,43.8035809752459,43.8035809752459,175.2143239009836,0.16193995800713964,5.2909426837299905e-05,1117.0362502238706,1050.5490333418047,0.1542050821603983,0.145026627352096,21.304291832818222,20.92718606911843,968.2678282149892,968.0588683905028,180.4967865727677,170.25423436109995,29436.00641536525,7,0.9734129105610202,1971-02-04
1970,20,1226.911331181595,0.27171428571428574,38.07741230814674,0.029939816358140643,49.0,8.0,7.0,5.0,93.0,162.0,0.13263093206827686,1064.911331181595,1040.5318230810276,,260.1329557702569,260.1329557702569,260.1329557702569,260.1329557702569,24.37950810056733,7.3740487464678965,1.2039263259539423,1.0534355352096993,0.7524539537212138,13.99564353921458,56.3740487464679,9.203926325953942,8.0534355352097,5.752453953721214,106.99564353921458,1114.1632336886591,990.5,968.6135716014389,21.886428398561065,0.7192323217651969,0.40557087864124325,989.3751967995935,0.47966634322298635,0.47966634322298635,0.47966634322298635,0.47966634322298635,20.281958854931624,20.281958854931624,20.281958854931624,20.281958854931624,,0.9401450535530674,0.9401450535530674,0.9401450535530674,0.9401450535530674,48.596831056241776,48.596831056241776,48.596831056241776,48.596831056241776,0.989752160004924,0.989752160004924,0.989752160004924,0.989752160004924,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.376741622415054,47.376741622415054,47.376741622415054,47.376741622415054,189.50696648966021,0.1549864645322773,5.0653399628949694e-05,1383.5781363808978,1132.2744617454025,0.1430748510836116,0.1170877131838411,20.839665955045003,19.51396358390297,969.108483209846,968.3157197369142,192.8,182.7042920908386,31837.170370262917,7,1.0528164804981124,1971-02-11
1970,21,1646.3532220464713,0.214,71.06650855041643,0.042900198288080386,49.0,8.0,7.0,5.0,93.0,162.0,0.09920282696397134,1484.3532220464713,1100.0,,275.0,275.0,275.0,275.0,384.35322204647133,51.0,9.769279389476365,14.417426398429111,11.8627537668664,297.3037624916994,100.0,17.769279389476367,21.41742639842911,16.862753766866398,390.3037624916994,1239.1867057879056,990.5,969.957448871227,20.54255112877294,0.9164117056742415,0.48,989.1035882943257,0.5349,0.5349,0.5349,0.5349,18.611239423098702,18.611239423098702,18.611239423098702,18.611239423098702,,0.9357992769116242,0.9357992769116242,0.9357992769116242,0.9357992769116242,46.97309313597744,46.97309313597744,46.97309313597744,46.97309313597744,0.9566821412622698,0.9566821412622698,0.9566821412622698,0.9566821412622698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.03363127325789,46.03363127325789,46.03363127325789,46.03363127325789,184.1345250930316,0.11304126527664968,4.6498617447735255e-05,1881.0436962338129,1431.7953534582748,0.1131446610779359,0.0861224012628484,19.32635333983034,17.843130953495567,970.7156796339862,969.2642619111728,191.66863908459248,176.02058127286315,30934.600215629307,7,1.0229695838501756,1971-02-18
1970,22,2079.125125187045,0.16799999999999998,44.88206771971555,0.021767119996157998,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0932972896531251,1884.125125187045,1100.0,,275.0,275.0,275.0,275.0,784.125125187045,46.714285714285715,8.714285714285714,15.857142857142858,32.534078492677814,680.3053324086528,100.0,18.0,25.0,40.96264992124924,795.1624752657956,1243.0,990.5,971.2835196353878,19.216480364612202,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.275290952093922,17.275290952093922,17.275290952093922,17.275290952093922,,0.9301988937363259,0.9301988937363259,0.9301988937363259,0.9301988937363259,43.339044707330196,43.339044707330196,43.339044707330196,43.339044707330196,0.8826689349761752,0.8826689349761752,0.8826689349761752,0.8826689349761752,0.9782448902379196,0.9782448902379196,0.9782448902379196,0.9782448902379196,42.39692744208302,42.39692744208302,42.39692744208302,42.39692744208302,169.58770976833208,0.08176389547964326,4.282517923442729e-05,2195.2181702718217,1952.5344676593647,0.1117231281022779,0.0770673921844312,17.6121607688899,16.9875943144118,971.57121627307,970.9466498185918,173.52125079804134,166.2233497856458,28490.73524107979,7,0.9421539431574004,1971-02-25
1970,23,2421.83485503757,0.1317142857142857,54.33316306450816,0.0225419548211437,59.0,11.0,12.0,13.0,144.0,239.0,0.09889728460865735,2182.83485503757,1100.0,,275.0,275.0,275.0,275.0,1082.83485503757,41.00000000000001,6.999999999999999,13.0,58.861815753744736,962.9730392838254,100.0,18.0,25.0,71.86181575374474,1106.9730392838253,1243.0,990.5,972.1182220638839,18.38177793611622,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.440588523597942,16.440588523597942,16.440588523597942,16.440588523597942,,0.9259991308475177,0.9259991308475177,0.9259991308475177,0.9259991308475177,41.05912627970061,41.05912627970061,41.05912627970061,41.05912627970061,0.8362347511140653,0.8362347511140653,0.8362347511140653,0.8362347511140653,0.9736234751114067,0.9736234751114067,0.9736234751114067,0.9736234751114067,39.97722785167965,39.97722785167965,39.97722785167965,39.97722785167965,159.9089114067186,0.06622924802577897,4.038103823401986e-05,2575.550311723379,2261.108087620956,0.105700387039642,0.0927957023056862,16.828549686327726,16.069551214356345,972.4892593731254,971.730260901154,164.37765935838596,155.65134110404574,26864.69711632873,7,0.8883828411484369,1971-03-04
1970,24,2806.790470653847,0.10114285714285713,50.85501279466319,0.01828373226961364,59.0,11.0,12.0,13.0,144.0,239.0,0.08524922869077071,2567.790470653847,1100.0,,275.0,275.0,275.0,275.0,1467.790470653847,41.0,6.999999999999999,13.0,67.0,1339.790470653847,100.0,18.0,25.0,80.0,1483.790470653847,1243.0,990.5,973.0474252739922,17.452574726007956,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.511385313489681,15.511385313489681,15.511385313489681,15.511385313489681,,0.9186012535886652,0.9186012535886652,0.9186012535886652,0.9186012535886652,38.429630727221046,38.429630727221046,38.429630727221046,38.429630727221046,0.7826808702081679,0.7826808702081679,0.7826808702081679,0.7826808702081679,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,37.277960784578454,37.277960784578454,37.277960784578454,37.277960784578454,149.11184313831382,0.05321868777070028,3.765450584300855e-05,2931.535401286021,2671.4046921253907,0.0894660403586585,0.0815272433330173,15.838178572006647,15.210276860239668,973.348533727242,972.7206320154752,152.85325716020046,145.69629650324194,25050.78964723672,7,0.8283991285461879,1971-03-11
1970,25,3039.507388021905,0.08357142857142856,25.869701011327574,0.008516925938969544,59.0,11.0,12.0,13.0,144.0,239.0,0.07864966678016709,2800.507388021905,1100.0,,275.0,275.0,275.0,275.0,1700.5073880219047,41.0,7.0,13.0,67.0,1572.5073880219047,100.0,18.0,25.0,80.0,1716.5073880219047,1243.0,990.5,973.6091557641909,16.890844235809237,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.949654823290961,14.949654823290961,14.949654823290961,14.949654823290961,,0.9125817436372107,0.9125817436372107,0.9125817436372107,0.9125817436372107,36.794147662431655,36.794147662431655,36.794147662431655,36.794147662431655,0.7493716428193818,0.7493716428193818,0.7493716428193818,0.7493716428193818,0.97,0.97,0.97,0.97,35.690323232558704,35.690323232558704,35.690323232558704,35.690323232558704,142.76129293023482,0.04698601570494004,3.60508315480391e-05,3112.6233083653137,2959.582772597583,0.0807546260279901,0.0767841066272545,15.142576308797963,14.773168119013796,973.785642468468,973.4162342786838,144.93355905809054,140.7724934581731,23983.89721227945,7,0.7931182940568602,1971-03-18
1970,26,3120.0183497420467,0.07728571428571429,12.268106642378305,0.0039490543423798714,59.0,11.0,12.0,13.0,144.0,239.0,0.07660740690765604,2881.0183497420467,1100.0,,275.0,275.0,275.0,275.0,1781.018349742047,41.0,7.0,13.0,67.0,1653.018349742047,100.0,18.0,25.0,80.0,1797.0183497420464,1243.0,990.5,973.8034925683429,16.69650743165713,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.755318019138853,14.755318019138853,14.755318019138853,14.755318019138853,,0.9104292427332068,0.9104292427332068,0.9104292427332068,0.9104292427332068,36.229936106057075,36.229936106057075,36.229936106057075,36.229936106057075,0.7378805724247876,0.7378805724247876,0.7378805724247876,0.7378805724247876,0.97,0.97,0.97,0.97,35.14303802287536,35.14303802287536,35.14303802287536,35.14303802287536,140.57215209150144,0.04505990226563903,3.5498018204924606e-05,3139.322872631896,3080.145690401829,0.0775937322525872,0.0761310670156175,14.851562369270477,14.708720894921946,973.8500896925598,973.7072482182112,141.6552270808858,140.04787902214844,23616.12155137224,7,0.7809564005083414,1971-03-25
1970,27,2968.574692954998,0.089,28.868359214685693,0.009699345302109086,54.0,13.0,14.0,19.0,117.0,217.0,0.07311826826034008,2751.574692954998,1100.0,,275.0,275.0,275.0,275.0,1651.5746929549985,46.0,5.0,11.0,61.0,1528.5746929549985,100.0,18.0,25.0,80.0,1645.5746929549985,1243.0,990.5,973.4379389140294,17.062061085970704,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.120871673452429,15.120871673452429,15.120871673452429,15.120871673452429,,0.9144395778681059,0.9144395778681059,0.9144395778681059,0.9144395778681059,37.29132018300744,37.29132018300744,37.29132018300744,37.29132018300744,0.7594973560693982,0.7594973560693982,0.7594973560693982,0.7594973560693982,0.97,0.97,0.97,0.97,36.17258057751722,36.17258057751722,36.17258057751722,36.17258057751722,144.6903223100689,0.04876062682634456,3.653796017931032e-05,3032.470799957004,2901.3262304668224,0.0747933816339863,0.0715588094048842,15.283195548423912,14.966639691033826,973.592170896448,973.2756150390578,146.51896596297854,142.95361415621605,24307.974148091573,7,0.8038351239448271,1971-04-01
1970,28,2726.839214221781,0.10657142857142857,40.632500589653446,0.014861054861365786,54.0,13.0,14.0,19.0,117.0,217.0,0.07964069753192429,2509.839214221781,1100.0,,275.0,275.0,275.0,275.0,1409.8392142217806,46.0,5.0,11.0,61.0,1286.8392142217806,100.0,18.0,25.0,80.0,1403.8392142217806,1243.0,990.5,972.8544394826042,17.645560517395698,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.70437110487742,15.70437110487742,15.70437110487742,15.70437110487742,,0.9206565522669445,0.9206565522669445,0.9206565522669445,0.9206565522669445,38.994223342072736,38.994223342072736,38.994223342072736,38.994223342072736,0.7941797014678764,0.7941797014678764,0.7941797014678764,0.7941797014678764,0.9702279542235669,0.9702279542235669,0.9702279542235669,0.9702279542235669,37.83344605545647,37.83344605545647,37.83344605545647,37.83344605545647,151.3337842218259,0.05556236940217572,3.821560207621866e-05,2840.311133494523,2616.898726339248,0.082922582297848,0.0764000807661582,15.969744696317996,15.430473368701875,973.1283372187798,972.5890658911636,154.48276387888953,148.18417008964178,25424.07574926675,7,0.8407432456768106,1971-04-08
1970,29,2464.9710841467236,0.12728571428571428,36.15254979557157,0.014640884027712516,54.0,13.0,14.0,19.0,117.0,217.0,0.08811146176945427,2247.9710841467236,1100.0,,275.0,275.0,275.0,275.0,1147.9710841467233,46.0,5.000000000000001,11.0,61.0,1024.9710841467233,100.0,18.0,25.0,80.0,1141.9710841467233,1243.0,990.5,972.2223439962163,18.27765600378377,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.33646659126549,16.33646659126549,16.33646659126549,16.33646659126549,,0.9254806036245021,0.9254806036245021,0.9254806036245021,0.9254806036245021,40.77569141481347,40.77569141481347,40.77569141481347,40.77569141481347,0.8304621469412111,0.8304621469412111,0.8304621469412111,0.8304621469412111,0.9730462146941211,0.9730462146941211,0.9730462146941211,0.9730462146941211,39.67710350698479,39.67710350698479,39.67710350698479,39.67710350698479,158.70841402793917,0.0644670576619569,4.0077882330287666e-05,2575.550311723379,2363.830877770248,0.0918001376666555,0.0842538384951209,16.580598123898305,16.069551214356345,972.4892593731254,971.9782124635834,161.51208721278869,155.65134110404574,26663.01355669378,7,0.8817134112663286,1971-04-15
1970,30,2245.5626730880645,0.14971428571428572,29.803131500874706,0.013295802643068186,54.0,13.0,14.0,19.0,117.0,217.0,0.09669700883627427,2028.5626730880647,1100.0,,275.0,275.0,275.0,275.0,928.5626730880647,46.000000000000014,5.000000000000003,10.999999999999998,61.0,805.5626730880647,100.0,18.0,25.0,80.0,922.5626730880647,1243.0,990.5,971.6927374867644,18.807262513235692,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.866073100717415,16.866073100717415,16.866073100717415,16.866073100717415,,0.9281200283020696,0.9281200283020696,0.9281200283020696,0.9281200283020696,42.21746144851418,42.21746144851418,42.21746144851418,42.21746144851418,0.8598260987477427,0.8598260987477427,0.8598260987477427,0.8598260987477427,0.9759826098747743,0.9759826098747743,0.9759826098747743,0.9759826098747743,41.20379268840186,41.20379268840186,41.20379268840186,41.20379268840186,164.81517075360745,0.07346097916871987,4.161999261454735e-05,2327.3604518173347,2155.2089572641244,0.1006862927460477,0.0932386729483841,17.08416827684413,16.668630186543275,971.8901804009384,971.4746423106376,167.34954744149888,162.52781899596135,27688.948686606054,7,0.9156398375200415,1971-04-22
1970,31,2054.585002155641,0.17085714285714285,26.936357584061657,0.013198264066590457,49.0,10.857142857142858,11.142857142857142,12.571428571428571,115.57142857142857,199.14285714285714,0.0968860853508379,1855.442145012784,1100.0,,275.0,275.0,275.0,275.0,755.442145012784,51.0,7.142857142857143,13.857142857142858,44.617444953546325,638.8247000592376,100.0,18.0,25.0,57.188873524974895,754.3961286306661,1243.0,990.5,971.2259328116428,19.274067188357158,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.33287777583888,17.33287777583888,17.33287777583888,17.33287777583888,,0.9304943273789327,0.9304943273789327,0.9304943273789327,0.9304943273789327,43.497006822046,43.497006822046,43.497006822046,43.497006822046,0.8858860859887169,0.8858860859887169,0.8858860859887169,0.8858860859887169,0.9785886085988716,0.9785886085988716,0.9785886085988716,0.9785886085988716,42.566073465297684,42.566073465297684,42.566073465297684,42.566073465297684,170.2642938611907,0.08297765424250395,4.2996033803331e-05,2155.2089572641244,1966.6544541756928,0.1027120984731028,0.0924507186198752,17.566542350914112,17.08416827684413,971.4746423106376,970.9922682365676,173.0102728627496,167.34954744149888,28604.401368680043,7,0.9459127436732818,1971-04-29
1970,32,1843.3883379849287,0.19185714285714286,30.73386115091489,0.01672654781332473,47.0,10.0,10.0,10.0,115.0,192.0,0.1042343612680662,1651.3883379849287,1100.0,,275.0,275.0,275.0,275.0,551.3883379849287,53.0,8.0,15.0,28.71814260338171,446.67019538154716,100.0,18.0,25.0,38.71814260338171,561.6701953815472,1243.0,990.5,970.5940238611821,19.90597613881791,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.96478672629963,17.96478672629963,17.96478672629963,17.96478672629963,,0.9336366040081152,0.9336366040081152,0.9336366040081152,0.9336366040081152,45.23495460044007,45.23495460044007,45.23495460044007,45.23495460044007,0.9212821710883924,0.9212821710883924,0.9212821710883924,0.9212821710883924,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.330255508431264,44.330255508431264,44.330255508431264,44.330255508431264,177.32102203372506,0.09629123006133779,4.477803586710229e-05,1916.5413979392097,1751.5174261192883,0.1096192348056739,0.1001804605976426,18.261600441557896,17.728446071062756,970.830364516419,970.2972101459238,180.46334459055123,174.77885112985746,29789.93170166581,7,0.9851167890762503,1971-05-06
1970,33,1675.752067383121,0.20957142857142858,20.285406097727996,0.012169136582546201,47.0,10.0,10.0,10.0,115.0,192.0,0.11467586724878975,1483.752067383121,1100.0,,275.0,275.0,275.0,275.0,383.7520673831211,53.0,8.0,15.0,19.98708684287089,287.76498054025024,100.0,18.0,25.0,29.98708684287089,402.76498054025024,1243.0,990.5,970.0524297561608,20.447570243839127,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.50638083132085,18.50638083132085,18.50638083132085,18.50638083132085,,0.9355150996186608,0.9355150996186608,0.9355150996186608,0.9355150996186608,46.692348359863466,46.692348359863466,46.692348359863466,46.692348359863466,0.9509643250481359,0.9509643250481359,0.9509643250481359,0.9509643250481359,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.7585013926662,45.7585013926662,45.7585013926662,45.7585013926662,183.0340055706648,0.10935050499725225,4.622070847744061e-05,1745.9668486656192,1609.5195834351923,0.1192902540460023,0.1099677236980409,18.720362702537265,18.279533076408136,970.2792775110736,969.8384478849443,185.28289133235853,180.6514734014937,30749.71293587169,7,1.0168555865036935,1971-05-13
1970,34,1513.4558301287186,0.2282857142857143,22.120164055044988,0.0145670045860188,47.0,10.0,10.0,10.0,115.0,192.0,0.12696795070020625,1321.4558301287186,1100.0,,275.0,275.0,275.0,275.0,221.4558301287187,49.098730824613135,7.999999999999999,11.466059909513438,11.5341578192041,141.35688157538806,96.09873082461313,18.0,21.46605990951344,21.5341578192041,256.35688157538806,1235.5647907341265,990.5,969.5280880665697,20.971911933430288,0.9075900160262325,0.48,989.1124099839737,0.5349,0.5349,0.5349,0.5349,19.049421917404054,19.049421917404054,19.049421917404054,19.049421917404054,,0.9372228545386289,0.9372228545386289,0.9372228545386289,0.9372228545386289,48.150186023089624,48.150186023089624,48.150186023089624,48.150186023089624,0.9806555198185257,0.9806555198185257,0.9806555198185257,0.9806555198185257,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.187182302627825,47.187182302627825,47.187182302627825,47.187182302627825,188.7487292105113,0.12484962888653985,4.766382050770487e-05,1589.152359062425,1454.6784350498776,0.131987933122427,0.1208191265646026,19.26774758304372,18.786164504356968,969.7726460831248,969.3381918670842,191.05017160504357,185.97532449037445,31709.786507365898,7,1.0486040511695072,1971-05-20
1970,35,1373.998169122079,0.24842857142857142,22.454998792573537,0.0164934589480328,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.1331402576703118,1190.8553119792218,1100.0,,275.0,275.0,275.0,275.0,90.85531197922185,22.752377697935334,4.879898272856958,4.788326180610773,4.788326180610773,53.646383647208026,69.18094912650676,14.879898272856959,14.502611894896487,14.502611894896487,160.93209793292232,1198.5634592942604,990.5,969.0784719278956,21.421528072104316,0.8429172867337738,0.48,989.1770827132661,0.5349,0.5349,0.5349,0.5349,19.563710785370525,19.563710785370525,19.563710785370525,19.563710785370525,,0.938828777650356,0.938828777650356,0.938828777650356,0.938828777650356,49.534857968908796,49.534857968908796,49.534857968908796,49.534857968908796,1.0088565777781833,1.0088565777781833,1.0088565777781833,1.0088565777781833,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.15661098335181,48.15661098335181,48.15661098335181,48.15661098335181,192.62644393340724,0.14035077540465982,4.864304139732507e-05,1436.9972565708524,1297.4934435018629,0.140561968291798,0.1212615748950453,19.83659563748176,19.333220336871697,969.2810680596904,968.834979393863,192.8,191.74112144307165,32361.24258081242,7,1.0701469107411514,1971-05-27
1970,36,1209.1016380222202,0.273,20.868718021424097,0.017254523752953017,45.0,10.0,9.0,9.0,88.0,161.0,0.13332844781784953,1048.1016380222202,1043.7854903283107,,260.9463725820777,260.9463725820777,260.9463725820777,260.9463725820777,4.3161476939095085,1.2063766846330921,0.26808370769624273,0.24127533692661846,0.24127533692661846,2.359136627726936,46.20637668463309,10.268083707696244,9.241275336926618,9.241275336926618,90.35913662772694,1109.5012260575666,990.5,968.5571765766412,21.94282342335875,0.7124003465376727,0.40760596475881133,989.3799936887035,0.4822512435606167,0.4822512435606167,0.4822512435606167,0.4822512435606167,20.340565868501606,20.340565868501606,20.340565868501606,20.340565868501606,,0.9405336721834023,0.9405336721834023,0.9405336721834023,0.9405336721834023,48.93532801203736,48.93532801203736,48.93532801203736,48.93532801203736,0.9966461916911885,0.9966461916911885,0.9966461916911885,0.9966461916911885,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.62345177281059,47.62345177281059,47.62345177281059,47.62345177281059,190.49380709124236,0.1576872121441335,5.073447039550083e-05,1291.2130338573666,1151.4124173518942,0.1398282644634665,0.1246889519996781,20.71642157882739,19.85999267152203,968.8152409635516,968.3758675973916,192.8,185.46965202459288,32002.95959132872,7,1.05829892828468,1971-06-03
1970,37,1089.9172185322511,0.3048571428571428,17.658784491013645,0.016400278106051457,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18667928503378217,886.9172185322512,886.9172185322512,,231.4650299415723,231.4650299415723,231.4650299415723,192.52212870753425,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,962.0600756751084,990.5,968.18259697253,22.317403027470082,0.5357408217241256,0.259533774825801,989.70472540345,0.38154575700970844,0.38154575700970844,0.38154575700970844,0.306454729674893,21.140582673910455,21.140582673910455,21.140582673910455,18.096482892007398,,0.9380786400522637,0.9380786400522637,0.9380786400522637,0.8033777865639529,45.02537805982028,45.02537805982028,45.02537805982028,37.35189896679755,0.917013809772307,0.917013809772307,0.917013809772307,0.7607311398533108,0.978209702451382,0.978209702451382,0.978209702451382,0.9753525595942392,43.41462818523424,43.41462818523424,43.41462818523424,36.528913899519964,166.77279845522273,0.15286175799145305,5.220065496232773e-05,1132.2744617454025,1027.8009259147989,0.2043197225309838,0.1421916729905029,21.32281726582849,20.836540497292148,968.3157197369142,967.9873743385892,182.87232316801828,144.60000000000002,28017.830140477414,7,0.9265155469734595,1971-06-10
1970,38,957.453024599548,0.3435714285714286,17.482819025564776,0.018320395400453143,53.0,12.0,12.0,13.0,120.0,210.0,0.2196833220210354,747.453024599548,747.453024599548,,249.15100819984931,249.15100819984931,249.15100819984931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.453024599548,990.5,967.7270289342056,22.772971065794454,0.4102267986272428,0.1644028714033152,989.9253703299694,0.4402681915041316,0.4402681915041316,0.4402681915041316,0.0,21.75807320425977,21.75807320425977,21.75807320425977,0.0,,0.9418600128790986,0.9418600128790986,0.9418600128790986,0.0,50.04625260948865,50.04625260948865,50.04625260948865,0.0,1.0192719472400946,1.0192719472400946,1.0192719472400946,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.71779464796555,47.71779464796555,47.71779464796555,0.0,143.15338394389667,0.149676388147786,5.330445204620792e-05,1022.729174239858,905.4211927358452,0.2319362542922795,0.2053329515666571,22.09408112234864,21.339862041145068,967.971434547611,967.5216847709434,144.60000000000002,138.80658976845336,24049.76850257464,7,0.7952965774660926,1971-06-17
1970,39,819.9647759232788,0.3901428571428572,21.965086368552647,0.02701912655048593,53.0,12.0,12.0,13.0,120.0,210.0,0.2569079447939114,609.9647759232788,609.9647759232788,,216.2183916924257,216.2183916924257,177.52799253842736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,686.9647759232788,990.5,967.1798591036932,23.32014089630692,0.3169165380346028,0.11149353023071915,990.0715899317347,0.3352887529800062,0.3352887529800062,0.2611723836741441,0.0,22.55644207506157,22.55644207506157,19.312191497238945,0.0,,0.9360860561200186,0.9360860561200186,0.8010759379345597,0.0,44.78770809934709,44.78770809934709,36.64406564419259,0.0,0.9121732810457657,0.9121732810457657,0.7463149825701137,0.0,0.9765599574167514,0.9765599574167514,0.9737028145596085,0.96,42.657116848250084,42.657116848250084,35.7714025625358,0.0,121.08563625903597,0.14732818767536898,5.504735586641205e-05,885.1094475277025,751.6655881559767,0.2793795582889226,0.2372587939113906,22.836104765182466,22.214874288566843,967.4404377901108,966.906662352624,135.32595572743597,96.4,20342.386891518043,7,0.6726979792168665,1971-06-24
1970,40,699.8405208860167,0.4377142857142857,9.908103569106547,0.013968431387984257,50.0,10.0,9.0,9.0,108.0,186.0,0.26597302391052097,513.8405208860169,513.8405208860169,,256.92026044300843,256.92026044300843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,582.8405208860169,990.5,966.699362083544,23.800637916455962,0.257743749278003,0.07585259151107258,990.1664036592109,0.46759039539556807,0.46759039539556807,0.0,0.0,22.999451180271308,22.999451180271308,0.0,0.0,,0.9445432975312096,0.9445432975312096,0.0,0.0,54.72567349704824,54.72567349704824,0.0,0.0,1.1145758349704324,1.1145758349704324,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.13784838443534525,5.218472314327487e-05,733.8512888156049,682.3088631722309,0.2726038163057677,0.253457345970181,23.11808158328002,22.76762960803167,966.8354051552624,966.6292354526888,96.4,96.4,16195.200000000003,7,0.5355555555555557,1971-07-01
1970,41,606.2140092929765,0.4804285714285714,14.186481689994721,0.022861591645221526,50.0,10.0,9.0,9.0,108.0,186.0,0.30719063911854005,420.2140092929764,420.2140092929764,,210.10700464648826,210.10700464648826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,489.2140092929764,990.5,966.3221036915702,24.17789630842984,0.2089627030612289,0.054042801858595245,990.2369944950802,0.3131377392395546,0.3131377392395546,0.0,0.0,23.60175306427046,23.60175306427046,0.0,0.0,,0.9365218045089952,0.9365218045089952,0.0,0.0,45.53752108060586,45.53752108060586,0.0,0.0,0.927444421193602,0.927444421193602,0.0,0.0,0.9794765840311165,0.9794765840311165,0.96,0.96,44.52728108109623,44.52728108109623,0.0,0.0,89.05456216219245,0.14685374024722703,5.888497742656685e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.287192606241137,23.74827984927612,23.34208611267448,966.490595940953,966.22351571104,96.4,84.41193834391629,14961.166443248332,7,0.49474756756773586,1971-07-08
1970,42,560.9000726513981,0.5068571428571429,4.572166840524411,0.008139383302416028,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,191.85714285714286,0.3422908723238566,369.0429297942552,369.0429297942552,,184.5214648971276,184.5214648971276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.142857142857146,10.142857142857142,9.285714285714286,9.285714285714286,112.0,439.6143583656838,990.5,966.1240503269312,24.375949673068753,0.19068530973767173,0.04380858595885099,990.2655061043034,0.24156382971211934,0.24156382971211934,0.0,0.0,23.899891947660073,23.899891947660073,0.0,0.0,,0.929187645243337,0.929187645243337,0.0,0.0,40.18909566827466,40.18909566827466,0.0,0.0,0.8185151867265714,0.8185151867265714,0.0,0.0,0.9730506991912773,0.9730506991912773,0.96,0.96,39.109298495053864,39.109298495053864,0.0,0.0,78.21859699010773,0.13939792669260728,5.886643573565465e-05,571.8920920403683,550.9983234585969,0.4119794749558021,0.32523618107115,24.02189450180074,23.81981662626445,966.1735144141816,966.0794924555636,81.95387761609884,68.20732812155445,13140.724294338099,7,0.43454776105615406,1971-07-15
1970,43,527.3583084536208,0.533,5.554357637840537,0.010512506443436128,58.0,11.0,11.0,11.0,136.0,227.0,0.4306050881240206,300.3583084536208,300.3583084536208,,150.1791542268104,150.1791542268104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,380.3583084536208,990.5,965.9731123880413,24.526887611958745,0.16977201119650903,0.030071661690724116,990.3001563271127,0.1597997033561478,0.1597997033561478,0.0,0.0,24.16724423571534,24.16724423571534,0.0,0.0,,0.9165401394894802,0.9165401394894802,0.0,0.0,32.62267236245795,32.62267236245795,0.0,0.0,0.6644128790724634,0.6644128790724634,0.0,0.0,0.97,0.97,0.96,0.96,31.64399219158421,31.64399219158421,0.0,0.0,63.28798438316842,0.11997701168938124,5.853075236297732e-05,542.0087505502821,512.1178199937132,0.4432573738652302,0.4188124264959468,24.260184077880897,24.07745655253372,966.0390393774762,965.9045301899716,66.33977452849486,60.102065066493296,10632.381376372296,7,0.3515999132398246,1971-07-22
1970,44,485.7184841872093,0.561,10.828742836191712,0.02274625882091294,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4159135463016404,283.28991275863785,283.28991275863785,,160.38378668737124,122.90612607126663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.14705561578074,990.5,965.7857331788424,24.71426682115761,0.16193297092534106,0.026657982551727542,990.311409046523,0.19436493201542135,0.12481187345012001,0.0,0.0,24.33131093566514,20.89813120622443,0.0,0.0,,0.9185239819934284,0.7833339139506883,0.0,0.0,35.21644513789593,26.857555719903452,0.0,0.0,0.7172392085111188,0.5469970615051619,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.93754333402064,26.05182904830635,0.0,0.0,58.98937238232698,0.1216594133562935,5.775795692670066e-05,512.1178199937132,459.2604427967548,0.4638867019444962,0.3854626233100842,24.51643547288475,24.03225810608497,965.9045301899716,965.6666719925854,62.34639171319065,48.2,9910.214560230934,7,0.3277187354573721,1971-07-29
1970,45,462.1495037089818,0.5835714285714285,2.774299208942864,0.006017835101514558,54.0,9.0,8.0,6.0,107.0,184.0,0.3982057026557834,278.1495037089818,278.1495037089818,,177.69816398877634,100.45133972020548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1495037089818,990.5,965.6796727666905,24.820327233309595,0.15875745569194735,0.0256299007417963,990.3156126435663,0.24774461512360935,0.1000184176059842,0.0,0.0,24.388195261752287,17.48584143883654,0.0,0.0,,0.922489492123151,0.6519575279561035,0.0,0.0,39.34069446964999,22.01182242325089,0.0,0.0,0.8012361399114051,0.44830595566702425,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.12289632198193,21.35146775055336,0.0,0.0,56.4743640725353,0.1220875439811584,5.632306152658948e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.51643547288475,24.146766466088867,965.715805272241,965.6388267626292,60.82948866676631,48.2,9487.69316418593,7,0.31374646706964054,1971-08-05
1970,46,439.8671548970645,0.6068571428571429,3.7771047038088454,0.008654039775552557,54.0,9.0,8.0,6.0,107.0,184.0,0.4184536711050503,255.86715489706447,255.86715489706447,,255.86715489706447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.8671548970645,990.5,965.5794021970368,24.92059780296326,0.15089332344564507,0.021173430979412856,990.327933245575,0.4635820556298664,0.0,0.0,0.0,24.284948992908312,0.0,0.0,0.0,,0.9457739646142729,0.0,0.0,0.0,57.62987326250607,0.0,0.0,0.0,1.1737245063646855,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10961666819164903,5.238148918680171e-05,453.0726139176065,426.6328809909446,0.4312841513120631,0.4061159168482898,24.39894581116705,24.169710294321348,965.6388267626292,965.5198479644592,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-08-12
1970,47,420.5343618873197,0.6292857142857143,1.842928360114586,0.004404632850675085,54.0,9.0,8.0,6.0,107.0,184.0,0.43757336743078273,236.53436188731965,236.53436188731965,,236.53436188731965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.5343618873197,990.5,965.492404628493,25.007595371507072,0.14407018095728644,0.017306872377463898,990.3386229466652,0.3958610952526233,0.0,0.0,0.0,24.45035722291968,0.0,0.0,0.0,,0.9432718800083205,0.0,0.0,0.0,53.49960500128004,0.0,0.0,0.0,1.0896049898427707,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11462519733784635,5.661867788244668e-05,426.6328809909446,413.7323824701425,0.4447319276810018,0.4312841513120631,24.50724997945928,24.39894581116705,965.5198479644592,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-08-19
